[
    [
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table>\n  <tr>\n    <th colspan=\"20\"><p>潜在失效模式分析</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"20\"><p>(Design FMEA)</p></td>\n  </tr>\n  <tr>\n    <td><p>分类：</p></td>\n    <td><p>总装类</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>编制人：</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>FMEA编号：</p></td>\n    <td><p>PT9L-ADFM01</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>产品型号：</p></td>\n    <td><p>PT9L</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>审核：</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>FMEA版本：</p></td>\n    <td><p>V1.0</p></td>\n    <td colspan=\"3\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>FMEA小组：</p></td>\n    <td colspan=\"3\"><p>丛明、侯广伟、万龙、刘钊</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>项目</p></td>\n    <td rowspan=\"2\"><p>功能</p></td>\n    <td rowspan=\"2\"><p>潜在失效模式</p></td>\n    <td rowspan=\"2\"><p>潜在失效结果分析</p></td>\n    <td rowspan=\"2\"><p>严\n重\n度\n(S)</p></td>\n    <td rowspan=\"2\"><p>分\n类</p></td>\n    <td rowspan=\"2\"><p><strong>失效机制</strong><strong>/</strong><strong>原因</strong></p></td>\n    <td rowspan=\"2\"><p>频\n度\n(O)</p></td>\n    <td colspan=\"2\"><p>现行控制</p></td>\n    <td rowspan=\"2\"><p>探\n测\n度\n(D)</p></td>\n    <td rowspan=\"2\"><p>R.P.N.</p></td>\n    <td rowspan=\"2\"><p>拟采取措施</p></td>\n    <td colspan=\"4\"><p>措施执行结果</p></td>\n    <td rowspan=\"2\"><p>措施是否执行</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>预防</p></td>\n    <td><p>探测</p></td>\n    <td><p><strong>严</strong><strong><br></strong><strong>重</strong><strong><br></strong><strong>度</strong><strong><br>(S)</strong></p></td>\n    <td><p><strong>频</strong><strong><br></strong><strong>度</strong><strong><br>(O)</strong></p></td>\n    <td><p><strong>探</strong><strong><br></strong><strong>测</strong><strong><br></strong><strong>度</strong><strong><br>(D)</strong></p></td>\n    <td><p>R.P.N.</p></td>\n    <td><p>R.P.N.</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>下盖</p></td>\n    <td rowspan=\"3\"><p>固定及保护内部元件，支撑外形。</p></td>\n    <td><p>完整度被破坏，下盖碎裂</p></td>\n    <td><p>不能正常测量</p></td>\n    <td><p>9</p></td>\n    <td><p>C</p></td>\n    <td><p>1.壳体壁厚不足\n2.使用材料强度不够</p></td>\n    <td><p>1</p></td>\n    <td><p>1.严控注塑工艺 2.注塑件外观检查</p></td>\n    <td><p>跌落试验及运输试验</p></td>\n    <td><p>2</p></td>\n    <td><p>18</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>外壳漏电流</p></td>\n    <td><p>患者、操作者触及到带电部件</p></td>\n    <td><p>9</p></td>\n    <td><p>B</p></td>\n    <td><p>外壳绝缘强度不够</p></td>\n    <td><p>3</p></td>\n    <td><p>1.严控注塑工艺 2.注塑件外观检查</p></td>\n    <td><p>电气安全试验</p></td>\n    <td><p>3</p></td>\n    <td><p>81</p></td>\n    <td><p>漏电流、电介质强度测试</p></td>\n    <td><p>9</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>27</p></td>\n    <td><p>检查产品检验标准的漏电流、电介质强度项目</p></td>\n    <td><p>□</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>上盖未固定住</p></td>\n    <td><p>上盖与下盖脱开</p></td>\n    <td><p>5</p></td>\n    <td><p>C</p></td>\n    <td><p>固定结构设计不合理</p></td>\n    <td><p>2</p></td>\n    <td><p>1.工程工艺控制 2.整机外观检查</p></td>\n    <td><p>跌落试验及运输试验</p></td>\n    <td><p>2</p></td>\n    <td><p>20</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>上盖</p></td>\n    <td rowspan=\"3\"><p>固定及保护内部元件，支撑外形。</p></td>\n    <td><p>完整度被破坏，上盖碎裂</p></td>\n    <td><p>不能正常测量</p></td>\n    <td><p>9</p></td>\n    <td><p>C</p></td>\n    <td><p>1.壳体壁厚不足\n2.使用材料强度不够</p></td>\n    <td><p>1</p></td>\n    <td><p>1.严控注塑工艺 2.注塑件外观检查</p></td>\n    <td><p>跌落试验及运输试验</p></td>\n    <td><p>2</p></td>\n    <td><p>18</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>外壳漏电流</p></td>\n    <td><p>患者、操作者触及到带电部件</p></td>\n    <td><p>9</p></td>\n    <td><p>B</p></td>\n    <td><p>外壳绝缘强度不够</p></td>\n    <td><p>3</p></td>\n    <td><p>1.严控注塑工艺 2.注塑件外观检查</p></td>\n    <td><p>电气安全试验</p></td>\n    <td><p>3</p></td>\n    <td><p>81</p></td>\n    <td><p>漏电流、电介质强度测试</p></td>\n    <td><p>9</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>27</p></td>\n    <td><p>检查产品检验标准的漏电流、电介质强度项目</p></td>\n    <td><p>□</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>下盖未固定住</p></td>\n    <td><p>上盖与下盖脱开</p></td>\n    <td><p>5</p></td>\n    <td><p>C</p></td>\n    <td><p>固定结构设计不合理</p></td>\n    <td><p>2</p></td>\n    <td><p>1.工程工艺控制 3.整机外观检查</p></td>\n    <td><p>跌落试验及运输试验</p></td>\n    <td><p>2</p></td>\n    <td><p>20</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>电池盖</p></td>\n    <td rowspan=\"2\"><p>与下配合后固定电池</p></td>\n    <td><p>完整度被破坏，电池盖碎裂</p></td>\n    <td><p>无法遮挡电池</p></td>\n    <td><p>5</p></td>\n    <td><p>C</p></td>\n    <td><p>1.壳体壁厚不足\n2.使用材料强度不够</p></td>\n    <td><p>1</p></td>\n    <td><p>1.严控注塑工艺 2.注塑件外观检查</p></td>\n    <td><p>跌落试验及运输试验</p></td>\n    <td><p>2</p></td>\n    <td><p>10</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>电池盖与下盖配合松，非常容易脱落</p></td>\n    <td><p>使用过程中电池盖脱落</p></td>\n    <td><p>8</p></td>\n    <td><p>B</p></td>\n    <td><p>电池盖与下盖卡钩配合尺寸设计不合理</p></td>\n    <td><p>3</p></td>\n    <td><p>1.工程工艺控制 2.整机外观检查</p></td>\n    <td><p>跌落试验及温湿试验</p></td>\n    <td><p>3</p></td>\n    <td><p>72</p></td>\n    <td><p>拉力测试</p></td>\n    <td><p>8</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>24</p></td>\n    <td><p>符合最低拉力要求</p></td>\n    <td><p>□</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>透镜</p></td>\n    <td rowspan=\"2\"><p>与上盖粘贴固定，支撑外形。印刷后优化显示效果</p></td>\n    <td><p>透镜断差大，易划手</p></td>\n    <td><p>顾客对外观不满</p></td>\n    <td><p>8</p></td>\n    <td><p>B</p></td>\n    <td><p>透镜与上盖粘贴开胶发生断差</p></td>\n    <td><p>5</p></td>\n    <td><p>粘贴后使用按压工装</p></td>\n    <td><p>1.拉力测试  2.外观检查</p></td>\n    <td><p>2</p></td>\n    <td><p>80</p></td>\n    <td><p>来料管控</p></td>\n    <td><p>8</p></td>\n    <td><p>5</p></td>\n    <td><p>1</p></td>\n    <td><p>30</p></td>\n    <td><p>符合最低拉力要求</p></td>\n    <td><p>□</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>印刷不良 显示效果差</p></td>\n    <td><p>顾客对外观不满</p></td>\n    <td><p>8</p></td>\n    <td><p>C</p></td>\n    <td><p>印刷不良</p></td>\n    <td><p>5</p></td>\n    <td><p>调整印刷工艺</p></td>\n    <td><p>外观检查</p></td>\n    <td><p>1</p></td>\n    <td><p>40</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>保护盖</p></td>\n    <td><p>保护探头</p></td>\n    <td><p>配合不紧</p></td>\n    <td><p>无法起到保护作用</p></td>\n    <td><p>8</p></td>\n    <td><p>B</p></td>\n    <td><p>卡口配合偏差</p></td>\n    <td><p>5</p></td>\n    <td><p>严控注塑工艺</p></td>\n    <td><p>拔出力测试 </p></td>\n    <td><p>2</p></td>\n    <td><p>80</p></td>\n    <td><p>来料管控</p></td>\n    <td><p>8</p></td>\n    <td><p>5</p></td>\n    <td><p>1</p></td>\n    <td><p>30</p></td>\n    <td><p>符合最低拉力要求            </p></td>\n    <td><p>□</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>开关帽</p></td>\n    <td><p>控制按键</p></td>\n    <td><p>按键动作不良</p></td>\n    <td><p>功能不良</p></td>\n    <td><p>9</p></td>\n    <td><p>B</p></td>\n    <td><p>装配不良</p></td>\n    <td><p>5</p></td>\n    <td><p>1.工程工艺控制 2.按键测试</p></td>\n    <td><p>1.跌落试验及运输试验        2.按键测试</p></td>\n    <td><p>2</p></td>\n    <td><p>90</p></td>\n    <td><p>对成品进行100%按键复测</p></td>\n    <td><p>9</p></td>\n    <td><p>5</p></td>\n    <td><p>1</p></td>\n    <td><p>45</p></td>\n    <td><p>符合产品品质标准</p></td>\n    <td><p>□</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>支架</p></td>\n    <td><p>固定传感器</p></td>\n    <td><p>传感器与支架同心度差</p></td>\n    <td><p>影响准确度</p></td>\n    <td><p>9</p></td>\n    <td><p>B</p></td>\n    <td><p>装配不良</p></td>\n    <td><p>5</p></td>\n    <td><p>1.工程工艺控制 2.黑体测试</p></td>\n    <td><p>1.跌落试验及运输试验        2.黑体测试</p></td>\n    <td><p>2</p></td>\n    <td><p>90</p></td>\n    <td><p>对成品进行100%黑体复测</p></td>\n    <td><p>9</p></td>\n    <td><p>5</p></td>\n    <td><p>1</p></td>\n    <td><p>45</p></td>\n    <td><p>符合黑体测量标准</p></td>\n    <td><p>□</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>压块</p></td>\n    <td><p>固定波导管</p></td>\n    <td><p>波导管固定偏差</p></td>\n    <td><p>影响准确度</p></td>\n    <td><p>9</p></td>\n    <td><p>B</p></td>\n    <td><p>装配不良</p></td>\n    <td><p>5</p></td>\n    <td><p>1.工程工艺控制 2.黑体测试</p></td>\n    <td><p>1.跌落试验及运输试验        2.黑体测试</p></td>\n    <td><p>2</p></td>\n    <td><p>90</p></td>\n    <td><p>对成品进行100%黑体复测</p></td>\n    <td><p>9</p></td>\n    <td><p>5</p></td>\n    <td><p>1</p></td>\n    <td><p>45</p></td>\n    <td><p>符合黑体测量标准</p></td>\n    <td><p>□</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>压块</p></td>\n    <td><p>固定传感器PCB</p></td>\n    <td><p>传感器PCB固定不良</p></td>\n    <td><p>影响准确度</p></td>\n    <td><p>9</p></td>\n    <td><p>B</p></td>\n    <td><p>装配不良</p></td>\n    <td><p>5</p></td>\n    <td><p>1.工程工艺控制 2.黑体测试</p></td>\n    <td><p>1.跌落试验及运输试验        2.黑体测试</p></td>\n    <td><p>2</p></td>\n    <td><p>90</p></td>\n    <td><p>对成品进行100%黑体复测</p></td>\n    <td><p>9</p></td>\n    <td><p>5</p></td>\n    <td><p>1</p></td>\n    <td><p>45</p></td>\n    <td><p>符合黑体测量标准</p></td>\n    <td><p>□</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>正极弹簧\n负极弹簧双联簧</p></td>\n    <td><p>连接电路\n固定电池</p></td>\n    <td><p>1.弹簧脱落\n2.电池容易脱落</p></td>\n    <td><p>不能正常测量</p></td>\n    <td><p>8</p></td>\n    <td><p>C</p></td>\n    <td><p>1.下盖无卡钩固定弹簧\n2.下盖电池仓的长度\n不符合设计要求</p></td>\n    <td><p>3</p></td>\n    <td><p>1.工程工艺控制 2.上电后性能测试</p></td>\n    <td><p>实际使用</p></td>\n    <td><p>2</p></td>\n    <td><p>48</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>自攻螺钉</p></td>\n    <td><p>固定PCB</p></td>\n    <td><p>螺钉连接强度不够</p></td>\n    <td><p>PCB跌落后散落</p></td>\n    <td><p>9</p></td>\n    <td><p>C</p></td>\n    <td><p>1.螺钉本身强度或螺纹强度不符合设计要求</p></td>\n    <td><p>1</p></td>\n    <td><p>1.工程工艺控制 </p></td>\n    <td><p>跌落试验、运输试验\n</p></td>\n    <td><p>2</p></td>\n    <td><p>18</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>连接线</p></td>\n    <td><p>连接电路</p></td>\n    <td><p>连接线焊接后脱落或折断</p></td>\n    <td><p>不能正常测量</p></td>\n    <td><p>9</p></td>\n    <td><p>C</p></td>\n    <td><p>1.连接线焊接长度不符合设计要求</p></td>\n    <td><p>1</p></td>\n    <td><p>1.工程工艺控制 2.上电后性能测试</p></td>\n    <td><p>跌落试验、运输试验\n</p></td>\n    <td><p>2</p></td>\n    <td><p>18</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>保护膜</p></td>\n    <td><p>防尘进入机器</p></td>\n    <td><p>保护膜破损</p></td>\n    <td><p>顾客满意度下降</p></td>\n    <td><p>5</p></td>\n    <td><p>C</p></td>\n    <td><p>原材不良</p></td>\n    <td><p>3</p></td>\n    <td><p>工程工艺控制 </p></td>\n    <td><p>外观及功能检查</p></td>\n    <td><p>3</p></td>\n    <td><p>45</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"3\"><p>FMEA小组成员</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>成员</p></td>\n    <td><p>姓名</p></td>\n    <td><p>签名</p></td>\n    <td><p>日期</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p>措施是否执行的检查结果</p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>硬件工程师\t\t\t</p></td>\n    <td><p>万龙</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p>检查人员签名</p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>硬件主管\t\t\t</p></td>\n    <td><p>侯广伟</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p>审核人员签名</p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>结构工程师\t\t\t</p></td>\n    <td><p>刘钊</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>结构主管\t\t\t</p></td>\n    <td><p>侯广伟</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n</table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table>\n  <tr>\n    <th rowspan=\"2\"><p>检查结果</p></th>\n  </tr>\n  <tr>\n  </tr>\n</table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "□"
                    }
                ]
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "□"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table>\n  <tr>\n    <th><p>□</p></th>\n  </tr>\n  <tr>\n    <td><p>□</p></td>\n  </tr>\n</table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table>\n  <tr>\n    <th><p>□</p></th>\n  </tr>\n  <tr>\n    <td><p>□</p></td>\n  </tr>\n  <tr>\n    <td><p>□</p></td>\n  </tr>\n  <tr>\n    <td><p>□</p></td>\n  </tr>\n  <tr>\n    <td><p>□</p></td>\n  </tr>\n</table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table>\n  <tr>\n    <th><p>后果</p></th>\n    <th><p>判定准则：后果的严重度</p></th>\n    <th><p>级别</p></th>\n  </tr>\n  <tr>\n    <td><p>无警告的严重危害</p></td>\n    <td><p>潜在失效模式影响血压计的安全运行和/或包含不符合法规情形，失效发生时无预警。会危及使用者。</p></td>\n    <td><p>10</p></td>\n  </tr>\n  <tr>\n    <td><p>有警告的严重危害</p></td>\n    <td><p>潜在失效模式影响血压计的安全运行和/或包含不符合法规情形，失效发生时有预警。会危及使用者。</p></td>\n    <td><p>9</p></td>\n  </tr>\n  <tr>\n    <td><p>很高</p></td>\n    <td><p>血压计无法运行，丧失基本功能，顾客很不满意。</p></td>\n    <td><p>8</p></td>\n  </tr>\n  <tr>\n    <td><p>高</p></td>\n    <td><p>血压计能运行，但性能下降。顾客很不满意。</p></td>\n    <td><p>7</p></td>\n  </tr>\n  <tr>\n    <td><p>中等</p></td>\n    <td><p>血压计能运行，但丧失部分功能。顾客不满意。</p></td>\n    <td><p>6</p></td>\n  </tr>\n  <tr>\n    <td><p>低</p></td>\n    <td><p>血压计能运行，但部分功能性能下降。顾客有些不满意。</p></td>\n    <td><p>5</p></td>\n  </tr>\n  <tr>\n    <td><p>很低</p></td>\n    <td><p>装配/外观或其他小细节不符合要求。多数顾客（超过75%）发现有缺陷</p></td>\n    <td><p>4</p></td>\n  </tr>\n  <tr>\n    <td><p>轻微</p></td>\n    <td><p>装配/外观或其他小细节不符合要求。多数顾客（大约50%）发现有缺陷</p></td>\n    <td><p>3</p></td>\n  </tr>\n  <tr>\n    <td><p>很轻微</p></td>\n    <td><p>装配/外观或其他小细节不符合要求。多数顾客（少于25%）发现有缺陷</p></td>\n    <td><p>2</p></td>\n  </tr>\n  <tr>\n    <td><p>无</p></td>\n    <td><p>无可识别的影响</p></td>\n    <td><p>1</p></td>\n  </tr>\n</table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table>\n  <tr>\n    <th><p>失效发生的可能性</p></th>\n    <th><p>判定准则</p></th>\n    <th><p>可能的失效率</p></th>\n    <th><p>PPM level</p></th>\n    <th><p>级别</p></th>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>很高</p></td>\n    <td rowspan=\"2\"><p>持续性发生的失效</p></td>\n    <td><p>≥10%</p></td>\n    <td><p>100000</p></td>\n    <td><p>10</p></td>\n  </tr>\n  <tr>\n    <td><p>0.05</p></td>\n    <td><p>50000</p></td>\n    <td><p>9</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>高</p></td>\n    <td rowspan=\"2\"><p>反复发生的失效</p></td>\n    <td><p>0.02</p></td>\n    <td><p>20000</p></td>\n    <td><p>8</p></td>\n  </tr>\n  <tr>\n    <td><p>0.01</p></td>\n    <td><p>10000</p></td>\n    <td><p>7</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>中等</p></td>\n    <td rowspan=\"3\"><p>偶尔发生的失效</p></td>\n    <td><p>0.005</p></td>\n    <td><p>2000</p></td>\n    <td><p>6</p></td>\n  </tr>\n  <tr>\n    <td><p>0.002</p></td>\n    <td><p>500</p></td>\n    <td><p>5</p></td>\n  </tr>\n  <tr>\n    <td><p>0.001</p></td>\n    <td><p>100</p></td>\n    <td><p>4</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>低</p></td>\n    <td rowspan=\"2\"><p>相对很少发生的失效</p></td>\n    <td><p>500ppm</p></td>\n    <td><p>10</p></td>\n    <td><p>3</p></td>\n  </tr>\n  <tr>\n    <td><p>100ppm</p></td>\n    <td><p>1</p></td>\n    <td><p>2</p></td>\n  </tr>\n  <tr>\n    <td><p>极低</p></td>\n    <td><p>失效不太可能发生</p></td>\n    <td><p>＜10ppm</p></td>\n    <td><p></p></td>\n    <td><p>1</p></td>\n  </tr>\n</table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table>\n  <tr>\n    <th><p>探测度</p></th>\n    <th><p>判定准则：被设计控制探测的可能性</p></th>\n    <th><p>or % Chance</p></th>\n    <th><p>Criteria (Likelihood of Detection by Design Control)</p></th>\n    <th><p>Ranking</p></th>\n  </tr>\n  <tr>\n    <td><p>绝对不可能</p></td>\n    <td><p>There is no Design Control -or- Control will not or cannot detect a potential cause/mechanism and subsequent Failure Mode.</p></td>\n    <td><p>&lt;5%</p></td>\n    <td><p>There is no Design Control -or- Control will not or cannot detect a potential cause/mechanism and subsequent Failure Mode.</p></td>\n    <td><p>10</p></td>\n  </tr>\n  <tr>\n    <td><p>极微小</p></td>\n    <td><p>Very Remote chance the Design Control will detect a potential cause/mechanism and subsequent Failure Mode.</p></td>\n    <td><p>0.15</p></td>\n    <td><p>Design analysis/detection controls have a weak detection capability (not likely to detect at any stage); Virtual Analysis is <u>not correlated</u> to expected actual operating conditions.</p></td>\n    <td><p>9</p></td>\n  </tr>\n  <tr>\n    <td><p>微小</p></td>\n    <td><p>Remote chance the Design Control will detect a potential cause/mechanism and subsequent Failure Mode.</p></td>\n    <td><p>0.25</p></td>\n    <td><p>System/Product verification/validation <strong>after design freeze and prior to launch</strong> with pass/fail testing (Subsystem or system testing with acceptance criteria such as ride and handling, shipping, evaluation, etc.).</p></td>\n    <td><p>8</p></td>\n  </tr>\n  <tr>\n    <td><p>很少</p></td>\n    <td><p>Very Low chance the Design Control will detect a potential cause/mechanism and subsequent Failure Mode.</p></td>\n    <td><p>0.35</p></td>\n    <td><p>System/Product verification/validation <strong>after design freeze and prior to launch</strong> with test to failure testing (Subsystem or system testing until failure occurs, testing of system interactions, etc.).</p></td>\n    <td><p>7</p></td>\n  </tr>\n  <tr>\n    <td><p>少</p></td>\n    <td><p>Low chance the Design Control will detect a potential cause/mechanism and subsequent Failure Mode.</p></td>\n    <td><p>0.45</p></td>\n    <td><p>System/Product verification/validation <strong>after design freeze and prior to launch</strong> with degradation testing (Subsystem or system testing after durability test, e.g., function check).</p></td>\n    <td><p>6</p></td>\n  </tr>\n  <tr>\n    <td><p>中等</p></td>\n    <td><p>Moderate chance the Design Control will detect a potential cause/mechanism and subsequent Failure Mode.</p></td>\n    <td><p>0.55</p></td>\n    <td><p>System/Product validation (reliability testing, development or validation tests) <strong>prior to design freeze</strong> using pass/fail testing (e.g., acceptance criteria for performance, function checks, etc.).</p></td>\n    <td><p>5</p></td>\n  </tr>\n  <tr>\n    <td><p>中上</p></td>\n    <td><p>Moderate High chance the Design Control will detect a potential cause/mechanism and subsequent Failure Mode.</p></td>\n    <td><p>0.65</p></td>\n    <td><p>System/Product validation (reliability testing, development or validation tests) <strong>prior to design freeze</strong> using test to failure (e.g., until leaks, yields, cracks, etc.).</p></td>\n    <td><p>4</p></td>\n  </tr>\n  <tr>\n    <td><p>高</p></td>\n    <td><p>High chance the Design Control will detect a potential cause/mechanism and subsequent Failure Mode.</p></td>\n    <td><p>0.75</p></td>\n    <td><p>System/Product validation (reliability testing, development or validation tests) <strong>prior to design freeze</strong> using degradation testing (e.g., data trends, before/after values, etc.).</p></td>\n    <td><p>3</p></td>\n  </tr>\n  <tr>\n    <td><p>很高</p></td>\n    <td><p>Very High chance the Design Control will detect a potential cause/mechanism and subsequent Failure Mode.</p></td>\n    <td><p>0.85</p></td>\n    <td><p>Design and analysis/detection controls have a strong detection capability. Virtual analysis is highly correlated with actual or extended operating conditions <strong>prior to design freeze</strong>.</p></td>\n    <td><p>2</p></td>\n  </tr>\n  <tr>\n    <td><p>几乎肯定</p></td>\n    <td><p>Design Control will almost certainly detect a potential cause/mechanism and subsequent Failure Mode.</p></td>\n    <td><p>&gt;95%</p></td>\n    <td><p>Failure cause or failure mode can not occur because it is fully prevented through design solutions (e.g., proven design standard, best practice or common material, etc.).</p></td>\n    <td><p>1</p></td>\n  </tr>\n</table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        }
    ]
]