# Page 6 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-4

**[标题]** 检测报告正文

**[章节1]** 1 目的
该试验系统用新西兰兔来检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，并类推到人类，但试验结果并不代表样品真正的皮肤刺激反应危险性。

**[章节2]** 2 参考标准
GB/T 16886 .10-2017 医疗器械生物学评价 第 10 部分：刺激与皮肤致敏试验
GB/T 16886 .12-2017 医疗器械生物学评价 第 12 部分：样品制备与参照材料
GB/T 16886.2-2011 医疗器械生物学评价 第 2 部分：动物福利要求

**[章节3]** 3 执行规范
ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。
RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。

**[章节4]** 4 试验和对照样品确定

**[子章节4.1]** 4.1 试验样品

| 项目 | 内容 |
|:---|:---|
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号 |
| 来样原始状态 | 未灭菌 |
| CAS 编号 | 未提供 |
| 型号 | PT5 |
| 规格 | 未提供 |
| 批号 | 未提供 |
| 样品材料 | ABS,TPU,PMMA,PP |
| 包装材质 | 塑料袋 |
| 性状 | 固体 |
| 颜色 | 白色,灰色,透明 |
| 密度 | 未提供 |
| 稳定性 | 未提供 |
| 溶解度 | 不溶于水 |
| 保存条件 | 室温 |
| 预期临床用途 | 体温测量 |

试验样品信息是由样品委托单位提供。

**[子章节4.2]** 4.2 对照样品

**[子章节4.2.1]** 4.2.1 阴性对照样品
0.9%氯化钠注射液（SC），保存条件：室温。

**[子章节4.2.2]** 4.2.2 阳性对照样品
十二烷基硫酸钠（SDS），保存条件：室温。

**[页脚]** 第 6 页 共 12 页

---

## B. Structured Extraction

**[B-页眉信息]**
- 机构名称：苏州大学卫生与环境技术研究所 [A:页眉左侧]
- 报告编号：SDWH-M201905262-4 [A:页眉右侧]

**[B-章节1：目的]**
- 试验系统：新西兰兔检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应 [A:章节1]
- 结果说明：试验结果并不代表样品真正的皮肤刺激反应危险性 [A:章节1]

**[B-章节2：参考标准]**
| 序号 | 标准编号 | 标准名称 |
|:---|:---|:---|
| 1 | GB/T 16886 .10-2017 | 医疗器械生物学评价 第 10 部分：刺激与皮肤致敏试验 |
| 2 | GB/T 16886 .12-2017 | 医疗器械生物学评价 第 12 部分：样品制备与参照材料 |
| 3 | GB/T 16886.2-2011 | 医疗器械生物学评价 第 2 部分：动物福利要求 |

**[B-章节3：执行规范]**
| 标准/规范 | 说明 | 注册/证书信息 |
|:---|:---|:---|
| ISO/IEC 17025:2005 | 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》） | 中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954 |
| RB/T 214—2017 | 《检验检测机构资质认定能力评价 检验检测机构通用要求》 | 中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061 |

**[B-章节4.1：试验样品信息表]**
| 表头项 | 对应值 | 位置 |
|:---|:---|:---|
| 样品名称 | 红外耳温计 | A:表格第1行 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 | A:表格第2行 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号 | A:表格第3行 |
| 来样原始状态 | 未灭菌 | A:表格第4行 |
| CAS 编号 | 未提供 | A:表格第5行 |
| 型号 | PT5 | A:表格第6行 |
| 规格 | 未提供 | A:表格第7行 |
| 批号 | 未提供 | A:表格第8行 |
| 样品材料 | ABS,TPU,PMMA,PP | A:表格第9行 |
| 包装材质 | 塑料袋 | A:表格第10行 |
| 性状 | 固体 | A:表格第11行 |
| 颜色 | 白色,灰色,透明 | A:表格第12行 |
| 密度 | 未提供 | A:表格第13行 |
| 稳定性 | 未提供 | A:表格第14行 |
| 溶解度 | 不溶于水 | A:表格第15行 |
| 保存条件 | 室温 | A:表格第16行 |
| 预期临床用途 | 体温测量 | A:表格第17行 |

- 备注：试验样品信息是由样品委托单位提供 [A:表格下方]

**[B-章节4.2：对照样品]**
| 类型 | 样品 | 保存条件 |
|:---|:---|:---|
| 阴性对照样品（4.2.1） | 0.9%氯化钠注射液（SC） | 室温 |
| 阳性对照样品（4.2.2） | 十二烷基硫酸钠（SDS） | 室温 |

**[B-页码信息]**
- 当前页码：第 6 页
- 总页数：共 12 页 [A:页脚]

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | 斜向重复半透明文字 "SDWH" 覆盖整页 | 全页背景 |
| 标题样式 | "检测报告正文" 加粗居中 | 页面上部 |
| 章节编号 | 数字编号 1、2、3、4 加粗 | 各章节左侧 |
| 子章节编号 | 4.1、4.2、4.2.1、4.2.2 层级缩进 | 章节4下方 |
| 表格边框 | 试验样品信息表含上下横线及列分隔线 | 4.1节中部 |
| 页脚横线 | 页码上方含分隔横线 | 页面底部 |

---

## D. Candidate Normalization

[候选] GB/T 16886 .10-2017 中的空格 "16886 .10" 可能应为 "16886.10"，与 GB/T 16886.2-2011 格式保持一致 [A:章节2第1行]

[候选] GB/T 16886 .12-2017 中的空格 "16886 .12" 可能应为 "16886.12" [A:章节2第2行]

[候选] "柯顿(天津)" 中的括号可能应为全角或半角统一，当前为半角 "(" 和 ")" [A:表格制造商行]

[候选] "天津自贸试验区(空港经济区)航宇路 26 号" 中的括号同样为半角 [A:表格制造商地址行]

[候选] 样品材料 "ABS,TPU,PMMA,PP" 中的逗号无空格，可能规范格式为 "ABS, TPU, PMMA, PP" [A:表格样品材料行]

[候选] 颜色 "白色,灰色,透明" 中的逗号无空格 [A:表格颜色行]

[候选] "CNAS—CL01" 中的破折号可能应为短横线或连接号，与常见写法 "CNAS-CL01" 对比 [A:章节3第1段]

[候选] "RB/T 214—2017" 中的破折号可能应为短横线 "RB/T 214-2017" [A:章节3第2段]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| 无 | - | 本页文字清晰，无 [看不清] 区域 |
| 无 | - | 无 [空白未填] 区域（表格中"未提供"为明确填写内容） |
| 无 | - | 无 [被遮挡] 区域 |
| 无 | - | 无 [表头对应不确定] |

---

## F. Downstream Verification

| 序号 | 核验项目 | 优先级 | 说明 |
|:---|:---|:---|:---|
| 1 | 标准编号空格一致性 | 中 | 核实 GB/T 16886 .10、.12 与 GB/T 16886.2 的空格差异是否为原文如此 |
| 2 | 括号字符类型 | 低 | 确认 "(天津)"、"(空港经济区)"、"(SC)"、"(SDS)" 括号半角/全角状态 |
| 3 | 破折号/连接号用法 | 低 | 核实 "CNAS—CL01"、"RB/T 214—2017" 破折号是否为原文 |
| 4 | 样品材料缩写 | 中 | 确认 ABS、TPU、PMMA、PP 材料全称（页面外知识，仅作核验标记） |
| 5 | 页码连续性 | 高 | 确认此为第6页，与前后页码衔接 |
| 6 | 报告编号唯一性 | 高 | SDWH-M201905262-4 与全文档一致性核验 |
| 7 | CNAS/CMA 证书有效性 | 高 | 注册号 CNAS L2954、证书编号 CMA 180015144061 与官方记录核验 |