# Page 7 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[正文段落1]** 性状：油状液体
**[正文段落2]** 颜色：淡黄色
**[正文段落3]** 保存条件：室温

**[章节标题]** 4.2.2 阳性对照样品

**[正文段落4]** 样品名称：2,4-二硝基氯苯（DNCB）
**[正文段落5]** 制造商：成都艾科达化学试剂有限公司
**[正文段落6]** 规格：100g
**[正文段落7]** 批号：201904101
**[正文段落8]** 诱导浓度：0.5%
**[正文段落9]** 激发浓度：0.1%
**[正文段落10]** 溶剂：芝麻油
**[正文段落11]** 配制日期：2019-12-02
**[正文段落12]** 性状：液体
**[正文段落13]** 颜色：浅黄色
**[正文段落14]** 保存条件：室温

**[章节标题]** 5 仪器和试剂

**[子章节标题]** 5.1 仪器设备

**[表格1-表头行]** 仪器名称 | 仪器编号 | 校正有效期
**[表格1-第1行]** 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04
**[表格1-第2行]** 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16
**[表格1-第3行]** 钢直尺 | SDWH463 | 2020-07-29
**[表格1-第4行]** 电子秤 | SDWH442 | 2020-05-04

**[子章节标题]** 5.2 试剂

**[表格2-表头行]** 试剂名称 | 供应商 | 批号
**[表格2-第1行]** 弗氏完全佐剂 | SIGMA | SLBX3240
**[表格2-第2行]** 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210

**[章节标题]** 6 试验系统鉴别

**[正文段落15]** 种属：哈特兰豚鼠（天竺鼠）
**[正文段落16]** 数量：15（试验组 10 只、对照组 5 只）
**[正文段落17]** 性别：不限定
**[正文段落18]** 试验初体重：300～500g
**[正文段落19]** 健康状况：健康未使用过的动物
**[正文段落20]** 饲养：豚鼠按组饲养在笼子内，做好标识编号、试验代号、试验开始日期等信息
**[正文段落21]** 动物鉴别：染色标记
**[正文段落22]** 笼子：塑料笼子
**[正文段落23]** 适应期：在实验环境下 7 天

**[章节标题]** 7 饲养和护理

**[正文段落24]** 动物来源：苏州高新区镇湖实验动物科技有限公司 SCXK（苏）2015-0007
**[正文段落25]** 垫料：玉米芯垫料，苏州双狮实验动物饲料科技有限公司
**[正文段落26]** 饲料：实验豚鼠全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司
**[正文段落27]** 水：自来水（符合 GB 5749-2006 卫生标准）
**[正文段落28]** 室温：18～26℃

**[页脚]** 第7页 共14页

**[背景水印]** SDWH（斜向重复水印，遍布全页）

**[右侧边缘红色印记]** [看不清，疑似印章或手写标记]

---

## B. Structured Extraction

### 4.2.2 阳性对照样品 [位置：正文段落4-14]
| 属性 | 内容 | 来源 |
|:---|:---|:---|
| 样品名称 | 2,4-二硝基氯苯（DNCB） | [正文段落4] |
| 制造商 | 成都艾科达化学试剂有限公司 | [正文段落5] |
| 规格 | 100g | [正文段落6] |
| 批号 | 201904101 | [正文段落7] |
| 诱导浓度 | 0.5% | [正文段落8] |
| 激发浓度 | 0.1% | [正文段落9] |
| 溶剂 | 芝麻油 | [正文段落10] |
| 配制日期 | 2019-12-02 | [正文段落11] |
| 性状 | 液体 | [正文段落12] |
| 颜色 | 浅黄色 | [正文段落13] |
| 保存条件 | 室温 | [正文段落14] |

### 5.1 仪器设备表 [位置：表格1]
| 仪器名称 | 仪器编号 | 校正有效期 |
|:---|:---|:---|
| 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04 |
| 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16 |
| 钢直尺 | SDWH463 | 2020-07-29 |
| 电子秤 | SDWH442 | 2020-05-04 |

### 5.2 试剂表 [位置：表格2]
| 试剂名称 | 供应商 | 批号 |
|:---|:---|:---|
| 弗氏完全佐剂 | SIGMA | SLBX3240 |
| 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210 |

### 6 试验系统鉴别 [位置：正文段落15-23]
| 属性 | 内容 | 来源 |
|:---|:---|:---|
| 种属 | 哈特兰豚鼠（天竺鼠） | [正文段落15] |
| 数量 | 15（试验组 10 只、对照组 5 只） | [正文段落16] |
| 性别 | 不限定 | [正文段落17] |
| 试验初体重 | 300～500g | [正文段落18] |
| 健康状况 | 健康未使用过的动物 | [正文段落19] |
| 饲养 | 豚鼠按组饲养在笼子内，做好标识编号、试验代号、试验开始日期等信息 | [正文段落20] |
| 动物鉴别 | 染色标记 | [正文段落21] |
| 笼子 | 塑料笼子 | [正文段落22] |
| 适应期 | 在实验环境下 7 天 | [正文段落23] |

### 7 饲养和护理 [位置：正文段落24-28]
| 属性 | 内容 | 来源 |
|:---|:---|:---|
| 动物来源 | 苏州高新区镇湖实验动物科技有限公司 SCXK（苏）2015-0007 | [正文段落24] |
| 垫料 | 玉米芯垫料，苏州双狮实验动物饲料科技有限公司 | [正文段落25] |
| 饲料 | 实验豚鼠全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司 | [正文段落26] |
| 水 | 自来水（符合 GB 5749-2006 卫生标准） | [正文段落27] |
| 室温 | 18～26℃ | [正文段落28] |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | "SDWH" 斜向重复文字水印，浅灰色，遍布全页背景 | 全页背景 |
| 红色印记 | [看不清] 疑似印章或手写标记，红色，位于右侧边缘 | 页面右侧边缘 |
| 页眉横线 | 细横线分隔页眉与正文 | 页眉下方 |
| 表格框线 | 黑色实线表格边框 | 5.1和5.2节 |
| 章节编号 | 粗体数字编号（4.2.2, 5, 5.1, 5.2, 6, 7） | 各章节起始 |

---

## D. Candidate Normalization

[候选] 报告编号 SDWH-M201905262-3 中的 "M" 可能代表某种分类代码（如检测类别），"20190526" 可能为日期格式（2019年5月26日），"-3" 可能为分册或版本号。来源：[页眉右侧]

[候选] 批号 "201904101" 可能表示2019年4月10日第1批或类似编码规则。来源：[正文段落7]

[候选] 批号 "20181210" 可能表示2018年12月10日。来源：[表格2-第2行]

[候选] 许可证编号 "SCXK（苏）2015-0007" 中，"SCXK" 为实验动物生产许可证标准代码，"苏" 代表江苏省，"2015-0007" 为编号。来源：[正文段落24]

[候选] 标准编号 "GB 5749-2006" 为《生活饮用水卫生标准》国家标准。来源：[正文段落27]

[候选] 仪器编号前缀 "SDWH" 与报告编号前缀一致，可能为机构内部编码规则。来源：[表格1]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 页面右侧边缘 | 红色印记/印章，内容无法辨认 |
| [看不清] | 水印细节 | 水印重复模式完整但具体透明度层次难以精确描述 |

---

## F. Downstream Verification

1. **红色印记核验**：页面右侧边缘存在红色印记，需人工确认是否为骑缝章、签名章或其他标记，并识别具体内容。

2. **批号一致性核验**：阳性对照样品批号 "201904101" 与试剂批号 "20181210"、"SLBX3240" 格式差异较大，需确认是否为不同编码体系。

3. **仪器校正有效期核验**：所有仪器校正有效期集中在2020年4-7月，需结合报告出具日期确认是否在有效期内使用。

4. **许可证有效性核验**：SCXK（苏）2015-0007 为2015年核发，需确认报告出具时（2019-2020年）该许可证是否仍在有效期内。

5. **标准版本核验**：GB 5749-2006 在报告出具时是否为现行有效版本。

6. **页码连续性核验**：当前为第7页共14页，需确认前后页衔接及页码连续性。