# Page 5 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-1

**[标题]** 报告摘要

**[章节1]** 1 试验样品

**[表格1-试验样品信息]**
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

**[章节2]** 2 主要参考标准

**[段落]** GB/T 16886.5—2017 医疗器械的生物学评价 第5部分：细胞毒性测试-体外法

**[章节3]** 3 试验方法

**[段落]** 依据 GB/T 16886.5—2017 医疗器械的生物学评价 第5部分：细胞毒性测试-体外法，采用 MTT 法，评价样品潜在的细胞毒性。

**[段落]** 试验计划书编号：SDWH-PROTOCOL-M201905262-1。

**[章节4]** 4 结论

**[段落]** 在本次试验条件下，样品红外耳温计的浸提液对 L929 细胞无潜在毒性影响。

**[页脚]** 第5页 共12页

**[水印]** 全页斜向重复水印 "SDWH"


## B. Structured Extraction

**[B1] 页眉信息** [引用：页眉左侧][引用：页眉右侧]
- 机构名称：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-1

**[B2] 文档标题** [引用：标题]
- 报告摘要

**[B3] 章节1-试验样品** [引用：章节1][引用：表格1]
| 字段 | 内容 |
|:---|:---|
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

**[B4] 章节2-主要参考标准** [引用：章节2][引用：段落]
- 标准编号：GB/T 16886.5—2017
- 标准名称：医疗器械的生物学评价 第5部分：细胞毒性测试-体外法

**[B5] 章节3-试验方法** [引用：章节3][引用：段落]
- 依据标准：GB/T 16886.5—2017 医疗器械的生物学评价 第5部分：细胞毒性测试-体外法
- 采用方法：MTT 法
- 评价目的：评价样品潜在的细胞毒性
- 试验计划书编号：SDWH-PROTOCOL-M201905262-1

**[B6] 章节4-结论** [引用：章节4][引用：段落]
- 结论内容：在本次试验条件下，样品红外耳温计的浸提液对 L929 细胞无潜在毒性影响

**[B7] 页脚信息** [引用：页脚]
- 页码：第5页 共12页


## C. Visual Objects

**[C1] 水印** [引用：全页斜向重复水印]
- 类型：斜向重复文字水印
- 内容：SDWH
- 位置：全页覆盖，约45度角倾斜
- 颜色：浅灰色/半透明

**[C2] 页面布局元素**
- 页眉下划线：单横线分隔页眉与正文
- 章节编号：阿拉伯数字1、2、3、4加粗
- 表格边框：细线边框，首行有底纹

**[C3] 页码** [引用：页脚]
- 位置：页面底部居中
- 格式：第X页 共Y页


## D. Candidate Normalization

**[候选纠正]** "柯顿" 可能应为 "Corton" 或 "Kedun" 等品牌英文名称，来源：[B3]制造商字段，仅为常见音译推测，原文为"柯顿"

**[候选]** 标准编号中的连接符 "—" 为中文破折号（占两个字符位置），非英文连字符"-"，来源：[B4]标准编号

**[候选]** "L929" 为小鼠成纤维细胞系标准命名，来源：[B6]结论中的细胞系名称

**[候选]** 报告编号 SDWH-M201905262-1 与试验计划书编号 SDWH-PROTOCOL-M201905262-1 存在对应关系，来源：[B1]报告编号、[B5]试验计划书编号


## E. Uncertain Items

无不确定项目。本页文字清晰，无遮挡、模糊或空白未填区域。


## F. Downstream Verification

**[F1]** 核验报告编号 SDWH-M201905262-1 与封面/其他页的一致性

**[F2]** 核验试验计划书编号 SDWH-PROTOCOL-M201905262-1 是否存在于文档其他位置

**[F3]** 核验制造商"柯顿(天津)电子医疗器械有限公司"工商注册名称准确性

**[F4]** 核验地址"天津自贸试验区(空港经济区)航宇路26号"的行政区划规范性（"自贸试验区"与"自贸区"用法）

**[F5]** 核验标准 GB/T 16886.5—2017 现行有效性（该标准是否有更新版本）

**[F6]** 核验页码连续性（第5页/共12页）与文档实际页数是否一致