# Page 10 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-1

**[标题]** 附录一 结果

**[表1标题]** 表 1 细胞形态学观察

**[表1表头行]** 组别 | 接种细胞后 | 加浸提液前 | 加浸提液 24 h 后

**[表1第1行]** 空白对照 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表1第2行]** 阴性对照 | [同上，见第1行第2列] | [同上，见第1行第3列] | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表1第3行]** 阳性对照 | [同上] | [同上] | 细胞裂解死亡。

**[表1第4行]** 100%样品浸提液 | [同上] | [同上] | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表1第5行]** 75%样品浸提液 | [同上] | [同上] | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表1第6行]** 50%样品浸提液 | [同上] | [同上] | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表1第7行]** 25%样品浸提液 | [同上] | [同上] | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表2标题]** 表 2 细胞活力%

**[表2表头行]** 组别 | 吸光度值 Mean±SD | 细胞活力%

**[表2第1行]** 空白对照 | 0.6142±0.053 | 100.0%

**[表2第2行]** 阴性对照 | 0.6624±0.051 | 107.8%

**[表2第3行]** 阳性对照 | 0.1292±0.016 | 21.0%

**[表2第4行]** 100%样品浸提液 | 0.4922±0.057 | 80.1%

**[表2第5行]** 75%样品浸提液 | 0.5020±0.042 | 81.7%

**[表2第6行]** 50%样品浸提液 | 0.5084±0.070 | 82.8%

**[表2第7行]** 25%样品浸提液 | 0.498±0.034 | 81.1%

**[页脚]** 第 10 页 共 12 页

**[背景水印]** 斜向重复 "SDWH" 字样（浅灰色）

---

## B. Structured Extraction

### 表1：细胞形态学观察 [位置：标题下方，页面中上部]

| 组别 | 接种细胞后 | 加浸提液前 | 加浸提液 24 h 后 |
|:---|:---|:---|:---|
| 空白对照 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |
| 阴性对照 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |
| 阳性对照 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 细胞裂解死亡。 |
| 100%样品浸提液 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |
| 75%样品浸提液 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |
| 50%样品浸提液 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |
| 25%样品浸提液 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |

**注**：表1第2-7行第2-3列内容实际为合并单元格或重复显示"个别细胞有颗粒，细胞无裂解，生长状态良好。"，具体排版方式需核对原始文档。

### 表2：细胞活力% [位置：表1下方]

| 组别 | 吸光度值 Mean±SD | 细胞活力% |
|:---|:---|:---|
| 空白对照 | 0.6142±0.053 | 100.0% |
| 阴性对照 | 0.6624±0.051 | 107.8% |
| 阳性对照 | 0.1292±0.016 | 21.0% |
| 100%样品浸提液 | 0.4922±0.057 | 80.1% |
| 75%样品浸提液 | 0.5020±0.042 | 81.7% |
| 50%样品浸提液 | 0.5084±0.070 | 82.8% |
| 25%样品浸提液 | 0.498±0.034 | 81.1% |

---

## C. Visual Objects

- **[水印]** 斜向浅灰色重复文字 "SDWH"，覆盖整个页面背景 [位置：全页背景]
- **[页眉线]** 机构名称下方的水平分隔线 [位置：页眉]
- **[表格框线]** 表1、表2的灰色表头背景及黑色边框 [位置：两个表格区域]
- **[页码]** "第 10 页 共 12 页" [位置：页面底部居中]

---

## D. Candidate Normalization

- **[候选]** 表1中"接种细胞后"和"加浸提液前"两列内容高度重复，可能为实验设计中的同一观察时间点描述，或表格排版导致的视觉重复。来源：表1第2-7行第2-3列内容相同。
- **[候选]** "SDWH"水印可能为机构缩写（Suzhou University Health and Environment Technology Research Institute 或类似）。来源：页眉机构名称"苏州大学卫生与环境技术研究所"及报告编号前缀"SDWH"。
- **[候选]** 表2中"25%样品浸提液"的吸光度值"0.498±0.034"小数位数为3位，与其他行的4位小数（0.6142、0.6624等）不一致，可能为原始数据记录差异或排版省略末尾零。来源：表2第7行第2列。

---

## E. Uncertain Items

- **[表头对应不确定]** 表1中"接种细胞后"与"加浸提液前"两列的具体实验阶段定义及逻辑关系，需结合实验方案确认是否为同一观察点或不同时间点。
- **[表头对应不确定]** 表1中第2-7行的第2-3列单元格是否为合并单元格或独立单元格，视觉呈现上内容重复但排版结构需确认。

---

## F. Downstream Verification

1. **数据一致性核验**：表2中阴性对照吸光度值（0.6624）高于空白对照（0.6142），导致细胞活力%为107.8%（>100%），需确认该结果是否符合实验预期及计算方法。
2. **数值精度核验**：表2最后一行"0.498±0.034"的小数位数与其他行不一致，需核对原始数据是否为0.4980±0.0340或确实为3位小数。
3. **表格结构核验**：确认表1中"接种细胞后"和"加浸提液前"两列是否为独立观察点或排版导致的视觉重复。
4. **报告编号连续性**：页眉报告编号"SDWH-M201905262-1"需与前后页核对一致性。
5. **页码连续性**："第10页共12页"需与文档整体页码结构核对。