<table>
  <tr>
    <th colspan="8"><p>设计开发计划表</p></th>
  </tr>
  <tr>
    <td colspan="8"><p>产品型号:PT9L                   项目编号：30000078                    产品/项目名称：红外体温计                                          </p></td>
  </tr>
  <tr>
    <td colspan="8"><p>1.<strong>本产品的开发意图和目标</strong>：<em>本产品适用于所有年龄段的人从额头皮肤表面间歇性测量体温。它可以由消费者在家庭环境中使用，也可以由医疗保健提供者使用。</em></p></td>
  </tr>
  <tr>
    <td colspan="8"><p>2.本设计开发计划中列明的输出文件详细地记录了该产品的设计开发过程，需全部存档，形成设计历史文档（DHF）。每个输出文件都具有唯一的文件编号，且与DHF清单编号一一对应。</p></td>
  </tr>
  <tr>
    <td colspan="8"><p>3.时间进度：依照本产品型号项目进度表进行。</p></td>
  </tr>
  <tr>
    <td><p>阶段</p></td>
    <td><p>本阶段的适用性说明</p></td>
    <td><p>主要工作内容</p></td>
    <td><p>输出文件</p></td>
    <td><p>质量要求
组织责任</p></td>
    <td><p>人员及资源配置</p></td>
    <td><p>职责权限 </p></td>
    <td><p>组织和技术接口   </p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>1
风险评价</p></td>
    <td rowspan="2"><p>必要阶段</p></td>
    <td><p>1.1.拟制风险管理计划</p></td>
    <td><p>风险管理计划
</p></td>
    <td rowspan="2"><p>1.风险管理计划、风险评定报告需形成文件；
2.风险管理计划至少要包括：活动的范围、职责权限的分配、评审要求、接收准则、验证活动、生产后信息的收集和评审的有关活动；
3.风险评定报告至少要包括：产品预期用途和与安全有关特征的判定、危害的判定、估计危害处境的风险、对经评价需要控制的风险提出控制措施；
4.风险管理小组要充分识别和评价产品的风险；
5.风险管理计划和风险评定报告在放行前需得到批准，批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>项目负责人；认证工程师；风险管理小组组长</p></td>
    <td><p>项目负责人负责拟制风险管理计划；负责风险管理的认证工程师审核风险管理计划；风险管理小组组长负责批准风险管理计划。</p></td>
    <td rowspan="2"><p>1.项目负责人拟制“风险管理计划”，提交负责风险管理的认证工程师审核及风险管理小组组长批准；
2.项目负责人拟制“风险评定报告”，提交负责风险管理的认证工程师审核；
3.审核通过后，项目负责人组织风险管理小组成员进行风险评价，无异议后在“风险评定报告”上签字认可；
4.项目负责人将“风险评定报告”提交风险管理小组组长批准。</p></td>
  </tr>
  <tr>
    <td><p>1.2.拟制风险评定报告</p></td>
    <td><p>风险评定报告
</p></td>
    <td><p>项目负责人；认证工程师；风险管理小组组长；风险管理小组成员</p></td>
    <td><p>项目负责人负责拟制风险评定报告；负责风险管理的认证工程师审核风险评定报告；风险管理小组负责进行风险评价，风险管理小组组长负责批准风险评定报告。</p></td>
  </tr>
  <tr>
    <td><p>2
法规标准收集</p></td>
    <td><p>必要阶段</p></td>
    <td><p>收集与产品性能、安全相关的法规、标准</p></td>
    <td><p>法规标准清单
</p></td>
    <td><p>1.对法规和标准的识别应形成文件；
2.对法规和标准中不适用的条款应说明具体原因；
3.项目组要对引用的法规、标准进行评审，以保证引用的完整性和适当性；
4.法规标准清单需得到批准，批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>认证工程师；项目负责人；软件主管、硬件主管、结构主管，技术负责人、项目负责人</p></td>
    <td><p>认证工程师负责收集与产品性能、安全相关的法规、标准；项目负责人负责拟制法规标准清单。软件主管、硬件主管、结构主管负责审核法规标准清单；技术负责人负责批准法规标准清单。</p></td>
    <td><p>1.项目负责人拟制产品的“法规标准清单”，提交软件主管、硬件主管、结构主管审核；
2.技术负责人负责批准“法规标准清单”。
</p></td>
  </tr>
  <tr>
    <td rowspan="8"><p>3
设计输入</p></td>
    <td rowspan="8"><p>必要阶段       </p></td>
    <td><p>3.1.拟制设计输入</p></td>
    <td><p>设计输入 
 </p></td>
    <td rowspan="8"><p>1.设计输入需形成文件；
2.项目组必须将客户需求转变为明确的工程术语，每一个要求都应该可以用分析、评审或测试的客观方法进行验证，以保证设计输入可以被执行；
3.设计输入需包括产品功能、性能、符合的标准、生产组装、维修保养、包装、标识等要求；
4.设计输入中需用度量公差表达数量限制；
5.设计输入中需具体说明产品的预期使用环境条件；
6.项目组需要对引用的法规、标准进行评审，以保证引用的完整性和适当性；
7.项目组和使用者代表需依据评审计划对设计输入进行评审，该评审计划在放行前需得到批准；
8.设计输入评审时，项目组需保证设计输入是充足和适宜的，无不完善、含糊或矛盾之处。也就是说，设计输入要求必须明确，不能模棱两可；
9.设计输入评审时，项目组和使用者代表需用批判的眼光评审被提议的要求，识别出项目组对客户需求作出公开的和暗指的错误的假定，以避免引起严重的错误后果；
10.设计输入评审需形成评审记录；
11.评审后的设计输入在放行前需得到批准，批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>项目负责人；技术负责人</p></td>
    <td><p>项目负责人负责汇总产品的设计输入的通用要求部分、功能规格部分、性能规格部分、组件规格部分、法规标准清单，共同形成设计输入；技术负责人负责审核设计输入；技术负责人负责批准设计输入。</p></td>
    <td rowspan="6"><p>1.项目负责人拟制产品的“设计输入-通用要求部分”，提交软件主管、硬件主管、结构主管审核；
2.软件工程师拟制产品的“设计输入-功能规格部分”，提交软件主管审核；
3.硬件工程师拟制产品的“设计输入-性能规格部分”，提交硬件主管审核；
4.结构工程师拟制产品的“设计输入-组件规格部分”，提交结构主管审核；
5.项目负责人汇总审核后的产品“设计输入-通用要求部分”、“设计输入-功能规格部分”、“设计输入-性能规格部分”、“设计输入-组件规格部分”、“设计输入-法规标准清单”，共同形成“设计输入”；
6.项目负责人将“设计输入”提交技术负责人审核。</p></td>
  </tr>
  <tr>
    <td rowspan="5"><p></p></td>
    <td><p>设计输入(通用要求部分)
   </p></td>
    <td><p>软件主管；硬件主管；结构主管；项目负责人</p></td>
    <td><p>项目负责人拟制产品通用要求部分的设计输入；软件主管、硬件主管、结构主管负责审核产品通用要求部分的设计输入。</p></td>
  </tr>
  <tr>
    <td><p>设计输入(功能规格部分)
   </p></td>
    <td><p>软件工程师；软件主管</p></td>
    <td><p>软件工程师负责拟制产品功能规格部分的设计输入；软件主管负责审核产品功能规格部分的设计输入。</p></td>
  </tr>
  <tr>
    <td><p>设计输入(性能规格部分)
   </p></td>
    <td><p>硬件工程师；硬件主管</p></td>
    <td><p>硬件工程师负责拟制产品性能规格部分的设计输入；硬件主管负责审核产品性能规格部分的设计输入。</p></td>
  </tr>
  <tr>
    <td><p>设计输入(组件规格部分)
   </p></td>
    <td><p>结构工程师；结构主管</p></td>
    <td><p>结构工程师负责拟制产品组件规格部分的设计输入；结构主管负责审核产品组件规格部分的设计输入。</p></td>
  </tr>
  <tr>
    <td><p>设计输入(法规标准清单)
 </p></td>
    <td><p>项目负责人；软件主管；硬件主管；结构主管</p></td>
    <td><p>项目负责人负责拟制产品法规标准清单部分的设计输入；软件主管；硬件主管；结构主管负责审核法规标准清单部分的设计输入。</p></td>
  </tr>
  <tr>
    <td><p>3.2.制定设计输入评审计划</p></td>
    <td><p>设计评审计划表-设计输入
 </p></td>
    <td><p>项目负责人；技术负责人</p></td>
    <td><p>项目负责人负责拟制设计输入评审计划；技术负责人负责审核设计输入评审计划；技术负责人负责批准设计输入评审计划。</p></td>
    <td rowspan="2"><p>
1.专业工程师提交“设计评审计划表-设计输入”，专业主管审核，技术负责人批准；
2.项目负责人准备经审核后的“设计输入”、和批准后的“设计评审计划表-设计输入”并通知评审计划中列明的人员参加设计输入评审；
3.项目负责人主持设计输入评审并形成评审记录；
4.项目负责人提交“设计输入”、“设计输入评审记录”，由技术负责人批准；
5.技术负责人批准“设计输入”及评审文件后，各专业部门可以进行方案设计。  </p></td>
  </tr>
  <tr>
    <td><p>3.3.设计输入评审</p></td>
    <td><p>设计输入评审记录</p></td>
    <td><p>软件工程师；硬件工程师；结构工程师；认证工程师；技术负责人；资源开发工程师；导入工程师/品质工程师；对本阶段不负直接责任的人员；项目负责人</p></td>
    <td><p>软件工程师、硬件工程师、结构工程师、认证工程师依据“设计输入评审计划”对设计输入提出问题，检查是否有不完善、含糊或矛盾的地方，以保证设计输入是充足和适宜的；资源开发工程师对设计输入中的供应商完成的任务进行评审，以确定可以实现；对本阶段不负直接责任的人员负责从不同的视角提出问题，以保持评审的独立性；导入工程师/品质工程师对设计输入中生产过程执行项进行评审，项目负责人负责组织设计输入评审并形成评审记录。技术负责人负责总体审核设计输入的完整性和细节程度等；技术负责人负责批准设计输入评审。</p></td>
  </tr>
  <tr>
    <td rowspan="15"><p>4
方案规划</p></td>
    <td rowspan="3"><p>必要阶段</p></td>
    <td><p>4.1.结构方案设计</p></td>
    <td><p>结构设计方案</p></td>
    <td rowspan="3"><p>1.结构设计方案需形成文件；
2.结构设计方案需依据评审计划进行评审，以评价结构设计方案的充分性和适当性；
3.结构设计方案评审计划在放行前需得到批准；
4.结构设计方案评审需形成评审记录；
5.评审后的结构设计方案在放行前需得到批准，批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>结构工程师；结构主管；技术负责人</p></td>
    <td><p>结构工程师负责进行结构方案设计，结构主管负责审核结构设计方案；技术负责人负责批准结构设计方案。</p></td>
    <td rowspan="3"><p>1.结构工程师依据批准后的“设计输入”进行结构方案设计；
2.结构主管审核“结构设计方案”；
3.结构工程师提交“设计评审计划表-结构设计方案”，由结构主管审核及技术负责人批准；
4.结构工程师准备审核后的“结构设计方案”和批准后的“设计评审计划表-结构设计方案”并通知评审计划中列明的人员参加结构设计方案评审；
5.结构工程师主持结构设计方案评审并形成评审记录；
6.结构工程师提交“结构设计方案”和“结构设计方案评审记录”，由技术负责人批准；
7.技术负责人批准“结构设计方案”及评审文件后，结构工程师可开始结构图样设计。</p></td>
  </tr>
  <tr>
    <td><p>4.2.制定结构设计方案评审计划</p></td>
    <td><p>设计评审计划表-结构设计方案
 </p></td>
    <td><p>结构工程师；结构主管；技术负责人</p></td>
    <td><p>结构工程师负责拟制结构设计方案评审计划；结构主管负责审核结构设计方案评审计划；技术负责人负责批准结构设计方案评审计划。</p></td>
  </tr>
  <tr>
    <td><p>4.3.结构设计方案评审</p></td>
    <td><p>结构设计方案评审记录</p></td>
    <td><p>结构工程师；结构主管；技术负责人；对本阶段不负直接责任的人员；</p></td>
    <td><p>结构工程师、结构主管、技术负责人负责对结构设计方案的可行性、合理性等进行评审，技术负责人负责批准结构设计方案评审。对本阶段不负直接责任的人员负责从不同的视角提出问题，以保持评审的独立性；</p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>必要阶段</p></td>
    <td><p>4.4.硬件方案设计</p></td>
    <td><p>硬件设计方案</p></td>
    <td rowspan="3"><p>1.硬件设计方案需形成文件；
2.硬件设计方案需依据评审计划进行评审，以评价硬件设计方案的充分性和适当性；；
3.硬件设计方案评审计划在放行前需得到批准；
4.硬件设计方案评审需形成评审记录；
5.评审后的硬件设计方案在放行前需得到批准，批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>硬件工程师；硬件主管；技术负责人</p></td>
    <td><p>硬件工程师负责进行硬件方案设计，硬件主管负责审核硬件设计方案；技术负责人负责批准硬件设计方案。</p></td>
    <td rowspan="3"><p>1.硬件工程师会同软件工程师依据批准后的“设计输入”进行硬件方案设计；
2.硬件主管审核“硬件设计方案”；
3.硬件工程师提交“设计评审计划表-硬件设计方案”，由硬件主管审核及技术负责人批准；
4.硬件工程师准备审核后的“硬件设计方案”和批准后的“设计评审计划表-硬件设计方案”并通知评审计划中列明的人员参加硬件设计方案评审；
5.硬件工程师主持硬件设计方案评审并形成评审记录；
6.硬件工程师提交“硬件设计方案”和“硬件设计方案评审记录”，由技术负责人批准；
7.技术负责人批准“硬件设计方案”及评审文件后，硬件工程师可开始硬件图样设计。</p></td>
  </tr>
  <tr>
    <td><p>4.5.制定硬件设计方案评审计划</p></td>
    <td><p>设计评审计划表-硬件设计方案
 </p></td>
    <td><p>硬件工程师；硬件主管；技术负责人</p></td>
    <td><p>硬件工程师负责拟制硬件设计方案评审计划；硬件主管负责审核硬件设计方案评审计划；技术负责人负责批准硬件设计方案评审计划。</p></td>
  </tr>
  <tr>
    <td><p>4.6.硬件设计方案评审</p></td>
    <td><p>硬件设计方案评审记录</p></td>
    <td><p>硬件工程师；硬件主管；软件工程师；技术负责人；对本阶段不负直接责任的人员；</p></td>
    <td><p>硬件工程师、硬件主管、技术负责人负责对硬件设计方案的可行性、合理性等进行评审，软件工程师负责对与软件相关的硬件方案的可行性、合理性进行评审，技术负责人负责批准硬件设计方案评审。对本阶段不负直接责任的人员负责从不同的视角提出问题，以保持评审的独立性；</p></td>
  </tr>
  <tr>
    <td rowspan="9"><p>必要阶段</p></td>
    <td><p>4.7.拟制软件质量策划</p></td>
    <td><p>软件质量策划</p></td>
    <td rowspan="3"><p>1.软件质量策划需形成文件；
2.软件质量策划需包括软件质量参数、软件确认计划、软件风险分析、问题报告及解决程序、软件版本管理要求等；
3.软件质量策划需按评审计划进行充分评审，以确保其是充分的和适当的；
4.软件质量策划评审计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
5.软件质量策划评审需形成评审记录；
6.软件质量策划在放行前需得到批准，批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责拟制、软件主管负责审核、技术负责人负责批准软件质量策划；</p></td>
    <td rowspan="3"><p>1.软件工程师依据批准后的“设计输入”拟制“软件质量策划”；
2.软件主管、技术负责人审核“软件质量策划”；
3.软件工程师提交“设计评审计划表-软件质量策划”，由软件主管审核及技术负责人批准；
4.软件工程师准备审核后的“软件质量策划”和批准后的“设计评审计划表-软件质量策划”并通知评审计划中列明的人员参加软件质量策划评审；
5.软件工程师主持软件质量策划评审并形成评审记录；
6.软件工程师提交“软件质量策划”和“软件质量策划评审记录”，由技术负责人批准；
7.技术负责人批准“软件质量策划”及评审文件后，软件工程师可开始拟制“软件需求规格书”。
</p></td>
  </tr>
  <tr>
    <td><p>4.8.制定软件质量策划评审计划</p></td>
    <td><p>设计评审计划表-软件质量策划
 </p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责拟制、软件主管负责审核、技术负责人负责批准软件质量策划评审计划；</p></td>
  </tr>
  <tr>
    <td><p>4.9.软件质量策划评审</p></td>
    <td><p>软件质量策划评审记录</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师、软件主管、技术负责人负责对软件质量策划的可行性、合理性等进行评审；技术负责人负责批准软件质量策划评审。</p></td>
  </tr>
  <tr>
    <td><p>4.10.拟制软件需求规格书</p></td>
    <td><p>软件需求规格书</p></td>
    <td rowspan="3"><p>1.软件需求规格书需形成文件；
2.软件需求规格书需包括存储器容量、软件系统的信号输入、信号输出、软件系统将要实现的功能、性能要求、人机接口及软件与系统内部接口、错误描述、响应时间、软件的预期运行环境、软件接受的阈值或特殊值、软件与安全相关的要求、软件测试规划等。
3.软件需求规格书需按评审计划进行充分评审，以确保其是充分的和适当的；
4.软件需求规格书评审计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
5.软件需求规格书评审需形成评审记录；
6.软件需求规格书在放行前需得到批准，批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责拟制、软件主管负责审核、技术负责人负责批准软件需求规格书；</p></td>
    <td rowspan="3"><p>1.软件工程师依据批准后的“设计输入”和“软件质量策划”，拟制“软件需求规格书”；
2.软件主管审核“软件需求规格书”；
3.软件工程师提交“设计评审计划表-软件需求规格书”，由软件主管审核及技术负责人批准；
4.软件工程师准备审核后的“软件需求规格书”和批准后的“设计评审计划表-软件需求规格书”并通知评审计划中列明的人员参加软件需求规格书评审；
5.软件工程师主持软件需求规格书评审并形成评审记录；
6.软件工程师提交“软件需求规格书”和“软件需求规格书评审记录”，由技术负责人批准；
7.技术负责人批准“软件需求规格书”及评审文件后，软件工程师可开始软件方案设计。
</p></td>
  </tr>
  <tr>
    <td><p>4.11.制定软件需求规格书评审计划</p></td>
    <td><p>设计评审计划表-软件需求规格书
 </p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责拟制、软件主管负责审核、技术负责人负责批准软件需求规格书评审计划表；</p></td>
  </tr>
  <tr>
    <td><p>4.12.软件需求规格书评审</p></td>
    <td><p>软件需求规格书评审记录</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师、软件主管、技术负责人负责对软件需求规格书的完整性、正确性进行评审，技术负责人负责批准软件需求规格书评审。</p></td>
  </tr>
  <tr>
    <td><p>4.13.软件方案设计</p></td>
    <td><p>软件设计方案</p></td>
    <td rowspan="3"><p>1.软件设计方案需形成文件；
2.软件设计方案需按评审计划进行充分评审，以确保其是可行的和适当的；
3.软件设计方案评审计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
4.软件设计方案评审需形成评审记录；
5.软件设计方案在放行前需得到批准，批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责拟制、软件主管负责审核、技术负责人负责批准软件设计方案；</p></td>
    <td rowspan="3"><p>1.软件工程师进行软件方案设计；
2.软件主管审核“软件设计方案”；
3.软件工程师提交“设计评审计划表-软件设计方案”，由软件主管审核及技术负责人批准；
4.软件工程师准备审核后的“软件设计方案”和批准后的“设计评审计划表-软件设计方案”并通知评审计划中列明的人员参加软件设计方案评审；
5.软件工程师主持软件设计方案评审并形成评审记录；
6.软件工程师提交“软件设计方案”和“软件设计方案评审记录”，由技术负责人批准；
7.技术负责人批准“软件设计方案”及评审文件后，软件工程师可开始软件图样设计。</p></td>
  </tr>
  <tr>
    <td><p>4.14.制定软件设计方案评审计划</p></td>
    <td><p>设计评审计划表-软件设计方案
 </p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责拟制、软件主管负责审核、技术负责人负责批准软件设计方案评审计划表；</p></td>
  </tr>
  <tr>
    <td><p>4.15.软件设计方案评审</p></td>
    <td><p>软件设计方案评审记录</p></td>
    <td><p>软件工程师；软件主管；技术负责人；对本阶段不负直接责任的人员；</p></td>
    <td><p>软件工程师、软件主管、技术负责人负责对软件设计方案的可行性、合理性等进行评审；技术负责人负责批准软件设计方案评审。对本阶段不负直接责任的人员负责从不同的视角提出问题，以保持评审的独立性；</p></td>
  </tr>
  <tr>
    <td rowspan="9"><p>5
图样设计</p></td>
    <td rowspan="3"><p>□适用
■不适用
本阶段不适用说明：引用成熟产品TZ1图纸，无需此阶段</p></td>
    <td><p>5.1.结构图样设计</p></td>
    <td><p>结构图样文件</p></td>
    <td rowspan="3"><p>1.结构图样需形成文件；
2.结构图样需按评审计划进行评审，以确保其符合设计输入要求；
3.结构图样评审计划需包括评审阶段、评审内容、接收准则、评审人员、人员职责、评审日期等，该评审计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
4.结构图样评审需形成评审记录，该记录需包括评审日期、需要识别和解决的问题、产生问题的原因、问题的解决方案、责任人、预计完成时间及评审人员签字等；
5.评审后的结构图样在放行前需得到批准，批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>结构工程师；结构主管；技术负责人</p></td>
    <td><p>结构工程师负责产品结构设计并输出、结构主管负责审核、技术负责人负责批准结构图样文件；</p></td>
    <td rowspan="3"><p>1.结构工程师进行结构图样设计，输出3D图样文件；
2.结构主管审核3D图样文件；
3.结构工程师在图样设计时确定PCB的结构尺寸，结构主管审核后输出*.dxf文件给硬件工程师进行硬件图样设计；
4.结构工程师提交“设计评审计划表-结构图样”，由结构主管审核及技术负责人批准；
5.结构工程师准备审核后的3D图样文件、“设计评审计划表-结构图样”并通知评审计划中列明的人员参加结构图样评审；
6.结构工程师主持结构图样评审并形成评审记录；
7.结构工程师提交3D图样文件和“结构图样评审记录”，由技术负责人批准；
8.技术负责人批准结构图样及评审文件后，结构主管可安排手版件的加工制作。                                                                   </p></td>
  </tr>
  <tr>
    <td><p>5.2.制定结构图样评审计划</p></td>
    <td><p>设计评审计划表-结构图样
 </p></td>
    <td><p>结构工程师；结构主管；技术负责人</p></td>
    <td><p>结构工程师负责拟制、结构主管负责审核、技术负责人负责批准结构图样评审计划表；</p></td>
  </tr>
  <tr>
    <td><p>5.3.结构图样评审</p></td>
    <td><p>结构图样评审记录</p></td>
    <td><p>结构工程师；结构主管；硬件工程师；导入工程师/品质工程师；资源开发工程师；对本阶段不负直接责任的人员；技术负责人</p></td>
    <td><p>各评审人员对结构图样设计的可行性、合理性等提出问题，结构工程师负责主持评审并解答和/或承诺改进结构设计；硬件工程师主要评审结构件与硬件的元器件是否干涉；资源开发工程师主要对结构图样中的由供应商完成的任务进行评审，以确定可以采购；导入工程师/品质工程师主要对结构图样中的由制造过程完成的任务进行评审，以确定可以进行生产；技术负责人负责批准结构图样评审。对本阶段不负直接责任的人员负责从不同的视角提出问题，以保持评审的独立性；</p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>
■适用
□不适用
本阶段不适用说明：</p></td>
    <td><p>5.4.硬件图样设计</p></td>
    <td><p>硬件图样文件</p></td>
    <td rowspan="3"><p>1.硬件图样需形成文件；
2.硬件图样需按评审计划进行评审，以确保其符合设计输入要求；
3.硬件图样评审计划应包括评审阶段、评审内容、接收准则、评审人员、人员职责、评审日期等，该评审计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
4.硬件图样评审需形成评审记录，该记录需包括评审日期、需要识别和解决的问题、产生问题的原因、问题的解决方案、责任人、预计完成时间及评审人员签字等；
5.硬件图样需包含清晰描述或引用的采购及验收准则；；
6.评审后的硬件图样在放行前得到批准，批准信息需包括批准人签字和批准日期。</p></td>
    <td><p>硬件工程师；硬件主管；技术负责人</p></td>
    <td><p>硬件工程师负责产品硬件设计并输出、硬件主管负责审核、技术负责人负责批准硬件图样文件。</p></td>
    <td rowspan="3"><p>1.硬件工程师进行硬件图样设计，输出PCB文件；
2.硬件主管审核PCB文件；
3.硬件工程师提交“设计评审计划表-硬件图样”，由硬件主管审核及技术负责人批准；
4.硬件工程师准备审核后的PCB文件和批准后的“设计评审计划表-硬件图样”并通知评审计划中列明的人员参加硬件图样评审；
5.硬件工程师主持硬件图样评审并形成评审记录；
6.硬件工程师提交PCB文件和“硬件图样评审记录”，由技术负责人批准；
7.技术负责人批准硬件图样及评审文件后，硬件主管可安排PCB样件的加工制作。                                                                   </p></td>
  </tr>
  <tr>
    <td><p>5.5.制定硬件图样评审计划</p></td>
    <td><p>设计评审计划表-硬件图样
 </p></td>
    <td><p>硬件工程师；硬件主管；技术负责人</p></td>
    <td><p>硬件工程师负责拟制、硬件主管负责审核、技术负责人负责批准硬件图样评审计划表。</p></td>
  </tr>
  <tr>
    <td><p>5.6.硬件图样评审</p></td>
    <td><p>硬件图样评审记录</p></td>
    <td><p>硬件工程师；硬件主管；结构工程师；导入工程师/品质工程师；资源开发工程师；对本阶段不负直接责任的人员；技术负责人</p></td>
    <td><p>各评审人员对硬件图样设计的可行性、合理性等提出问题，硬件工程师负责解答和/或承诺改进硬件设计；结构工程师主要评审硬件元器件是否与结构件干涉；资源开发工程师主要对硬件图样中的供应商完成的任务进行评审，以确定可以实现；导入工程师/品质工程师主要对硬件图样中制造过程完成的任务进行评审，以确定可以实现；对本阶段不负直接责任的人员负责从不同的视角提出问题，以保持评审的独立性；技术负责人负责批准硬件图样评审。</p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>
■适用
□不适用
本阶段不适用说明：</p></td>
    <td><p>5.7.软件图样设计</p></td>
    <td><p>软件流程图</p></td>
    <td rowspan="3"><p>1.软件流程图需形成文件；
2.软件流程图需按评审计划进行评审，以确保其符合设计输入要求；
3.软件图样评审计划应包括评审阶段、评审内容、接收准则、评审人员、人员职责、评审日期等，该评审计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
4.软件图样评审需形成评审记录，该记录需包括评审日期、需要识别和解决的问题、产生问题的原因、问题的解决方案、责任人、预计完成时间及评审人员签字等；
5.评审后的软件流程图在放行前需得到批准，批准信息需包括批准人签字和批准日期。</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责设计和输出，软件主管负责审核，技术负责人负责批准软件流程图。</p></td>
    <td rowspan="3"><p>1.软件工程师进行软件图样设计，输出“软件流程图”；
2.软件主管审核“软件流程图”；
3.软件工程师提交“设计评审计划表-软件图样”，由软件主管审核及技术负责人批准；
4.软件工程师准备审核后的软件流程图和批准后的“设计评审计划表-软件图样”并通知评审计划中列明的人员参加软件图样评审；
5.软件工程师主持软件图样评审并形成评审记录；
6.软件工程师提交软件流程图和“软件图样评审记录”，由技术负责人批准；
7.技术负责人批准软件图样及评审文件后，软件工程师可进行软件构建与编码及软件测试。</p></td>
  </tr>
  <tr>
    <td><p>5.8.制定软件图样评审计划</p></td>
    <td><p>设计评审计划表-软件图样
</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责拟制，软件主管负责审核，技术负责人负责批准软件流程图评审计划。</p></td>
  </tr>
  <tr>
    <td><p>5.9.软件图样评审</p></td>
    <td><p>软件图样评审记录</p></td>
    <td><p>软件工程师；软件主管；技术负责人；对本阶段不负直接责任的人员；技术负责人</p></td>
    <td><p>软件工程师、软件主管、技术负责人对软件流程图的等进行评审；对本阶段不负直接责任的人员负责从不同的视角提出问题，以保持评审的独立性；技术负责人负责批准软件图样评审。</p></td>
  </tr>
  <tr>
    <td><p>失效分析</p></td>
    <td><p>必要阶段</p></td>
    <td><p>失效分析</p></td>
    <td><p>潜在
设计失效模式及后果分析</p></td>
    <td><p>1.潜在设计失效模式及后果分析需形成文件；
2.潜在设计失效模式及后果分析需按评审计划进行充分评审，以确保其是可行的和适当的；
3.潜在设计失效模式及后果分析的后续措施需要得到跟踪，确保措施执行到位</p></td>
    <td><p>硬件工程师、结构工程师、FMEA小组成员</p></td>
    <td><p>硬件工程师负责提交机芯类FMEA，并组织FMEA小组成员进行评审，硬件工程师负责检查机芯类FMEA分析后的措施是否执行到位；结构工程师负责提交总装类、辅料类、包装类FMEA，并组织FMEA小组成员进行评审；结构工程师负责检查总装类、辅料类、包装类FMEA分析后的措施是否执行到位</p></td>
    <td><p>1.硬件工程师和结果工程师进行潜在设计失效模式及后果分析。
2.FMEA小组成员对潜在设计失效模式及后果分析可行性和适当性进行评审。
3.FMEA小组成员对FMEA分析后的措施是否执行到位进行跟踪确认</p></td>
  </tr>
  <tr>
    <td rowspan="41"><p>6
手版和T1样机</p></td>
    <td rowspan="9"><p>■适用
□不适用
本阶段不适用说明：</p></td>
    <td><p>6.1.制定产品检验标准</p></td>
    <td><p>产品检验标准</p></td>
    <td><p>1.产品检验标准在放行前需得到批准；
2.批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>硬件工程师；软件工程师；硬件主管；软件主管；技术负责人</p></td>
    <td><p>硬件工程师和软件工程师拟制、硬件主管和软件主管负责审核、技术负责人负责批准产品检验标准。</p></td>
    <td><p>硬件工程师和软件工程师拟制“产品检验标准”，提交硬件、软件主管审核及技术负责人批准。</p></td>
  </tr>
  <tr>
    <td rowspan="6"><p>6.2.制定设计验证计划</p></td>
    <td><p>设计验证计划
 </p></td>
    <td rowspan="6"><p>1.本阶段的设计验证需证明手版样机阶段的通用要求部分、功能规格部分、性能规格部分、组件规格部分和法规标准清单部分等设计输出需满足设计输入的要求；
2.设计验证必须依据设计验证计划进行，该计划在放行前需得到批准，批准信息需包括批准人签字和批准日期；
3.设计验证计划需包括验证阶段、验证内容、验证方法及资源需求、接收准则、验证人员、人员职责等；
</p></td>
    <td><p>项目负责人；技术负责人</p></td>
    <td><p>项目负责人负责汇总产品通用要求部分、功能规格部分、性能规格部分、组件规格部分、法规标准清单部分的设计验证计划；技术负责人负责审核和批准设计验证计划。</p></td>
    <td rowspan="6"><p>1.项目负责人拟制“设计验证计划-通用要求部分”，提交软件主管、硬件主管、结构主管审核；
2.软件工程师拟制“设计验证计划-功能规格部分”，提交软件主管审核；
3.硬件工程师拟制“设计验证计划-性能规格部分”，提交硬件主管审核；
4.结构工程师拟制“设计验证计划-组件规格部分”，提交结构主管审核；
5.项目负责人拟制“设计验证计划-法规标准清单”，提交软件主管、硬件主管、结构主管审核；
6.项目负责人汇总“设计验证计划-通用要求部分”、“设计验证计划-功能规格部分”、“设计验证计划-性能规格部分”、“设计验证计划-组件规格部分”、“设计验证计划-法规标准清单”，共同形成“设计验证计划”，提交技术负责人审核和批准</p></td>
  </tr>
  <tr>
    <td><p>设计验证计划(通用要求部分)
 </p></td>
    <td><p>项目负责人；软件主管；硬件主管；结构主管</p></td>
    <td><p>项目负责人拟制；软件主管、硬件主管、结构主管负责审核产品通用要求部分的设计验证计划。</p></td>
  </tr>
  <tr>
    <td><p>设计验证计划(功能规格部分)
 </p></td>
    <td><p>软件工程师；软件主管</p></td>
    <td><p>软件工程师负责拟制、软件主管负责审核产品功能规格部分的设计验证计划。</p></td>
  </tr>
  <tr>
    <td><p>设计验证计划(性能规格部分)
 </p></td>
    <td><p>硬件工程师；硬件主管</p></td>
    <td><p>硬件工程师负责拟制、硬件主管负责审核产品性能规格部分的设计验证计划。</p></td>
  </tr>
  <tr>
    <td><p>设计验证计划(组件规格部分)
 </p></td>
    <td><p>结构工程师；结构主管</p></td>
    <td><p>结构工程师负责拟制、结构主管负责审核产品组件规格部分的设计验证计划。</p></td>
  </tr>
  <tr>
    <td><p>设计验证计划(法规标准清单)
 </p></td>
    <td><p>项目负责人；软件主管、硬件主管、结构主管</p></td>
    <td><p>项目负责人负责拟制；软件主管、硬件主管、结构主管负责审核法规标准清单部分的设计验证计划</p></td>
  </tr>
  <tr>
    <td><p>6.3.编制说明书</p></td>
    <td><p>说明书(原稿)</p></td>
    <td><p>1.说明书(原稿)在放行前需得到批准；
2.批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责编制、软件主管负责审核、技术负责人负责批准说明书(原稿)。</p></td>
    <td><p>软件工程师编写说明书(原稿)，提交软件主管审核及技术负责人批准。</p></td>
  </tr>
  <tr>
    <td><p>6.4.编制彩包装</p></td>
    <td><p>彩包装(原稿)</p></td>
    <td><p>1.彩包装(原稿)在放行前需得到批准；
2.批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责编制、软件主管负责审核、技术负责人负责批准彩包装(原稿)。</p></td>
    <td><p>软件工程师编写彩包装(原稿)，提交软件主管审核及技术负责人批准。</p></td>
  </tr>
  <tr>
    <td rowspan="5"><p>■适用
□不适用
本阶段不适用说明：</p></td>
    <td rowspan="2"><p>6.5.软件构建与编码</p></td>
    <td><p>软件构建与编码</p></td>
    <td rowspan="5"><p>1.软件构建与编码应按照软件设计方案和软件流程图进行；
2.软件代码文件需经过审核后方可进行子程序测试和软件系统测试；
3.子程序测试计划和软件系统测试计划需依据设计输入、软件需求规格书拟制。必要时软件系统测试计划可包含算法验证测试计划；
4.测试计划需包含测试人员、测试项目、测试方法、接收准则等；
5.测试计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
6.测试记录需包含测试是否通过的结论，测试结论需经过审核及批准，批准信息要包括批准人签字和批准日期；
7.软件代码文件的批准需根据测试记录及测试结论进行。</p></td>
    <td><p>软件工程师；软件主管</p></td>
    <td><p>软件工程师负责拟制、软件主管负责审核软件构建与编码。</p></td>
    <td rowspan="5"><p>1.软件工程师拟制“软件构建与编码”提交软件主管审核。
2.软件工程师设计并输出软件代码文件，提交软件主管审核；
3.软件工程师拟制“软件测试计划”，提交软件主管审核及技术负责人批准；
4.软件工程师依据“软件测试计划”进行子程序测试及软件系统测试，并形成“子程序测试记录”和“软件系统测试记录”；
5.软件工程师将“子程序测试记录”和“软件系统测试记录”提交软件主管审核；
6.软件工程师将审核后的软件代码文件、“子程序测试记录”、“软件系统测试记录”和批准后的“软件测试计划”提交技术负责人；
7.技术负责人批准软件代码文件。</p></td>
  </tr>
  <tr>
    <td><p>软件代码文件（例如：EEPROM配置文件、MCU代码文件）</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责设计并生成、软件主管负责审核、技术负责人负责批准软件代码文件。</p></td>
  </tr>
  <tr>
    <td><p>6.6.制定软件测试计划</p></td>
    <td><p>软件测试计划</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责拟制、软件主管负责审核、技术负责人负责批准软件测试计划。</p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>6.7.软件测试</p></td>
    <td><p>子程序测试记录</p></td>
    <td><p>软件工程师；软件主管；</p></td>
    <td><p>软件工程师负责子程序测试并形成记录；软件主管负责审核子程序测试记录。</p></td>
  </tr>
  <tr>
    <td><p>软件系统测试记录</p></td>
    <td><p>软件工程师；软件主管；</p></td>
    <td><p>软件工程师负责软件系统测试并形成记录；软件主管负责审核软件系统测试记录。</p></td>
  </tr>
  <tr>
    <td rowspan="12"><p>
□适用
■不适用
本阶段不适用说明：成熟工艺，无需此阶段</p></td>
    <td><p>6.8.输出结构图样文件</p></td>
    <td><p>手版加工文件</p></td>
    <td rowspan="5"><p>1.硬件图纸需用术语表达出设计的全面重要特征，并可以对其进行充分的验证和确认；
2.硬件图纸需包含清晰描述或引用的采购及验收准则，图纸必须经过审核，且放行前得到批准；
3.手版加工文件、手版样机组件清单需经过审核，并在放行前得到批准，批准信息要包括批准人签字和批准日期；
4.对于手版样机的设计验证，不进行关于包装的运输跌落测试，手版样机组件清单不包括包装类组件清单。</p></td>
    <td><p>结构工程师；结构主管；技术负责人</p></td>
    <td><p>结构工程师负责输出、结构主管负责审核、技术负责人负责批准手版加工文件。</p></td>
    <td rowspan="2"><p>1.结构工程师输出3D手版加工文件，提交结构主管审核及技术负责人批准；
2.结构主管将3D手版加工文件转给外协手版厂；
3.手版厂按照3D手版加工文件及要求加工手版件。                                                                                                                            </p></td>
  </tr>
  <tr>
    <td><p>6.9.手版件加工</p></td>
    <td><p>手版件</p></td>
    <td><p>手版加工厂</p></td>
    <td><p>手版厂负责按照批准后的手版加工文件及材质、颜色要求加工手版件</p></td>
  </tr>
  <tr>
    <td><p>6.10.输出硬件图样文件</p></td>
    <td><p>PCB文件</p></td>
    <td><p>硬件工程师；硬件主管；技术负责人</p></td>
    <td><p>硬件工程师负责输出、硬件主管负责审核、技术负责人负责批准PCB文件。</p></td>
    <td rowspan="2"><p>1.硬件工程师输出PCB文件，提交硬件主管审核及技术负责人批准；
2.硬件工程师将批准后的PCB文件转给资源开发部；
3.资源开发工程师将PCB文件转给外协PCB厂；
4.PCB厂按照PCB文件进行PCB加工。</p></td>
  </tr>
  <tr>
    <td><p>6.11.PCB加工</p></td>
    <td><p>PCB</p></td>
    <td><p>PCB加工厂</p></td>
    <td><p>PCB厂负责按照PCB文件加工PCB.</p></td>
  </tr>
  <tr>
    <td><p>6.12.手版样机制作</p></td>
    <td><p>手版样机</p></td>
    <td><p>软件工程师；硬件工程师；结构工程师；</p></td>
    <td><p>软件工程师、硬件工程师、结构工程师负责装配制作手版样机。</p></td>
    <td rowspan="6"><p>1.手版厂加工好手版件后提供给结构工程师；
2.结构工程师将手版件、外观图转给制造部丝印组进行手版件丝印；
3.结构工程师依据总装类、辅料类组件清单提供结构件；软件工程师、硬件工程师依据机芯类组件清单提供机芯；由硬件工程师、结构工程师组装手版样机；
4.项目负责人组织软件工程师、硬件工程师、结构工程师依据批准后的“设计验证计划-通用要求部分”和“产品检验标准”进行设计验证，并形成手版样机“设计验证报告-通用要求部分”；
5.项目负责人将手版样机“设计验证报告-通用要求部分”提交软件主管、硬件主管、结构主管审核；
6.软件工程师依据批准后的“设计验证计划-功能规格部分”和“产品检验标准”进行设计验证，并形成手版样机“设计验证报告-功能规格部分”；
7.软件工程师将手版样机“设计验证报告-功能规格部分”提交软件主管审核；
8.硬件工程师依据批准后的“设计验证计划-性能规格部分”和“产品检验标准”进行设计验证，并形成手版样机“设计验证报告-性能规格部分”；
9.硬件工程师将手版样机“设计验证报告-性能规格部分”提交硬件主管审核；
10.结构工程师依据批准后的“设计验证计划-组件规格部分”和“产品检验标准”进行设计验证，并形成手版样机“设计验证报告-组件规格部分”；
11.结构工程师将手版样机“设计验证报告-组件规格部分”提交结构主管审核；
12.项目负责人组织软件工程师、硬件工程师、结构工程师依据批准后的“设计验证计划-法规标准清单”和“产品检验标准”进行设计验证，并形成手版样机“设计验证报告-法规标准清单”；
13.项目负责人将手版样机“设计验证报告-法规标准清单”提交软件主管、硬件主管、结构主管审核；
14.项目负责人将手版样机“设计验证报告-通用要求部分”、“设计验证报告-功能规格部分”、“设计验证报告-性能规格部分”、“设计验证报告-组件规格部分”和“设计验证报告-法规标准清单”汇总，共同形成手版样机“设计验证报告”；
15.项目负责人将手版样机“设计验证报告”提交技术负责人审核及批准。</p></td>
  </tr>
  <tr>
    <td rowspan="5"><p>6.13.手版样机设计验证</p></td>
    <td><p>设计验证报告</p></td>
    <td rowspan="5"><p>1.设计验证行为需形成设计验证报告；
2.设计验证报告需包括验证内容、验证方法、验证结论、验证日期及验证人员等；
3.为保证数据的可靠性，验证用的测试设备需经过校正和控制；
4.设计验证报告在放行前需得到批准，批准信息需包括批准人签字和批准日期；
5.设计验证需要进行评审,用以检查验证的完整性和适宜性。</p></td>
    <td><p>项目负责人</p></td>
    <td><p>项目负责人负责汇总产品通用要求部分、功能规格部分、性能规格部分、组件规格部分、法规标准清单部分的设计验证报告；</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(通用要求部分)</p></td>
    <td><p>项目负责人；软件主管；硬件主管；结构主管</p></td>
    <td><p>项目负责人负责组织进行产品通用要求部分的设计验证并形成设计验证报告；软件主管、硬件主管、结构主管负责审核产品通用要求部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(功能规格部分)</p></td>
    <td><p>软件工程师；软件主管</p></td>
    <td><p>软件工程师负责产品功能规格部分的设计验证并形成设计验证报告；软件主管负责审核产品功能规格部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(性能规格部分)</p></td>
    <td><p>硬件工程师；硬件主管</p></td>
    <td><p>硬件工程师负责产品功能规格部分的设计验证并形成设计验证报告；硬件主管负责审核产品功能规格部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(组件规格部分)</p></td>
    <td><p>结构工程师；结构主管</p></td>
    <td><p>结构工程师负责产品组件规格部分的设计验证并形成设计验证报告；结构主管负责审核产品组件规格部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>6.14.制定手版样机评审计划</p></td>
    <td><p>设计评审计划表-手版样机
</p></td>
    <td rowspan="2"><p>1.手版样机需按评审计划进行评审，以确保及时发现问题、解决问题；
2.手版样机评审计划应包括评审阶段、评审内容、接收准则、评审人员、人员职责、评审日期等；该评审计划还需包括手版样机设计验证的评审；
3.手版样机评审计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
4.手版样机评审需形成评审记录，该记录需包括评审日期、需要识别和解决的问题、产生问题的原因、问题的解决方案、责任人、预计完成时间及评审人员签字等。</p></td>
    <td><p>专业工程师；专业主管；技术负责人</p></td>
    <td><p>专业工程师拟制、专业主管审核、技术负责人批准手版样机评审计划表。</p></td>
    <td rowspan="2"><p>1.专业工程师提交“设计评审计划表-手版样机”，由专业主管审核，技术负责人批准；
2.专业工程师准备手版样机和批准后的“设计评审计划表-手版样机”、手版样机“设计验证报告”并通知评审计划中列明的人员参加手版样机评审；
3.项目负责人主持手版样机评审，并形成评审记录；
4.项目负责人将“手版样机评审记录”提交技术负责人批准；
5.技术负责人批准手版样机评审文件后，可以进入模具制造阶段。  </p></td>
  </tr>
  <tr>
    <td><p>6.15.手版样机设评审</p></td>
    <td><p>手版样机评审记录</p></td>
    <td><p>软件工程师；硬件工程师；结构工程师；资源开发工程师；导入工程师/品质工程师；项目负责人；技术负责人</p></td>
    <td><p>各评审人员对手版样机的功能、性能、制造工艺性等提出问题，软件工程师、硬件工程师、结构工程师负责解答和/或承诺改进设计；资源开发工程师对后续由供应商完成的任务进行评审，以确定可以实现；导入工程师/品质工程师对后续由制造过程完成的任务进行评审，以确定具有良好的工艺性；项目负责人负责组织手版样机评审；技术负责人负责批准手版样机评审。</p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>□适用
■不适用
本阶段不适用说明：引用其他型号文件</p></td>
    <td><p>6.16.整理结构图纸</p></td>
    <td><p>平面图纸、3D开模文件</p></td>
    <td rowspan="2"><p>1.平面图纸需用术语表达出设计的全面重要特征，并可以对其进行充分的验证和确认；
2.平面图纸需包含清晰描述或引用的采购及验收准则，图纸必须经过审核，且放行前得到批准，批准信息要包括批准人签字和批准日期。
</p></td>
    <td><p>结构工程师；结构主管；技术负责人</p></td>
    <td><p>结构工程师负责输出、结构主管负责审核、技术负责人负责批准平面图纸和3D开模文件。</p></td>
    <td rowspan="2"><p>1.结构工程师输出平面图纸、3D开模文件，提交结构主管审核；
2.结构工程师将审核后的平面图纸、3D开模文件提交技术负责人批准；
3.结构工程师将批准后的平面图纸和3D开模文件转给资源开发部；
4.资源开发工程师将平面图纸、3D开模文件转给外协模具厂，订立合同并进行模具制造。</p></td>
  </tr>
  <tr>
    <td><p>6.17.模具制造</p></td>
    <td><p>(模具、塑件)</p></td>
    <td><p>资源开发工程师；模具制造厂</p></td>
    <td><p>资源开发工程师负责联络外协模具厂，订立合同、管理和控制外协模具厂的平面图纸和3D开模文件；外协模具厂依据平面图纸和3D开模文件进行模具制造。</p></td>
  </tr>
  <tr>
    <td rowspan="13"><p>■适用
□不适用
本阶段不适用说明</p></td>
    <td><p>6.18.输出T1样机组件清单</p></td>
    <td><p>总装类、辅料类、
机芯类组件清单</p></td>
    <td><p>1.T1样机组件清单需形成文件；<br>2.T1样机组件清单不包括包装类组件清单，对T1样机的设计验证，不进行关于包装的运输跌落测试；<br>3.T1样机组件清单需经过审核，且放行前得到批准，批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>结构工程师；结构主管；硬件工程师；硬件主管；项目负责人；技术负责人</p></td>
    <td><p>结构工程师负责拟制、结构主管负责审核总装类、辅料类组件清单；硬件工程师负责拟制、硬件主管负责审核机芯类组件清单；项目负责人负责审核、技术负责人负责批准总装类、辅料类、机芯类组件清单。</p></td>
    <td><p>1.结构工程师输出总装类、辅料类组件清单，提交结构主管审核、项目负责人审核；
2.硬件工程师输出机芯类组件清单，提交硬件主管审核、项目负责人审核；
3.项目负责人将审核后的总装类、辅料类、机芯类组件清单提交技术负责人批准。                                                                                                                            </p></td>
  </tr>
  <tr>
    <td><p>6.19.T1样机制作</p></td>
    <td><p>T1样机</p></td>
    <td rowspan="8"><p>1.本阶段的设计验证需证明T1样机阶段的通用要求部分、功能规格部分、性能规格部分、组件规格部分和法规标准清单部分等设计输出需满足设计输入的要求；
2.本阶段的设计验证还需证明T1样机的安全性和有效性；
3.设计验证必须依据设计验证计划进行，该计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
4.设计验证计划需包括验证阶段、验证内容、接收准则、验证人员、人员职责、验证日期等；
5.设计验证行为需形成设计验证报告；
6.设计验证报告需包括验证内容、验证方法、验证结论、验证日期及验证人员等；
7.为保证数据的可靠性，验证用的测试设备需经过校正和控制；
8.设计验证需要进行评审,用以检查验证的完整性和适宜性。</p></td>
    <td><p>软件工程师；硬件工程师；结构工程师</p></td>
    <td><p>软件工程师、硬件工程师、结构工程师负责装配制作T1样机。</p></td>
    <td rowspan="8"><p>

1.外协模具厂在模具制造完成后，按照图纸中的材质、颜色要求生产T1塑料件，提供给资源开发工程师；
2.资源开发工程师提交“样品验判单”、T1塑料件给品质工程师、结构工程师进行样品验判；
3.样品验判完成后，结构工程师组织将T1塑料件、外观图进行塑料件丝印；
4.结构工程师依据总装类、辅料类组件清单提供结构件，软件工程师、硬件工程师依据机芯类组件清单提供机芯，由工程师和相关人员组装T1样机；
5.项目负责人组织各专业工程师依据批准后的“设计验证计划-通用要求部分”进行设计验证，并形成T1样机“设计验证报告-通用要求部分”。
6.项目负责人将T1样机“设计验证报告-通用要求部分”提交软件主管、硬件主管、结构主管审核；
7.软件工程师依据批准后的“产品检验标准”和“设计验证计划-功能规格部分”进行设计验证，并形成T1样机“设计验证报告-功能规格部分”；
8.软件工程师将T1样机“设计验证报告-功能规格部分”提交软件主管审核；
9.专业工程师提交T1样机进行相关实验，并汇总收集实验报告。
10.硬件工程师依据批准后的“产品检验标准”和“设计验证计划-性能规格部分”进行电池使用寿命测试并形成“电池使用寿命测试报告”；
11.硬件工程师依据批准后的“产品检验标准”和“设计验证计划-性能规格部分”进行设计验证，并形成T1样机“设计验证报告-性能规格部分”；
12.硬件工程师将T1样机“设计验证报告-性能规格部分”、“电池使用寿命测试/评估报告”提交硬件主管审核；
13.结构工程师依据批准后的“产品检验标准”和“设计验证计划-组件规格部分”进行设计验证，并形成T1样机“设计验证报告-组件规格部分”；
14.结构工程师将T1样机“设计验证报告-组件规格部分”提交结构主管审核；
15.项目负责人将审核后的“设计验证报告-通用要求部分”、“设计验证报告-功能规格部分”、“设计验证报告-性能规格部分”汇总，共同形成T1样机“设计验证报告”；
</p></td>
  </tr>
  <tr>
    <td><p>6.20试验</p></td>
    <td><p>型式试验报告</p></td>
    <td><p>专业工程师</p></td>
    <td><p>专业工程师负责安排型式试验相关事宜，最终收集型式实验报告。</p></td>
  </tr>
  <tr>
    <td rowspan="6"><p>6.21.T1样机设计验证</p></td>
    <td><p>设计验证报告</p></td>
    <td><p>项目负责人</p></td>
    <td><p>项目负责人负责汇总产品通用要求部分、功能规格部分、性能规格部分、组件规格部分、法规标准清单部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(通用要求部分)</p></td>
    <td><p>项目负责人；软件主管；硬件主管；结构主管</p></td>
    <td><p>项目负责人负责组织进行产品通用要求部分的设计验证并形成设计验证报告；软件主管、硬件主管、结构主管负责审核产品通用要求部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(功能规格部分)</p></td>
    <td><p>软件工程师；软件主管</p></td>
    <td><p>软件工程师负责产品功能规格部分的设计验证并形成设计验证报告；软件主管负责审核产品功能规格部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(性能规格部分)</p></td>
    <td><p>硬件工程师；硬件主管</p></td>
    <td><p>硬件工程师负责产品性能规格部分的设计验证并形成设计验证报告；硬件主管负责审核产品性能规格部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(组件规格部分)</p></td>
    <td><p>结构工程师；结构主管</p></td>
    <td><p>结构工程师负责产品组件规格部分的设计验证并形成设计验证报告；结构主管负责审核产品组件规格部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(法规标准清单)</p></td>
    <td><p>项目负责人；技术负责人</p></td>
    <td><p>项目负责人负责组织产品法规标准清单部分的设计验证并形成设计验证报告；技术负责人负责审核法规标准清单部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>6.22.制定T1样机评审计划</p></td>
    <td><p>设计评审计划表-T1样机<br></p></td>
    <td rowspan="2"><p>1.T1样机需按评审计划进行评审，以确保及时发现问题、解决问题；
2.T1样机评审计划应包括评审阶段、评审内容、接收准则、评审人员、人员职责、评审日期等，该评审计划还需包括T1样机设计验证的评审；
3.T1样机评审计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
4.T1样机评审需形成评审记录，该记录需包括评审日期、需要识别和解决的问题、产生问题的原因、问题的解决方案、责任人、预计完成时间及评审人员签字等。</p></td>
    <td><p>专业工程师；专业主管；技术负责人</p></td>
    <td><p>专业工程师负责拟制T1样机评审计划；专业主管负责审核T1样机评审计划；技术负责人负责批准T1样机评审计划。</p></td>
    <td rowspan="2"><p>1.专业工程师提交“设计评审计划表-T1样机”，由专业主管审核及技术负责人批准；
2.专业工程师准备T1样机、批准后的“设计评审计划表-T1样机”、T1样机“设计验证报告”并通知评审计划中列明的人员参加T1样机评审；
3.项目负责人主持T1样机评审，并形成评审记录；
4.项目负责人将“T1样机评审记录”提交技术负责人批准；
5.技术负责人批准T1样机评审后，可以进入下一阶段。</p></td>
  </tr>
  <tr>
    <td><p>6.23.T1样机评审</p></td>
    <td><p>T1样机评审记录</p></td>
    <td><p>各相关专业工程师；导入工程师/品质工程师；资源开发工程师；员；项目负责人；技术负责人；对本阶段不负直接责任人员</p></td>
    <td><p>各评审人员对T1样机的功能、性能、制造工艺性等提出问题，各专业工程师和资源开发工程师负责解答问题和/或承诺改进设计或完善模具；导入工程师/品质工程师对由制造过程完成的任务进行评审，以确定具有良好的工艺性；对本阶段不负直接责任人员负责从不同的视角提出问题，以保持评审的独立性；项目负责人负责组织T1样机评审；技术负责人负责批准T1样机评审。</p></td>
  </tr>
  <tr>
    <td><p>6.24.彩包装平面设计</p></td>
    <td><p>彩包装(平面设计稿)</p></td>
    <td rowspan="2"><p>1.彩包装平面设计稿、说明书平面设计稿需形成文件；
2.彩包装平面设计稿、说明书平面设计稿需经过审核，并在放行前得到批准；批准信息要包括批准人签字和批准日期。
</p></td>
    <td><p>平面设计工程师；软件工程师；软件主管；结构工程师；结构主管，技术负责人</p></td>
    <td><p>平面设计工程师依据彩包装原稿进行平面排版，并输出彩包装平面设计稿；软件工程师负责校对、软件主管负责审核文字、内容；结构工程师负责校对、结构主管负责审核尺寸、形式；技术负责人负责批准彩包装平面设计稿。</p></td>
    <td rowspan="2"><p>
1.结构工程师阐明彩包装、说明书平面设计要求(附批准后的彩包装原稿、说明书原稿)，转给平面设计工程师进行平面排版；
2.平面设计工程师输出彩包装平面设计稿、说明书平面设计稿，提交软件工程师、结构工程师审核及结构主管、软件主管审核；
3.结构工程师将审核后的彩包装平面设计稿、说明书平面设计稿提交技术负责人批准。</p></td>
  </tr>
  <tr>
    <td><p>6.25.说明书平面设计</p></td>
    <td><p>说明书(平面设计稿)</p></td>
    <td><p>平面设计工程师；软件工程师；软件主管；结构工程师；结构主管，技术负责人</p></td>
    <td><p>平面设计工程师依据说明书原稿进行平面排版，并输出说明书平面设计稿；软件工程师负责校对、软件主管负责审核文字、内容；结构工程师负责校对、结构主管负责审核尺寸、形式；技术负责人负责批准说明书平面设计稿。</p></td>
  </tr>
  <tr>
    <td rowspan="10"><p>8
T2 样机</p></td>
    <td rowspan="10"><p>□适用
■不适用
本阶段不适用说明：成熟设计，无需此阶段</p></td>
    <td><p>7.1输出T2样机组件清单</p></td>
    <td><p>总装类、辅料类、包装
类、机芯类组件清单</p></td>
    <td><p>1.T2样机组件清单需形成文件，其中，包装类组件清单中需包括完整的包装和标识物料，如外箱、彩包装、说明书、铭牌、标签等；<br>2.T2样机组件清单需经过审核，且放行前得到批准；批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>结构工程师；结构主管；硬件工程师；硬件主管；项目负责人；技术负责人</p></td>
    <td><p>结构工程师负责拟制、结构主管负责审核总装类、辅料类、包装类组件清单；硬件工程师负责拟制、硬件主管负责审核机芯类组件清单；项目负责人负责审核、技术负责人负责批准总装类、辅料类、包装类、机芯类组件清单。</p></td>
    <td><p>1.结构工程师输出总装类、辅料类、包装类组件清单，提交结构主管审核、项目负责人审核；
2.硬件工程师输出机芯类组件清单，提交硬件主管审核、项目负责人审核；
3.项目负责人将审核后的总装类、辅料类、包装类、机芯类组件清单提交技术负责人批准。                                                                                                                            </p></td>
  </tr>
  <tr>
    <td><p>7.2.T2样机制作</p></td>
    <td><p>T2样机</p></td>
    <td rowspan="7"><p>1.本阶段的设计验证需证明T2样机阶段的通用要求部分、功能规格部分、性能规格部分、组件规格部分和法规标准清单部分等设计输出需满足设计输入的要求；
2.本阶段的设计验证还需证明T2样机的安全性和有效性；
3.设计验证必须依据设计验证计划进行，该计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
4.设计验证计划需包括验证阶段、验证内容、接收准则、验证人员、人员职责、验证日期等；
5.设计验证行为需形成设计验证报告；
6.设计验证报告需包括验证内容、验证方法、验证结论、验证日期及验证人员等；
7.为保证数据的可靠性，验证用的测试设备需经过校正和控制；
8.设计验证需要进行评审,用以检查验证的完整性和适宜性。</p></td>
    <td><p>硬件工程师；结构工程师；软件工程师</p></td>
    <td><p>软件工程师、硬件工程师、结构工程师负责装配制作T2样机。</p></td>
    <td><p>1.外协模具厂在模具完善后，按照图纸中的材质、颜色要求生产T2塑料件，提供给资源开发工程师；
2.资源开发工程师提交“样品验判单”、T2塑料件给品质工程师、结构工程师进行样品验判；
3.样品验判完成后，结构工程师将T2塑料件、外观图转给制造部丝印组进行塑料件丝印；
4.结构工程师依据总装类、辅料类、包装类组件清单提供结构件，软件工程师、硬件工程师依据机芯类组件清单提供机芯，由工程师和相关人员组装T2样机；   </p></td>
  </tr>
  <tr>
    <td rowspan="6"><p>T2样机设计验证</p></td>
    <td><p>设计验证报告</p></td>
    <td><p>项目负责人</p></td>
    <td><p>项目负责人负责汇总产品通用要求部分、功能规格部分、性能规格部分、组件规格部分、法规标准清单部分的设计验证报告。</p></td>
    <td rowspan="6"><p>

5.项目负责人组织各专业工程师依据批准后的“设计验证计划-通用要求部分”进行设计验证，并形成T2样机“设计验证报告-通用要求部分”。
6.项目负责人将T2样机“设计验证报告-通用要求部分”提交软件主管、硬件主管、结构主管审核；
7.软件工程师依据批准后的“产品检验标准”和“设计验证计划-功能规格部分”进行设计验证，并形成T2样机“设计验证报告-功能规格部分”；
8.软件工程师将T2样机“设计验证报告-功能规格部分”提交软件主管审核；
9.必要时，硬件工程师提交T2样机进行实验室测试。
13.硬件工程师依据批准后的“产品检验标准”和“设计验证计划-性能规格部分”进行设计验证，并形成T2样机“设计验证报告-性能规格部分”；
14.硬件工程师将T2样机“设计验证报告-性能规格部分”提交硬件主管审核；
15.结构工程师依据批准后的“产品检验标准”和“设计验证计划-组件规格部分”进行设计验证，并形成T2样机“设计验证报告-组件规格部分”；
16.结构工程师将T2样机“设计验证报告-组件规格部分”提交结构主管审核；
17.项目负责人将审核后的“设计验证报告-通用要求部分”、“设计验证报告-功能规格部分”、“设计验证报告-性能规格部分”“设计验证报告-组件规格部分”汇总，共同形成T2样机“设计验证报告”；
</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(通用要求部分)</p></td>
    <td><p>项目负责人；软件主管；硬件主管；结构主管</p></td>
    <td><p>项目负责人负责组织进行产品通用要求部分的设计验证并形成设计验证报告；软件主管、硬件主管、结构主管负责审核产品通用要求部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(功能规格部分)</p></td>
    <td><p>软件工程师；软件主管</p></td>
    <td><p>软件工程师负责产品功能规格部分的设计验证并形成设计验证报告；软件主管负责审核产品功能规格部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(性能规格部分)</p></td>
    <td><p>硬件工程师；硬件主管</p></td>
    <td><p>硬件工程师负责产品性能规格部分的设计验证并形成设计验证报告；硬件主管负责审核产品性能规格部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(组件规格部分)</p></td>
    <td><p>结构工程师；结构主管</p></td>
    <td><p>结构工程师负责产品组件规格部分的设计验证并形成设计验证报告；结构主管负责审核产品组件规格部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告(法规标准清单)</p></td>
    <td><p>项目负责人；技术负责人</p></td>
    <td><p>项目负责人负责组织产品法规标准清单部分的设计验证并形成设计验证报告；技术负责人负责审核法规标准清单部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p>7.3.制定T2样机评审计划</p></td>
    <td><p>设计评审计划表-T2样机<br></p></td>
    <td rowspan="2"><p>1.T2样机需按评审计划进行评审，以确保及时发现问题、解决问题；
2.T2样机评审计划应包括评审阶段、评审内容、接收准则、评审人员、人员职责、评审日期等；
3.T2样机评审计划在放行前需得到批准，批准信息要包括批准人签字和批准日期；
4.T2样机评审需形成评审记录，该记录需包括评审日期、需要识别和解决的问题、产生问题的原因、问题的解决方案、责任人、预计完成时间及评审人员签字等。</p></td>
    <td><p>专业工程师；专业主管；技术负责人</p></td>
    <td><p>专业工程师负责拟制、专业主管负责审核、技术负责人负责批准T2样机评审计划表。</p></td>
    <td rowspan="2"><p>1.专业工程师提交“设计评审计划表-T2样机”，由专业主管审核及技术负责人批准；
2.专业工程师准备T2样机和批准后的“设计评审计划表-T2样机”并通知评审计划中列明的人员参加T2样机评审；
3.项目负责人主持T2样机评审，并形成评审记录；
4.项目负责人将“T2样机评审记录”提交技术负责人批准；
5.技术负责人批准T2样机评审后，可以进入下一阶段。</p></td>
  </tr>
  <tr>
    <td><p>7.4.T2样机设计评审</p></td>
    <td><p>T2样机设计评审记录</p></td>
    <td><p>结构工程师；硬件工程师；软件工程师；导入工程师/品质工程师；资源开发工程师；项目负责人；技术负责人</p></td>
    <td><p>各评审人员对T2样机的功能、性能、制造工艺性等提出问题，软件工程师、硬件工程师、结构工程师、资源开发工程师负责解答问题和/或承诺改进设计或完善模具；导入工程师/品质工程师对由制造过程完成的任务进行评审，以确定具有良好的工艺性；项目负责人负责组织T2样机评审；技术负责人负责批准T2样机评审。</p></td>
  </tr>
  <tr>
    <td rowspan="15"><p>9
设计转换</p></td>
    <td rowspan="15"><p>必要阶段</p></td>
    <td><p>8.1.提交组件清单</p></td>
    <td><p>总装类、辅料类、包装
类、机芯类组件清单</p></td>
    <td rowspan="12"><p>1.输出文件必须经过审核，且放行前得到批准，批准信息要包括批准人签字和批准日期；
2.结构零部件图纸、硬件图纸、软件代码需用术语表达出设计的全面重要特征，并可以对其进行充分的验证和确认；
3.结构零部件图纸、硬件图纸需包含清晰描述或引用的采购及验收准则。
4.程序、数据烧写操作指导应明确烧写所用的设备、烧写流程、校验方法等信息，以指导相应的设计转换。
5.生产技术文件应明确、全面，以指导相应设计转换。

</p></td>
    <td><p>结构工程师；结构主管；硬件工程师；硬件主管；项目负责人；技术负责人</p></td>
    <td><p>结构工程师负责提交总装类、辅料类、包装类组件清单；结构主管负责审核总装类、辅料类、包装类组件清单；硬件工程师负责提交机芯类组件清单；硬件主管负责审核机芯类组件清单；项目负责人负责审核总装类、辅料类、包装类、机芯类组件清单；技术负责人负责批准总装类、辅料类、包装类、机芯类组件清单。</p></td>
    <td><p>1.结构工程师输出总装类、辅料类、包装类组件清单，提交结构主管审核、项目负责人审核；
2.硬件工程师输出机芯类组件清单，提交硬件主管审核、项目负责人审核；
3.项目负责人将审核后的总装类、辅料类、包装类、机芯类组件清单提交技术负责人批准。</p></td>
  </tr>
  <tr>
    <td><p>8.2.编制装配说明</p></td>
    <td><p>装配说明</p></td>
    <td><p>结构工程师；结构主管；技术负责人</p></td>
    <td><p>结构工程师负责编制、结构主管负责审核、技术负责人负责批准装配说明。</p></td>
    <td><p>1.结构工程师输出“装配说明”，提交结构主管审核，技术负责人批准。</p></td>
  </tr>
  <tr>
    <td><p>8.3.提交结构类图纸</p></td>
    <td><p>结构类图纸</p></td>
    <td><p>结构工程师；结构主管；技术负责人</p></td>
    <td><p>结构工程师负责提交、结构主管负责审核、技术负责人负责批准结构类图纸。</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8.4.提交原理图、PCB文件</p></td>
    <td><p>原理图、PCB图纸</p></td>
    <td><p>硬件工程师；硬件主管；技术负责人</p></td>
    <td><p>硬件工程师负责提交图纸；硬件主管负责审核图纸；技术负责人负责批准图纸。</p></td>
    <td rowspan="5"><p>1.硬件工程师输出图纸“工艺说明”、“SMT加工说明”、工装文件提交硬件主管审核；
2.硬件工程师输出“产品概述、工作原理说明、设计原理”、提交硬件主管审核；
3.硬件工程师将审核后的图纸、“产品概述、工作原理说明、设计原理”、“工艺说明”、“SMT加工说明”、工装文件提交技术负责人批准。</p></td>
  </tr>
  <tr>
    <td><p>8.5.拟制产品概述、工作原理说明、设计原理</p></td>
    <td><p>产品概述、工作原理说明、设计原理</p></td>
    <td><p>硬件工程师；软件工程师；硬件主管；软件主管；技术负责人</p></td>
    <td><p>硬件工程师拟制产品概述、工作原理说明、设计原理；硬件主管负责审核，技术负责人负责批准。</p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>8.6.制定工艺说明</p></td>
    <td><p>工艺说明(适用时：包括绑定示意图)</p></td>
    <td><p>硬件工程师；硬件主管；技术负责人</p></td>
    <td><p>硬件工程师负责编制工艺说明；硬件主管负责审核工艺说明；技术负责人负责批准工艺说明。</p></td>
  </tr>
  <tr>
    <td><p>SMT加工说明</p></td>
    <td><p>硬件工程师；硬件主管；技术负责人</p></td>
    <td><p>硬件工程师负责编制、硬件主管负责审核、技术负责人负责批准SMT加工说明。</p></td>
  </tr>
  <tr>
    <td><p>工装文件（包括工装操作说明）</p></td>
    <td><p>硬件工程师；硬件主管</p></td>
    <td><p>硬件工程师负责编制、硬件主管负责审核、技术负责人负责批准工装相关文件</p></td>
  </tr>
  <tr>
    <td><p>8.7.程序烧写操作指导</p></td>
    <td><p>烧写操作指导（适用时：主程序烧写、EEPROM数据烧写、Flash语音烧写等）</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责拟制烧写操作指导；软件主管负责审核烧写操作指导；技术负责人负责批准烧写操作指导。</p></td>
    <td><p>1.软件工程师输出烧写操作指导相关文件提交软件主管审核；
2.软件工程师将审核后的烧写操作指导相关文件提交技术负责人批准。</p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>8.8.提交生产技文件</p></td>
    <td><p>缺陷定义</p></td>
    <td><p>专业工程师；硬件主管；技术负责人</p></td>
    <td><p>各专业工程师共同拟制缺陷定义；硬件主管负责审核缺陷定义；技术负责人负责批准缺陷定义。</p></td>
    <td rowspan="3"><p>1.硬件工程师负责组织各专业工程师共同拟制“缺陷定义”、“产品维修指南”、“物料检验标准”；
2.硬件工程师将“缺陷定义”、“产品维修指南”、“物料检验标准”提交硬件主管审核和技术负责人批准。
</p></td>
  </tr>
  <tr>
    <td><p>物料检验标准</p></td>
    <td><p>专业工程师；硬件主管；技术负责人</p></td>
    <td><p>各专业工程师输出BOM里的物料检验标准（包括新物料检验标准），专业主管负责审核物料检验标准；技术负责人负责批准物料检验标准。</p></td>
  </tr>
  <tr>
    <td><p>产品维修指南</p></td>
    <td><p>专业工程师；硬件主管；技术负责人</p></td>
    <td><p>各专业工程师共同拟制产品维修指南；硬件主管负责审核产品维修指南；技术负责人负责批准产品维修指南。</p></td>
  </tr>
  <tr>
    <td><p>8.9.拟制试产申请</p></td>
    <td><p>试产申请单
</p></td>
    <td rowspan="3"><p>1.试产申请单需包括试产数量、试产时间、试产通过准则、人员职责等内容；<br>2.设计转换的结果必须形成DMR文档；<br>3.有些设计输出是DMR的一部分，可以直接用于生产，如平面图纸、组件清单等；<br>4.有些设计输出需要设计转换为生产规范，如装配说明、工艺说明等；<br>5.设计转换需按计划进行评审，以确保设计转换的正确性及DMR的充分性和完整性；<br>6.评审后的DMR文档放行前需得到批准；批准信息包括批准人签字和批准日期。</p></td>
    <td><p>项目负责人；业务负责人</p></td>
    <td><p>项目负责人负责拟制试产申请；业务负责人负责审核试产申请。</p></td>
    <td rowspan="3"><p>1.项目负责人拟制“试产申请单”，提交业务负责人审核；
2.导入工程师/品质工程师将部分设计输出进行设计转换，形成生产规范文件和品质检验文件，提交相关负责人审核；
3.导入工程师/品质工程师拟制“DMR评审表”，提交生产负责人审核；
4.导入工程师/品质工程师组织相关人员进行DMR评审；
5.导入工程师/品质工程师将评审通过后的所有文件提交生产负责人批准；
</p></td>
  </tr>
  <tr>
    <td><p>8.10.设计转换                                         </p></td>
    <td><p>DMR文档</p></td>
    <td><p>导入工程师/品质工程师；生产负责人</p></td>
    <td><p>导入工程师/品质工程师负责将部分设计输出转换为生产规范文件和品质检验文件；生产负责人负责批准文件；</p></td>
  </tr>
  <tr>
    <td><p>8.11.设计转换评审</p></td>
    <td><p>DMR评审表<br></p></td>
    <td><p>导入工程师/品质工程师；软件工程师；硬件工程师；结构工程师；项目负责人；生产负责人</p></td>
    <td><p>在进行评审前导入工程师/品质工程师拟制、生产负责人负责审核DMR评审表；导入工程师/品质工程师负责组织设计转换评审，并评审设计转换的齐全性；软件工程师、硬件工程师、结构工程师负责评审设计转换的正确性项目负责人负责对项目进度进行评估；生产负责人负责审核设计转换评审</p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>10
试产</p></td>
    <td rowspan="3"><p>
■适用 
□不适用
本阶段不适用说明：</p></td>
    <td><p>9.1.试产</p></td>
    <td><p>试产报告-制造部</p></td>
    <td rowspan="3"><p>1.制造部需记录试产信息，形成试产报告文件；
2.试产阶段还需确认试产成品满足运输和跌落试验要求；
3.试产后需召开总结会议，对试产进行评审，形成评审记录和试产总结报告文件；
4.试产总结报告文件需包含试产是否通过的结论，并在放行前得到批准；批准信息包括批准人签字和批准日期。
</p></td>
    <td><p>导入工程师/品质工程师；生产负责人</p></td>
    <td><p>导入工程师/品质工程师负责产品试生产,并形成制造部试产报告；生产负责人负责批准制造部试产报告。</p></td>
    <td rowspan="3"><p>1.设计转换评审通过后制造部组织试产；
2.制造部导入工程师/品质工程师提交制造部试产报告，由生产负责人批准；
3.结构工程师领取试产成品，组织进行运输跌落试验，并形成“运输跌落试验报告”；
4.项目负责人召集制造导入工程师/品质工程师、软件工程师、硬件工程师、结构工程师、资源开发工程师召开试产总结会，对试产进行总结，并形成评审记录；
5.项目负责人汇总“制造部试产报告”、“试产总结评审记录”并进行总结，形成“试产总结报告”，提交技术负责人审核；
6.项目负责人将审核后的“试产总结报告”提交经理室批准。</p></td>
  </tr>
  <tr>
    <td><p>9.2.召开试产总结会议</p></td>
    <td><p>试产总结评审记录</p></td>
    <td><p>导入工程师/品质工程师；软件工程师；硬件工程师；结构工程师；资源开发工程师；项目负责人</p></td>
    <td><p>导入工程师/品质工程师提出试产中的问题，修订生产规范文件、品质检验文件；软件工程师、硬件工程师、结构工程师、资源开发工程师负责解答问题和/或承诺改进设计或完善模具；项目负责人负责召集试产总结会并形成总结评审记录。</p></td>
  </tr>
  <tr>
    <td><p>9.3.汇总试产报告</p></td>
    <td><p>试产总结报告
</p></td>
    <td><p>项目负责人；经理室</p></td>
    <td><p>项目负责人负责汇总试产报告及试产总结评审记录，出具试产总结报告；经理室负责批准试产总结报告。</p></td>
  </tr>
  <tr>
    <td rowspan="14"><p>11
设计确认</p></td>
    <td rowspan="14"><p>必要阶段</p></td>
    <td rowspan="2"><p>10.1.用户现场测试</p></td>
    <td><p>用户现场测试计划</p></td>
    <td rowspan="2"><p>1.用户现场测试计划需规定按产品预期用途进行测试；
2.用户现场测试计划需包括标签、包装的确认；
3.用户现场测试计划需包括风险管理要求；
4.用户现场测试计划需包括软件用户现场测试内容，测试通过准则等；
5.用户现场测试计划需形成文件，并在放行前得到批准，批准信息包括批准人签字和批准日期；
6.用户现场测试需按测试计划进行；
7.用户现场测试需使用试产后并经过跌落和振动试验的成品；
8.用户现场测试活动需形成测试报告，并在放行前得到批准，批准信息包括批准人签字和批准日期。</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责拟制、软件主管负责审核、技术负责人负责批准用户现场测试计划。</p></td>
    <td rowspan="2"><p>1.软件工程师拟制“用户现场测试计划”，提交软件主管审核，技术负责人批准；
2.软件工程师组织进行用户现场测试，并形成“用户现场测试报告/评估表”；
3.软件工程师将“用户现场测试报告/评估表”提交软件主管审核、技术负责人批准。</p></td>
  </tr>
  <tr>
    <td><p>用户现场测试报告/评估表</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责组织用户现场测试并形成用户现场测试报告/评估表；软件主管负责审核用户现场测试报告/评估表；技术负责人负责批准用户现场测试报告/评估表。</p></td>
  </tr>
  <tr>
    <td><p>10.2.临床性能评估</p></td>
    <td><p>
临床评估文件
</p></td>
    <td><p>1.临床评估需根据产品预期用途和用户需求，参考各国临床法规要求，评估产品在临床性能和临床安全方面是否满足临床应用；
2.临床评估活动需形成评估报告，且需包含明确的评估结论；
</p></td>
    <td><p>软件工程师；有医学背景人员；技术负责人；</p></td>
    <td><p>软件工程师和有医学背景人员负责汇编临床评估文件；技术负责人负责审核临床评估文件；</p></td>
    <td><p>软件工程师和有医学背景人员汇编临床评估文件，提交技术负责人审核；

</p></td>
  </tr>
  <tr>
    <td><p>10.3.软件确认</p></td>
    <td><p>软件确认报告</p></td>
    <td><p>1.软件确认需按软件质量策划中的软件确认计划进行；
2.软件确认需形成软件确认报告，并在放行前得到批准，批准信息包括批准人签字和批准日期；
3.软件确认报告需包括确认内容、确认方法、确认结论、确认日期及确认人员等。</p></td>
    <td><p>软件工程师；软件主管；技术负责人</p></td>
    <td><p>软件工程师负责汇总软件确认文档，拟制软件确认报告；软件主管负责审核软件确认报告；技术负责人负责批准软件确认报告。</p></td>
    <td><p>1.软件工程师依据“软件质量策划”中的软件确认计划汇总软件确认文档，拟制“软件确认报告”；
2.软件工程师将“软件确认报告”提交软件主管审核；
3.软件工程师将审核后的“软件确认报告”提交技术负责人批准。</p></td>
  </tr>
  <tr>
    <td><p>10.4.EMC测试</p></td>
    <td><p>EMC测试报告</p></td>
    <td><p>委托第三方检测机构进行EMC测试</p></td>
    <td><p>认证工程师；第三方测试机构或硬件工程师；硬件主管；技术负责人</p></td>
    <td><p>认证工程师或硬件工程师委托第三方测试机构进行EMC测试；第三方测试机构出具EMC测试报告；硬件主管或技术负责人负责审核EMC测试报告</p></td>
    <td><p>硬件工程师提交试产样机给认证工程师，认证工程师委托第三方检测机构进行EMC测试，并形成“EMC测试报告”；</p></td>
  </tr>
  <tr>
    <td><p>10.5.电气安全测试</p></td>
    <td><p>电气安全测试报告</p></td>
    <td><p>委托第三方检测机构进行电气安全测试</p></td>
    <td><p>认证工程师；第三方测试机构或硬件工程师；硬件主管；技术负责人</p></td>
    <td><p>认证工程师或硬件工程师委托第三方测试机构进行电气安全测试；第三方测试机构电气安全测试报告；硬件主管或技术负责人负责审核和批准电气安全测试报告；</p></td>
    <td><p>硬件工程师提交试产样机给认证工程师，认证工程师委托第三方检测机构进行电气安全测试，并形成“电气安全测试报告”；</p></td>
  </tr>
  <tr>
    <td><p>10.6.型式试验测试</p></td>
    <td><p>型式试验报告</p></td>
    <td><p>委托第三方检测机构进行型式试验测试</p></td>
    <td><p>认证工程师；第三方测试机构或硬件工程师；硬件主管；技术负责人</p></td>
    <td><p>认证工程师或硬件工程师委托第三方测试机构进行型式试验测试；第三方测试机构型式试验测试报告；硬件主管或技术负责人负责审核和批准型式试验测试报告；</p></td>
    <td><p>硬件工程师提交试产样机给认证工程师，认证工程师委托第三方检测机构进行型式试验测试，并形成“型式试验测试报告”；</p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>10.7.风险管理</p></td>
    <td><p>风险控制措施验证以及剩余风险评定报告
</p></td>
    <td rowspan="2"><p>1.风险控制措施验证以及剩余风险评定报告、风险管理报告均需形成文件；
2.风险控制措施验证以及剩余风险评定报告至少要包括：风险控制措施实施的检查、剩余风险评价、风险控制措施产生的风险分析、风险控制的完整性评估、综合剩余风险的可接受评价；
3.在产品上市批准前风险管理过程需经过评审并形成风险管理报告；
4.风险管理报告至少确保：风险管理计划已被适当的实施、综合剩余风险是可接受的、有适当的方法获得相关生产和生产后信息；
5.风险控制措施验证以及剩余风险评定报告、风险管理报告均需得到批准，批准信息包括批准人签字和批准日期。</p></td>
    <td rowspan="2"><p>项目负责人；认证工程师；风险小组组长；风险管理小组、有医学背景人员</p></td>
    <td><p>项目负责人负责拟制、认证工程师负责审核、风险小组组长负责批准风险控制措施验证以及剩余风险评定报告；风险管理小组负责进行风险控制措施验证及评价剩余风险，其中有医学背景人员负责协同风险管理小组其他成员进行危害的识别；</p></td>
    <td rowspan="2"><p>1.项目负责人拟制“风险控制措施验证以及剩余风险评定报告”，提交负责风险管理的认证工程师审核；
2.审核通过后，项目负责人组织风险管理小组成员进行风险控制措施验证及剩余风险评价，无异议后在“风险控制措施验证以及剩余风险评定报告”上签字认可；
3.项目负责人拟制“风险管理报告”，提交负责风险管理的认证工程师审核；
4.审核通过后，项目负责人组织风险管理小组成员对“风险管理报告”进行审核，无异议后在“风险管理报告”上签字认可；
5.项目负责人将“风险控制措施验证以及剩余风险评定报告”、“风险管理报告”提交风险小组组长批准。</p></td>
  </tr>
  <tr>
    <td><p>风险管理报告
</p></td>
    <td><p>项目负责人负责拟制、认证工程师负责审核、风险小组组长负责批准风险管理报告；风险管理小组负责进行风险评价，其中有医学背景人员负责协同风险管理小组其他成员进行危害的识别；</p></td>
  </tr>
  <tr>
    <td><p>10.8.制定设计确认计划</p></td>
    <td><p>设计确认计划
</p></td>
    <td rowspan="5"><p>1.设计确认必须依据设计确认计划进行，设计确认计划需要经过评审，且在放行前得到批准，批准信息包括批准人签字和批准日期；
2.设计确认计划需包括确认的项目、确认活动、确认通过的准则、参与确认的人员及职责；
3.设计确认需在试产产品或其等同物在规定的条件下进行，以保证器械符合客户需求和预期用途；
4.设计确认行为需形成设计确认报告，并在放行前得到批准；批准信息包括批准人签字和批准日期；
5.设计确认报告需包括确认内容、确认方法、确认结论、确认日期及确认人员等；
6.为保证数据的可靠性，确认用的测试设备需经过校准和控制；
7.设计确认需依据设计确认评审计划进行评审；
8.设计确认评审需形成评审记录，该记录需包括评审日期、确认活动中出现的设计输出与用户需求和预期用途不一致的问题、产生问题的原因、问题的解决方案、责任人、预计完成时间及评审人员签字等。</p></td>
    <td><p>项目负责人；技术负责人</p></td>
    <td><p>项目负责人负责拟制、技术负责人负责审核、批准设计确认计划；</p></td>
    <td rowspan="2"><p>1.项目负责人拟制“设计确认计划”，提交技术负责人审核；
3.项目负责人提交“设计确认计划评审表”（评审计划部分），由技术负责人审核批准；
4.项目负责人准备审核后的“设计确认计划”、批准后的“设计确认计划评审表”（评审计划部分）并通知评审计划中列明的人员参加设计确认计划评审；
5.项目负责人主持设计确认计划评审并形成评审记录；
6.项目负责人提交“设计确认计划”和“设计确认计划评审表”(评审结论部分)，由技术负责人批准；
</p></td>
  </tr>
  <tr>
    <td><p>10.9.设计确认计划评审</p></td>
    <td><p>设计确认计划评审表
</p></td>
    <td><p>项目负责人；技术负责人；各专业主管；认证工程师；客户代表；具有医学背景人员；对本阶段不负直接责任人员</p></td>
    <td><p>项目负责人、技术负责人、各专业主管负责评审设计确认计划的可行性、完整性，并形成评审记录；认证工程师、客户代表、具有医学背景人员、对本阶段不负直接责任人员分别以各自角度评审确认计划的完整性、合理性；技术负责人负责批准设计确认计划。</p></td>
  </tr>
  <tr>
    <td><p>10.8.设计确认</p></td>
    <td><p>设计确认报告</p></td>
    <td><p>项目负责人；技术负责人</p></td>
    <td><p>项目负责人负责汇总设计确认报告；技术负责人负责审核、批准设计确认报告；</p></td>
    <td><p>项目负责人汇总设计确认文档，形成“设计确认报告”，提交技术负责人审核及批准；</p></td>
  </tr>
  <tr>
    <td><p>10.9.制定设计确认评审计划</p></td>
    <td><p>设计评审计划表-设计确认
</p></td>
    <td><p>项目负责人；技术负责人</p></td>
    <td><p>项目负责人负责拟制、技术负责人负责审核、批准设计评审计划表-设计确认</p></td>
    <td rowspan="2"><p>
2.项目负责人提交“设计评审计划表-设计确认”，由技术负责人审核批准；
3.项目负责人准备审核后的“设计确认报告”和批准后的“设计评审计划表-设计确认”并通知评审计划中列明的人员参加设计确认评审；
4.项目负责人主持设计确认评审，并形成评审记录；
5.项目负责人将“设计确认评审记录”提交技术负责人批准；
6.技术负责人批准设计确认评审文件后，可以进入产品上市阶段。</p></td>
  </tr>
  <tr>
    <td><p>10.10.设计确认评审</p></td>
    <td><p>设计确认评审记录</p></td>
    <td><p>项目负责人；技术负责人；各专业主管；认证工程师；客户代表；具有医学背景人员；对本阶段不负直接责任人员；项目负责人</p></td>
    <td><p>项目负责人、技术负责人、认证工程师、各专业主管、对本阶段不负直接责任人员负责评审设计确认的正确性、完整性，是否有与用户需求和预期用途不一致的问题、产生问题的原因、问题解决方案，并形成评审记录；客户代表、具有医学背景人员从客户角度、医护人员角度评审设计确认的正确性、完整性。项目负责人负责组织设计确认评审；技术负责人负责批准设计确认报告。</p></td>
  </tr>
  <tr>
    <td><p>12
上市批准</p></td>
    <td><p>必要阶段       </p></td>
    <td><p>11.上市批准</p></td>
    <td><p>上市批准书
</p></td>
    <td><p>被批准上市的产品必须经过证明是安全和有效的，批准信息要包括批准人签字和批准日期。</p></td>
    <td><p>项目负责人；技术负责人；董事长</p></td>
    <td><p>项目负责人负责提交、技术负责人负责审核、董事长负责批准上市批准书。</p></td>
    <td><p>1.项目负责人提交“上市批准书”，由技术负责人审核；
2.项目负责人将审核后的“上市批准书”提交公司董事长；
3.董事长批准产品“上市批准书”。</p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>A设计更改（设计确认前）</p></td>
    <td rowspan="2"><p>设计确认前需要时</p></td>
    <td><p>A.1.设计更改需求可行性评审</p></td>
    <td><p>设计更改需求可行性评审单
(设计确认前适用)
</p></td>
    <td rowspan="6"><p>1.设计更改需求部门提出更改要求或需要纠正的问题；
2.技术人员需要对设计更改需求进行评审，以确定拒绝、延期或接受更改要求；
3.对设计更改需求进行评审，还要识别是设计确认前的更改还是设计确认后的更改。若是设计确认前的更改，且对预期用途、设计输入无影响，即只影响设计输出，在阶段设计评审时需要进行设计更改影响的评估；
4.设计更改时需要对更改原因、纠正措施、更改计划以及设计更改对设计输入要求和预期使用目的的影响等进行充分的可行性评估；
5.对于设计确认后的设计更改需要进行再验证和/或再确认，以保障设计更改满足制造或客户需求；
6.设计更改需要进行风险管理，以保证即解决原有问题，同时不引起新的问题；或者如果引起了新的问题，会对这些问题进行追踪，直至解决；
7.更新设计文档，以确切反映已进行修改的设计。</p></td>
    <td><p>专业工程师；专业主管；技术负责人</p></td>
    <td><p>专业工程师负责提交设计更改需求可行性评审，制订设计更改方案和设计更改计划；专业主管负责审核设计更改需求可行性评审，技术负责人负责确定参加评审人员；参加评审人员负责可行性评审并填写评审意见；技术负责人负责批准设计更改需求可行性评审申请和评审结论。</p></td>
    <td rowspan="2"><p>1.设计更改需求部门出具“业务联络单”阐明更改需求，技术负责人将任务分配给实施专业；或者依据会议记录确定设计更改需求和实施专业；
2.专业工程师提交“设计更改需求可行性评审单(设计确认前适用)”，阐述设计更改内容，更改方案及制订评审计划，由专业主管审核，技术负责人批准；
3.专业工程师组织“设计更改可行性评审单(设计确认前适用)”中列明的人员参加评审；并形成评审记录，由技术负责人批准设计更改可行性评审结论；
4.专业工程师提交设计更改输出文件，由专业主管审核及技术负责人批准；
5.执行部门按照设计更改文件进行更改。</p></td>
  </tr>
  <tr>
    <td><p>A.2.实施设计更改</p></td>
    <td><p>设计更改输出文件</p></td>
    <td><p>专业工程师；专业主管；技术负责人</p></td>
    <td><p>专业工程师负责输出设计更改文件；专业主管负责审核设计更改文件；技术负责人负责批准设计更改文件。</p></td>
  </tr>
  <tr>
    <td rowspan="4"><p>B设计更改（设计确认后）</p></td>
    <td rowspan="4"><p>设计确认后需要时</p></td>
    <td><p>B.1.设计更改需求可行性评审</p></td>
    <td><p>设计更改需求可行性评审单
(设计确认后适用)
</p></td>
    <td><p>专业工程师；专业主管；技术负责人</p></td>
    <td><p>专业工程师负责提交设计更改需求可行性评审，制订设计更改方案和设计更改计划；专业主管负责审核设计更改需求可行性评审，技术负责人负责确定参加评审人员；参加评审人员负责可行性评审并填写评审意见；技术负责人负责批准设计更改需求可行性评审申请和评审结论。</p></td>
    <td rowspan="4"><p>1.设计更改需求部门出具“业务联络单”阐明更改需求，技术负责人将任务分配给实施专业；或者依据会议记录确定设计更改需求和实施专业；
2.专业工程师提交“设计更改需求可行性评审单”，阐述设计更改内容，制订设计更改方案及评审计划，由专业主管审核，技术负责人批准；
3.专业工程师组织“设计更改需求可行性评审单”中列明的人员参加评审；并形成评审记录,由技术负责人批准设计更改需求可行性评审结论；
4.专业工程师输出设计更改文件，由专业主管审核及技术负责人批准；
5.执行部门按照设计更改文件进行更改；
6.更改完成后，专业工程师提交“设计更改验证/确认评审单”，制订评审计划，由专业主管审核，技术负责人批准；
7.专业工程师组织“设计更改验证/确认评审单”中列明的人员参加评审；并形成评审记录，由技术负责人批准设计更改验证/确认评审结论；；
8.专业工程师提交“设计更改通知单” 和更改文件，由专业主管审核，技术负责人批准后提交文件中心变更指定文件。</p></td>
  </tr>
  <tr>
    <td><p>B.2.实施设计更改</p></td>
    <td><p>设计更改输出文件</p></td>
    <td><p>专业工程师；专业主管；技术负责人</p></td>
    <td><p>专业工程师负责输出设计更改文件；专业主管负责审核设计更改文件；技术负责人负责批准设计更改文件。</p></td>
  </tr>
  <tr>
    <td><p>B.3.设计更改后的验证和/或确认</p></td>
    <td><p>设计更改验证/确认评审单
</p></td>
    <td><p>专业工程师；专业主管；技术负责人</p></td>
    <td><p>专业工程师负责提交设计更改验证/确认评审；专业主管负责审核设计更改验证/确认评审；技术负责人负责确定参加评审人员；参加评审人员负责验证或确认并填写评审意见；技术负责人负责批准设计更改验证/确认评审申请和评审结论。</p></td>
  </tr>
  <tr>
    <td><p>B.4.更新文件</p></td>
    <td><p>设计更改通知单
</p></td>
    <td><p>专业工程师；专业主管；技术负责人</p></td>
    <td><p>专业工程师负责提交设计更改通知和更改文件；专业主管负责审核设计更改通知文件；技术负责人负责批准设计更改通知文件。</p></td>
  </tr>
  <tr>
    <td colspan="8"><p>备注：
1.专业工程师、专业主管：指本公司在产品设计开发时涉及到的软件专业或硬件专业或结构专业或法规专业的工程师、主管。即具体执行某项任务时的那个专业的工程师、主管，当项目负责人同时担任同一份文件拟制和审核两个角色时，拟制工作可以由项目工程师替代；
2.手版样机：为在模具制造前，为了检查或验证设计输出的合理性、正确性而用机加工等方式制作产品壳体等零部件，然后组装而成的样机；
3.T1样机、T2样机：为模具样机的第一、第二阶段；
4.当文件拟制人员和审核人员的角色都由同一人承担时，需此人指定另一相关人员进行拟制，审核人员保持不变。</p></td>
  </tr>
</table>