[
    [
        {
            "type": "text",
            "content": "<text style=\"bold\">Risk Assessment Report</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">（V 1.0）</text>"
        },
        {
            "type": "text",
            "content": "Product Model:<text style=\"underline\"> PT9L</text>"
        },
        {
            "type": "text",
            "content": "Project Number: <text style=\"underline\">30000078</text>"
        },
        {
            "type": "text",
            "content": "Product  name: <text style=\"underline\">   Infrared Forehead Thermometer\t</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Drafted by</text><text style=\"italic\">(Regulation Engineer)</text><text style=\"underline\">               </text>\tDate:<text style=\"underline\">\t\t\t\t\t</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Reviewed by</text><text style=\"italic\">(Certification Engineer)</text><text style=\"underline\">            </text><text style=\"italic,underline\"> </text>\tDate:<text style=\"underline\">\t\t\t\t</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Approved by</text><text style=\"italic\">(Product Line Manager‌)</text><text style=\"underline\">              </text>Date:<text style=\"underline\">\t\t\t\t\t</text>"
        },
        {
            "type": "header",
            "content": "DN<text style=\"underline\">：PT9L-FXPJ01  V1.0</text>                           Risk Assessment Report"
        },
        {
            "type": "header",
            "content": "DN: PT9L-FXPJ01 V1.0                                  Risk Assessment Report"
        }
    ],
    [
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>No.</strong></p></td><td><p><strong>Version Date </strong></p></td><td><p><strong>Version Description</strong></p></td><td><p><strong>Version</strong></p></td><td><p><strong>Drafter</strong></p></td><td><p><strong>Approver</strong></p></td></tr><tr><td><p>1</p></td><td><p>2024.1.11</p></td><td><p>Originated</p></td><td><p>V1.0</p></td><td><p>Wang Dilong</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p><a id=\"OLE_LINK8\"></a></p></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Version History</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Contents</text>"
        },
        {
            "type": "index",
            "content": [
                {
                    "type": "text",
                    "content": "Signification of Abbreviations\t3",
                    "anchor": "_Toc26124"
                },
                {
                    "type": "text",
                    "content": "1. Overview\t4",
                    "anchor": "_Toc1249"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "1.1  Introduction of product\t4",
                            "anchor": "_Toc8744"
                        },
                        {
                            "type": "text",
                            "content": "1.2  Introduction on implementation of the risk management plan\t4",
                            "anchor": "_Toc11247"
                        },
                        {
                            "type": "text",
                            "content": "1.3  Risk management group\t4",
                            "anchor": "_Toc15609"
                        }
                    ],
                    "ilevel": 1
                },
                {
                    "type": "text",
                    "content": "2. Criteria for risk evaluation\t4",
                    "anchor": "_Toc17710"
                },
                {
                    "type": "text",
                    "content": "3. Identify medical device characteristics that could impact on safety and intended use\t5",
                    "anchor": "_Toc26436"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "3.1 Bibliography\t5",
                            "anchor": "_Toc19154"
                        },
                        {
                            "type": "text",
                            "content": "3.2 Questions from Annex A of ISO/TR 24971:2020\t5",
                            "anchor": "_Toc5356"
                        },
                        {
                            "type": "text",
                            "content": ".3 Questions from IEC 60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2\t8",
                            "anchor": "_Toc8642"
                        },
                        {
                            "type": "text",
                            "content": "3.4: Additional questions arising from IEC 60601-1-2:2014+A1:2020 edition 4.1:\t14",
                            "anchor": "_Toc7552"
                        }
                    ],
                    "ilevel": 1
                },
                {
                    "type": "text",
                    "content": "4. Risk analysis, risk evaluation and PRM\t16",
                    "anchor": "_Toc22645"
                },
                {
                    "type": "text",
                    "content": "5. Risk Management Conclusion\t28",
                    "anchor": "_Toc7738"
                },
                {
                    "type": "text",
                    "content": "Signature of the risk management group\t29",
                    "anchor": "_Toc9583"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">Signification of Abbreviations</text>",
            "anchor": "_Toc26124"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Abbreviations</strong></p></td><td><p><strong>Signification</strong></p></td></tr><tr><td><p><strong>RE</strong></p></td><td><p>Risk Evaluation</p></td></tr><tr><td><p><strong>S</strong></p></td><td><p>Severity</p><p>    1 Negligible; 2 Minor; 3 Serious; 4 Critical; 5 Catastrophic</p></td></tr><tr><td><p><strong>P</strong></p></td><td><p>The probability of a harm occurring </p><p>1 Few; 2 Improbable; 3 Remote; 4 Occasional; 5 Probable; 6 Frequent </p></td></tr><tr><td><p><strong>R</strong></p></td><td><p>Risk NO.</p></td></tr><tr><td><p><strong>ACC</strong></p></td><td><p>Acceptable</p></td></tr><tr><td><p><strong>NACC</strong></p></td><td><p>Unacceptable</p></td></tr><tr><td><p><strong>PRM</strong></p></td><td><p>Plan of Risk control measure(s)</p></td></tr><tr><td><p><strong>NH</strong></p></td><td><p>New hazard generated</p></td></tr><tr><td><p><strong>N/A</strong></p></td><td><p>Not apply </p></td></tr><tr><td><p><strong>Y</strong></p></td><td><p>Yes</p></td></tr><tr><td><p><strong>N</strong></p></td><td><p>No</p></td></tr><tr><td><p><strong>AFAP</strong></p></td><td><p>As far as possible without adversely affecting the benefit-risk ratio</p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Overview </text>",
            "anchor": "_Toc1249"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">1.1  Introduction of product</text>",
            "anchor": "_Toc8744"
        },
        {
            "type": "text",
            "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by measuring the energy of IR emitted from the forehead. The product will help you to assess you and your family members’ health conditions easily and quickly.",
            "anchor": "OLE_LINK112"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">1.2  Introduction on implementation of the risk management plan</text>",
            "anchor": "_Toc11247"
        },
        {
            "type": "text",
            "content": "The risk management activity including the risk management plan was began at the time the project is approved."
        },
        {
            "type": "text",
            "content": "This risk management review is to assess the harm and make the risk analysis, evaluation, and proposed the risk control plan."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">1.3  Risk management group</text>",
            "anchor": "_Toc15609"
        },
        {
            "type": "text",
            "content": "People participate in this risk assessment:"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><a id=\"OLE_LINK110\"></a>MEMBER</p></td><td><p>POST IN THIS GROUP</p></td><td><p>NAME</p></td></tr><tr><td><p><a id=\"_Hlk167348582\"></a>Product Line Manager‌</p></td><td><p>Group leader</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p>Project Leader</p></td><td><p>Member</p></td><td><p>Wang Dilong</p></td></tr><tr><td><p>Hardware design director</p></td><td><p>Member</p></td><td><p>Wan Long</p></td></tr><tr><td><p>Software design director</p></td><td><p>Member</p></td><td><p>Wang Di</p></td></tr><tr><td><p>Mechanical</p><p>Design director</p></td><td><p>Member</p></td><td><p>Liu Zhao</p></td></tr><tr><td><p><a id=\"OLE_LINK72\"></a>Quality management personnel  </p></td><td><p>Member</p></td><td><p>Zhang Xun</p></td></tr><tr><td><p>Process design personnel</p></td><td><p>Member</p></td><td><p>Cheng Minjie</p></td></tr><tr><td><p>Sales personnel </p></td><td><p>Member</p></td><td><p>Zhao Yiping</p></td></tr><tr><td><p>Certification personnel</p></td><td><p>Member</p></td><td><p>Wang Yanhong</p></td></tr><tr><td><p>Personnel with medical background</p></td><td><p>Member</p></td><td><p>Gao Kejian</p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Criteria for risk evaluation </text>",
            "anchor": "_Toc17710"
        },
        {
            "type": "text",
            "content": "Please find the document <text style=\"italic\">Risk Management Plan </text>(PT9L-FXJH01 V1.0) for the risk acceptance criteria.",
            "anchor": "_Toc241323496"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Identify medical device characteristics that could impact on safety and intended use</text>",
            "anchor": "_Toc26436"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">3.1 Bibliography</text>",
            "anchor": "_Toc19154"
        },
        {
            "type": "text",
            "content": "Please find Attachment <text style=\"italic\">Harmonised Standards List</text>."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">3.2 Questions from Annex A of ISO/TR 24971:2020</text>",
            "anchor": "_Toc5356"
        },
        {
            "type": "table",
            "content": "<table><tr><td colspan=\"2\"><p><strong>Questions</strong></p></td><td><p><strong>    Characteristic </strong></p></td><td><p><strong>Conceivable hazard</strong></p></td></tr><tr><td><p><strong>A.2.1</strong></p></td><td><p>What is the intended use and how is the medical device to be used?</p><ul><li>what is the medical device’s role relative to:</li><li>what are the indications for use (e.g. patient population, user profile, use environment)?</li><li>what are the contra-indications?</li><li>does the medical device sustain or support life?</li><li>is special intervention necessary in the case of failure of the medical device?</li><li>can the performance of the medical device be impacted in the event of a security breach (performance degradation or loss of availability)?</li><li>can unauthorized access, unauthorized activities, or loss of data affect the medical device safety?</li></ul></td><td><p>Please find section 1.1 and the operation guide for intended use.</p><ul><li>It is not recommended for people whose measuring part has local lesions, such as inflammation, trauma, postoperative, etc.</li><li>No, the IFT is not intended for sustaining or supporting life, so special intervention might not be necessary in case of its failure.</li><li>Yes, the occurrence of information security failure can affect data confidentiality and may lead to a decline in performance or a loss of availability.</li><li>Yes, unauthorized access, unauthorized activities, or data loss may affect the safety of the device.</li></ul></td><td><p>Electric energy</p><p>Mechanical energy</p><p>Biological agents</p><p>Chemical agents</p><p>Immunological agents</p><p>Data</p><p>Functionality</p></td></tr><tr><td><p><strong>A.2.2 </strong></p></td><td><p>Is the medical device intended to be implanted?</p></td><td><p>No.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.3</strong></p></td><td><p>Is the medical device intended to be in contact with the patient or other persons?</p></td><td><p>Yes, the product is intended to be in contact with the skin in short time.</p></td><td><p>Chemical agents</p><p>Immunological agents</p></td></tr><tr><td><p><strong>A.2.4 </strong></p></td><td><p>What materials or components are utilized in the medical device or are used with, or are in contact with, the medical device? </p><ul><li>compatibility with relevant substances;</li><li>compatibility with tissues or body fluids;</li><li>whether characteristics relevant to safety are known;</li><li>is the medical device manufactured utilizing materials of animal origin?</li></ul></td><td><ul><li>No, not intended for use or contact with other materials or components.</li><li>No, not intended for contact with tissues or body fluids.</li><li>Yes.</li><li>No, no materials of animal origin were used.</li></ul></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.5 </strong></p></td><td><p>Is energy delivered to or extracted from the patient? </p><ul><li>the type of energy transferred;</li><li>its control, quality, quantity, intensity and duration;</li><li>whether energy levels are higher than those currently used for similar medical devices.</li></ul></td><td><p>Yes, get infrared from the patient.</p><ul><li>Electromagnetic wave.</li><li>Measurement time.</li><li>No, not higher than the energy levels currently used for similar medical devices.</li></ul></td><td><p>Electromagnetic wave</p></td></tr><tr><td><p><strong>A.2.6</strong> </p></td><td><p>Are substances delivered to or extracted from the patient? </p></td><td><p>No, it is not intended for substance delivery or extraction.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.7 </strong></p></td><td><p>Are biological materials processed by the medical device for subsequent re-use, transfusion or transplantation? </p></td><td><p>No, the device is not intended for processing biological materials.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.8 </strong></p></td><td><p>Is the medical device supplied sterile or intended to be sterilized by the user, or are other microbiological controls applicable? </p></td><td><p>No, the device is non-sterile.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.9 </strong></p></td><td><p>Is the medical device intended to be routinely cleaned and disinfected by the user? </p></td><td><p>Yes, routine cleaning and sterilize of the probe.</p></td><td><p>Biological agents</p><p>Chemical agents</p><p>Immunological agents</p></td></tr><tr><td><p><strong>A.2.10 </strong></p></td><td><p>Does the medical device intended to modify the patient environment?</p></td><td><p>No, it is not intended to modify the patient environment.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.11 </strong></p></td><td><p>Are measurements taken? </p></td><td><p>Yes, it measures body temperature.</p></td><td><p>Data</p><p>Functionality</p></td></tr><tr><td><p><strong>A.2.12 </strong></p></td><td><p>Is the medical device interpretative?</p></td><td><p>No, it does not perform analytical processing.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.13 </strong></p></td><td><p>Is the medical device intended for use in conjunction with other medical devices, medicines or other medical technologies?</p></td><td><p>No, it is not intended for use with other medical devices, medicines, or other medical technologies.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.14 </strong></p></td><td><p>Are there unwanted outputs of energy or substances?</p></td><td><p>Yes, there are unwanted outputs of energy. Including non-ionizing radiation, electrical energy, and thermal energy</p><p>But no unwanted outputs of substances.</p></td><td><p>Radiation energy</p><p>Electric energy</p><p>Thermal energy</p></td></tr><tr><td><p><strong>A.2.15 </strong></p></td><td><p>Is the medical device susceptible to environmental influences? </p></td><td><p>Yes, the medical device is sensitive to various environmental factors such as temperature, humidity, electromagnetic interference, atmospheric pressure, vibration, dust, light, and insects.</p></td><td><p><a id=\"OLE_LINK36\"></a>Radiation energy</p><p>Functionality</p></td></tr><tr><td><p><strong>A.2.16 </strong></p></td><td><p>Does the medical device influence the environment? </p></td><td><p>Yes, the medical device impacts the environment through electromagnetic radiation, battery usage, and scrappage.</p></td><td><p>Radiation energy</p><p>Chemical agents</p></td></tr><tr><td><p><strong>A.2.17 </strong></p></td><td><p>Does the medical device require consumables or accessories?</p></td><td><p>Yes, batteries.</p></td><td><p>Functionality</p><p>Thermal energy</p></td></tr><tr><td><p><strong>A.2.18 </strong></p></td><td><p>Is maintenance or calibration necessary?</p></td><td><p>Yes, calibration is necessary and should be performed by trained professionals.</p></td><td><p>Functionality</p></td></tr><tr><td><p><strong>A.2.19 </strong></p></td><td><p>Does the medical device contain software?</p></td><td><p>Yes, the medical device contains software. For non-connected models, no installation and verification are required. However, App connected models or bluetooth models applied, software installation and verification are necessary.</p></td><td><p>Software hazards</p></td></tr><tr><td><p><strong>A.2.20</strong></p></td><td><p>Does the medical device allow access to information?</p></td><td><p>Yes, but only for models with Bluetooth functionality.</p></td><td><p>Data</p></td></tr><tr><td><p><strong>A.2.21</strong> </p></td><td><p>Does the medical device store data critical to patient care?</p></td><td><p>Yes, the medical device stores body temperature measurements.</p></td><td><p>Data</p></td></tr><tr><td><p><strong>A.2.22 </strong></p></td><td><p>Does the medical device have a restricted shelf-life?</p></td><td><p>Only have service life.</p></td><td><p>Functionality</p><p>Electric energy</p></td></tr><tr><td><p><strong>A.2.23 </strong></p></td><td><p>Are there any delayed or long-term use effects?</p></td><td><p>Yes, label wear and tear.</p></td><td><p>Functionality</p></td></tr><tr><td><p><strong>A.2.24 </strong></p></td><td><p>To what mechanical forces will the medical device be subjected? </p></td><td><p>No.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.25 </strong></p></td><td><p>What determines the lifetime of the medical device?</p></td><td><p>Component aging.</p></td><td><p>Functionality</p></td></tr><tr><td><p><strong>A.2.26  </strong></p></td><td><p>Is the medical device intended for single use? </p></td><td><p>No, the device is not intended for single use.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.27 </strong></p></td><td><p>Is safe decommissioning or disposal of the medical device necessary? </p></td><td><p>Yes, proper disposal of the medical device itself and adequate handling of stored data are necessary.</p></td><td><p>Chemical agents</p><p>Data</p></td></tr><tr><td><p><strong>A.2.28 </strong></p></td><td><p>Does installation or use of the medical device require special training or special skills? </p></td><td><p>No, special training and skills are not required.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.29 </strong></p></td><td><p>How will information for safe use be provided?</p></td><td><p>The information for safe use will be provided directly to the end-users through the user manual supplied by the manufacturer. </p><p>No additional training is required.</p></td><td><p>Mechanical energy</p><p>Thermal energy</p><p>Electric energy</p><p>Radiation energy</p><p>Functionality</p><p>Chemical agents</p></td></tr><tr><td><p><strong>A.2.30 </strong></p></td><td><p>Are new manufacturing processes established or introduced? </p></td><td><p>No, new manufacturing processes have not been established or introduced.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.31 </strong></p></td><td><p>Is successful application of the medical device dependent on the usability of the user interface?</p></td><td><p>No. </p></td><td><p>N/A</p></td></tr><tr><td><p><a id=\"OLE_LINK38\"></a><strong>A.2.31.1 </strong></p></td><td><p>Can the user interface design features contribute to use error? </p></td><td><p>No.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.31.2 </strong></p></td><td><p>Is the medical device used in an environment where distractions can cause use error?</p></td><td><p>No, it is not used in emergency medical environments where distractions could lead to use error.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.31.3 </strong></p><p><strong> </strong></p></td><td><p>Does the medical device have connecting parts or accessories? </p></td><td><p>No.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.31.4 </strong></p></td><td><p>Does the medical device have a control interface?</p></td><td><p>No.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.31.5 </strong></p></td><td><p>Does the medical device display information? </p></td><td><p>Yes, the medical device displays measured values and warning information.</p></td><td><p>Functionality</p></td></tr><tr><td><p><strong>A.2.31.6 </strong></p></td><td><p>Is the medical device controlled by a menu?</p></td><td><p>No. only have simple buttons or direct controls for operation</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.31.7 </strong></p></td><td><p>Is the successful use of the medical device dependent on a user's knowledge, skills and abilities?</p></td><td><p>No.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.31.8 </strong></p></td><td><p>Will the medical device be used by persons with special needs? </p></td><td><p>No.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.31.9 </strong></p></td><td><p>Can the user interface be used to initiate unauthorised actions?</p></td><td><p>No, the user interface does not allow access to restricted operation modes, and therefore cannot initiate unauthorized actions.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>A.2.32 </strong></p></td><td><p>Does the medical device include an alarm system?</p></td><td><p>Yes, the medical device includes a technical alarm system.</p></td><td><p>Functionality</p></td></tr><tr><td><p><strong>A.2.33 </strong></p></td><td><p>In what ways might the medical device be misused (deliberately not)? </p></td><td><p>using it for unintended populations, improper environment, improper maintenance, or connection failures.</p></td><td><p>Functionality</p></td></tr><tr><td><p><strong>A.2.34 </strong></p></td><td><p>Is the medical device intended to be mobile or portable? </p></td><td><p>Yes, it is a portable device .</p></td><td><p>Mechanical energy</p></td></tr><tr><td><p><strong>A.2.35 </strong></p></td><td><p>Does the use of the medical device depend on essential performance? </p></td><td><p>Yes.</p></td><td><p>Functionality</p></td></tr><tr><td><p><strong>A.2.36 </strong></p></td><td><p>Does the medical device have a degree of autonomy?</p></td><td><p>Yes, after starting the measurement, the medical device automatically performs the measurement process and issues a false warning when it encounters a problem.</p></td><td><p>Functionality</p></td></tr><tr><td><p><strong>A.2.37 </strong></p></td><td><p>Does the medical device produce an output that is used as an input in determining clinical action?</p></td><td><p>No.</p></td><td><p>N/A</p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">.3 Questions from IEC 60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2</text>",
            "anchor": "_Toc8642"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p>Clause #</p></td><td><p>Questions</p></td><td><p>Answers</p></td></tr><tr><td><p>4.3</p></td><td><p>What functions of the medical device are classified as essential performance?</p></td><td><p>accuracy of the clinical thermometer</p></td></tr><tr><td><p>4.4</p></td><td><p>What is the expected service life of the medical</p><p>device?</p></td><td><p>5 years.</p></td></tr><tr><td><p>4.5</p></td><td><p>What <a id=\"OLE_LINK12\"></a>particular risk control measure or test method  associated with the medical device and addressed by IEC/EN 60601-1 are controlled by means other than these required by the standard?</p></td><td><p>No particular risk specific required by the standard. No alternative means is needed.</p></td></tr><tr><td><p>4.6</p></td><td><p>What parts (accessories) of the medical device can come into contact with the patient but fall outside of the definition of applied parts (sub-clause 3.8)?  </p></td><td><p>The applied part is the key and enclosure can be touched too . the key and enclosure do not need to meet the requirements of the application part。</p></td></tr><tr><td><p>4.7</p></td><td><p>What are the single fault-conditions other that these identified in <a id=\"OLE_LINK39\"></a>sub-clause 13.2 that are feasible for the medical device?  </p></td><td><p>The temperature limiting device is faulty</p></td></tr><tr><td><p>4.8</p></td><td><p>What components of the medical device are used outside their certified (specified) ratings?  </p></td><td><p>All component used in accordance with its specified rating and standard.</p></td></tr><tr><td><p>4.9</p></td><td><p>What components with high-integrity characteristics (sub-clause 3.17) are used in the medical device? </p></td><td><p>No such parts.</p></td></tr><tr><td><p>5.1</p></td><td><p>What combinations of simultaneous faults in the medical device are feasible?</p></td><td><p>no combinations of simultaneous faults will occur.</p></td></tr><tr><td><p>7.2.2</p></td><td><p>Identification</p></td><td><p>The foreseeable misuse of marking of label was considered.</p></td></tr><tr><td><p>7.2.13 </p></td><td><p>Physiological effects (safety signs and warning)</p></td><td><p>The EUT is not producing physiological effects.</p></td></tr><tr><td><p>7.2.17</p></td><td><p>Protective packaging</p></td><td><p>Have special handling instruction for transportation or storage needed. Premature removal of packaging does not pose an unacceptable risk to the product or accessories.</p></td></tr><tr><td><p>7.3.3</p></td><td><p>Batteries</p></td><td><p>Lithium battery has warning labels.</p><p>Dry battery has no warning labels. </p></td></tr><tr><td><p>7.4.2</p></td><td><p>Control devices</p></td><td><p>The switches indicated by symbols</p></td></tr><tr><td><p>7.5</p></td><td><p>Safety signs</p></td><td><p>Warning，Prohibition，Mandatory action are used</p></td></tr><tr><td><p>7.9.2.4</p></td><td><p>Electrical power source</p><p>Whether the leakage of the battery would lead to an unacceptable risk？Does loss of power pose an unacceptable risk?</p></td><td><p>Yes，include:</p><p>Low battery</p><p>Battery leakage </p><p>acceptable the risk of battery leakage is acceptable,  the instruction manual should include a \"warning to remove the battery if it is not possible to use the ME device for a certain period of time\".</p><p>Loss of power can lead to unacceptable risk, design to allow for rapid release of pressure when loss of power.</p></td></tr><tr><td><p>7.9.3.2</p></td><td><p>Replacement of fuses, power supply cords, other parts</p></td><td><p>No such parts.</p></td></tr><tr><td rowspan=\"2\"><p>8.1 </p></td><td><p>What parts of the medical device are in separate enclosures connected by power carrying conductor(s)?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>What components of the medical device can move unexpectedly during its expected service life?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>8.5.2.2  </p></td><td><p>What B-type applied parts of the medical device are not protectively earthed and, at the same time, not separated by one MOPP from protectively earthed accessible metal parts, that can make contact with source of voltage or leakage current above the permitted limits?</p></td><td><p>No type-B applied part device</p></td></tr><tr><td><p>8.5.2.3</p></td><td><p>What conductive parts on connectors on the patient leads for the medical device, at the end of the lead remote from the patient, are not separated from the all patient connections by one MOPP rated for the maximum mains voltage, and can come in contact with mains sockets, flat surface or other objects?</p></td><td><p>No patient leads</p></td></tr><tr><td><p>8.6.3</p></td><td><p>What moving parts of the medical device are protectively earthed and remain reliably so during the expected service live of the medical device?  </p></td><td><p>No such part</p></td></tr><tr><td><p>8.8.4.1</p></td><td><p>What type(s) of insulation for the medical device require specific test protocols, other than these required by the IEC/EN 60601-1, for verifying their resistance to heat during the expected service life of the medical device?</p></td><td><p>Reinforced insulation case</p></td></tr><tr><td><p>8.10.1</p></td><td><p>What components of the medical device are securely mounted for the expected service lifetime of the medical device?</p></td><td><p>Inner lead component.</p></td></tr><tr><td><p>9.2.1</p></td><td><p>What moving parts of the medical equipment need to be exposed for the medical equipment to perform its intended function?</p></td><td><p>Moving part cannot be touched</p></td></tr><tr><td><p>9.2.2.1</p></td><td><p>Do the ME have a trapping zone that is considered not to present a mechanical hazard?</p></td><td><p>No such parts</p></td></tr><tr><td><p>9.2.2.4</p></td><td><p>TRAPPING ZONE: GUARDS and other RISK CONTROL measures</p></td><td><p>No such parts</p></td></tr><tr><td><p>9.2.2.6</p></td><td><p>What parts of the medical device are used to position the patient or parts of the medical device itself?</p></td><td><p><a id=\"OLE_LINK55\"></a><a id=\"OLE_LINK56\"></a>No such parts.</p></td></tr><tr><td><p>9.2.3.1</p></td><td><p>Unintended movement:</p><p>Are controls positioned, recessed, or protected by other means so that they cannot be accidentally actuated?</p></td><td><p>Yes, No unacceptable risk is created</p></td></tr><tr><td><p>9.2.4  </p></td><td><p>What emergency stopping device(s) are used with the medical device?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>9.2.5  </p></td><td><p>What means for releasing of the patient quickly and safely in the event of breakdown of the medical device or failure of the power supply are provided?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>9.5.1</p></td><td><p>What protection against expelled parts is provided?</p></td><td><p>No expelled parts.</p></td></tr><tr><td><p>9.6.1</p></td><td><p>What levels of noise and vibration generated by the medical device require measurement against excessive levels?</p></td><td><p>≦80dBA</p></td></tr><tr><td><p>9.6.2.2</p></td><td><p>What parts of the medical device are source of infrasound and ultrasound?</p></td><td><p>No source of infrasound and ultrasound</p></td></tr><tr><td><p>9.7.2</p></td><td><p>What parts of the medical device are pneumatic or hydraulic?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>9.7.7</p></td><td><p>What pressure relief devices are provided for the medical device?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>9.8.1  </p></td><td><p>What parts of the medical device are designed to support loads or to provide actuating forces?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>9.8.2  </p></td><td><p>What methods, other than these required by the IEC/EN 60601-1, are used to demonstrate the structural integrity of the support systems of the medical device during its expected service life?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>9.8.3.1</p></td><td><p>What parts of the medical device are used for support or immobilization of the patient?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>9.8.5</p></td><td><p>What primary support means of the medical device do not require mechanical protective device?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>10.1.2</p></td><td><p>What parts of the medical device produce diagnostic or therapeutic X-radiation?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>10.2</p></td><td><p>What parts of the medical device produce alpha, bet, gamma, neutron or other particle radiation?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>10.3  </p></td><td><p>What parts of the medical device produce microwave radiation?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>10.5  </p></td><td><p>What parts of the medical device produce visible electromagnetic radiation?</p></td><td><p><a id=\"OLE_LINK66\"></a><a id=\"OLE_LINK65\"></a>No such parts.</p></td></tr><tr><td><p>10.6</p></td><td><p>What parts of the medical device produce infrared radiation?</p></td><td><p>Infrared probe.</p></td></tr><tr><td><p>10.7</p></td><td><p>What parts of the medical device produce ultraviolet radiation?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>11.1.1 (table 23)</p></td><td><p>What parts of the medical device can cover more than 10% of the surface area of the operator or patient’s body, or 10% of the surface area of the patient’s head, that are likely to be touched and for how long?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>11.1.1 (table 24)  </p></td><td><p>What applied parts of the medical device can cover more than 10% of the surface area of the operator or patient’s body, or 10% of the surface area of the patient’s head, that are likely to be touched and for how long?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>11.1.2.1</p></td><td><p>What parts of the medical device are intended to supply heat or cool the patient?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>11.1.2.2</p></td><td><p>What parts of the medical device are not intended to supply heat or cool the patient can exceed 41°C or cool below room ambient temperature in normal use or foreseeable misuse?</p></td><td><p>No such parts.</p></td></tr><tr><td rowspan=\"3\"><p>11.1.3</p></td><td><p>What impact a test corner will have on the heating of the medical device and nearby surfaces considering the conditions for use of the medical device?</p></td><td><p>Influence the ventilation near the medical device</p></td></tr><tr><td><p>What is the probability of occurrence of contact and the duration of contact for part of the medical device that are likely to be touched and for the applied parts?</p></td><td><p>Measuring the body temperature,must contact the key and enclosure，</p><p>enclose contact time &lt;1 min；key contact time &lt;1 min。</p><p>temperature comply with the table 22 and table 23 of 60601-1</p></td></tr><tr><td><p>Does the medical equipment have a temperature control device? If so, what method is used to measure the maximum temperature of the component?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>11.2.2.1  </p></td><td><p>What compartments of medical device containing oxygen rich environment may leak or have other related failures?</p></td><td><p><a id=\"OLE_LINK69\"></a><a id=\"OLE_LINK70\"></a>No such parts.</p></td></tr><tr><td><p>11.3  </p></td><td><p>What parts of the medical device form part of the fire enclosure?  </p></td><td><p>No such parts.The power consumption of the device is less than 15W and there is no risk of fire。</p></td></tr><tr><td><p>11.5</p></td><td><p>What parts of the medical device can come into contact with flammable agents?  </p></td><td><p>No such parts.</p></td></tr><tr><td><p>11.6.3  </p></td><td><p>Does the ME device need to handle liquids during normal use or foreseeable misuse?</p><p>Does wetting ME equipment result in a hazardous situation?</p><p>Does the manufacturer identify hazards associated with the volume and type of liquid in the worst case?</p><p>Does the manufacturer identify hazards associated with the most unfavorable location of the spilled equipment?</p></td><td><p>No such use</p></td></tr><tr><td><p>11.6.4  </p></td><td><p>What’s the test conditions used to simulate the worst case for spillage?</p></td><td><p>No such parts</p></td></tr><tr><td><p>11.6.5  </p></td><td><p>Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS</p></td><td><p>IP22</p></td></tr><tr><td><p>11.6.6  </p></td><td><p>What are the effects and affects of multiple cleanings/disinfections during the expected service life of the medical device/system, their parts and accessories?</p></td><td><p>Not damaged after cleanings/disinfections many times</p></td></tr><tr><td><p>11.6.7  </p></td><td><p>What parts of the medical device are subject to sterilization in normal use and foreseeable misuse and by what type?</p></td><td><p>No sterilization</p></td></tr><tr><td><p>11.6.8  </p></td><td><p>What substances the medical device may come into contact with?</p></td><td><p>Product contact with the skin</p></td></tr><tr><td><p>12.1</p></td><td><p>What are the risks associated with the accuracy of controllers and instruments for medical devices?</p></td><td><p>Body temperature measurements are inaccurate, resulting in incorrect results for the user.</p></td></tr><tr><td><p>12.4.1</p></td><td><p>What outputs of the medical device can be intentionally set at levels exceeding the safety limits?</p></td><td><p><a id=\"OLE_LINK160\"></a>No such parts.</p></td></tr><tr><td><p>12.4.2</p></td><td><p>What indications of parameters of the medical device are associated with hazardous output?  </p></td><td><p>No such parts.</p></td></tr><tr><td><p>12.4.3  </p></td><td><p>What multi-purpose outputs (e.g. low-intensity and high-intensity) for different treatments are provided for the medical device?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>12.4.4  </p></td><td><p>What outputs of the medical device can deliver energy or sub-stances to the patient?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>12.4.5.3  </p></td><td><p>What part(s) of the medical device can emit radiation for radiotherapy?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>12.4.5.4  </p></td><td><p>What part(s) of the medical device can emit diagnostic or therapeutic radiation for purposes other than radiotherapy and X-ray diagnostic?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>12.4.6  </p></td><td><p>What part(s) of the medical device can generate diagnostic or therapeutic acoustic pressure?</p></td><td><p><a id=\"OLE_LINK37\"></a>No such parts.</p></td></tr><tr><td><p>13.2.6</p></td><td><p>What parts of the medical device contain liquid(s) that may escape in an event of a failure (single fault condition)?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>14.1</p></td><td><p>Programmable electrical medical systems - General  </p></td><td><p><a id=\"OLE_LINK162\"></a>Inaccurate measurement,impropriety alarm</p></td></tr><tr><td><p>14.6.1</p></td><td><p>Identification of known and foreseeable hazards  </p></td><td><p>Inaccurate measurement,impropriety alarm</p></td></tr><tr><td><p>14.6.2</p></td><td><p>Risk control</p></td><td><p>Software validation report</p></td></tr><tr><td><p>14.7</p></td><td><p>Requirement specification  </p></td><td><p>Limits of the error of the thermometer</p></td></tr><tr><td><p>14.8  </p></td><td><p>Architecture</p></td><td><p>protective  design</p></td></tr><tr><td><p>14.9  </p></td><td><p>Design and Implementation</p></td><td><p>Software validation report</p></td></tr><tr><td><p>14.10</p></td><td><p>Verification</p></td><td><p>Software validation report</p></td></tr><tr><td><p>14.11</p></td><td><p>Programmable electrical medical systems – PEMS validation</p></td><td><p>Software validation report</p></td></tr><tr><td><p>14.13</p></td><td><p>Connection of PEMS by NETWORK/DATA COUPLING to other equipment </p></td><td><p>Bluetooth connection,</p></td></tr><tr><td><p>15.1</p></td><td><p>Dose the medical device  arrange controls and indicators?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>15.4.1</p></td><td><p>What electrical, hydraulic, pneumatic or gas connection terminals and connectors removable without the use of a tool are provided for the medical device?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>15.4.2.1 a)</p></td><td><p>What automatic resetting thermal cut-outs or over-current releases are provided for the medical device?</p></td><td><p>There were not used automatic resetting thermal cut-outs or over-current releases.</p></td></tr><tr><td><p>15.4.2.1 c)</p></td><td><p>What thermostats are provided for the medical device?</p></td><td><p>Not used the thermostat.</p></td></tr><tr><td><p>15.4.2.1 d)</p></td><td><p><a id=\"OLE_LINK77\"></a><a id=\"OLE_LINK78\"></a>What thermal cut-outs or over-current releases, the operation of which would lead to loss of function, are provided for the medical device?</p></td><td><p>No such part to loss function.</p></td></tr><tr><td><p>15.4.2.1 h)</p></td><td><p>What tubular heating elements are provided for the medical device?</p></td><td><p>No such part.</p></td></tr><tr><td><p>15.4.3.1</p></td><td><p>What housing is provided for batteries of the medical device that can vent gases during charging or discharging?</p></td><td><p>No such part.</p></td></tr><tr><td><p>15.4.3.2</p></td><td><p>Connection</p></td><td><p>Battery connection</p></td></tr><tr><td><p>15.4.3.3</p></td><td><p>Protection against overcharging</p></td><td><p>No such part.</p></td></tr><tr><td><p>15.4.4</p></td><td><p>indicator</p><p>Is there a non-luminous heater?</p><p>Does accidental and prolonged operation of the output circuit pose a dangerous situation?</p></td><td><p>Boot instructions. There is no non-luminous heater. Output circuit Accidental and prolonged operation of the output circuit does not pose a dangerous situation</p></td></tr><tr><td><p>15.4.5</p></td><td><p>What pre-set controls are provided for the medical device?</p></td><td><p>No such parts.</p></td></tr><tr><td><p>16.1</p></td><td><p>What configurations settings exist and what reconfiguration activities are permitted for the medical system?</p></td><td><p>Not medical system.</p></td></tr><tr><td><p>16.9.1  </p></td><td><p>Connection terminals and connectors</p></td><td><p>No such parts.</p></td></tr><tr><td><p>17</p></td><td><p>Electromagnetic compatibility of ME equipment and ME systems</p></td><td><p>The EUT been tested and comply with the standard IEC 60601-1-2</p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">3.4: Additional questions arising from IEC 60601-1-2:2014+A1:2020 edition 4.1:</text>",
            "anchor": "_Toc7552"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p>Clause #</p></td><td><p>Questions</p></td><td><p>Answers</p></td><td><p>R</p></td></tr><tr><td><p>4.2</p></td><td><p>Non-ME EQUIPMENT used in an ME SYSTEM</p><p>Is the non-ME EQUIPMENT involved in any way with the BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM?</p></td><td><p>No non-ME equipment in ME system.</p></td><td><p>/</p></td></tr><tr><td><p>4.3.1</p></td><td><p>Configurations</p><p>How are the configurations to be tested determined (i.e. experience, engineering analysis, or pretesting). </p></td><td><p>Products of different series will be tested separately, and if the products belong to the same series, for example:similar circuit,similar function;then the products which can cover comprehensive circuit and functions will be selected for testing.</p></td><td><p>/</p></td></tr><tr><td><p>5.2.1.1 </p></td><td><p>Are there excluded environments as determined for which the device is not suitable?</p></td><td><p>Yes, It can’t be used near active HF SURGICAL EQUIPMENT and the RF shielded room of an ME SYSTEM for magneticresonance imaging, where the intensity of EM DISTURBANCES is high</p></td><td><p>/</p></td></tr><tr><td><p>8.1</p></td><td><p><a id=\"OLE_LINK30\"></a>Before IMMUNITY testing begins, the MANUFACTURER shall determine specific, detailed IMMUNITY pass/fail criteria, based on applicable part two standards or RISK MANAGEMENT, for BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to EM DISTURBANCES. The MANUFACTURER shall also determine how the ME EQUIPMENT or ME SYSTEM will be monitored during the tests to check for compliance with the specific pass/fail criteria. These pass/fail <a id=\"OLE_LINK31\"></a>criteria and this monitoring specification should be included in the test plan and shall be included in the test </p><p>report and the RISK MANAGEMENT FILE. </p></td><td><p><a id=\"OLE_LINK5\"></a><strong>BASI CSAFETY</strong> :ACCESSIBLE PARTS including and APPLIED PARTSCREEPAGE DISTANCES and AIR CLEARANCES Dielectric strength</p><p>Measurements Of LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS </p></td><td><p><a id=\"OLE_LINK19\"></a>/</p></td></tr><tr><td><p>8.5</p></td><td><p>Subsystems</p><p>How is the subsystem being tested if normal operating conditions can be simulated?</p></td><td><p>NA</p></td><td><p>/</p></td></tr><tr><td><p>8.7</p></td><td><p>Operating modes</p><p>During IMMUNITY testing, the BASIC SAFETY and ESSENTIAL PERFORMANCE shall be tested in the modes and settings (e.g. gain) that are most likely to result in an unacceptable RISK, as </p><p>determined by the MANUFACTURER.This shall be determined using RISK ANALYSIS, experience, engineering analysis, or pretesting.</p></td><td><p>Emission: The equipment under test (EUT) was configured to measure its highest possible emission level. The test conditions were adapted accordingly in reference to the instructions for use.</p><p>Immunity: The equipment under test (EUT) was configured to have its highest possible susceptibility against the tested phenomena. The test conditions were adapted accordingly inreference to the instructions for use</p></td><td><p>/</p></td></tr><tr><td><p>8.8</p></td><td><p>Non-ME EQUIPMENT</p><p>How does the ME SYSTEM operate can be used to determine if testing of the non-ME EQUIPMENT is required according to 4.2?</p></td><td><p>NA</p></td><td><p>/</p></td></tr><tr><td><p>8.9</p></td><td><p>IMMUNITY TEST LEVELS</p><p>Is the environment of INTENDED USE known to alter the reasonably foreseeable EM DISTURBANCE levels specified in this collateral standard IEC 60601-1-2?</p></td><td><p>The environment of intended use is Professional healthcare facility environment and Home healthcare environment, which will not alter the levels。<a id=\"OLE_LINK11\"></a>The electromagnetic immunity tests were performed on thermometer</p><p> defined in the user manual.</p></td><td><p>/</p></td></tr><tr><td><p>Table 4</p><p>Table 5</p><p>Table 6</p><p>Table 7</p><p>Table 8</p></td><td><p>ENCLOSURE PORT</p><p>Input a.c. power PORT (1 of 2)</p><p>Input d.c. power PORT</p><p>PATIENT coupling PORT</p><p>SIP/SOP PORT</p></td><td><p>The device is not sensitive to a specific modulation frequency or range of frequencies, test as per the frequencies listed in the table.</p></td><td><p>/</p></td></tr><tr><td><p>8.10</p></td><td><p>IMMUNITY to proximity fields from RF wireless communications equipment</p></td><td><p>No additional frequencies and communications are encountered.</p><p>See IFU.The electromagnetic immunity tests were performed on thermometer defined in the user manual.</p></td><td><p>/</p></td></tr><tr><td><p>8.11</p></td><td><p>IMMUNITY to proximity magnetic fields in the frequency range 9 kHz to 13,56 MHz</p></td><td><p>This product does not have any components or circuitry susceptible to magnetic fields</p></td><td></td></tr></table>"
        },
        {
            "type": "header",
            "content": "DN<text style=\"underline\">：PT9L-FXPJ01  V1.0</text>                           Risk Assessment Report"
        }
    ],
    [
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Risk analysis, risk evaluation and PRM</text>",
            "anchor": "_Toc22645"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>4.1  Energy hazards</strong></p></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=\"2\"><p><strong>Hazard</strong></p></td><td rowspan=\"2\"><p><strong>Foreseeable hazardous events</strong></p></td><td rowspan=\"2\"><p><strong>Hazardous situation</strong></p></td><td rowspan=\"2\"><p><strong>Harm</strong></p></td><td colspan=\"2\"><p><strong>Risk level evaluation</strong></p></td><td rowspan=\"2\"><p><strong>Risk control measures</strong></p></td><td rowspan=\"2\"><p><strong>R</strong></p></td></tr><tr><td><p><strong>P</strong></p></td><td><p><strong>S</strong></p></td></tr><tr><td><p>Electromagnetic energy</p></td><td><p>can't conform with EMC standard, be placed near the electromagnetic equipment.</p></td><td><p><a id=\"OLE_LINK7\"></a>the device is interfered or Interfere with other equipment; the measurement results are inaccurate</p></td><td><p>Inaccurate measurement</p></td><td><p>2</p></td><td><p>4</p></td><td><p>Design control: EMC(IEC60601-1-2) circuit design</p></td><td><p>R1</p></td></tr><tr><td><p>Electrostatic discharge</p></td><td><p>The machine suffers from static electricity</p></td><td><p>The device damage, the measurement results are inaccurate</p></td><td><p><a id=\"OLE_LINK9\"></a>Inaccurate measurement</p></td><td><p>2</p></td><td><p>4</p></td><td><p>Design control: EMC(IEC60601-1-2) circuit design</p></td><td><p>R2</p></td></tr><tr><td><p>Radiated RF EM fields</p></td><td><p>The machine is subjected to radiation interference from other equipment</p></td><td><p>The working state of device is abnormal, the measurement results are inaccurate</p></td><td><p>The device is not working and damage</p><p>Inaccurate measurement</p></td><td><p>3</p></td><td><p>4</p></td><td><p>Design control: EMC(IEC60601-1-2) circuit design</p></td><td><p>R3</p></td></tr><tr><td><p><a id=\"OLE_LINK27\"></a>Conducted disturbances induced by RF fields</p></td><td><p>The machine suffers from Conducted disturbance</p></td><td><p>The working state of device is abnormal, the measurement results are inaccurate</p></td><td><p>The device is not working and damage</p><p>Inaccurate measurement</p></td><td><p>2</p></td><td><p>4</p></td><td><p>Design control: EMC(IEC60601-1-2) circuit design</p></td><td><p>R4</p></td></tr><tr><td><p>Proximity fields from RF wireless communications</p></td><td><p>The machine works in Proximity fields from RF wireless communications</p></td><td><p>The working state of device is abnormal, the measurement results are inaccurate</p></td><td><p>The device is not working and damage</p><p>Inaccurate measurement</p></td><td><p>2</p></td><td><p>4</p></td><td><p>Design control: EMC(IEC60601-1-2) circuit design</p></td><td><p>R5</p></td></tr><tr><td><p>Rated Power-frequency Magnetic Field</p></td><td><p>The machine works in Power-frequency Magnetic Field</p></td><td><p>The working state of device is abnormal, the measurement results are inaccurate</p></td><td><p>The device is not working and damage</p><p>Inaccurate measurement</p></td><td><p>2</p></td><td><p>4</p></td><td><p>Design control: EMC(IEC60601-1-2) circuit design</p></td><td><p>R6</p></td></tr><tr><td><p>Proximity magnetic fields immunity test</p></td><td><p>The machine works in Proximity magnetic field.</p></td><td><p>The working state of device is abnormal, the measurement results are inaccurate</p></td><td><p>The device is not working and damage</p><p>Inaccurate measurement</p></td><td><p>2</p></td><td><p>4</p></td><td><p>Design control: EMC(IEC60601-1-2) circuit design</p></td><td><p>R7</p></td></tr><tr><td><p>Leakage current</p></td><td><p>Excessive leakage current</p></td><td><p>users touch the device</p></td><td><p>Electric shock</p></td><td><p>3</p></td><td><p>4</p></td><td><p>Take protective measures: RI</p></td><td><p>R8</p></td></tr><tr><td><p>Separation parts</p></td><td><p>Insulation failure</p></td><td><p>users touch the device</p></td><td><p>Electric shock</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Take protective measures: RI</p></td><td><p>R9</p></td></tr><tr><td><p>The parts that contact the patient</p></td><td><p>Exceed voltage</p></td><td><p>users touch the device</p></td><td><p>Electric shock</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control:The live parts can’t be touched</p></td><td><p>R10</p></td></tr><tr><td><p>Temperature of parts</p></td><td><p>Excessive temperature</p></td><td><p>users touch the device</p></td><td><p>scald</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: The power control temperature</p></td><td><p>R11</p></td></tr><tr><td><p>Temperature of applied parts</p></td><td><p>Temperature exceed 41℃</p></td><td><p>users touch the probe</p></td><td><p>scald</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Design control: applied part don't generate heat</p></td><td><p>R12</p></td></tr><tr><td><p>Acoustic energy</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Mechanical strength</p></td><td><p>The mechanical strength is not sufficient ,be impacted</p></td><td><p>device broken</p></td><td><p>The device is not working or Electric shock</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: thick Enclose </p></td><td><p>R13</p></td></tr><tr><td><p>Inner lead</p></td><td><p> Electrical aluminium wire with  sectional area is unqualified</p></td><td><p>wire's current is too large </p></td><td><p>Lead catches fire</p></td><td><p>2</p></td><td><p>4</p></td><td><p>Design control: No use aluminium wire,weld correctly</p></td><td><p>R14</p></td></tr><tr><td><p>Component fixing</p></td><td><p>sharp corner and moved partsRubbing with internal wire</p></td><td><p>breakage of internal wire  by rubbing</p></td><td><p>The device is not working </p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Component fixing</p></td><td><p>R15</p></td></tr><tr><td><p>The protective measures components</p></td><td><p>fire , Electric shock</p></td><td><p>the device catch fire,be damaged</p></td><td><p>The device is not working or Patient injured</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Choose proper type of critical component</p></td><td><p><a id=\"OLE_LINK28\"></a>R16</p></td></tr><tr><td><p>Moving part (s)</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Lithium battery</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Suspended masses</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Vibration</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Stored Energy</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Torsion, shear and tensile force</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Moving and positioning of patient</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>ultrasonic energy</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>infrasound energy</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>High pressure fluid injection</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Infrared radiation</p></td><td><p>Radiation exceedance</p></td><td><p>Radiation exceedance</p></td><td><p>The human body receives excessive radiation</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Choose proper type of critical component</p></td><td><p>R17</p></td></tr><tr><td colspan=\"2\"><p><strong>4.2  Biological and chemical hazards</strong></p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td rowspan=\"2\"><p>Allergenicity/Irritancy</p></td><td><p>Biocompatibility is not qualified</p></td><td><p>User hold the thermometer</p></td><td><p>Allergies, irritation, cytotoxicity</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Biocompatibility evaluation</p></td><td><p>R18</p></td></tr><tr><td><p>can't clean the applied part on time,users share the same device </p></td><td><p>User hold the thermometer</p></td><td><p>infection or cross-infection</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Marking warning:  Explain in operation guide</p></td><td><p>R19</p></td></tr><tr><td><p>Bacteria</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Viruses</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Other agents</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Exposure of airway, tissues, environment or property, to foreign materials</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>degradation produt,medical gas,Anesthesia products</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Pyrogenicity</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p><a id=\"OLE_LINK18\"></a>N/A</p></td></tr><tr><td colspan=\"2\"><p><strong>4.3  Operational hazards</strong></p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td><p><a id=\"OLE_LINK10\"></a>Construction of connectors</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>temperature transducer accuracy</p></td><td><p>the temperature sensor failure, large  accuracy error</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate  measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: temperature measurement circuit</p></td><td><p>R20</p></td></tr><tr><td><p>reproducibility</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td rowspan=\"2\"><p>System leakage</p></td><td><p>system leak is too large</p></td><td><p>no measurement result</p></td><td><p>Users can not get  measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td rowspan=\"2\"><p>Design control: Control by circuit</p></td><td><p>R21</p></td></tr><tr><td><p>system leak is unqualified</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td><p>R22</p></td></tr><tr><td rowspan=\"2\"><p>Low battery</p></td><td><p>The performance of low battery is unqualified</p></td><td><p>Reported low battery inappropriate</p></td><td><p>Reduce battery life</p></td><td><p>3</p></td><td><p>2</p></td><td rowspan=\"2\"><p>Design control:  Low-voltage check</p></td><td><p>R23</p></td></tr><tr><td><p>The performance of low battery is unqualified</p></td><td><p>not report low battery when the battery level is low </p></td><td><p>Users can not get accurate  measurement results</p></td><td><p>3</p></td><td><p>3</p></td><td><p>R24</p></td></tr><tr><td><p>Battery leakage</p></td><td><p>Not use for a long time , not remove the batteries.</p></td><td><p>the battery leakage</p></td><td><p>the device is corroded </p></td><td><p>2</p></td><td><p>3</p></td><td><p>Marking warning:  Explain in operation guide</p></td><td><p>R25</p></td></tr><tr><td><p>Clean</p></td><td><p>Device damaged, insulation protection reduced after cleaning</p></td><td><p>Can’t reach the measurement accuracy or current is on the applied part</p></td><td><p>Users can not get accurate measurement results or even users get hurt</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Material of the applied part </p></td><td><p>R26</p></td></tr><tr><td rowspan=\"2\"><p>Expected service life</p></td><td rowspan=\"2\"><p>Lifetime short than intended; still be used out of the expected service life</p></td><td><p>the device is not working or can’t reach the measurement accuracy </p></td><td><p>Users can not get accurate measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td rowspan=\"2\"><p>Design control: Choose proper type of critical component</p></td><td><p>R27</p></td></tr><tr><td><p>can’t reach the measurement accuracy  or lose performance</p></td><td><p>Users can not get accurate  measurement results or Safety can not be ensured</p></td><td><p>4</p></td><td><p>3</p></td><td><p>R28</p></td></tr><tr><td><p><a id=\"OLE_LINK13\"></a>Incorrect or inappropriate output or functionality</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td rowspan=\"3\"><p>Environment condition</p></td><td><p>Components have large error in regulate environment condition</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Choose style of the components</p></td><td><p>R29</p></td></tr><tr><td><p>Working, transportation and storage conditions unreasonable</p></td><td><p><a id=\"OLE_LINK14\"></a>Device work,transport or storage under unreasonable conditions, or on fire when operation, the device is not working or can’t reach the measurement accuracy </p></td><td><p>Device damaged</p><p>Users can not get accurate measurement results</p><p>Scald</p></td><td><p>4</p></td><td><p>3</p></td><td><p><a id=\"OLE_LINK15\"></a>Design control: Device shall in accordance with the requirement for environment conditions in ISO 80601-2-56:2017/Amd1:2018, </p></td><td><p>R30</p></td></tr><tr><td><p>Storage or use in unregulated environment condition</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Marking warning:  Explain storage and use environment in operation guide</p></td><td><p>R31</p></td></tr><tr><td rowspan=\"3\"><p><a id=\"OLE_LINK35\"></a>SFC and MOP</p></td><td><p> Not enough insulation and Insulation breakdown</p></td><td><p>electric shock</p></td><td><p>Patients injured</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Design control: housing material</p></td><td><p>R32</p></td></tr><tr><td><p>Creepage distance and electrical clearance breakdown</p></td><td><p>electric shock</p></td><td><p>Patients injured</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control:  Creepage distance and electrical clearance</p></td><td><p>R33</p></td></tr><tr><td><p>Contact current exceeds bid</p></td><td><p>electric shock</p></td><td><p>Patients injured</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Floating ground</p></td><td><p>R34</p></td></tr><tr><td><p><a id=\"OLE_LINK32\"></a>Interruption of the power supply</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Knowledge-based failure</p></td><td><p>Fail operating according to user guide</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Marking warning:  Explain in operation guide</p></td><td><p><a id=\"OLE_LINK20\"></a>R35</p></td></tr><tr><td><p>Strangling or asphyxia</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Shape</p></td><td><p>The sharp angle, sharp edge and rough surface are exposed</p></td><td><p>User touch the sharp angle, sharp edge and rough surface </p></td><td><p>Get hurt from cut or scratch</p></td><td><p>4</p></td><td><p>2</p></td><td><p>Design control: Usability design</p></td><td><p>R36</p></td></tr><tr><td><p>Measurement range</p></td><td><p>Use's body temperature out of the range</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: temperature measurement circuit</p><p>Design control: Software control</p></td><td><p>R37</p></td></tr><tr><td><p>Measuring site</p></td><td><p>Use wrong measuring site</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>3</p></td><td><p>3</p></td><td><p>Marking warning:  Explain  in operation guide</p><p>Design control: Usability design</p></td><td><p>R38</p></td></tr><tr><td colspan=\"2\"><p><strong>4.4  Information hazards</strong></p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td rowspan=\"6\"><p>Accompanying documents, marking on the outside</p></td><td><p>Hard to understand，user can't operate the device correctly</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Usability design</p></td><td><p>R39</p></td></tr><tr><td><p>The marking abrasion or not stick firmly，user can't operate the device correctly</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: durability design</p></td><td><p>R40</p></td></tr><tr><td><p>Inadequate disclosure of Limitations，restricted user use the device, used by users who is outside the indications.</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Marking warning: Explain in operation guide</p></td><td><p>R41</p></td></tr><tr><td><p>Inadequate specification of intended use，user can't understand and operate the device correctly</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Usability design</p></td><td><p>R42</p></td></tr><tr><td><p>Inadequate description of performance characteristics,user can't understand and operate the device correctly</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Usability design</p></td><td><p>R43</p></td></tr><tr><td><p>Incomplete instructions for use,user can't understand and operate the device correctly</p></td><td><p>Can’t reach the measurement accuracy</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Usability design</p></td><td><p>R44</p></td></tr><tr><td><p>Control keys and display</p></td><td><p>The indication is not clear, complete,display error</p></td><td><p>operate incorrectly or unclear measurement result</p></td><td><p>Users can not get accurate measurement results</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Design control: Usability design</p><p>Marking:”how to judge the display device work well ”should be described in the operation guide</p></td><td><p>R45</p></td></tr><tr><td><p>Battery storehouse</p></td><td><p>battery model ,positive and negative is not clear in the battery storehouse ,battery is load incorrectly.</p></td><td><p>  incorrect batteries or  short-cut because of reversed polarity</p></td><td><p>The device don't work or users scald.</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Marking warning: Batteries storehouse mark battery type</p><p>Design control: Anti reverse design</p></td><td><p>R46</p></td></tr><tr><td><p>Waste disposal</p></td><td><p>no specification about waste disposal</p></td><td><p>Discard randomly </p></td><td><p>Pollute environment</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Marking warning:  Explain in operation guide</p></td><td><p>R47</p></td></tr><tr><td><p>Specification of service and maintenance</p></td><td><p>No specification of service and maintenance</p></td><td><p>User can not get consultation</p></td><td><p>Can not get effective direction and maintenance.</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Marking warning:  Explain in operation guide</p></td><td><p>R48</p></td></tr><tr><td><p>Marking on the port</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Of side effects</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Of hazards likely with re-use of single-use medical devices</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Connection to other equipment</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Deglutible separate part</p></td><td><p>no warning about the deglutible swparate part</p></td><td><p>Swallowed by children</p></td><td><p>Children hurt</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Design control: Control the size of detachable components</p><p>Explain in operation guide</p></td><td><p>R49</p></td></tr><tr><td colspan=\"2\"><p><strong>4.5  Software hazards</strong></p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td><p>Memory times</p></td><td><p>Lack of memory or error</p></td><td><p>User can't find the memory or find wrong memory</p></td><td><p>The <a id=\"OLE_LINK16\"></a>body temperature</p><p> can not be supervised continuously by the users</p></td><td><p>6</p></td><td><p>3</p></td><td><p>Design control: Memory function</p></td><td><p>R50</p></td></tr><tr><td><p>Classification display</p></td><td><p>Classification display  is not qualified</p></td><td><p>Classification display error</p></td><td><p>Users assess their body temperature condition incorrectly</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Software control</p></td><td><p>R51</p></td></tr><tr><td><p>Algorithm</p></td><td><p>Incorrect algorithm</p></td><td><p>incorrect measurement result</p></td><td><p>Users can not get accurate  measurement results</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Design control: Algorithm control</p></td><td><p>R52</p></td></tr><tr><td><p>Software label</p></td><td><p>The software version is not qualified</p></td><td><p>The software and the hardware is not corresponding to each other</p></td><td><p>The device can not running</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Marking : Version labeling</p></td><td><p>R53</p></td></tr><tr><td><p><a id=\"OLE_LINK21\"></a>Improper alarm</p></td><td><p>alarm is not qualified</p></td><td><p>The false alarm single or alarm invalid</p></td><td><p>Users assess their body temperature condition incorrectly</p></td><td><p>3</p></td><td><p>3</p></td><td><p>Marking warning:  Explain in operation guide</p><p>Design control: Depends on software design</p></td><td><p>R54</p></td></tr><tr><td><p><a id=\"OLE_LINK22\"></a>Data transfer</p></td><td><p>Data transfer is not qualified</p></td><td><p>Incorrect results transportation</p></td><td><p>Users assess their body temperature condition incorrectly</p></td><td><p>3</p></td><td><p>3</p></td><td><p>Design control: Depends on software design</p></td><td><p>R55</p></td></tr><tr><td><p>wireless coexistence</p></td><td><p>Other devices in the same environment send wireless interference</p></td><td><p>The result data cannot be transferred to the app or results data are delayed</p></td><td><p>The APP provides display and storage functions. If the app cannot receive the result,the LED of IFT can display the result , when the interference disappears, the next Bluetooth transmission can upload the data lost last time. Therefore, even if the app cannot display the current  results, or the app delays the display of the current results, it will not cause harm to the user, but will increase the user's inconvenience.</p></td><td><p>3</p></td><td><p>1</p></td><td><p>Design control: Depends on software design</p></td><td><p>R56</p></td></tr><tr><td><p>cybersecurity</p></td><td><p>Data is stored on an insecure network</p></td><td><p>The data was stolen</p></td><td><p>User information disclosure</p></td><td><p>3</p></td><td><p>3</p></td><td><p>Design control: cybersecurity</p></td><td><p>R57</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "For each unacceptable Risk, we have considered risk control measures according to the principle of section3.3 \"Risk Acceptance Criteria\" in RMP. For each acceptable risk, we have further implemented risk control measures. So I think we have reduced the risk AFAP."
        },
        {
            "type": "header",
            "content": "DN: PT9L-FXPJ01 V1.0                                                                                      Risk Assessment Report"
        }
    ],
    [
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Risk Management Conclusion</text>",
            "anchor": "_Toc7738"
        },
        {
            "type": "text",
            "content": "According to the risk acceptance table, the risk levels before control are described as follows:"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p>　</p></td><td><p>1 Negligible</p></td><td><p>2 Minor</p></td><td><p>3 Serious</p></td><td><p>4 Critical</p></td><td><p>5 Catastrophic</p></td></tr><tr><td><p>6 Frequent</p></td><td><p>　</p></td><td><p>　</p></td><td><p>R50,</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td><p>5 Probable</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td><p>4 Occasional</p></td><td></td><td><p>R36</p></td><td><p>R9,R10,R11,R13,R15,R16,</p><p>R17,R18,R20,R21,R22,R26</p><p>R27,R28,R29,R30,R33,R34</p><p>R37,R39,R40,R42,R43,R44</p><p>R46,R51,R52,R53</p></td><td></td><td><p>　</p></td></tr><tr><td><p>3 Remote</p></td><td><p>R56</p></td><td><p>R23</p></td><td><p>R24,R38,R54,R55,R57</p></td><td><p>R3,R8,</p></td><td><p>　</p></td></tr><tr><td><p>2 Improbable</p></td><td></td><td></td><td><p>R12,R19,R25,R31,R32,R35</p><p>R41,R45,R47,R48,R49</p></td><td><p>R1,R2,R4,R5,R6</p><p>R7,R14</p></td><td><p>　</p></td></tr><tr><td><p>1 Few</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "Risks which in White background area are ACC, others need to be controlled .According to the above risk analysis and assessment, the software security level is determined as B.",
            "anchor": "OLE_LINK111"
        },
        {
            "type": "header",
            "content": "DN: PT9L-FXPJ01 V1.0                                    Risk Assessment Report"
        }
    ],
    [
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">Signature of the risk management group</text>",
            "anchor": "_Toc9583"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>MEMBER</strong></p></td><td><p><strong>POST IN THIS GROUP</strong></p></td><td><p><strong>NAME</strong></p></td><td><p><strong>Signature</strong></p></td><td><p><strong>Date</strong></p></td></tr><tr><td><p><a id=\"_Hlk167347726\"></a>Technical director</p></td><td><p>Group leader</p></td><td><p>Hou Guangwei</p></td><td></td><td></td></tr><tr><td><p>Project Leader</p></td><td><p>Member</p></td><td><p>Wang Dilong</p></td><td></td><td></td></tr><tr><td><p>Hardware design director</p></td><td><p>Member</p></td><td><p>Wan Long</p></td><td></td><td></td></tr><tr><td><p>Software design director</p></td><td><p>Member</p></td><td><p>Wang Di</p></td><td></td><td></td></tr><tr><td><p>Mechanical</p><p>Design director</p></td><td><p>Member</p></td><td><p>Liu Zhao</p></td><td></td><td></td></tr><tr><td><p>Quality management personnel  </p></td><td><p>Member</p></td><td><p>Zhang Xun</p></td><td></td><td></td></tr><tr><td><p>Process design personnel</p></td><td><p>Member</p></td><td><p>Cheng Minjie</p></td><td></td><td></td></tr><tr><td><p>Sales personnel </p></td><td><p>Member</p></td><td><p>Zhao Yiping</p></td><td></td><td></td></tr><tr><td><p>Certification personnel</p></td><td><p>Member</p></td><td><p>Wang Yanhong</p></td><td></td><td></td></tr><tr><td><p>Personnel with medical background</p></td><td><p>Member</p></td><td><p>Gao Kejian</p></td><td></td><td></td></tr></table>"
        },
        {
            "type": "header",
            "content": "DN: PT9L-FXPJ01 V1.0                                    Risk Assessment Report"
        }
    ]
]