<table>
  <tr>
    <th colspan="4"><p> 设计输入-通用要求部分
 Design Input - General part                                                                           </p></th>
  </tr>
  <tr>
    <td colspan="4"><p>拟制(项目负责人):                                  年    月    日</p></td>
  </tr>
  <tr>
    <td colspan="4"><p>        审核(软件主管):             年   月   日 审核（硬件主管）：            年  月  日审核（结构主管）：             年  月  日   </p></td>
  </tr>
  <tr>
    <td colspan="4"><p>产品型号：PT9L              项目编号：30000078                  产品/项目名称：红外体温计</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>序号<strong><br>No.</strong></p></td>
    <td><p>条目<strong><br>Item</strong></p></td>
    <td><p>要求<strong><br>Requirements</strong></p></td>
    <td><p>备注</p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td><p>产品型号
Model</p></td>
    <td><p>PT9L</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>销售地区及认证
Intended markets and certification</p></td>
    <td><p>要求符合如下认证体系要求：
□  CE                 对应地区： 欧洲 
■  FDA               对应地区：美国
□  CFDA            对应地区：中国
□  其他</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>外形和重量要求
 Size and weight</p></td>
    <td><p>详见《设计输入-组件规格部分》中的相关要求</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td><p>包装要求
Packaging </p></td>
    <td><p>详见《设计输入-组件规格部分》中的相关要求</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>包装列表
Package  list</p></td>
    <td><p>详见《设计输入-组件规格部分》中的相关要求</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>产品寿命
Service life</p></td>
    <td><p>详见《设计输入-性能规格部分》中的相关要求</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td><p>风险管理
Rish management</p></td>
    <td><p>具体参见风险管理计划最新版本
整个过程按照《设计输入-法规标准清单》的相关标准进行风险管理</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>电气安全
Safety requirements for electrical equipment </p></td>
    <td><p>详见《设计输入-法规标准清单》中的相关标准</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td><p>环保
Environment protection</p></td>
    <td><p>要求同时满足以下环保指令或法规： 
□ROHS(2011/65/EU)（2015/863/EU）
□REACH(1907/2006/EC)
□WEEE关于报废电子电气设备指令(2012/19/EU)   
□电池指令 (2013/56/EU)
□中国ROHS 2.0 
□包装物和包装废弃物指令  94/62/EC, 2005/20/EC, (EU) 2018/852
□2006/66/EC
□美国有毒物质控制法案TSCA  CPSC，CPSIA
□加州RoHS
□加州65提案
□美国包装法案 TPCH
□美国电池指令（含汞电池和可充电池管理法）      
□其它：_______________________________。</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>消毒要求
Sterility requirements</p></td>
    <td><p>按照风险分析的结论添加消毒方面的要求：

说明书中按照风险分析的结论添加消毒方面的要求</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td><p>易用性
Usability</p></td>
    <td><p>详见《设计输入-法规标准清单》中的相关标准</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>专利
Patent</p></td>
    <td><p>需要规避的专利技术：
无</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td><p>测量和监视设备
Measurement and monitoring instruments</p></td>
    <td><p>是否有与新增测量监视设备配合的要求：<br>■ 无<br>□ 有：<u>                                      </u></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>14</p></td>
    <td rowspan="3"><p>生产过程要求
Manufacture procedure</p></td>
    <td><p>■ 工装要求
  ■ 机芯检测：
                1、能正确检测LCD端口连接线的通断。
                2、能正确检测按键端口连接线的通断。
                3、能正确检测低电压检测端口连接线的通断。
                4、能查看待机态和工作态电流。            
   ■ 机芯调试：
                1、能对测温模块进行检测。
                2、能实现对机芯的自检查看。</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>■工厂态要求
   ■机芯检测态要求：
                   1.能够检验LCD与PCB的连接。
                   2.能够检验按键与PCB的连接。
                   3.能够检验待机态和工作态电流。
 
   ■机芯调试态要求：
                 1.能够显示测温模块测量值。
                 2.能够设定蜂鸣提示音开关。
                 3.能够设定测量单位。</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>□ 其他工艺要求 ：应能对代码中分配给通讯加密字节区域是否为”空”（0x00或0xFF）进行检验（注：本项主要针对iHealth产品，其他产品视情况考虑选择）</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>15</p></td>
    <td><p>防误用注意信息
Information to deter foreseeable misuse </p></td>
    <td><p>用户说明书上必须指明本产品：
■ 禁忌症
其他：           .</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>16</p></td>
    <td><p>客户特殊要求
Customer&#x27;s special requirements</p></td>
    <td><p>■ 无
□ 单独跌落试验
□ 特殊标签
□ 非强制性标准的引用
□ 验货抽样标准
□ 外部测试要求
□ 其他要求：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>17</p></td>
    <td><p>电磁兼容性
Electromagnetic compatibility</p></td>
    <td><p>详见《设计输入-法规标准清单》中的相关标准</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>18</p></td>
    <td><p>生物相容性
Toxicity and biocompatibility requirement</p></td>
    <td><p>详见《设计输入-法规标准清单》中的相关标准</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>19</p></td>
    <td><p>防尘防水
requirements for ingress of water or particulate matter</p></td>
    <td><p>■应符合IEC60529的IP22类测试（属于手持式、佩戴式或运输中可操作设备）<br>□应符合IEC60529的IP21类测试<br>□应符合IEC60529的IP20类测试<br>□无要求<br>□其他： <u>                        </u>                        <br><br></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>20</p></td>
    <td><p>电池
 battery</p></td>
    <td><p>□可充电电池：在充满电后，电池电量至少能进行<u>   </u>次测量，并且电池性能参数不变。<br>□电池：需要符合WERC认证<br>■无要求</p></td>
    <td><p></p></td>
  </tr>
</table>

<table>
  <tr>
    <th><p></p></th>
    <th colspan="6"><p>设计输入-功能规格部分</p></th>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>拟制<em>(软件工程师)</em>:             年   月   日        <strong>审核</strong><em>(软件主管)</em>:             年   月   日  </p></td>
  </tr>
  <tr>
    <td colspan="7"><p>产品型号：PT9L              项目编号：30000078                  产品/项目名称：红外体温计</p></td>
  </tr>
</table>

<table>
  <tr>
    <th><p>序号
No.</p></th>
    <th><p>条目
Item</p></th>
    <th colspan="4"><p>要   求
Requirements</p></th>
    <th><p>备注
Remark</p></th>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td><p>测量原理</p></td>
    <td><p>■红外非接触式</p></td>
    <td><p>□接触式</p></td>
    <td><p>□其他:</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>测量位置</p></td>
    <td><p>■额面</p></td>
    <td><p>□腋下</p></td>
    <td><p>□其他:</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>检测项目</p></td>
    <td><p>■人体体温</p></td>
    <td><p>■物温</p></td>
    <td><p>□其他：</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>4</p></td>
    <td rowspan="2"><p>分类指示方式</p></td>
    <td><p>■屏幕选择</p></td>
    <td><p>□彩色丝印</p></td>
    <td><p>□4组LED灯</p></td>
    <td><p>□3组LED灯</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>□其他:</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>按键描述</p></td>
    <td><p>3个按键：■开机测量键</p></td>
    <td><p>■设置键</p></td>
    <td><p>■静音键</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>6</p></td>
    <td rowspan="2"><p>L<strong>CD</strong><strong>型式</strong></p></td>
    <td><p>■段码式</p></td>
    <td><p>□点阵式</p></td>
    <td><p>□其他</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>■有背光：白橙红 </p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td><p>壳体变色</p></td>
    <td><p>■No</p></td>
    <td><p>□Yes 描述：</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>位置检测</p></td>
    <td><p>■No</p></td>
    <td><p>□Yes 描述：</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td><p>PC Link</p></td>
    <td><p>■No</p></td>
    <td><p>□Yes 描述：</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>低电压检出</p></td>
    <td><p>□单阶段</p></td>
    <td><p>■双阶段 </p></td>
    <td><p>□其他:</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td><p>错误分类显示</p></td>
    <td><p>□No</p></td>
    <td><p>■错误种类：2种  （1、超出工作环境温度 2、超过量程 ）</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>自动关机时间</p></td>
    <td><p>描述：常规为15秒</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td><p>温度显示单位</p></td>
    <td><p>■℃</p></td>
    <td><p>■℉</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td><p>提示功能</p></td>
    <td><p>■蜂鸣</p></td>
    <td><p>□震动</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
</table>

<table>
  <tr>
    <th><p></p></th>
    <th colspan="3"><p>设计输入-性能规格部分</p></th>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>拟制<em>(硬件工程师)</em>:             年   月   日        <strong>审核</strong><em>(硬件主管)</em>:             年   月   日  </p></td>
  </tr>
  <tr>
    <td colspan="4"><p>产品型号：PT9L              项目编号：30000078                  产品/项目名称：红外体温计</p></td>
  </tr>
</table>

<table>
  <tr>
    <th><p>序号
No.</p></th>
    <th><p>条目
Item</p></th>
    <th><p>要   求
Requirements</p></th>
    <th><p>备注
Remark</p></th>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td><p>温度显示范围</p></td>
    <td><p>32.0℃～42.9℃</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>显示分辨率</p></td>
    <td><p>0.1℃</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>测量误差</p></td>
    <td><p>≥35℃且≤42℃：±0.2℃，其它：±0.3℃</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td><p>工作环境</p></td>
    <td><p>温度：10℃～40℃
相对湿度：不窄于15-95%RH，不结露
大气压力：70kPa～106kPa</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>存储环境</p></td>
    <td><p>温度：-20.0℃―55.0℃
相对湿度：不窄于15-95%RH，不结露
大气压力：70kPa～106kPa</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>产品寿命</p></td>
    <td><p>五年或10000次</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td><p>电池寿命</p></td>
    <td><p>测量使用次数不低于1000次</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>其它要求</p></td>
    <td><p>无</p></td>
    <td><p></p></td>
  </tr>
</table>

<table>
  <tr>
    <th colspan="5"><p>设计输入-组件规格部分</p></th>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>拟制<em>(结构工程师)</em>:             年   月   日        <strong>审核</strong><em>(结构主管)</em>:             年   月   日   </p></td>
  </tr>
  <tr>
    <td colspan="5"><p>产品型号：PT9L              项目编号：30000078                  产品/项目名称：红外体温计</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>序号
No.</p></td>
    <td colspan="2"><p>条目
Item</p></td>
    <td><p>要   求
Requirements</p></td>
    <td><p>备注
Remark</p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td rowspan="3"><p>表面处理</p></td>
    <td><p>上盖要求</p></td>
    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>下盖要求</p></td>
    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>电池盖要求</p></td>
    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td rowspan="3"><p>颜色要求</p></td>
    <td><p>上盖要求</p></td>
    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>下盖要求</p></td>
    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>电池盖要求</p></td>
    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td rowspan="2"><p>按键</p></td>
    <td><p>按键形式</p></td>
    <td><p>□无 ■注塑按键 □硅胶按键 □触摸按键 □与主机一体按键 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>表面处理</p></td>
    <td><p>□不适用 □亮面 □火花纹 ■细火花纹 □镜面   □喷漆 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td rowspan="2"><p>透镜</p></td>
    <td><p>透镜形式</p></td>
    <td><p>□无 □注塑透镜 ■模切透镜 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>表面处理</p></td>
    <td><p>■不适用 □镜面抛光 □电镀 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td rowspan="2"><p>外形和重
量要求</p></td>
    <td><p>整机外形尺寸</p></td>
    <td><p>外形尺寸：130.8x34.8x38mm（公差±0.5mm）</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>整机重量</p></td>
    <td><p>重量：约80g</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td rowspan="4"><p>包装要求</p></td>
    <td><p>执行规范</p></td>
    <td><p>按照《运输包装用瓦楞纸箱设计输入要求 GF-30-006 V1.0》执行</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td><p>整箱重量</p></td>
    <td><p>重量：7.1kg± 5％</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>15</p></td>
    <td><p>外箱尺寸</p></td>
    <td><p>322.5x231x352mm（±10%）</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>16</p></td>
    <td><p>外箱表面</p></td>
    <td><p>□允许外箱使用金属钉钉合
■不允许外箱使用金属钉钉合</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>17</p></td>
    <td><p>包装列表</p></td>
    <td><p>彩包装内容物</p></td>
    <td><p>■红外体温计主机
■说明书 尺寸：150x50mm（±1mm）
■纸浆盒
■电池   （要求：2 X AAA Size）

</p></td>
    <td><p></p></td>
  </tr>
</table>

<table>
  <tr>
    <th><p></p></th>
    <th colspan="5"><p>设计输入-法规标准清单</p></th>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>拟制<em>（项目负责人）</em>:             年   月   日            </p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>        审核<em>(软件主管)</em>：             年   月   日<strong> 审核</strong><em>（硬件主管）</em>：            年  月  日 <strong>审核</strong><em>（结构主管）</em>：<strong>             </strong>年  月  日</p></td>
  </tr>
  <tr>
    <td colspan="6"><p>产品型号：PT9L              项目编号：30000078                 产品/项目名称：红外体温计</p></td>
  </tr>
  <tr>
    <td colspan="6"><p></p></td>
  </tr>
  <tr>
    <td><p>类别</p></td>
    <td><p>标准名称及版本号</p></td>
    <td><p>等同国际标准</p></td>
    <td><p>适用地区</p></td>
    <td><p>是否适用</p></td>
    <td><p>备注</p></td>
  </tr>
  <tr>
    <td rowspan="10"><p>行业标准</p></td>
    <td><p>ISO 80601-2-56:2017/Amd1:2018</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 80601-2-56:2017+A1:2018</p></td>
    <td><p>ISO 80601-2-56:2017/Amd1:2018</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 12470-3:2000+A1:2009</p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 12470-5:2003</p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ASTM E1965-98：2016</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>被ASTM E1965-98：2023正式替代</p></td>
  </tr>
  <tr>
    <td><p>ASTM E1965-98：2023</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB/T 21416:2008</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB 21417.1-2008</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>JJG 1164-2019</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>JJG 1162-2019</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>欧盟指令</p></td>
    <td><p>MDR 2017/745</p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>MDD 93/42/EEC  </p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="15"><p>生物相容性</p></td>
    <td><p>GB/T 16886.1-2022</p></td>
    <td><p>ISO 10993-1:2018</p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB/T 16886.5-2017</p></td>
    <td><p>ISO 10993-5:2009</p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB/T 16886.10-2017</p></td>
    <td><p>ISO 10993-10:2010</p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB/T 16886.23-2023</p></td>
    <td><p>ISO 10993-23:2021</p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 10993-1:2018</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 10993-5: 2009</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 10993-10:2021</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 10993-23:2021</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>AAMI ANSI ISO 10993-1：2018</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>AAMI ANSI ISO 10993-5:2009/(R)2022</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>AAMI/ ANSI/ISO 10993-10:2010/(R)2014</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 10993-1:2020</p></td>
    <td><p>ISO 10993-1:2018</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 10993-5:2009</p></td>
    <td><p>ISO 10993-5: 2009</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 10993-10:2021</p></td>
    <td><p>ISO 10993-10:2021</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 10993-23:2021</p></td>
    <td><p>ISO 10993-23:2021</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="8"><p>电气安全
</p></td>
    <td><p>IEC 60601-1:2005+AMD1:2012</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 60601-1:2005+AMD1:2012+AMD2:2020</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 60601-1:2006/A2:2021</p></td>
    <td><p>IEC 60601-1:2005+AMD1:2012+AMD2:2020</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ANSI/AAMI ES60601-1:2005/A2:2021</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 60601-1-11：2015+AMD1：2020</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 60601-1-11:2015+A1:2021</p></td>
    <td><p>IEC 60601-1-11：2015+AMD1：2020</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB 9706.1-2020</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY 9706.111-2021</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="5"><p>风险</p></td>
    <td><p>YY/T 0316-2016</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY/T 1437-2023</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY/T 1473-2023</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 14971:2019</p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 14971:2019</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="10"><p>标识</p></td>
    <td><p>GB/T 191-2008</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY/T 0466.1-2016</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY/T 0466.1-2023</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY/T 0466.2-2015</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 1041:2013</p></td>
    <td><p>EN ISO 20417:2021</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 20417:2021</p></td>
    <td><p>ISO 20417:2021</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 20417:2021</p></td>
    <td><p>EN ISO 20417:2021</p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>21CFR 801 Labeling</p></td>
    <td><p></p></td>
    <td><p>FDA地区</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 15223-1:2021</p></td>
    <td><p>ISO 15223-1:2021</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 15223-1:2021</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="6"><p>易用性</p></td>
    <td><p>IEC 60601-1-6：2010+AMD1：2013+AMD2：2020</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 60601-1-6:2010/A1:2015</p></td>
    <td><p>EN 60601-1-6:2010+A2:2021</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 60601-1-6:2010+A2:2021</p></td>
    <td><p>IEC 60601-1-6：2010+AMD1：2013+AMD2：2020</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 62366-1：2015</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 62366-1：2015+AMD1：2020</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 62366-1:2021</p></td>
    <td><p>IEC 62366-1：2015+AMD1：2020</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="4"><p>包装运输</p></td>
    <td><p>GB/T 6543-2008</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISTA 2A:2011</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>Directive 94/62/EC</p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>Model Legislation</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="4"><p>电磁兼容</p></td>
    <td><p>EN 60601-1-2:2015/A1:2021</p></td>
    <td><p>IEC 60601-1-2:2014+AMD1：2020</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 60601-1-2:2014+AMD1：2020</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>FCC Part15</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY 9706.102-2021</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="4"><p>软件相关</p></td>
    <td><p>YY/T 0664-2020</p></td>
    <td><p> IEC 62304:2015</p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB/T 25000.51-2016 </p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 62304:2006/A1:2015</p></td>
    <td><p>IEC 62304：2006+AMD1：2015</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 62304：2006+AMD1：2015</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="4"><p>蓝牙</p></td>
    <td><p>蓝牙组织BQB认证</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>苹果公司内部协议</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>SRRC认证</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>FCC认证</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>锂电池</p></td>
    <td><p>GB 31241-2022</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 62133-1:2017</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 62133-2:2017+AMD1:2021</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>其他非强制标准</p></td>
    <td><p>验货标准</p></td>
    <td><p></p></td>
    <td><p>企业间</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>客户单独要求</p></td>
    <td><p></p></td>
    <td><p>企业间</p></td>
    <td><p>□是     ■否</p></td>
    <td><p></p></td>
  </tr>
</table>