<table>
  <tr>
    <th colspan="8"><p>红外体温计设计输入评审检查表 设计输入列表部分</p></th>
  </tr>
  <tr>
    <td colspan="8"><p>制表<em>（项目负责人）</em>：             年  月  日  <strong>审核</strong><em>（产品线主管）</em>：                  年  月  日 <strong>记录人</strong>：             年  月  日</p></td>
  </tr>
  <tr>
    <td colspan="8"><p>产品型号:PT9L                   项目编号：2024-PT9L-01                     产品/项目名称：红外体温计 </p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>A、</p></td>
    <td><p>通用部分</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>序号<br><strong>No.</strong></p></td>
    <td colspan="2"><p>名称
Name</p></td>
    <td><p>对应客户需求</p></td>
    <td><p>对于客户需求是否正确转换</p></td>
    <td><p>要求是否明确、可以通过客观方法进行验证</p></td>
    <td><p>涉及尺寸的要求是否用度量公差表示</p></td>
    <td><p>内容是否前后一致，不存在矛盾冲突的内容</p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td colspan="2"><p>产品型号
Model</p></td>
    <td><p>--</p></td>
    <td><p>--</p></td>
    <td><p>--</p></td>
    <td><p>--</p></td>
    <td><p>--</p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td colspan="2"><p>销售地区及认证
Intended markets and certification</p></td>
    <td><p>客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td colspan="2"><p>外形和重量要求
 Size and weight</p></td>
    <td><p>客户需求通用部分-7</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td colspan="2"><p>包装要求
Packaging </p></td>
    <td><p>客户需求通用部分-10</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td colspan="2"><p>包装列表
Package  list</p></td>
    <td><p>客户需求通用部分-10</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td colspan="2"><p>产品寿命
Service life</p></td>
    <td><p>客户需求通用部分-9</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td colspan="2"><p>风险管理
Rish management</p></td>
    <td><p>客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td colspan="2"><p>电气安全
Safety requirements for electrical equipment </p></td>
    <td><p>客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td colspan="2"><p>环保
Environment protection</p></td>
    <td><p>客户需求通用部分-11</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td colspan="2"><p>消毒要求
Sterility requirements</p></td>
    <td><p>客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td colspan="2"><p>易用性
Usability</p></td>
    <td><p>客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td colspan="2"><p>专利
Patent</p></td>
    <td><p>客户需求通用部分-12</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td colspan="2"><p>测量和监视设备
Measurement and monitoring instruments</p></td>
    <td><p>客户需求通用部分-6</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td colspan="2"><p>生产过程要求<br>Manufacture procedure </p></td>
    <td><p>客户需求通用部分-6</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>15</p></td>
    <td colspan="2"><p>防误用注意信息
Information to deter foreseeable misuse </p></td>
    <td><p>客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>16</p></td>
    <td colspan="2"><p>客户特殊要求
Customer&#x27;s special requirements</p></td>
    <td><p>客户需求通用部分-14</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>17</p></td>
    <td colspan="2"><p>电磁兼容性
Electromagnetic compatibility</p></td>
    <td><p>客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>18</p></td>
    <td colspan="2"><p>生物相容性
Toxicity and biocompatibility requirement </p></td>
    <td><p>客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>19</p></td>
    <td colspan="2"><p>防尘防水
requirements for ingress of water or particulate matter</p></td>
    <td><p>客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>B、</p></td>
    <td colspan="3"><p>功能规格部分</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td colspan="2"><p>测量原理</p></td>
    <td><p>《红外体温计功能规格部分》1</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>——</p></td>
    <td><p>——</p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td colspan="2"><p>测量位置</p></td>
    <td><p>《红外体温计功能规格部分》2</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td colspan="2"><p>检测项目</p></td>
    <td><p>《红外体温计功能规格部分》3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td colspan="2"><p>分类指示方式</p></td>
    <td><p>《红外体温计功能规格部分》4</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td colspan="2"><p>按键描述</p></td>
    <td><p>《红外体温计功能规格部分》5</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td colspan="2"><p>LCD型式</p></td>
    <td><p>《红外体温计功能规格部分》6</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td colspan="2"><p>壳体变色</p></td>
    <td><p>《红外体温计功能规格部分》7</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td colspan="2"><p>位置检测</p></td>
    <td><p>《红外体温计功能规格部分》8</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td colspan="2"><p>PC Link</p></td>
    <td><p>《红外体温计功能规格部分》9</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td colspan="2"><p>低电压检出</p></td>
    <td><p>《红外体温计功能规格部分》10</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td colspan="2"><p>错误分类显示</p></td>
    <td><p>《红外体温计功能规格部分》11</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td colspan="2"><p>自动关机时间</p></td>
    <td><p>《红外体温计功能规格部分》12</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td colspan="2"><p>温度显示单位</p></td>
    <td><p>《红外体温计功能规格部分》13</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td colspan="2"><p>默认温度单位</p></td>
    <td><p>《红外体温计功能规格部分》14</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>C、</p></td>
    <td colspan="3"><p>组件规格部分</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td rowspan="2"><p>软胶探头</p></td>
    <td><p>材质</p></td>
    <td><p>《组件规格部分》1</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>硬度</p></td>
    <td><p>《组件规格部分》2</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td rowspan="2"><p>震动马达</p></td>
    <td><p>型号</p></td>
    <td><p>《组件规格部分》5</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td><p>规格</p></td>
    <td><p>《组件规格部分》6</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td rowspan="2"><p>LCD</p></td>
    <td><p>尺寸</p></td>
    <td><p>《组件规格部分》7</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>显示颜色</p></td>
    <td><p>《组件规格部分》8</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td rowspan="2"><p>表面处理</p></td>
    <td><p>上盖要求</p></td>
    <td><p>《组件规格部分》9</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>下壳要求</p></td>
    <td><p>《组件规格部分》10</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td rowspan="2"><p>颜色要求</p></td>
    <td><p>上盖要求</p></td>
    <td><p>《组件规格部分》11</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>下壳要求</p></td>
    <td><p>《组件规格部分》12</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td rowspan="2"><p>按键</p></td>
    <td><p>按键形式</p></td>
    <td><p>《组件规格部分》13</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>表面处理</p></td>
    <td><p>《组件规格部分》14</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td rowspan="2"><p>透镜</p></td>
    <td><p>透镜形式</p></td>
    <td><p>《组件规格部分》15</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td><p>表面处理</p></td>
    <td><p>《组件规格部分》16</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>D、</p></td>
    <td colspan="7"><p>性能规格部分 </p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td colspan="2"><p>  性能规格部分 （一）</p></td>
    <td><p>   客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td colspan="2"><p>性能规格部分 （二）ASTM E1965-98项</p></td>
    <td><p>   客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td colspan="2"><p>性能规格部分（三）ISO 80601-2-56项</p></td>
    <td><p>   客户需求通用部分-3</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p>——</p></td>
    <td><p>■是     □否</p></td>
  </tr>
</table>

<table>
  <tr>
    <th colspan="5"><p>红外体温计设计输入评审检查表  程序文件要求部分</p></th>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>拟制<em>(项目工程师)</em><strong>:                              </strong>年    月    日 <strong>审核</strong><em>(产品线主管)</em>:                年   月   日   <strong>记录人：              </strong>年  月   日                               </p></td>
  </tr>
  <tr>
    <td colspan="5"><p>产品型号:PT9L                   项目编号：2024-PT9L-01                     产品/项目名称：红外体温计 </p></td>
  </tr>
  <tr>
    <td><p>序号</p></td>
    <td><p>评审内容</p></td>
    <td><p>是否在设计输入有体现</p></td>
    <td><p>对应设计输入内容</p></td>
    <td><p>备注</p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td><p>器械使用说明；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分15</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>性能的声明（包括正常的使用、贮存、搬运和维护）；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>设计输入-性能规格部分<br>文件编号：PT3-SRXN01 V2.0</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>使用者和患者的要求；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分11</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td><p>物理特性；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分3</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>人为因素/可用性要求；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分11</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>安全性和可靠性要求；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分8</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td><p> 毒性和生物相容性；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分18</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>电磁相容性；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分17</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td><p>极限/公差；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分3，4，5</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>将要使用的测量和监视仪器；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分13</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td><p>通过危害/风险分析，建议采取的风险管理或降低风险的方法；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分7</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>对以前产品的可报告的不良事件/抱怨/故障；</p></td>
    <td><p>□是      □否     ■不适用</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td><p> 其他历史资料；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分12</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td><p>以前设计的文件；</p></td>
    <td><p>□是      □否     ■不适用</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>15</p></td>
    <td><p> 与附属或辅助器械的兼容性；</p></td>
    <td><p>□是      □否     ■不适用</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>16</p></td>
    <td><p>与预期使用环境的相容性；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分9</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>17</p></td>
    <td><p>包装和标签（包括防止可预见的错误使用的考虑事项）；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分4，5，15</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>18</p></td>
    <td><p> 顾客/使用者的培训要求；</p></td>
    <td><p>□是      □否     ■不适用</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>19</p></td>
    <td><p> 潜在的市场；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分2</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>20</p></td>
    <td><p>市场的法律法规要求；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>法规标准部分</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>21</p></td>
    <td><p>相关的非强制标准（包括企业标准，国家、地区或国际标准，经“协调”的和其他一致通过的标准；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分16</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>22</p></td>
    <td><p>制造过程；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分14</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>23</p></td>
    <td><p>灭菌过程；</p></td>
    <td><p>□是      □否     ■不适用</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>24</p></td>
    <td><p>经济和成本方面包括（赔偿方法）；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分16</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>25</p></td>
    <td><p>医疗器械的寿命要求；</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分6</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>26</p></td>
    <td><p>需要的服务。</p></td>
    <td><p>■是      □否     □不适用</p></td>
    <td><p>通用部分15</p></td>
    <td><p></p></td>
  </tr>
</table>

<table>
  <tr>
    <th colspan="7"><p>红外体温计设计输入评审检查表 法规标准部分</p></th>
  </tr>
  <tr>
    <td colspan="7"><p>拟制<em>（项目负责人）</em><strong>:             </strong>年   月   日<strong> 记录人：           </strong>年   月   日<strong>            </strong></p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>        审核<em>(软件主管)</em>：             年   月   日<strong> 审核</strong><em>（硬件主管）</em>：            年  月  日 <strong>审核</strong><em>（结构主管）</em>：<strong>             </strong>年  月  日</p></td>
  </tr>
  <tr>
    <td><p>产品型号:PT9L                   项目编号：2024-PT9L-01                     产品/项目名称：红外体温计 </p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="7"><p></p></td>
  </tr>
  <tr>
    <td><p>类别</p></td>
    <td><p>标准名称及版本号</p></td>
    <td><p>等同国际标准</p></td>
    <td><p>适用地区</p></td>
    <td><p>是否适用</p></td>
    <td><p>适用性是否正确</p></td>
    <td><p>备注</p></td>
  </tr>
  <tr>
    <td rowspan="5"><p>行业标准</p></td>
    <td><p>ISO 80601-2-56:2017/Amd1:2018</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是    □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 80601-2-56:2017/A1:2020</p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>■是    □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ASTM E1965-98：2023</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是    □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB/T 21417.1-2008</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB/T 21416:2008</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>欧盟指令</p></td>
    <td><p>MDR 2017/745</p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>MDD 93/42/EEC  </p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="13"><p>生物相容性</p></td>
    <td><p>GB/T 16886.1-2022</p></td>
    <td><p>ISO 10993-1:2018</p></td>
    <td><p>中国</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB/T 16886.5-2017</p></td>
    <td><p>ISO 10993-5:2009</p></td>
    <td><p>中国</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB/T 16886.10-2017</p></td>
    <td><p>ISO 10993-10:2010</p></td>
    <td><p>中国</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB/T 16886.23-2023</p></td>
    <td><p>ISO 10993-23:2021</p></td>
    <td><p>中国</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 10993-1:2018</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是    □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 10993-5: 2009</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是    □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 10993-10:2021</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是    □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 10993-23:2021</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是    □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>AAMI ANSI ISO 10993-1：2018</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是    □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>AAMI ANSI ISO 10993-5:2009/(R)2022</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是    □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>AAMI/ ANSI/ISO 10993-10:2010/(R)2014</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是    □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 10993-5:2009</p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 10993-10:2009</p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="8"><p>电气安全</p></td>
    <td><p>IEC 60601-1:2005+AMD1:2012</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 60601-1:2005+AMD1:2012+AMD2:2020</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 60601-1:2006+A1:2013+A2:2021</p></td>
    <td><p>IEC 60601-1:2005+AMD1:2012+AMD2:2020</p></td>
    <td><p>欧盟</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ANSI/AAMI ES60601-1:2005/A2:2021</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 60601-1-11：2015+AMD1：2020</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 60601-1-11:2015+A1:2021</p></td>
    <td><p>IEC 60601-1-11：2015+AMD1：2020</p></td>
    <td><p>欧盟</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB 9706.1-2020</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY 9706.111-2021</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="5"><p>风险</p></td>
    <td><p>YY/T 0316-2016</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY/T 1437-2023</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY/T 1473-2023</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 14971:2019</p></td>
    <td><p></p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 14971:2019</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="10"><p>标识</p></td>
    <td><p>GB/T 191-2008</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY/T 0466.1-2016</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY/T 0466.1-2023</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY/T 0466.2-2015</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 1041:2013</p></td>
    <td><p>EN ISO 20417:2021</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 20417:2021</p></td>
    <td><p>ISO 20417:2021</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 20417:2021</p></td>
    <td><p>EN ISO 20417:2021</p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>21CFR 801 Labeling</p></td>
    <td><p></p></td>
    <td><p>FDA地区</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN ISO 15223-1:2021</p></td>
    <td><p>ISO 15223-1:2021</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>ISO 15223-1:2021</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="6"><p>易用性</p></td>
    <td><p>IEC 60601-1-6：2010+AMD1：2013+AMD2：2020</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 60601-1-6:2010/A1:2015</p></td>
    <td><p>EN 60601-1-6:2010+A2:2021</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 60601-1-6:2010+A2:2021</p></td>
    <td><p>IEC 60601-1-6：2010+AMD1：2013+AMD2：2020</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 62366-1：2015</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 62366-1：2015+AMD1：2020</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 62366-1:2021</p></td>
    <td><p>IEC 62366-1：2015+AMD1：2020</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>包装运输</p></td>
    <td><p>ISTA 2A:2011</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>Model Legislation</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="4"><p>电磁兼容</p></td>
    <td><p>EN 60601-1-2:2015/A1:2021</p></td>
    <td><p>IEC 60601-1-2:2014+AMD1：2020</p></td>
    <td><p>欧盟</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 60601-1-2:2014+AMD1：2020</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>FCC Part15</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>YY 9706.102-2021</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="4"><p>软件相关</p></td>
    <td><p>YY/T 0664-2020</p></td>
    <td><p> IEC 62304:2015</p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>GB/T 25000.51-2016 </p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>EN 62304:2006/A1:2015</p></td>
    <td><p>IEC 62304：2006+AMD1：2015</p></td>
    <td><p>欧盟</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 62304：2006+AMD1：2015</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>■是     □否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="4"><p>蓝牙</p></td>
    <td><p>蓝牙组织BQB认证</p></td>
    <td><p></p></td>
    <td><p>国际</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>苹果公司内部协议</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>SRRC认证</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>FCC认证</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>锂电池</p></td>
    <td><p>GB 31241-2022</p></td>
    <td><p></p></td>
    <td><p>中国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>IEC 62133-1:2017</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>IEC 62133-2:2017+AMD1:2021</p></td>
    <td><p></p></td>
    <td><p>美国</p></td>
    <td><p>□是     ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>其他非强制标准</p></td>
    <td><p>验货标准</p></td>
    <td><p></p></td>
    <td><p>企业间</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>客户单独要求</p></td>
    <td><p></p></td>
    <td><p>企业间</p></td>
    <td><p>□是    ■否</p></td>
    <td><p>■是     □否</p></td>
    <td><p></p></td>
  </tr>
</table>