[
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table>\n  <tr>\n    <th colspan=\"9\"><p>硬件设计方案评审检查表</p></th>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"9\"><p>制表<em>(硬件工程师)</em>：             年   月   日   <strong>审核</strong><em>(硬件主管)</em>：                 年   月   日   <strong>记录人</strong>：                        年   月   日</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"9\"><p>产品型号：PT9L<strong>                               项目编号：30000078                                    产品/项目名称：红外体温</strong>计</p></td>\n  </tr>\n  <tr>\n    <td><p>序号</p></td>\n    <td><p>分类</p></td>\n    <td colspan=\"2\"><p>评审内容</p></td>\n    <td colspan=\"4\"><p>实况描述</p></td>\n    <td><p>结论</p></td>\n  </tr>\n  <tr>\n    <td><p>1</p></td>\n    <td rowspan=\"8\"><p>电\n源\n部\n分</p></td>\n    <td rowspan=\"6\"><p>电源</p></td>\n    <td><p>供电方式</p></td>\n    <td colspan=\"4\"><p>电池（2×AAA）</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>2</p></td>\n    <td rowspan=\"2\"><p>输入部分</p></td>\n    <td colspan=\"4\"><p>电压：2.6-3V   电容：100uF</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>3</p></td>\n    <td colspan=\"4\"><p>二极管：有    电感：无  </p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>4</p></td>\n    <td rowspan=\"2\"><p>输出部分VDD</p></td>\n    <td colspan=\"4\"><p>电压：3.3V    电容：10uF</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>5</p></td>\n    <td colspan=\"4\"><p>电流评估：150mA</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>6</p></td>\n    <td><p>电源类型</p></td>\n    <td colspan=\"4\"><p>升压芯片：SR1833</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>7</p></td>\n    <td colspan=\"2\"><p>电源防反接</p></td>\n    <td colspan=\"4\"><p>自恢复保险和二极管</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>8</p></td>\n    <td colspan=\"2\"><p>低电检测</p></td>\n    <td colspan=\"4\"><p>MCU的PA1端口以A/D方式采集电池电压</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>9</p></td>\n    <td rowspan=\"2\"><p>模\n拟\n部\n分</p></td>\n    <td rowspan=\"2\"><p>传感器单元</p></td>\n    <td><p>类型</p></td>\n    <td colspan=\"4\"><p>温度传感器</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>10</p></td>\n    <td><p>驱动方式</p></td>\n    <td colspan=\"4\"><p>连接到MCU的AN0~AN3端口进行模拟电压采样</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>11</p></td>\n    <td rowspan=\"3\"><p></p></td>\n    <td rowspan=\"3\"><p>LCD</p></td>\n    <td><p>数量</p></td>\n    <td colspan=\"4\"><p>个数：1</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>12</p></td>\n    <td><p>驱动</p></td>\n    <td colspan=\"4\"><p>SEG口： 12个                    COM口：4个         </p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>13</p></td>\n    <td><p>背光</p></td>\n    <td colspan=\"4\"><p>三色背光灯</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>14</p></td>\n    <td rowspan=\"7\"><p>MCU\n部\n分</p></td>\n    <td colspan=\"2\"><p>时钟晶振</p></td>\n    <td colspan=\"4\"><p>芯片内置</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>15</p></td>\n    <td colspan=\"2\"><p>主晶振</p></td>\n    <td colspan=\"4\"><p>芯片内置</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>16</p></td>\n    <td colspan=\"2\"><p>存储器</p></td>\n    <td colspan=\"4\"><p>无</p></td>\n    <td><p>□通过  □不通过 ■不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>17</p></td>\n    <td colspan=\"2\"><p>复位电路</p></td>\n    <td colspan=\"4\"><p>复位电容100nF</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>18</p></td>\n    <td colspan=\"2\"><p>按键</p></td>\n    <td colspan=\"4\"><p>2个机械按键</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>19</p></td>\n    <td colspan=\"2\"><p>MCU程序烧写</p></td>\n    <td colspan=\"4\"><p>合泰官方烧写器</p></td>\n    <td><p>■通过  □不通过 □不适用</p></td>\n  </tr>\n  <tr>\n    <td><p>20</p></td>\n    <td colspan=\"2\"><p>振动电机</p></td>\n    <td colspan=\"4\"><p>DC 3V  转速12000rpm</p></td>\n    <td><p>□通过  □不通过 ■不适用</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>其\n他\n说\n明</p></td>\n    <td rowspan=\"2\" colspan=\"8\"><p></p></td>\n  </tr>\n  <tr>\n  </tr>\n</table>",
        "page_idx": 0
    }
]