[
    {
        "type": "text",
        "text": "**软件需求规格书**",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**（V1.0）**",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "产 品 型 号：       <u>PT9L</u>       ",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "项 目 编 号：   <u>30000078</u>  ",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "产品/项目名称：    <u>红外体温计</u>      ",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**编    制***（软件工程师）*                        <u>年   月   日</u>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**审    核***（软 件主 管）*                        <u>年   月   日</u>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**批    准***（技术负责人）*                        <u>年   月   日</u>",
        "page_idx": 0
    },
    {
        "type": "header",
        "text": "文件编号： PT9L-RJXQ01 V1.0                                      软件需求规格书",
        "page_idx": 0
    },
    {
        "type": "footer",
        "text": "第 5 页 / 共 5 页                                 模板版本：I",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**历史版本记录**",
        "page_idx": 1
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p><strong>序号</strong></p></td><td><p><strong>修改日期</strong></p></td><td><p><strong>修改描述</strong></p></td><td><p><strong>版本</strong></p></td><td><p><strong>编制</strong></p></td><td><p><strong>批准</strong></p></td></tr><tr><td><p>01</p></td><td><p>2024.1.31</p></td><td><p>起草</p></td><td><p>V1.0</p></td><td><p>王迪</p></td><td><p>侯广伟</p></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>",
        "page_idx": 1
    },
    {
        "type": "header",
        "text": "文件编号： PT9L-RJXQ01 V1.0                                      软件需求规格书",
        "page_idx": 1
    },
    {
        "type": "footer",
        "text": "第 5 页 / 共 5 页                                 模板版本：I",
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "PT9L**下位机软件需求规格书**",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "1. **介绍**",
        "text_level": 1,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "1.1. 编写目的",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "编写本文档的目的在于定义PT9L型红外体温计的软件需求。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "1.2. 预期读者",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "本文档的读者至少应该熟悉单片机系统及其软件开发方法。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "1.3. 参考资料",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "《PT9L设计输入V1.0》(PT9L-SJSR01 V1.0)",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "《PT9L风险评价报告V1.0》(PT9L-FXPJ01 V1.0)",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "《PT9L软件质量策划V1.0》(PT9L-RJCH01 V1.0)",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "2. **任务概述**",
        "text_level": 1,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "2.1. 软件的预期用途",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "本软件用于控制单片机以实现产品的预期用途。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "2.2. 用户特征描述",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "本软件应适用于所有年龄段的人从额头皮肤表面间歇性测量体温。它可以由消费者在家庭环境中使用，也可以由医疗保健提供者使用。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3. **需求规定**",
        "text_level": 1,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.1. 存储器容量",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "list",
        "list_items": [
            "- 单片机：1K字节的RAM，16K字节的ROM",
            "- 存储器件：>=256字节EEPROM"
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.2. 软件系统的信号输入",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "list",
        "list_items": [
            "    - 红外传感器信号输入",
            "    - 电池电量采集信号输入",
            "    - 按键触发信号输入",
            "    - E2PROM数据读取"
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.3. 软件系统信号输出",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "list",
        "list_items": [
            "    - 蜂鸣器驱动信号",
            "    - LCD显示信号输出"
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.4. 软件系统将要实现的功能",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p>序号</p></td><td><p>SRS功能</p></td><td><p>描  述</p></td></tr><tr><td><p>1</p></td><td><p>初始化功能</p></td><td><ol><li>在上电后或者关机态，按按键，体温计能开机并打开LCD显示；</li><li>MCU系统功能初始化，配置相关模块和功能设置；</li></ol></td></tr><tr><td><p>2</p></td><td><p>关机功能</p></td><td><ol><li>测量结束后不管是否测量成功，如果没有按键按下，机器会在15秒后自动关机；</li><li>测量模式设置界面设置完成后，没有按键按下，机器会在3秒后自动关机；</li></ol></td></tr><tr><td><p>3</p></td><td><p>LCD显示功能</p></td><td><p>LCD显示包括测量结果的数字显示，℃图标，℉图标，电池图标，静音图标，体温图标，物温图标</p></td></tr><tr><td><p>4</p></td><td><p>蜂鸣器提示功能</p></td><td><p>在测试完成，设置完成，以及按键操作时应该有蜂鸣器提示音，同时提示音也可以随时关闭</p></td></tr><tr><td><p>5</p></td><td><p>低电压检测功能</p></td><td><p>低电提示分两阶段，当电量低于第一阶段时，能够保证设备至少能测量20次，当电量低于第二阶段时，设备关机</p></td></tr><tr><td><p>6</p></td><td><p>测量模式设置功能</p></td><td><p>通过设置按键选择婴儿体温，成人体温，物温模式</p></td></tr><tr><td><p>7</p></td><td><p>单位切换功能</p></td><td><p>通过按键切换摄氏度和华氏度单位</p></td></tr><tr><td><p>8</p></td><td><p>测量功能</p></td><td><p>1.短按测量按键，1秒内完成测量，测量结束后蜂鸣器提示，且LCD显示测量结果；</p><p>2.深度测量，长按按键2秒后完成测量，测量结束后蜂鸣器提示，且LCD显示测量结果；</p></td></tr><tr><td><p>9</p></td><td><p>错误检测功能</p></td><td><ol><li>工作环境温度超出范围给出错误提示；</li><li>测量结果超出量程，给出提示</li></ol></td></tr><tr><td><p>10</p></td><td><p>记忆功能</p></td><td><p>能够存储40条测量数据，并支持查看</p></td></tr></table>",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.5. 性能要求",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "软件需求规格在产品的设计输入中有详细描述，本项主要引用设计输入中相关项目，具体参见下表。",
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p>序号</p></td><td><p>引用表单</p></td><td><p>引用项目序号</p></td><td><p>项目名称</p></td></tr><tr><td><p>1</p></td><td><p>《设计输入-功能部分》</p><p>(PT9L-SRGN01 V1.0)</p></td><td><p>全项</p></td><td><p>功能要求</p></td></tr><tr><td><p>2</p></td><td><p>《设计输入-性能规格部分 》</p><p>(PT9L-SRXN01 V1.0)</p></td><td><p>1</p></td><td><p>温度显示范围</p></td></tr><tr><td><p>3</p></td><td><p>《设计输入-性能规格部分》</p><p>(PT9L-SRXN01 V1.0)</p></td><td><p>2</p></td><td><p>显示分辨率</p></td></tr><tr><td><p>4</p></td><td><p>《设计输入-性能规格部分 》</p><p>(PT9L-SRXN01 V1.0)</p></td><td><p>3</p></td><td><p>测量误差</p></td></tr><tr><td><p>5</p></td><td><p>《设计输入-性能规格部分》</p><p>(PT9L-SRXN01 V1.0)</p></td><td><p>4</p></td><td><p>工作环境</p></td></tr><tr><td><p>6</p></td><td><p>《设计输入-性能规格部分》</p><p>(PT9L-SRXN01 V1.0)</p></td><td><p>5</p></td><td><p>存储环境</p></td></tr></table>",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.6. 人机接口及软件与系统内部接口",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "list",
        "list_items": [
            "    - 键盘：2个按键",
            "    - 显示：1个LCD"
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "人机交互描述：",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "测量：",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "上电后系统进行初始化设置，LCD全屏显示。待显示关闭之后，对准被测额面按下测量按键，1秒内测量结束后，LCD显示测量结果，当电池电量不足时，LCD在显示结果时会同时显示电池符号提醒，蜂鸣器也会给出蜂鸣提示。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.7. 错误描述 ",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p>被测温度低于32℃或高于42.9℃</p></td></tr><tr><td><p>环境温度高于40℃或低于10℃</p></td></tr></table>",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.8. 响应时间",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "list",
        "list_items": [
            "    - 自动关机时间：连续15秒没有按键操作"
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.9. 软件的预期运行环境",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "单片机系统：BH67F2762",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "软件操作系统：无",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.10. 软件接受的阈值或特殊值",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "人体温度显示范围：最大42.9℃、最小32℃",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "环境温度：最大40℃、最小10℃",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.11. 软件与安全相关的要求",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><thead><tr><th><p>危害（Hazard）</p></th><th><p>危害处境</p></th><th><p>计划控制措施</p></th></tr><tr><th><p><strong>显示信息不明确</strong></p></th><th><p><strong>患者、操作者将显示的信息理解错误</strong></p></th><th><p><strong>软件控制显示的信息，说明书解释显示的信息</strong></p></th></tr><tr><th><p><strong>不正确的算法</strong></p></th><th><p><strong>患者、操作者使用了算法不正确的设备</strong></p></th><th><p><strong>软件控制</strong></p></th></tr><tr><th><p><strong>不正确的测试结果存储，包括结果分组和时间的对应</strong></p></th><th><p><strong>患者、操作者查询错误的记忆值</strong></p></th><th><p><strong>软件控制</strong></p></th></tr></thead></table>",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.12. 软件测试规划",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "本软件应进行如下各阶段的测试：",
        "page_idx": 2
    },
    {
        "type": "list",
        "list_items": [
            "    - 单元测试/子程序测试",
            "    - 系统测试/整机测试",
            "    - 用户测试"
        ],
        "page_idx": 2
    },
    {
        "type": "header",
        "text": "文件编号： PT9L-RJXQ01 V1.0                                      软件需求规格书",
        "page_idx": 2
    },
    {
        "type": "footer",
        "text": "第 1 页 / 共 4 页",
        "page_idx": 2
    }
]