{
    "pdf_info": [
        {
            "para_blocks": [
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "PT9L红外体温计产品检验标准"
                                }
                            ]
                        }
                    ],
                    "index": 0
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "V1.0\t",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "产  品  型  号"
                                },
                                {
                                    "type": "text",
                                    "content": "      PT9L     ",
                                    "style": [
                                        "underline"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "项  目  编  号"
                                },
                                {
                                    "type": "text",
                                    "content": "    30000078        ",
                                    "style": [
                                        "underline"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "产品/项目名称"
                                },
                                {
                                    "type": "text",
                                    "content": "   红外体温计  ",
                                    "style": [
                                        "underline"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "编    制：",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "                           年   月   日",
                                    "style": [
                                        "underline"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "审    核：",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "                           年   月   日",
                                    "style": [
                                        "underline"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "批    准：",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "                           年   月   日",
                                    "style": [
                                        "underline"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7
                }
            ],
            "discarded_blocks": [
                {
                    "type": "header",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "文件编号："
                                },
                                {
                                    "type": "text",
                                    "content": "PT9L-JYBZ01",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": " V1.0\t\t                                   产品检验标准\t\t                                                                               HS3人体秤检验标准V1.0"
                                }
                            ]
                        }
                    ],
                    "index": 8
                },
                {
                    "type": "header",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "文件编号："
                                },
                                {
                                    "type": "text",
                                    "content": "PT9L-JYBZ01",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": " V1.0\t                                                                                     产品检验标准"
                                }
                            ]
                        }
                    ],
                    "index": 9
                },
                {
                    "type": "footer",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "第 11 页/共 12 页"
                                }
                            ]
                        }
                    ],
                    "index": 10
                }
            ],
            "page_idx": 0
        },
        {
            "para_blocks": [
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "历史记录"
                                }
                            ]
                        }
                    ],
                    "index": 0
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>序号</strong></p></td><td><p><strong>更新时间</strong></p></td><td><p><strong>更改描述</strong></p></td><td><p><strong>版本号</strong></p></td><td><p><strong>拟制</strong></p></td><td><p><strong>批准</strong></p></td></tr><tr><td><p>1</p></td><td></td><td><p>起草</p></td><td><p>V1.0</p></td><td><p>万龙</p></td><td><p>侯广伟</p></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "type": "table_body"
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "目录"
                                }
                            ]
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "一、概述...........................................................................................................................2"
                                }
                            ]
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "1 使用范围........................................................................................................................2"
                                }
                            ]
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "2 声明............................................................................................................................2"
                                }
                            ]
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "3 术语和定义......................................................................................................................2"
                                }
                            ]
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "4 试验器具........................................................................................................................2"
                                }
                            ]
                        }
                    ],
                    "index": 7
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "二、性能要求及测试方法.............................................................................................................3"
                                }
                            ]
                        }
                    ],
                    "index": 8
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "三、出厂检验项目...................................................................................................................6"
                                }
                            ]
                        }
                    ],
                    "index": 9
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "1 外观............................................................................................................................6"
                                }
                            ]
                        }
                    ],
                    "index": 10
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "2 功能、性能......................................................................................................................7"
                                }
                            ]
                        }
                    ],
                    "index": 11
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "3 包装............................................................................................................................11"
                                }
                            ]
                        }
                    ],
                    "index": 12
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "一、概述"
                                }
                            ]
                        }
                    ],
                    "index": 13,
                    "anchor": "_Toc375741658",
                    "is_numbered_style": false,
                    "level": 1
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "1 适用范围"
                                }
                            ]
                        }
                    ],
                    "index": 14,
                    "anchor": "_Toc375667855",
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "1.1 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "本标准用于PT9L红外体温计。"
                                }
                            ]
                        }
                    ],
                    "index": 15
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "1.2 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "本标准用于PT9L红外体温计过程检验及产品出厂验证。"
                                }
                            ]
                        }
                    ],
                    "index": 16
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "2 声明"
                                }
                            ]
                        }
                    ],
                    "index": 17,
                    "anchor": "_Toc375741660",
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "2.1 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "如果由于技术原因，某项测试不能完全执行时，可采用实质等同或更严格的测试方法。"
                                }
                            ]
                        }
                    ],
                    "index": 18
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "3 术语和定义"
                                }
                            ]
                        }
                    ],
                    "index": 19,
                    "anchor": "_Toc64897813",
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "3.1 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "红外体温计"
                                }
                            ]
                        }
                    ],
                    "index": 20
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "通过使用红外传感器将测量到的温度显示出来的电子仪器。"
                                }
                            ]
                        }
                    ],
                    "index": 21
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "3.2 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "黑体模式"
                                }
                            ]
                        }
                    ],
                    "index": 22
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "体温计显示从黑体处测量所得的温度的模式。"
                                }
                            ]
                        }
                    ],
                    "index": 23
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "3.3 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "恒温水槽"
                                }
                            ]
                        }
                    ],
                    "index": 24
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "具有自动控温，提供恒定温度源的一种装置。"
                                }
                            ]
                        }
                    ],
                    "index": 25
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "此处使用的恒温水槽要求水温在工作区域内任意两点的温差不大于0.01℃，恒温时温度波动不大于0.015℃/15min。"
                                }
                            ]
                        }
                    ],
                    "index": 26
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "3.4 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "恒温水槽的稳定状态"
                                }
                            ]
                        }
                    ],
                    "index": 27
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "恒温水槽到达预设的温度后，在15分钟内温度波动不超过0.015℃，则认为该恒温水槽达到稳定状态"
                                }
                            ]
                        }
                    ],
                    "index": 28
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "3.5 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "黑体"
                                }
                            ]
                        }
                    ],
                    "index": 29
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "能精确知道孔壁温度和在孔的任意开口处辐射率近似为1.0的孔状红外辐射基准源。"
                                }
                            ]
                        }
                    ],
                    "index": 30
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "4 试验器具"
                                }
                            ]
                        }
                    ],
                    "index": 31,
                    "anchor": "_Toc375667858"
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "4.1",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "振动试验台（跌落测试机）"
                                }
                            ]
                        }
                    ],
                    "index": 32
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "4.2",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "恒温恒湿箱（高低温湿热试验箱）"
                                }
                            ]
                        }
                    ],
                    "index": 33
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "4.3",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "可调稳压直流电源"
                                }
                            ]
                        }
                    ],
                    "index": 34
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "4.4 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "电流表"
                                }
                            ]
                        }
                    ],
                    "index": 35
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "4.5 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "恒温水槽"
                                }
                            ]
                        }
                    ],
                    "index": 36
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "4.6 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "标准铂电阻温度计"
                                }
                            ]
                        }
                    ],
                    "index": 37
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "4.7 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "黑体"
                                }
                            ]
                        }
                    ],
                    "index": 38
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "4.8",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "卡尺/菲林尺"
                                }
                            ]
                        }
                    ],
                    "index": 39
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "4.9 ",
                                    "style": [
                                        "bold"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "塞尺"
                                }
                            ]
                        }
                    ],
                    "index": 40
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "二、性能、功能要求及测试方法"
                                }
                            ]
                        }
                    ],
                    "index": 41,
                    "anchor": "_Toc375667859",
                    "is_numbered_style": false,
                    "level": 1
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>检验项目</strong></p></td><td><p><strong>具体描述</strong></p></td><td><p><a></a><strong>备注</strong></p></td></tr><tr><td><p>测试条件</p></td><td><p>要求：</p><p>1) 工作电压 DC3.0V±0.1V；</p><p>2) 测试标准黑体时，产品需在恒温房中放置120min以上 </p><p>3) 恒温房温湿度要求：a）温度：23.0±2.0℃；b）相对湿度：50%RH±20%RH；c）大气压强：70~106kPa</p><p>4）恒温水槽精度要求：±0.02℃；</p></td><td></td></tr><tr><td><p>1、上电自检</p></td><td><p>产品上电后会进入上电自检：白色背光灯点亮，LCD显示屏全显，此时检查显示内容是否正确，是否有乱显，多显，少显现象，同时蜂鸣器响0.5S，2S后进入待机模式（若自检故障，屏幕全亮且闪烁）。</p></td><td></td></tr><tr><td><p>2、提示音开关</p></td><td><p>通过机器侧面静音键控制提示音，当静音键置于关时，屏幕出现静音符号，此时提示音关；当静音键置于开时，屏幕上静音符号消失，此时提示音开。</p><p>测试方法：机器每次测温时，完成温度测量后显示测量结果，如果目标温度正常，按设定蜂鸣；若测量错误，显示三条杠和温度单位，按设定蜂鸣。</p></td><td></td></tr><tr><td><p>3、测量单位切换</p></td><td><p>1.待机状态下长按测量键8秒，进入单位切换状态；</p><p>2.短按测量键切换℃或℉单位，对应的单位符号闪烁，并伴有短蜂鸣一声；</p><p>3.长按测量键2秒以确认所选单位，对应的单位符号将常亮2秒并伴有短蜂鸣一声。之后体温计将自动关机。</p></td><td></td></tr><tr><td><p>4、测量模式切换</p></td><td><p>测量状态下短按设置按键进入模式切换状态，短按设置键循环切换婴儿模式，成人模式和物温模式，LCD屏上对应图标显示。</p></td><td></td></tr><tr><td><p>5、自动关机</p></td><td><p>测温后无操作 15±1S 自动转入待机模式。</p></td><td></td></tr><tr><td><p>6、温度显示范围</p></td><td><p>要求：32℃~42.9℃；</p><p>按照第8项的测试方法分别测量31.6℃、32.4℃、42.5℃和43.4℃恒温水槽，32.4℃、42.5℃可正确显示温度，31.6℃和43.4℃无法显示温度，屏显“--.-”报错。</p></td><td></td></tr><tr><td><p>7、显示分辨率</p></td><td><p>要求：0.1℃；</p><p>实验室环境中，黑体温度变化在0.1℃--0.15℃，显示数值应随之发生改变。</p></td><td></td></tr><tr><td><p>8、常温精度测试</p></td><td><p>环境要求：室温：23.0±2.0℃ 相对湿度：50%RH±20%RH</p><p>将恒温水槽分别设定在32℃、32.5℃、35℃、38.5℃、42℃、42.5℃、42.9℃，待恒温水槽温度稳定后，使用体温计进行测量：</p><p>1. 在断电情况下按住按键后装入电池，显示“CAL”后松开按键，产品进入黑体模式；</p><p>2. 对被测水槽连续测量三次；</p><p>3. 精度要求：≥35℃且≤42℃：±0.2℃，其它：±0.3℃。</p><p>4. 对测试结果不符合规定的温度计，可复测两次，两次复测合格，亦可作合格处理。</p></td><td></td></tr><tr><td><p>9、低电压提示功能</p></td><td><p>1、使用可调直流稳压电源供电，调整输出电压为3.0V给设备供电，开机后启动测量，此时应能正常测量；</p><p>2、调整直流电源输出电压低于2.7V，此时仍可进行测量但低电符号“”将随测量结果显示；</p><img src=\"6a2abfbefeade6aa77458d21d7bd3f51d293bb638e7df03dc974714a8ae88731.png\"/><p>2、调整直流电源输出电压低于2.5V，此时屏幕上单独闪烁显示“”图标，15秒后将自动关机。</p><img src=\"6a2abfbefeade6aa77458d21d7bd3f51d293bb638e7df03dc974714a8ae88731.png\"/></td><td></td></tr><tr><td><p>10、背光灯</p></td><td><p>环境要求：室温：24℃-26℃ 相对湿度：30%-70%</p><p>将恒温水槽分别设定在34℃、35.7℃、37℃，待恒温水槽温度稳定后，使用体温计进行测量：</p><p>1. 体温计应处于用户模式，不要进入黑体模式；</p><p>2. 对被测水槽连续测量三次，不必关注屏幕显示的温度，只看背光颜色；</p><p>3. 要求：测试34℃水槽时背光应为白色，测试35.7℃水槽时背光应为橙色、测试37℃水槽时背光应为红色。</p><p>4. 对测试结果不符合规定的温度计，可复测两次，两次复测合格，亦可作合格处理。</p></td><td></td></tr><tr><td><p>11、静态电流</p></td><td><p>检测在省电模式下的静态电流</p><p>1. 将电源电压调至DC3.0V</p><p>2. 将万用表调到mA档，然后将万用表串在直流电源上，并由主机连接，看万用表电流； </p><p>3. 待机器进入睡眠状态时，观测静态电流值；</p><p>4. 标准：≤0.02mA。</p></td><td></td></tr><tr><td><p>12、工作电流</p></td><td><p>检测在工作中任意状态下的工作电流。</p><p>1. 将电源电压调于DC3.0V； </p><p>2. 将万用表调到mA档，将万用表串在直流电源上，并由主机连接，看万用表电流； </p><p>3. 按测量键测量时，LCD背光点亮观测最大工作电流值； </p><p>4. 标准：工作电流在≤20mA(工作中任意状态)。</p></td><td></td></tr><tr><td><p>13、裸机跌落测试</p></td><td><p>产品在开机状态下，跌落高度 1.0 米，跌落正下方用平整硬木板作基垫，以垂直于地面自由落下。</p><p>1. 跌落高度为 1M，跌 3 次，依次顺序底部、LCD 面、有测量键 面朝下方跌落各一次，探头部位不可跌落。 </p><p>2.应跌落于密度为 700kg/M3，厚度为 50mm 的硬质木板或混凝 土地面，若未完成跌落次数就已经解体或严重损伤时，应立即 停止后续动作。并分析。 </p><p>3.以产品自身的重量自由下落，不可有外力加持，下落过程中 产品不可在空中翻转，否则无效。</p><p>跌落后产品没有开裂，PCB板 元器件没有损伤，产品结构功能完好。</p></td><td></td></tr><tr><td><p>14、带包装振动</p></td><td><p>方法：将1箱成品以不同方向放置在测试机上固定好，进行模拟测试</p><p>振动条件：</p><p>（1）5Hz-35Hz-5Hz </p><p>（2）振幅：0.35mm</p><p>（3）振动方向：X，Y，Z</p><p>（4）振动次数：各15次</p><p>（Z方向（上下）振动时外箱处于自由状态）</p><p>判定基准：</p><p>1）不可看到被包装物品，边角不可破裂；</p><p>2）测试后在标准状态下测试，误差须在第8项项允许范围内。</p></td><td></td></tr><tr><td><p>15、低温工作试验</p></td><td><p>要求：温度10℃~40℃，相对湿度：≤95%不结露，大气压力：70kPa～106kPa；</p><p>在10℃恒温箱中放置24h之后，常温下恢复1h，按照第8项进行测试，测量结果应满足设计要求。</p></td><td></td></tr><tr><td><p>16、高温工作试验</p></td><td><p>要求：温度10℃~40℃，相对湿度：≤95%不结露，大气压力：70kPa～106kPa；</p><p>在40℃恒温箱中放置24h之后，常温下恢复1h，按照第8项进行测试，测量结果应满足设计要求。</p></td><td></td></tr><tr><td><p>17、低温存储试验</p></td><td><p>要求：温度-20℃~55℃，相对湿度：≤95%不结露，大气压力：70kPa～106kPa；</p><p>在-20℃恒温箱中放置48h之后，常温下恢复1h，按照第8项进行测试，测量结果应满足设计要求。</p></td><td></td></tr><tr><td><p>18、高温存储试验</p></td><td><p>要求：温度-20℃~55℃，相对湿度：≤95%不结露，大气压力：70kPa～106kPa；</p><p>在55℃恒温箱中放置48h之后，常温下恢复1h，按照第8项进行测试，测量结果应满足设计要求。</p></td><td></td></tr><tr><td><p>19、产品寿命</p></td><td><p>要求：五年或10000次；</p><p>产品整机寿命5年，假设平均每天使用5次，等效1万次的使用寿命，对其中可以影响到整机寿命的电子元器件以及结构组件进行测试。选取5个样品实际测量1万次，测试前和测试后都按照第8项进行测试，精度和功能均需正常，则认为产品寿命达到本项要求</p></td><td></td></tr><tr><td><p>20、电池寿命</p></td><td><p>要求：测量次数≥1000次，待机能力≥6个月；</p><p>模拟人体测试，通过测试不同状态的功耗推算出连续工作时间和待机时间，结果应满足设计要求。</p></td><td></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 42,
                            "type": "table_body"
                        }
                    ],
                    "index": 42
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "三、出厂检验项目"
                                }
                            ]
                        }
                    ],
                    "index": 43,
                    "is_numbered_style": false,
                    "level": 1
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "1 外观",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 44,
                    "anchor": "_Toc64898257",
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "抽样方案参考GB2828.1-2012"
                                }
                            ]
                        }
                    ],
                    "index": 45,
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "CR AQL=0"
                                }
                            ]
                        }
                    ],
                    "index": 46,
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "MA AQL=0.4"
                                }
                            ]
                        }
                    ],
                    "index": 47,
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "MI AQL=1.0"
                                }
                            ]
                        }
                    ],
                    "index": 48,
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=\"2\"><p>缺陷分类</p></td><td colspan=\"5\"><p>缺陷描述</p></td><td><p>检验工具</p></td><td><p>缺陷等级</p></td></tr><tr><td><p>AA面</p></td><td><p>A面</p></td><td><p>B面</p></td><td><p>C面</p></td><td><p>D面</p></td><td><p>塞尺</p></td><td><p>MI</p></td></tr><tr><td><p>1.组装间隙</p></td><td><p>≤0.1mm</p></td><td><p>≤0.1mm</p></td><td><p>≤0.1mm</p></td><td><p>不影响组装及功能即可</p></td><td><p>不影响组装及功能即可</p></td><td><p>塞尺</p></td><td><p>MI</p></td></tr><tr><td><p>2.段差</p></td><td><p>≤0.1mm</p></td><td><p>≤0.1mm</p></td><td><p>≤0.1mm</p></td><td><p>不影响组装及功能即可</p></td><td><p>不影响组装及功能即可</p></td><td><p>塞尺</p></td><td><p>MI</p></td></tr><tr><td><p>3.脏污、指纹</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不影响组装及功能即可</p></td><td><p>目视</p></td><td><p>MI</p></td></tr><tr><td><p>4.无感划伤/划痕<br/>线状缺陷</p></td><td><p>不允许</p></td><td><p>划伤不允许。<br/>划痕：<br/>L≤2mm，W≤0.1mm 同一平面N≤1.</p></td><td><p>划伤不允许。<br/>划痕：<br/>L≤3mm，W≤0.1mm 同一平面N≤2<br/>DS≥20mm.</p></td><td><p>划伤：<br/>L≤3mm，W≤0.1mm<br/>划痕：<br/>L≤10mm,W≤0.3mm 同一平面总N≤2<br/>DS≥20mm.</p></td><td><p>不影响组装及功能即可</p></td><td><p>菲林卡</p></td><td><p>MI</p></td></tr><tr><td><p>5.异色点/凹凸点<br/>点状缺陷</p></td><td><p>不允许</p></td><td><p>D≤0.20mm<br/>同一平面 N≤1</p></td><td><p>D≤0.30mm<br/>同一平面 N≤2<br/>DS≥20mm</p></td><td><p>D≤0.30mm<br/>同一平面 N≤2<br/>DS忽略</p></td><td><p>不影响组装及功能即可</p></td><td><p>菲林卡</p></td><td><p>MI</p></td></tr><tr><td><p>6.同色点</p></td><td><p>不允许</p></td><td><p>D≤0.30mm<br/>同一平面 N≤1 </p></td><td><p>D≤0.30mm<br/>同一平面 N≤2<br/>DS≥20mm</p></td><td><p>D≤0.40mm<br/>同一平面 N≤2<br/>DS忽略</p></td><td><p>不影响组装及功能即可</p></td><td><p>菲林卡</p></td><td><p>MI</p></td></tr><tr><td><p>7.顶凸/顶白</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不影响组装及功能即可</p></td><td><p>不影响组装及功能即可</p></td><td><p>目视</p></td><td><p>MI</p></td></tr><tr><td><p>8.缩水、凹陷</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不影响组装及功能即可</p></td><td><p>目视</p></td><td><p>MI</p></td></tr><tr><td><p>9.产品本体或装配后翘曲/变形</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>目测不明显/参照限度样本</p></td><td><p>目测不明显/参照限度样本</p></td><td><p>不影响组装及功能即可</p></td><td><p>目视，与样件对比</p></td><td><p>MI</p></td></tr><tr><td><p>10.注塑件拉伤</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>目测不明显/参照限度样本</p></td><td><p>不影响组装及功能即可</p></td><td><p>目视，与样件对比</p></td><td><p>MI</p></td></tr><tr><td><p>11.注塑件料口/水口</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>目测不明显/参照限度样本</p></td><td><p>不影响组装及功能即可</p></td><td><p>目视，与样件对比</p></td><td><p>MI</p></td></tr><tr><td><p>12.注塑件熔接线/气痕</p></td><td><p>不允许</p></td><td><p>目测不明显/参照限度样本</p></td><td><p>目测不明显/参照限度样本</p></td><td><p>目测不明显/参照限度样本</p></td><td><p>不影响组装及功能即可</p></td><td><p>目视，与样件对比</p></td><td><p>MI</p></td></tr><tr><td><p>13.毛边/批锋/分型线</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>无刮手感，不允许有安全风险的批锋</p></td><td><p>无刮手感，不允许有安全风险的批锋</p></td><td><p>不影响组装及功能且牢固即可</p></td><td><p>目视，与样件对比</p></td><td><p>MI</p></td></tr><tr><td><p>14.高光面光泽度</p></td><td><p>参照限度样本</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>目视，与样件对比</p></td><td><p>MI</p></td></tr><tr><td><p>15.缺料、断裂、裂痕、烧焦</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>目视</p></td><td><p>MI</p></td></tr><tr><td><p>16.金属部件锈蚀氧化</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>不允许</p></td><td><p>不允许</p></td><td><p>目视</p></td><td><p>MI</p></td></tr><tr><td><p>17.色差</p></td><td colspan=\"5\"><p>色差值管控△E≤0.8，色差肉眼不可见，表面光泽与样件相同</p></td><td><p>目视，与样件对比，色差仪</p></td><td><p>MI</p></td></tr><tr><td><p>18.螺丝</p></td><td colspan=\"5\"><p>漏装、滑丝/滑牙、划伤不允许，需紧固到位，无松动、未打紧现象</p></td><td><p>目视，与样件对比</p></td><td><p>MI</p></td></tr><tr><td><p>19.按键</p></td><td colspan=\"5\"><p>用指腹正常力按压按键，无弹性、不回弹不允许</p></td><td><p>目视/按键</p></td><td><p>MI</p></td></tr><tr><td><p>20.装配后异响</p></td><td colspan=\"5\"><p>装配后，晃动产品不允许零部件松动、异常声音</p></td><td><p>目视/晃动</p></td><td><p>MI</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 49,
                            "type": "table_body"
                        }
                    ],
                    "index": 49
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "2 功能、性能",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 50,
                    "anchor": "_Toc64897817",
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p>检验项目</p></td><td><p>具体描述</p></td><td><p>缺陷等级</p></td></tr><tr><td><p>1.精度测试</p></td><td><p>测试方法和要求见第二项第8条</p></td><td><p>MA</p><p>抽样方案参考GB2828.1-2012</p></td></tr><tr><td><p>2.上电自检</p></td><td><p>测试方法和要求见第二项第1条</p></td><td><p>MI</p><p>每批抽5个</p><p>AC=0</p><p>RE=1</p></td></tr><tr><td><p>3. 低电压提示功能</p></td><td><p>测试方法和要求见第二项第9条</p></td><td><p>MI</p><p>每批抽5个</p><p>AC=0</p><p>RE=1</p></td></tr><tr><td><p>4.背光灯</p></td><td><p>测试方法和要求见第二项第10条</p></td><td><p>MI</p><p>每批抽5个</p><p>AC=0</p><p>RE=1</p></td></tr><tr><td><p>5.测量单位切换</p></td><td><p>测试方法和要求见第二项第3条</p></td><td><p>MI</p><p>每批抽5个</p><p>AC=0</p><p>RE=1</p></td></tr><tr><td><p>6.测量模式切换</p></td><td><p>测试方法和要求见第二项第4条</p></td><td><p>MI</p><p>每批抽5个</p><p>AC=0</p><p>RE=1</p></td></tr><tr><td><p>7.提示音开关</p></td><td><p>测试方法和要求见第二项第2条</p></td><td><p>MI</p><p>每批抽5个</p><p>AC=0</p><p>RE=1</p></td></tr><tr><td><p>8.电池反接</p></td><td><p>把电池用相反方向放入机器，机器应无明显反应。再次把电池按正确方法放入后，机器应能正常工作。</p></td><td><p>MA</p><p>每批抽5个</p><p>AC=0</p><p>RE=1</p></td></tr><tr><td><p>9.耐压测试</p></td><td><p>1、测试项：电池正极到外壳。</p><p>测试要求：要求能承受DC1000V 1分钟内无绝缘击穿。</p><img src=\"c318ce056deb7fb6e5c35c4a883a9067c792e5a97545a6c282791f7ba773b6e7.png\"/><p>2、测试项：电池正极到探头。</p><p>测试要求：要求能承受DC1000V 1分钟内无绝缘击穿。</p><img src=\"504a1e15c02c7218845c5526681bbe65faf979e5fd8d5fbb6c76dca0b53a1f71.png\"/><p>具体操作详见IEC60601-1-2020/GB9706.1-2020相关条目。</p></td><td><p>MA</p><p>每批抽3台。</p><p>AC=0</p><p>RE=1</p><p>测试完的机器不可出货，作为留样保存。</p></td></tr><tr><td><p>10.漏电流测试</p></td><td><p>1．测试项：接触电流</p><p>测试要求：接触电流正常状态≤0.1 mA</p><img src=\"e309985166adbf8bbc7f8a8bb2565081b7c1a3c4bdae2e0af39f0484b73df63e.png\"/><p>2．测试项：患者漏电流F型</p><p>测试要求：患者漏电流正常状态≤5 mA</p><img src=\"5ffd99d23344ee7bb8618fa4beaed88311b4c93a6bc971f766f2b64bd1aa6db7.png\"/><p>具体操作详见IEC60601-1-2020/GB9706.1-2020相关条目。       </p></td><td><p>MA</p><p>每批抽3台。</p><p>AC=0</p><p>RE=1</p><p>测试完的机器不可出货，作为留样保存。</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 51,
                            "type": "table_body"
                        }
                    ],
                    "index": 51
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "3 包装",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 52,
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "抽样方案参考GB2828.1-2012"
                                }
                            ]
                        }
                    ],
                    "index": 53,
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "CR AQL=0"
                                }
                            ]
                        }
                    ],
                    "index": 54,
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "MA AQL=0.4"
                                }
                            ]
                        }
                    ],
                    "index": 55,
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "MI AQL=1.0"
                                }
                            ]
                        }
                    ],
                    "index": 56,
                    "is_numbered_style": false,
                    "level": 2
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p>检验项目</p></td><td><p>具体描述</p></td><td><p>缺陷等级</p></td></tr><tr><td><p>1 彩盒</p></td><td><p>1）确认彩盒颜色与生产通知单是否相符合。 </p><p>2）确认彩盒印刷与生产通知单要求是否相符合。 </p><p>3）确认彩盒上所有条形码 </p><p>内容与生产通知单要 求一致.字迹清楚,不模糊。</p><p>漏贴,多贴或贴错, 标签位置,方向贴错不允许。</p><p>歪斜:两水平位置相 对差值≤1.5mm,不允许盖住文字。</p><p>表面无明显的 脏污，破损，开胶。 </p><p>4）彩盒粘合处不允许出现开胶现象。</p><p>.粘合边 上下错位≤2mm,前后错位不允许露白。</p><p>空隙：不得影响正常成型 </p><p>5）成型过程中彩盒,插口,插舌处不允许有瓦楞开 胶现象 </p><p>6）折线居中,清晰,不得有破裂,断线,重线等现象 </p><p>7）划痕 30-50cm 直视,L≤10mm,W≤0.3mm,N≤1， 未造成表面破损 </p><p>8）脏污 30-50cm 直视无明显脏污 9）褶皱 30-50cm 直视,客户 Logo 和主图案 L≤ 2mm，其他 L≤5mm，N≤1</p></td><td><p>MI</p></td></tr><tr><td><p>2 外箱及配件</p></td><td><p>1) 图案,条码等内容大小,图像与合同评审（样件）完全 一致.</p><p>2) 外箱标签内容、材质及粘贴位置符合客户要求。 </p><p>3) 标签粘贴不可盖住外箱文字，外箱破损造成字体条形 码无法辨识不可以。 </p><p>4) 撕裂长度≤2cm ,宽度≤5mm,未在文字处,允许有一个, 穿透不可以．表面破损≤20cm²,且不影响字符辨识,允 收一个;外箱标签破损长度＞10mm 不可以﹔倾斜超过 30 度,标签褶皱 N≤2。 </p><p>5) 外箱没有被内箱或彩盒装入后顶起  </p></td><td><p>MI</p></td></tr><tr><td><p>3 说明书 保修卡 快纸</p></td><td><p>印刷清晰易读，无脏污折痕， 破损等</p></td><td><p>MI</p></td></tr><tr><td><p>4 装箱数量</p></td><td><p>装箱数量正确， 没有漏装， 多装问题</p></td><td><p>MI</p></td></tr><tr><td><p>5 称重</p></td><td><p>带外箱重量。</p></td><td><p>MI</p></td></tr><tr><td><p>6 装箱列表</p></td><td><p>整机一台</p><p>说明书</p><p>保修卡</p><p>快纸</p><p>7号电池*2</p></td><td><p>MI</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 57,
                            "type": "table_body"
                        }
                    ],
                    "index": 57
                }
            ],
            "discarded_blocks": [
                {
                    "type": "header",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "文件编号："
                                },
                                {
                                    "type": "text",
                                    "content": "PT9L-JYBZ01",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": " V1.0\t\t                                   产品检验标准\t\t                                                                               HS3人体秤检验标准V1.0"
                                }
                            ]
                        }
                    ],
                    "index": 58
                },
                {
                    "type": "header",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "文件编号："
                                },
                                {
                                    "type": "text",
                                    "content": "PT9L-JYBZ01",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": " V1.0\t                                                                                     产品检验标准"
                                }
                            ]
                        }
                    ],
                    "index": 59
                },
                {
                    "type": "footer",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "第 11 页/共 12 页"
                                }
                            ]
                        }
                    ],
                    "index": 60
                }
            ],
            "page_idx": 1
        }
    ],
    "_backend": "office",
    "_version_name": "3.1.6"
}