{
    "pdf_info": [
        {
            "para_blocks": [
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "历史版本记录"
                                }
                            ]
                        }
                    ],
                    "index": 0
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th><p>序号</p></th>\n    <th><p>修改日期</p></th>\n    <th><p>修改描述</p></th>\n    <th><p>版本</p></th>\n    <th><p>编制</p></th>\n    <th><p>批准</p></th>\n  </tr>\n  <tr>\n    <td><p>1</p></td>\n    <td><p>XX年X月X日 </p></td>\n    <td><p>起草</p></td>\n    <td><p>V1.0</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "type": "table_body"
                        }
                    ],
                    "index": 1
                }
            ],
            "discarded_blocks": [],
            "page_idx": 0
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"10\"><p>设计验证计划-功能规格部分</p></th>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>拟制<em>(软件工程师)</em>:            年   月   日 <strong>审核</strong><em>(软件主管)</em>:             年   月   日  </p></td>\n  </tr>\n  <tr>\n    <td><p>产品型号： PT9L                                 项目编号：   30000078                         产品/项目名称：红外体温计</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"10\"><p>1.本设计验证计划需批准后方能使用执行。\n2.存档并归入设计历史文档（DHF）。\n3.请根据项目具体实际情况对于验证阶段，方法及判定准则进行相应调整。</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"10\"><p>人员职责安排：\n软件工程师负责拟制产品功能规格部分的设计验证计划；软件主管负责审核产品功能规格部分的设计验证计划。\n软件工程师负责产品功能规格部分的设计验证并形成设计验证报告；软件主管负责审核产品功能规格部分的设计验证报告。</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>序号\nNo.</p></td>\n    <td><p>条目\nItem</p></td>\n    <td colspan=\"4\"><p>要   求\nRequirements</p></td>\n    <td><p>验证阶段\nStage of verification</p></td>\n    <td><p>验证方法及资源需求\nVerification method and resource requirements</p></td>\n    <td><p>判定准则\nDeterminant guide line</p></td>\n    <td><p>备注\nRemark</p></td>\n  </tr>\n  <tr>\n    <td><p>1</p></td>\n    <td><p>测量原理</p></td>\n    <td><p>■红外非接触式</p></td>\n    <td><p>□接触式</p></td>\n    <td colspan=\"2\"><p>□其他:</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第1,8项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第1,8项进行测试测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>2</p></td>\n    <td><p>测量位置</p></td>\n    <td><p>■额面</p></td>\n    <td><p>□腋下</p></td>\n    <td colspan=\"2\"><p>□其他:</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第1,8项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第1,8项进行测试测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>3</p></td>\n    <td><p>检测项目</p></td>\n    <td><p>■人体体温</p></td>\n    <td><p>■物温</p></td>\n    <td colspan=\"2\"><p>□其他：</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第6,8项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第6,8项进行测试测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>4</p></td>\n    <td rowspan=\"2\"><p>分类指示方式</p></td>\n    <td><p>■屏幕选择</p></td>\n    <td><p>□彩色丝印</p></td>\n    <td><p>□4组LED灯</p></td>\n    <td><p>□3组LED灯</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第6,8项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第6,8项进行测试测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"4\"><p>□其他:</p></td>\n    <td><p>■不适用 □手板 □T1 □T2 □试产</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>5</p></td>\n    <td><p>按键描述</p></td>\n    <td><p>3个按键：■开机测量键</p></td>\n    <td><p>■设置键</p></td>\n    <td><p>■静音键</p></td>\n    <td><p></p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第4,6,7项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第4,6,7项测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>6</p></td>\n    <td rowspan=\"2\"><p>L<strong>CD</strong><strong>型式</strong></p></td>\n    <td><p>■段码式</p></td>\n    <td><p>□点阵式</p></td>\n    <td><p>□其他</p></td>\n    <td><p></p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第3项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第3项进行测试测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>■有背光：白橙红 </p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第8项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第8项进行测试测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7</p></td>\n    <td><p>壳体变色</p></td>\n    <td><p>■No</p></td>\n    <td colspan=\"3\"><p>□Yes 描述：</p></td>\n    <td><p>■不适用 □手板 □T1 □T2 □试产</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>8</p></td>\n    <td><p>位置检测</p></td>\n    <td><p>■No</p></td>\n    <td colspan=\"3\"><p>□Yes 描述：</p></td>\n    <td><p>■不适用 □手板 □T1 □T2 □试产</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>9</p></td>\n    <td><p>PC Link</p></td>\n    <td><p>■No</p></td>\n    <td colspan=\"3\"><p>□Yes 描述：</p></td>\n    <td><p>■不适用 □手板 □T1 □T2 □试产</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>10</p></td>\n    <td><p>低电压检出</p></td>\n    <td><p>□单阶段</p></td>\n    <td><p>■双阶段 </p></td>\n    <td colspan=\"2\"><p>□其他:</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第5项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第5项进行测试测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>11</p></td>\n    <td><p>错误分类显示</p></td>\n    <td><p>□No</p></td>\n    <td colspan=\"3\"><p>■错误种类：2种  （1、超出工作环境温度 2、超过量程 ）</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第9项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第9项进行测试测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>12</p></td>\n    <td><p>自动关机时间</p></td>\n    <td colspan=\"4\"><p>描述：常规为15秒</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第2项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第2项进行测试测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>13</p></td>\n    <td><p>温度显示单位</p></td>\n    <td><p>■℃</p></td>\n    <td colspan=\"3\"><p>■℉</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第7项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第7项进行测试测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>14</p></td>\n    <td><p>提示功能</p></td>\n    <td><p>■蜂鸣</p></td>\n    <td colspan=\"3\"><p>□震动</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第4项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第4项进行测试测试合格</p></td>\n    <td><p></p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 1
        }
    ],
    "_backend": "office",
    "_version_name": "3.1.6"
}