{
    "pdf_info": [
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>设计验证计划-组件规格部分</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"4\"><p>拟制(结构工程师):                    年     月     日</p></td>\n    <td colspan=\"4\"><p> 审核(结构主管):                           年     月     日   </p></td>\n  </tr>\n  <tr>\n    <td><p>产品型号：  PT9L                      项目编号： 30000078                    产品/项目名称：红外体温计</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>1.本设计验证计划需批准后方能使用执行。\n2.存档并归入设计历史文档（DHF）。\n3.请根据项目具体实际情况对于验证阶段，方法及判定准则进行相应调整。</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>人员职责安排：\n结构工程师负责拟制产品组件规格部分的设计验证计划；结构主管负责审核产品组件规格部分的设计验证计划。\n结构工程师负责产品组件规格部分的设计验证并形成设计验证报告；结构主管负责审核产品组件规格部分的设计验证报告。</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>序号\nNo.</p></td>\n    <td colspan=\"2\"><p>条目\nItem</p></td>\n    <td><p>要   求\nRequirements</p></td>\n    <td><p>验证阶段\nStage of verification</p></td>\n    <td><p>验证方法及资源需求\nVerification method and resource requirements</p></td>\n    <td><p>判定准则\nDeterminant guide line</p></td>\n    <td><p>备注\nRemark</p></td>\n  </tr>\n  <tr>\n    <td><p>1</p></td>\n    <td rowspan=\"3\"><p>表面处理</p></td>\n    <td><p>上盖要求</p></td>\n    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>上盖表面为细火花纹（麻面）</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>2</p></td>\n    <td><p>下盖要求</p></td>\n    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>下盖表面为细火花纹（麻面）</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>3</p></td>\n    <td><p>电池盖要求</p></td>\n    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>电池盖表面为细火花纹（麻面）</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>4</p></td>\n    <td rowspan=\"3\"><p>颜色要求</p></td>\n    <td><p>上盖要求</p></td>\n    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>上盖白色</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>5</p></td>\n    <td><p>下盖要求</p></td>\n    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>下盖白色</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>6</p></td>\n    <td><p>电池盖要求</p></td>\n    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>电池盖白色</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7</p></td>\n    <td rowspan=\"2\"><p>按键</p></td>\n    <td><p>按键形式</p></td>\n    <td><p>□无 ■注塑按键 □硅胶按键 □触摸按键 □与主机一体按键 □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>开始键为注塑按键</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>8</p></td>\n    <td><p>表面处理</p></td>\n    <td><p>□不适用 □亮面 □火花纹 ■细火花纹 □镜面   □喷漆 □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>开始键表面为细火花纹（麻面）</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>9</p></td>\n    <td rowspan=\"2\"><p>透镜</p></td>\n    <td><p>透镜形式</p></td>\n    <td><p>□无 □注塑透镜 ■模切透镜 □其他：</p></td>\n    <td><p>□手板 □T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>透镜为模切透镜</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>10</p></td>\n    <td><p>表面处理</p></td>\n    <td><p>■不适用 □镜面抛光 □电镀 □其他：</p></td>\n    <td><p>NA</p></td>\n    <td><p>NA</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>11</p></td>\n    <td rowspan=\"2\"><p>外形和重\n量要求</p></td>\n    <td><p>整机外形尺寸</p></td>\n    <td><p>外形尺寸：130.8x34.8x38mm（公差±0.5mm）</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>卡尺</p></td>\n    <td><p>整机外形尺寸：\n130.8x34.8x38mm（公差±0.5mm）</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>12</p></td>\n    <td><p>整机重量</p></td>\n    <td><p>重量：约80g</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>电子秤</p></td>\n    <td><p>整机重量：约80g</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>13</p></td>\n    <td rowspan=\"4\"><p>包装要求</p></td>\n    <td><p>执行规范</p></td>\n    <td><p>按照《运输包装用瓦楞纸箱设计输入要求 GF-30-006 V1.0》执行</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>符合《运输包装用瓦楞纸箱设计输入要求 GF-30-006 V1.0》</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>14</p></td>\n    <td><p>整箱重量</p></td>\n    <td><p>重量：7.1kg± 5％</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>电子秤</p></td>\n    <td><p>整箱重量：7.1kg± 5％</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>15</p></td>\n    <td><p>外箱尺寸</p></td>\n    <td><p>322.5x231x352mm（±10%）</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>米尺</p></td>\n    <td><p>外箱尺寸:322.5x231x352mm（±10%）</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>16</p></td>\n    <td><p>外箱表面</p></td>\n    <td><p>□允许外箱使用金属钉钉合\n■不允许外箱使用金属钉钉合</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>无钉</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>17</p></td>\n    <td><p>包装列表</p></td>\n    <td><p>彩包装内容物</p></td>\n    <td><p>■红外体温计主机\n■说明书 尺寸：150x50mm（±1mm）\n■纸浆盒\n■电池   （要求：2 X AAA Size）</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测/直尺</p></td>\n    <td><p>■红外体温计主机\n■说明书 尺寸：150x50mm（±1mm）\n■纸浆盒\n■电池   （要求：2 X AAA Size）</p></td>\n    <td><p></p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 0
        }
    ],
    "_backend": "office",
    "_version_name": "3.1.6"
}