[
    {
        "type": "text",
        "text": "**软件测试计划**",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**(V1.0)**",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "产 品 型 号：       <u>PT9L</u>       ",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "项 目 编 号：   <u>30000078</u>  ",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "产品/项目名称：     <u>红外体温计</u>     ",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**编    制***（软件工程师）*                        <u>年   月   日</u>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**审    核***（软 件主 管）*                        <u>年   月   日</u>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**批    准***（技术负责人）*                        <u>年   月   日</u>",
        "page_idx": 0
    },
    {
        "type": "header",
        "text": "文件编号： PT9L-RJCJ01 V1.0                                       软件测试计划",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**历史版本记录**",
        "page_idx": 1
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p><strong>序号</strong></p></td><td><p><strong>更改日期</strong></p></td><td><p><strong>版本描述</strong></p></td><td><p><strong>版本</strong></p></td><td><p><strong>更改人</strong></p></td><td><p><strong>批准人</strong></p></td></tr><tr><td><p>01</p></td><td><p>2024年03月4日</p></td><td><p>起草</p></td><td><p>V1.0</p></td><td><p>王迪</p></td><td><p>侯广伟</p></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>",
        "page_idx": 1
    },
    {
        "type": "header",
        "text": "文件编号： PT9L-RJCJ01 V1.0                                       软件测试计划",
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "**测试计划**",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**1引言**   ",
        "text_level": 1,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "1.1. **1.1编写目的**",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "本测试计划目的在于对软件的测试进行计划，制定开发过程中每一阶段要进行的具体任务，使其顺利进行。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "1.2. **1.2背景**",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "软件系统名称：PT9L红外体温计软件",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "开发项目功能：PT9L红外体温计是基于红外技术测量人体额面温度的体温计。测量时利用红外测温探头测量额面温度进而计算出人体内核的温度。电源采用两节7号电池。用于儿童及成人在正常或发烧状态下的体温测量。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "测试前完成的各项任务：制定《质量策划》，提交《软件需求规格书》等在测试工作前需要提交的报告。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "1.3. **1.3定义**",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "列出本文件中用到的专门术语的定义和外文首字母组词的原词组：",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "S：单步执行，观察程序执行的路径",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "C：输入不同的值，验证输出值和预定的要求是否一致",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "O：执行软件子程序，观察硬件的活动",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "I：改变硬件的输入，验证软件的活动",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "1.4. **1.4参考资料**",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "a．《PT9L设计输入》V1.0",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "b．《PT9L软件质量策划》V1.0",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**2计划**",
        "text_level": 1,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "2.1. **2.1软件说明**",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p>软件功能</p></td><td><table><tr><td><p><strong>序号</strong></p></td><td><p><strong>作用及控制要点描述</strong></p></td><td><p><strong>备注（针对MCU）</strong></p></td></tr><tr><td><p>1</p></td><td><p>MCU系统初始化，配置相关模块的模式和功能设置</p></td><td></td></tr><tr><td><p>2</p></td><td><p>测量人体表面温度，计算出人体内核的温度</p></td><td><p>通过AD采集接口</p></td></tr><tr><td><p>3</p></td><td><p>片内EEPROM标定参数数据读取</p></td><td></td></tr><tr><td><p>4</p></td><td><p>AD采集、判断电池电压状态</p></td><td><p>通过AD采集端口</p></td></tr><tr><td><p>5</p></td><td><p>LCD显示</p></td><td><p>通过数据端口</p></td></tr></table></td></tr><tr><td><p>输入</p></td><td><p><strong>红外传感器信号输入</strong></p><p>电池电量采集信号输入</p><p>按键触发信号输入</p><p>EEPROM数据读取</p></td></tr><tr><td><p>输出</p></td><td><p><strong>蜂鸣器驱动信号</strong></p><p><strong>LCD显示信号输出</strong></p></td></tr></table>",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "2.2. **2.2测试进度及内容**",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "通常根据不同的测试角度，软件测试可分为静态分析、动态分析，也可分为单元测试、集成测试、系统测试。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "针对当前项目，编译环境可以通过词法分析、语法分析、控制流、数据流分析等方法检查代码，所以我们使用编译环境来实现代码的静态分析。编译环境在执行编译、链接、生成目标代码时，不能出现报错，不能出现影响代码安全性、有效性的警告，要保证目标代码可以正常生成。然后进行单元测试/子程序测试及系统测试实现代码的动态分析。",
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p>测试活动</p></td><td><p>进度安排</p></td><td><p>人员安排</p></td><td><p>测试内容</p></td><td><p>测试目的</p></td></tr><tr><td><p>单元测试/子程序测试</p></td><td><p>编码和调试之后</p></td><td><p>测试人：王迪</p><p>审核人：侯广伟</p></td><td><p>验证单元的内部结构以及单元实现的功能</p></td><td><p>测试子程序是否按预期运行</p></td></tr><tr><td><p>系统测试</p></td><td><p>在单元测试完成之后</p></td><td><p>测试人：王迪</p><p>审核人：侯广伟</p></td><td><p>确认系统工作的版本满足需求</p></td><td><p>测试整机功能是否正常</p></td></tr></table>",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "测试方法缩写字母说明：",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "S：模拟软件单步执行，观察程序执行的结果",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "C：输入不同值，确认软件的输出是否和人工计算的一致",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "O：执行软件，观察硬件的响应",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "I：改变硬件的输入，确认软件的响应",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "2.3. **2.3单元测试/子程序测试**",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**2.3.1条件**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "测试设备",
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p>设备名称</p></td><td><p>管制编号</p></td></tr><tr><td><p>稳压电源</p></td><td><p>DJS10005</p></td></tr><tr><td><p>万用表</p></td><td><p>DJS06046</p></td></tr><tr><td><p>示波器</p></td><td><p>DJS01002</p></td></tr></table>",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**2.3.2测试资料**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "详见附录一。此表可作为子程序测试记录使用。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "2.4. **2.4系统测试**",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**2.4.1条件**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "测试设备",
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p>设备名称</p></td><td><p>管制编号</p></td></tr><tr><td><p>稳压电源</p></td><td><p>DJS10005</p></td></tr><tr><td><p>万用表</p></td><td><p>DJS06046</p></td></tr><tr><td><p>恒温槽</p></td><td><p>RPZ03003</p></td></tr><tr><td><p>黑体辐射源</p></td><td><p>RJS05001</p></td></tr></table>",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**2.4.2测试资料**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "详见附录二、附件三。这两个附件可作为系统测试记录使用。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**3测试设计说明**",
        "text_level": 1,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.1. **3.1子程序测试**",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "针对单元测试的测试内容的测试设计考虑，测试各个不同的输入引起的不同的输出。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**3.1.1控制**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "本测试的控制方式为人工输入。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**3.1.2输入**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "参见附录一 中表格栏目“测试输入和预期输出”中“测试项目”一栏。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**3.1.3输出**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "参见附录一 中表格栏目“测试输入和预期输出” 中“预期值”一栏。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**3.1.4过程**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "参见附录一 中表格栏目“测试输入和预期输出” 中“测试方法”一栏。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "3.2. **3.2系统测试**",
        "text_level": 2,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "针对系统测试的测试内容的测试设计考虑。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**3.2.1控制**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "本测试的控制方式为人工输入，测试各个不同的输入引起的不同的输出。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**3.2.2输入**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "参见附录二、附件三表格中“测试输入”一栏。",
        "page_idx": 2,
        "anchor": "OLE_LINK11"
    },
    {
        "type": "text",
        "text": "**3.2.3输出**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "参见附录二、附件三表格中“测试输出”一栏。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**3.2.4过程**",
        "text_level": 3,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "参见附录二、附件三表格中“测试方法”一栏。",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "**4评价准则**",
        "text_level": 1,
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "测试结果应完全符合“预期值”栏或“测试输出”中对测试结果的描述。",
        "page_idx": 2
    },
    {
        "type": "header",
        "text": "文件编号： PT9L-RJCJ01 V1.0                                       软件测试计划",
        "page_idx": 2
    },
    {
        "type": "footer",
        "text": "第 1 页 共 15 页                                   ",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "附录一：子程序测试计划",
        "page_idx": 3
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p>子程序名</p></td><td><p>功能描述</p></td><td><p>测试输入和预期输出</p></td><td><p>测试方法</p></td></tr><tr><td><p>Void </p><p>vUserGPIOInit (void)</p></td><td><p>GPIO端口初始化</p></td><td><table><tr><td colspan=\"2\"><p>测试项目</p></td><td><p>预期值</p></td><td><p>实测值</p></td><td><p>结论</p></td></tr><tr><td rowspan=\"3\"><p>端口PA</p></td><td><p>PAPU</p></td><td><p>0x0F</p></td><td></td><td></td></tr><tr><td><p>PAC</p></td><td><p>0x0F</p></td><td></td><td></td></tr><tr><td><p>PA</p></td><td><p>0x00</p></td><td></td><td></td></tr><tr><td rowspan=\"3\"><p>端口PB</p></td><td><p>PBPU</p></td><td><p>0xBF</p></td><td></td><td></td></tr><tr><td><p>PBC</p></td><td><p>0xBF</p></td><td></td><td></td></tr><tr><td><p>PB</p></td><td><p>0x00</p></td><td></td><td></td></tr><tr><td rowspan=\"3\"><p>端口PC</p></td><td><p>PCPU</p></td><td><p>0xA2</p></td><td></td><td></td></tr><tr><td><p>PCC</p></td><td><p>0xA2</p></td><td></td><td></td></tr><tr><td><p>PC</p></td><td><p>0x40</p></td><td></td><td></td></tr><tr><td rowspan=\"3\"><p>端口PD</p></td><td><p>PDPU</p></td><td><p>0xFE</p></td><td></td><td></td></tr><tr><td><p>PDC</p></td><td><p>0xFE</p></td><td></td><td></td></tr><tr><td><p>PC</p></td><td><p>0x04</p></td><td></td><td></td></tr><tr><td rowspan=\"3\"><p>端口PE</p></td><td><p>PEPU</p></td><td><p>0xFF</p></td><td></td><td></td></tr><tr><td><p>PPEC</p></td><td><p>0xFF</p></td><td></td><td></td></tr><tr><td><p>PE</p></td><td><p>0x00</p></td><td></td><td></td></tr></table></td><td><p>S</p></td></tr><tr><td><p>void </p><p>vUserGPIODeinit (void) </p></td><td><p>GPIO端口Sleep模式设定</p></td><td><table><tr><td colspan=\"2\"><p>测试项目</p></td><td><p>预期值</p></td><td><p>实测值</p></td><td><p>结论</p></td></tr><tr><td rowspan=\"3\"><p>端口PA</p></td><td><p>PAPU</p></td><td><p>0x97</p></td><td></td><td></td></tr><tr><td><p>PAC</p></td><td><p>0x9F</p></td><td></td><td></td></tr><tr><td><p>PA</p></td><td><p>0x00</p></td><td></td><td></td></tr><tr><td rowspan=\"3\"><p>端口PB</p></td><td><p>PBPU</p></td><td><p>0xFF</p></td><td></td><td></td></tr><tr><td><p>PBC</p></td><td><p>0xFF</p></td><td></td><td></td></tr><tr><td><p>PB</p></td><td><p>0x00</p></td><td></td><td></td></tr><tr><td rowspan=\"3\"><p>端口PC</p></td><td><p>PCPU</p></td><td><p>0xBF</p></td><td></td><td></td></tr><tr><td><p>PCC</p></td><td><p>0xBF</p></td><td></td><td></td></tr><tr><td><p>PC</p></td><td><p>0x00</p></td><td></td><td></td></tr><tr><td rowspan=\"3\"><p>端口PD</p></td><td><p>PDPU</p></td><td><p>0xFA</p></td><td></td><td></td></tr><tr><td><p>PDC</p></td><td><p>0xFA</p></td><td></td><td></td></tr><tr><td><p>PC</p></td><td><p>0x04</p></td><td></td><td></td></tr><tr><td rowspan=\"3\"><p>端口PE</p></td><td><p>PEPU</p></td><td><p>0xFF</p></td><td></td><td></td></tr><tr><td><p>PPEC</p></td><td><p>0xFF</p></td><td></td><td></td></tr><tr><td><p>PE</p></td><td><p>0x00</p></td><td></td><td></td></tr></table></td><td><p>S</p></td></tr><tr><td><p>Fun_LcdDisplay(&amp;SDK_LCD_TEMP)</p></td><td><p>LCD显示数据</p></td><td><table><tr><td><p>测试项目</p></td><td><p>预期值</p></td><td><p>实测值</p></td><td><p>结论</p></td></tr><tr><td><p>u16DisValue=123;</p><p>u8MeasureMode= LCD_OBJECT_MODE</p><p>u8Point= LCD_POINT_ON</p><p>u8Mute= LCD_MUTE_ON</p><p>u8BatLow=LCD_BATLABEL_ON_MODE</p></td><td><p>12.3℃</p><p>显示低电符号,静音图标，物温模式图标</p></td><td></td><td></td></tr><tr><td><p>u16DisValue=123;</p><p>u8MeasureMode= LCD_OBJECT_MODE</p><p>u8Point= LCD_POINT_OFF</p><p>u8Mute= LCD_MUTE_OFF</p><p>u8BatLow=LCD_BATLABEL_OFF_MODE</p></td><td><p>123℃</p><p>不显示低电符号,静音图标和物温模式图标</p></td><td></td><td></td></tr></table></td><td><p>O</p></td></tr><tr><td><p>BeepWork(uint8_t mode)</p></td><td><p>蜂鸣器驱动</p></td><td><table><tr><td><p>测试项目</p></td><td><p>预期值</p></td><td><p>实测值</p></td><td><p>结论</p></td></tr><tr><td><p>mode = BEEP_SHORT</p></td><td><p>短鸣200ms</p></td><td></td><td></td></tr><tr><td><p>mode = BEEP_LONG</p></td><td><p>长鸣500ms</p></td><td></td><td></td></tr><tr><td><p>mode = BEEP_SHORT2_2</p></td><td><p>开关各70ms，再延时200ms,重复2次</p></td><td></td><td></td></tr><tr><td><p>mode = BEEP_SHORT4</p></td><td><p>开关各70ms重复4次</p></td><td></td><td></td></tr></table></td><td><p>O</p></td></tr><tr><td><p>uint16_t UserArithCompute(uint16_t envirT,uint16_t ntcT)</p></td><td><p>计算人体温度</p></td><td><table><tr><td><p>测试项目</p></td><td><p>预期值</p></td><td><p>实测值</p></td><td><p>结论</p></td></tr><tr><td><p>envirT = 25.9   ntcT  33.1</p></td><td><p>3630</p></td><td></td><td></td></tr><tr><td><p>envirT = 24.9   ntcT = 32.4</p></td><td><p>3610</p></td><td></td><td></td></tr><tr><td><p>envirT = 26.4   ntcT = 27.3</p></td><td><p>3330</p></td><td></td><td></td></tr></table></td><td><p>C</p></td></tr><tr><td><p>uint16_t GetExNTC_Temp()</p></td><td><p>获取NTC温度</p></td><td><table><tr><td><p>测试项目</p></td><td><p>预期值</p></td><td><p>实测值</p></td><td><p>结论</p></td></tr><tr><td><p>将NTC置于25℃环境中静置30min</p></td><td><p>25±1℃</p></td><td></td><td></td></tr><tr><td><p>将NTC置于16℃环境中静置30min</p></td><td><p>16±1℃</p></td><td></td><td></td></tr></table></td><td><p>I</p></td></tr><tr><td><p>Uint16_t GetBatValue ()</p></td><td><p>检测电池电值</p></td><td><table><tr><td><p>测试项目</p></td><td><p>预期值</p></td><td><p>实测值</p></td><td><p>结论</p></td></tr><tr><td><p>输入供电电压3V</p></td><td><p>300±20</p></td><td></td><td></td></tr><tr><td><p>输入供电电压2.6V</p></td><td><p>260±20</p></td><td></td><td></td></tr></table></td><td><p>I</p></td></tr><tr><td><p>void vUserEEpromWrite(uint8_t u8addr, uint8_t u8data)</p></td><td><p>片内EEROM字节写</p></td><td><table><tr><td><p>测试项目</p></td><td><p>预期值</p></td><td><p>实测值</p></td><td><p>结论</p></td></tr><tr><td><p>u8addr = 0x10;</p><p>u8data =0x55 ;</p></td><td><p>能够将0x55写入0x10址</p></td><td></td><td></td></tr></table></td><td><p>S</p></td></tr><tr><td><p>uint8_t UserEEpromRead(uint8_t u8addr)</p></td><td><p>片内EEROM字节读</p></td><td><table><tr><td><p>测试项目</p></td><td><p>预期值</p></td><td><p>实测值</p></td><td><p>结论</p></td></tr><tr><td><p>u8addr = 0x10;</p></td><td><p>返回0x55</p></td><td></td><td></td></tr></table></td><td><p>S</p></td></tr><tr><td><p>Fun_UserMeasureModeSet</p></td><td><p>设置测量模式</p></td><td><table><tr><td><p>测试项目</p></td><td><p>预期值</p></td><td><p>实测值</p></td><td><p>结论</p></td></tr><tr><td><p>设置测量模式为儿童模式</p></td><td><p>测量模式为儿童模式</p></td><td></td><td></td></tr><tr><td><p>设置测量模式为成年模式</p></td><td><p>测量模式为成年模式</p></td><td></td><td></td></tr><tr><td><p>设置测量模式为物温模式</p></td><td><p>测量模式为物温模式</p></td><td></td><td></td></tr></table></td><td><p>C</p></td></tr><tr><td><p>Fun_UserMeasureUnitSet</p></td><td><p>单位切换</p></td><td><table><tr><td><p>测试项目</p></td><td><p>预期值</p></td><td><p>实测值</p></td><td><p>结论</p></td></tr><tr><td><p>设置测量模式为℃模式</p></td><td><p>测量模式为℃模式</p></td><td></td><td></td></tr><tr><td><p>设置测量模式为℉模式</p></td><td><p>测量模式为℉模式</p></td><td></td><td></td></tr></table></td><td><p>C</p></td></tr></table>",
        "page_idx": 3
    },
    {
        "type": "header",
        "text": "文件编号： PT9L-RJCJ01 V1.0                                                                                          软件测试计划",
        "page_idx": 3
    },
    {
        "type": "footer",
        "text": "第 5 页 共 15 页                                                           ",
        "page_idx": 3
    },
    {
        "type": "header",
        "text": "文件编号： PT9L-RJCJ01 V1.0                                                                                          软件测试计划",
        "page_idx": 4
    },
    {
        "type": "footer",
        "text": "第 5 页 共 15 页                                                           ",
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "附录二：系统测试计划",
        "page_idx": 5
    },
    {
        "type": "text",
        "text": "**注1：测试结果请用如下符号标明：测试**",
        "page_idx": 5
    },
    {
        "type": "text",
        "text": "**通过：OK；不通过：NG；如测试不通过，还要注明原因。**",
        "page_idx": 5
    },
    {
        "type": "text",
        "text": "**功能描述：红外传感器测量体温。**",
        "page_idx": 5
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p>序号</p></td><td><p>SRS功能</p></td><td><p>描  述</p></td><td><p>输入、输出和测试方法</p></td><td><p>测试结果</p></td></tr><tr><td><p>1</p></td><td><p>初始化功能</p></td><td><ol><li>在上电后或者关机态，按按键，体温计能开机并打开LCD显示；</li><li>MCU系统功能初始化，配置相关模块和功能设置；</li></ol></td><td><table><tr><td><p>序号</p></td><td><p>测试输入</p></td><td><p>测试输出</p></td><td><p>测试方法</p></td></tr><tr><td><p>1</p></td><td><p>初次使用，给体温计上电；</p></td><td><p>体温计开机：蜂鸣器长鸣，LCD全显示3秒后，接着关机进入休眠状态；</p></td><td><p>I</p><p>O</p></td></tr><tr><td><p>2</p></td><td><p>在关机态，按一下测试按键，使体温计开机；</p></td><td><p>体温计开机：</p><ol><li>LCD能够正常显示，显示内容和蜂鸣状态不确定，能够正常唤醒即可</li></ol></td><td><p>I</p><p>O</p></td></tr></table></td><td></td></tr><tr><td><p>2</p></td><td><p>关机功能</p></td><td><ol><li>测量结束后不管是否测量成功，如果没有按键按下，机器会在15秒后自动关机；</li><li>模式设置界面，设置完成后，没有按键按下，机器会在15秒后自动关机；</li></ol></td><td><table><tr><td><p>序号</p></td><td><p>测试输入</p></td><td><p>测试输出</p></td><td><p>测试方法</p></td></tr><tr><td><p>1</p></td><td><p>体温测量结束后，无动作； </p></td><td><p>体温计在15秒后自动关机</p></td><td><p>O</p></td></tr><tr><td><p>2</p></td><td><p>模式设置结束后，无动作；</p></td><td><p>体温计在15秒后自动关机</p></td><td><p>O</p></td></tr></table></td><td></td></tr><tr><td><p>3</p></td><td><p>LCD显示功能</p></td><td><ol><li>首次上电后，LCD全屏显示3秒；</li><li>在测量完成后，LCD显示测量值；</li><li>LCD能显示相关错误信息；</li><li>结合体温结果给出发烧提示</li></ol></td><td><table><tr><td><p>序号</p></td><td><p>测试输入</p></td><td><p>测试输出</p></td><td><p>测试方法</p></td></tr><tr><td><p>1</p></td><td><p>首次上电 </p></td><td><p>LCD会全屏显示3s</p></td><td><p>I，O</p></td></tr><tr><td><p>2</p></td><td><p>常温下将体温计对准34℃黑体，温度模式为人体模式下，短按测量按键</p></td><td><p>1秒内结束，显示人体温度36.2℃左右，同时人体图标点亮</p></td><td><p>I，O</p></td></tr><tr><td><p>3</p></td><td><p>将体温计放置5℃或42℃环境温度下静置1H，再开机</p></td><td><p>LCD显示“Err” 图标闪烁15秒后关机</p></td><td><p>I，O</p></td></tr></table><table><tr><td><p>序号</p></td><td><p>测试输入</p></td><td><p>测试输出</p></td><td><p>测试方法</p></td></tr><tr><td><p>1</p></td><td><p>选中物温模式，常温下将体温计对准30℃黑体，按下测量按键</p></td><td><p>LCD显示30±0.2℃，背光为白色，单次长鸣，500ms</p></td><td><p>I，O</p></td></tr><tr><td><p>2</p></td><td><p>选中物温模式，常温下将体温计对准45℃黑体，按下测量按键</p></td><td><p>LCD显示45±0.2℃，背光为白色，单次长鸣，500ms</p></td><td><p>I，O</p></td></tr><tr><td><p>3</p></td><td><p>选中人体模式，常温下将体温计对准35℃黑体，按下测量按键</p></td><td><p>LCD显示36.5左右，背光为白色，单次长鸣，500ms</p></td><td><p>I，O</p></td></tr><tr><td><p>4</p></td><td><p>选中人体模式，常温下将体温计对准37℃黑体，按下测量按键</p></td><td><p>LCD显示38.2左右，背光为橙色, 连续短鸣4次，滴滴滴滴</p></td><td><p>I，O</p></td></tr><tr><td><p>5</p></td><td><p>选中人体模式，常温下将体温计对准38℃黑体，按下测量按键</p></td><td><p>LCD显示39.2左右，背光为红色，连续短鸣4次，滴滴滴滴</p></td><td><p>I，O</p></td></tr><tr><td><p>6</p></td><td><p>选中人体模式，常温下将体温计对准25℃黑体，按下测量按键</p></td><td><p>LCD显示---℃，背光为白色，没有蜂鸣 </p></td><td><p>I，O</p></td></tr><tr><td><p>7</p></td><td><p>选中人体模式，常温下将体温计对准40℃黑体，按下测量按键</p></td><td><p>LCD显示---℃，背光为红色，没有蜂鸣</p></td><td><p>I，O</p></td></tr></table></td><td></td></tr><tr><td><p>4</p></td><td><p>蜂鸣器提示功能</p></td><td><ol><li>在首次上电时，蜂鸣器长鸣；</li><li>LCD显示测量结果时，根据不同的结果给出不同的响应；</li></ol></td><td><table><tr><td><p>序号</p></td><td><p>测试输入</p></td><td><p>测试输出</p></td><td><p>测试方法</p></td></tr><tr><td><p>1</p></td><td><p>首次上电</p></td><td><p>蜂鸣器长鸣，LCD保持全显3S</p></td><td><p>I，O</p></td></tr><tr><td><p>2</p></td><td><p>短按测量按键</p></td><td><p>蜂鸣器三次短鸣，提示测量未完成，LCD显示“---℃”</p></td><td><p>I，O</p></td></tr><tr><td><p>3</p></td><td><p>常温下将体温计对准34℃黑体，按下测量按键3S以上</p></td><td><p>蜂鸣器长鸣，提示测量完成，LCD显示测量结果</p></td><td><p>I，O</p></td></tr><tr><td><p>4</p></td><td><p>常温下将体温计对准25℃黑体，按下测量按键3S以上</p></td><td><p>蜂鸣器三次短鸣，提示测量结果异常，LCD显示“---℃”</p></td><td><p>I，O</p></td></tr><tr><td><p>5</p></td><td><p>常温下将体温计对准40℃黑体，按下测量按键3S以上</p></td><td><p>蜂鸣器三次短鸣，提示测量结果异常，LCD显示“---℃”</p></td><td><p>I，O</p></td></tr></table></td><td></td></tr><tr><td><p>5</p></td><td><p>低电压检测功能</p></td><td><ol><li>如果电源电压 2.5V – 2.7V时，上电后，LCD能提示低电压并保存提示状态，直至下次重新上电后再检测；</li><li>如果电源电压小于2.5V时，LCD提示超低电压后关机，一直保存此状态，直至下次重新上电后再检测；</li></ol></td><td><table><tr><td><p>序号</p></td><td><p>测试输入</p></td><td><p>测试输出</p></td><td><p>测试方法</p></td></tr><tr><td><p>1</p></td><td><p>将电压调到3.0V，开机</p></td><td><p>LCD不会提示低电压，实心电池图标常亮</p></td><td><p>I，O</p></td></tr><tr><td><p>2</p></td><td><p>将电压调到2.65V，开机</p></td><td><p>LCD提示低电压，空心电池图标常亮。</p></td><td><p>I，O</p></td></tr><tr><td></td><td><p>不断电，将电压调到2.8V</p></td><td><p>按测量键，LCD显示,空心电池图标常亮</p></td><td><p>I，O</p></td></tr><tr><td></td><td><p>保持电压2.8V,重新上电</p></td><td><p>LCD不会提示低电压，实心电池图标常亮</p></td><td><p>I，O</p></td></tr><tr><td><p>3</p></td><td><p>将电压调到2.45V，开机</p></td><td><p>空心电池图标闪烁15秒后关机</p></td><td><p>I，O</p></td></tr><tr><td></td><td><p>不断电，将电压调到2.8V</p></td><td><p>按测量键，空心电池图标闪烁15秒后关机</p></td><td><p>I，O</p></td></tr><tr><td></td><td><p>保持电压2.8V,重新上电</p></td><td><p>LCD不会提示低电压，实心电池图标常亮</p></td><td><p>I，O</p></td></tr></table></td><td></td></tr><tr><td><p>6</p></td><td><p>测量模式设置功能</p></td><td><ol><li>在测量状态下，短按设置按键选择测量模式</li><li>按下测量按键自动确认当前选择</li><li>模式选择完成后，15s没有操作，进入关机状态；</li></ol></td><td><table><tr><td><p>序号</p></td><td><p>测试输入</p></td><td><p>测试输出</p></td><td><p>测试方法</p></td><td></td><td></td></tr><tr><td><p>1</p></td><td><p>在测量界面，短按设置按键</p></td><td><p>切换模式图标</p></td><td><p>I，O</p></td></tr><tr><td><p>2</p></td><td><p>按下测量按键</p></td><td><p>在之前选定的模式下，完成一次测量</p></td><td></td></tr><tr><td><p>3</p></td><td><p>设置时超过15S没有按键操作</p></td><td><p>体温计进入关机状态</p></td><td></td></tr></table></td><td></td></tr><tr><td><p>7</p></td><td><p>单位切换功能</p></td><td><p>通过测量按键切换摄氏度和华氏度单位</p></td><td><table><tr><td><p>序号</p></td><td><p>测试输入</p></td><td><p>测试输出</p></td><td><p>测试方法</p></td></tr><tr><td><p>1</p></td><td><p>关机时，长按测量按键8s以上</p></td><td><p>当前的单位图标，闪烁显示</p></td><td><p>I，O</p></td></tr><tr><td></td><td><p>短按测量按键</p></td><td><p>蜂鸣器短鸣，被选择的单位图标，闪烁显示</p></td><td><p>I，O</p></td></tr><tr><td><p>2</p></td><td><p>长按2秒测量按键</p></td><td><p>蜂鸣器短鸣，LCD显示选定的单位图标</p></td><td><p>I，O</p></td></tr><tr><td><p>3</p></td><td><p>超过2S没有按键操作</p></td><td><p>体温计进入关机状态</p></td><td><p>I，O</p></td></tr></table></td><td></td></tr><tr><td rowspan=\"2\"><p>8</p></td><td><p>测量功能</p></td><td><ol><li>测量结束后蜂鸣器提示，且LCD显示测量结果；</li><li>测量结果低于显示下限，LCD显示“---℃”；</li><li>测量结果高于显示上限，LCD显示“---℃”；</li></ol></td><td><table><tr><td><p>序号</p></td><td><p>测试输入</p></td><td><p>测试输出</p></td><td><p>测试方法</p></td></tr><tr><td><p>1</p></td><td><p>选中物温模式，常温下将体温计对准37℃黑体，按下测量按键</p></td><td><p>LCD显示37±0.2℃，背光为白色，单次长鸣，500ms</p></td><td><p>I，O</p></td></tr><tr><td><p>2</p></td><td><p>选中成人体温模式，常温下将体温计对准35℃黑体，按下测量按键</p></td><td><p>LCD显示36.5左右，背光为白色，单次长鸣，500ms</p></td><td><p>I，O</p></td></tr><tr><td></td><td><p>选中成人体温模式，常温下将体温计对准36.5℃黑体，按下测量按键</p></td><td><p>LCD显示37.7左右，背光为橙色, 连续短鸣4次，滴滴滴滴</p></td><td></td></tr><tr><td></td><td><p>选中成人体温模式，常温下将体温计对准38℃黑体，按下测量按键</p></td><td><p>LCD显示39.2左右，背光为红色，连续短鸣4次，滴滴滴滴</p></td><td></td></tr><tr><td><p>3</p></td><td><p>选中婴儿体温模式，常温下将体温计对准35℃黑体，按下测量按键</p></td><td><p>LCD显示36.5左右，背光为白色，单次长鸣，500ms</p></td><td></td></tr><tr><td></td><td><p>选中婴儿模式，常温下将体温计对准38℃黑体，按下测量按键</p></td><td><p>LCD显示39.2左右，背光为红色，连续短鸣4次，滴滴滴滴</p></td><td></td></tr><tr><td><p>4</p></td><td><p>选中成人体温模式，常温下将体温计对准25℃黑体，按下测量按键</p></td><td><p>LCD显示---℃，背光为白色，没有蜂鸣 </p></td><td></td></tr><tr><td></td><td><p>选中成人体温模式，常温下将体温计对准40℃黑体，按下测量按键</p></td><td><p>LCD显示---℃，背光为白色，没有蜂鸣</p></td><td></td></tr></table></td><td></td></tr><tr><td colspan=\"4\"><p><strong>人体体温测量过程中的其他情况测试：</strong></p><table><tr><td><p><strong>行列为测量输入：</strong></p><p><strong>交叉点为测量输出：</strong></p></td><td><p>B1：</p><p>短按测量按键</p></td><td><p>B2:</p><p>长按测量按键</p></td><td><p>B3：</p><p>短按设置按键</p></td><td><p>B4：</p><p>长按设置按键超过3s</p></td><td><p>B5：</p><p>拨动静音开关</p></td></tr><tr><td><p>A2：</p><p>体温计开机处于全显状态</p></td><td><p>A2B1：</p><p>体温计无反应</p></td><td><p>A2B2：</p><p>体温计无反应</p></td><td><p>A2B3：</p><p>体温计无反应</p></td><td><p>A2B4：</p><p>体温计无反应</p></td><td><p>A2B5：</p><p>体温计无反应</p></td></tr><tr><td><p>A3：</p><p>体温计处于关机状态</p></td><td><p>A3B1：</p><p>体温计被唤醒测量，LCD显示测量结果 </p></td><td><p>A3B2：长按2秒完成深度测量；长按8秒进入切换单位模式</p></td><td><p>A3B3：</p><p>体温计无反应</p></td><td><p>A3B4：</p><p>体温计进入记忆查询模式</p></td><td><p>A3B5：</p><p>体温计无反应</p></td></tr><tr><td><p>A4：</p><p>体温计处于显示测量结果状态</p></td><td><p>A4B1：</p><p>LCD显示测量结果</p></td><td><p>A4B2：长按2秒完成深度测量；长按8秒进入切换单位模式</p></td><td><p>A4B3：</p><p>切换测量模式</p></td><td><p>A4B4：</p><p>体温计进入记忆查询模式</p></td><td><p>A4B5：</p><p>LCD显示静音图标</p></td></tr><tr><td><p>A5：</p><p>体温计模式设置界面状态</p></td><td><p>A5B1：</p><p>退出模式设置界面，并保存之前的模式，进入测量</p></td><td><p>A5B2：长按2秒完成深度测量；长按8秒进入切换单位模式</p></td><td><p>A5B3：</p><p>切换模式选择 </p></td><td><p>A5B4：</p><p>体温计进入记忆查询模式</p></td><td><p>A5B5：</p><p>LCD显示静音图标</p></td></tr></table></td></tr><tr><td><p>9</p></td><td><p>错误检测功能</p></td><td><ol><li>工作温度低于温度下限；</li><li>工作温度高于温度上限；</li></ol></td><td><table><tr><td><p>序号</p></td><td><p>测试输入</p></td><td><p>测试输出</p></td><td><p>测试方法</p></td></tr><tr><td><p>1</p></td><td><p>将体温计放置5℃环境温度下静置1H </p></td><td><p>LCD显示“Err” 图标闪烁15秒后关机</p></td><td><p>I，O</p></td></tr><tr><td><p>2</p></td><td><p>将体温计放置42℃环境温度下静置1H</p></td><td><p>LCD显示“Err” 图标闪烁15秒后关机</p></td><td><p>I，O</p></td></tr></table></td><td></td></tr><tr><td><p>10</p></td><td><p>记忆功能</p></td><td><p>1.完成测量后，进入记忆查询界面查询</p><p>2.切换测试模式后，再次进入查询</p><p>3.清空记忆，查看是否有效</p></td><td><table><tr><td><p>序号</p></td><td><p>测试输入</p></td><td><p>测试输出</p></td><td><p>测试方法</p></td></tr><tr><td><p>1</p></td><td><p>体温计物温模式下，对准35℃黑体测量；</p></td><td><p>LCD显示测试完成的结果，并记录。</p></td><td><p>I，O</p></td></tr><tr><td><p>2</p></td><td><p>在关机态，长按设置键3秒，进入记忆浏览模式，显示当前测量模式、测量数值和测量记录数。</p></td><td><p>LCD显示测试完成的记忆结果，并记录。</p></td><td><p>I，O</p></td></tr><tr><td><p>3</p></td><td><p>短按设置按键显示下一条记录。</p></td><td><p>LCD显示测试完成的记忆结果，并记录。</p></td><td><p>I，O</p></td></tr><tr><td><p>4</p></td><td><p>切换到体温模式，对准35℃黑体测量；</p></td><td><p>LCD显示测试完成的结果，并记录。</p></td><td><p>I，O</p></td></tr><tr><td><p>5</p></td><td><p>在关机态，长按设置键3秒，进入记忆浏览模式，显示当前测量模式、测量数值和测量记录数。</p></td><td><p>LCD显示测试完成的记忆结果，并记录。</p></td><td><p>I，O</p></td></tr><tr><td><p>6</p></td><td><p>短按设置按键显示下一条记录。</p></td><td><p>LCD显示测试完成的记忆结果，并记录。</p></td><td><p>I，O</p></td></tr><tr><td><p>7</p></td><td><p>在关机态时，长按测量键和设置键8s后开始自动清除记忆，全部记录被清空。</p></td><td><p>记忆结果清空</p></td><td><p>I，O</p></td></tr><tr><td><p>8</p></td><td><p>进行清空记忆操作后，进入记忆查看界面。</p></td><td><p>记忆结果为空</p></td><td><p>I，O</p></td></tr></table></td><td></td></tr></table>",
        "page_idx": 5
    },
    {
        "type": "header",
        "text": "文件编号： PT9L-RJCJ01 V1.0                                           软件测试计划",
        "page_idx": 5
    },
    {
        "type": "footer",
        "text": "第 15 页 共 15 页                                  ",
        "page_idx": 5
    }
]