[
    {
        "type": "text",
        "text": "**PT9L电池使用寿命测试报告 V1.0**",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "测试日期：",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "测试环境：温度22℃；湿度55%",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "实验目的：测试新电池在PT9L上的测量次数",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "测试对象： PT9L整机一台",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "测试使用电池：两节七号干电池（3V/1000mAh）；",
        "page_idx": 0,
        "anchor": "OLE_LINK1"
    },
    {
        "type": "text",
        "text": "样机阶段：T1样机.",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "实验方法：",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "动态功耗：",
        "page_idx": 0
    },
    {
        "type": "list",
        "list_items": [
            "1. 被测试PT9L使用两节七号干电池供电，串入万用表电流档，记录万用表实际测量值；",
            "2. 模拟一次用户测量过程，从按键唤醒到自动进入待机，重复几轮，取平均值。"
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "静态功耗：",
        "page_idx": 0
    },
    {
        "type": "list",
        "list_items": [
            "1. 被测试PT9L使用两节七号干电池供电，串入万用表电流档，记录万用表实际测量值。",
            "2. 模拟一次用户测量过程，从按键唤醒到自动进入待机后，开始测量，重复几轮，取平均值。"
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "实验数据：",
        "page_idx": 0
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td></td><td><p>编号</p></td><td><p>测量值</p></td><td><p>平均值</p></td></tr><tr><td rowspan=\"3\"><p>动态功耗</p></td><td><p>1</p></td><td><p>12.1mA</p></td><td rowspan=\"3\"><p>12.7mA</p></td></tr><tr><td><p>2</p></td><td><p>12.8mA</p></td></tr><tr><td><p>3</p></td><td><p>13.2mA</p></td></tr><tr><td rowspan=\"3\"><p>静态功耗</p></td><td><p>1</p></td><td><p>8.4uA</p></td><td rowspan=\"3\"><p>8.1uA</p></td></tr><tr><td><p>2</p></td><td><p>8.2uA</p></td></tr><tr><td><p>3</p></td><td><p>7.8uA</p></td></tr></table>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "连续工作时间：1000mAh\\*0.6/12.7mA=47.24h。满足设计输入的要求。",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "待机时间：1000mAh\\*1000\\*0.6/8.1uA/24/30=102.88月。满足设计输入要求。",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "实验结论：",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "此测试方法是模拟人体测试，通过测试不同状态的功耗推算出连续工作时间和待机时间，满足设计输入的要求。",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "编    制*(硬件工程师)*：                  <u>年   月   日</u>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "审    核*(硬件主管)*：                     <u>年   月   日</u>",
        "page_idx": 0
    },
    {
        "type": "header",
        "text": "文件编号：<u>PT9L-BLTR01 V1.0</u>                                    PT9L电池使用寿命测试报告",
        "page_idx": 0
    },
    {
        "type": "footer",
        "text": "第 1页 共1 页",
        "page_idx": 0
    }
]