**整机寿命评估报告**

<table><tr><td colspan="2"><p><strong>测试机型：PT9L</strong></p></td></tr><tr><td><p><strong>测试人员：</strong></p></td><td><p><strong>审核：</strong></p></td></tr><tr><td colspan="2"><p><strong>测试目的：PT9L寿命测试</strong></p></td></tr></table>

**一、测试背景及内容：**

PT9L要求满足产品寿命为整机5年，其中可以影响到整机寿命的电子元器件以及结构组件需要进行整机进行测试（包括按键，显示模组，蜂鸣器，热敏电阻）。

此次测试假设PT9L平均每天使用5次，5年等效大约1万次的使用寿命。

- **测试仪器：**

<table><tr><td><p><strong>序号</strong></p></td><td><p><strong>仪器名称</strong></p></td><td><p><strong>编号</strong></p></td><td><p><strong>备注</strong></p></td></tr><tr><td><p><strong>1</strong></p></td><td><p>恒温水槽</p></td><td><p>RPZ03003</p></td><td></td></tr><tr><td><p><strong>2</strong></p></td><td><p>PT9L样机1台</p></td><td><p>#1</p></td><td></td></tr></table>

- **实际测试：**

实验室环境：23℃，湿度65%，正常大气压；

水槽温度：37.00℃

测试方法：

1. 将恒温水槽设定在37.00℃，待恒温水槽温度稳定后，使用额温计对水槽中的黑体进行测量；
2. 测试过程中记录按键功能是否正常、蜂鸣器是否正常、屏幕显示是否正常，测量误差是否符合要求。；
3. 重复测试10000次。

- **测试结果：**

见附件。

- **测试结论：**

PT9L进行1万次实际测试中，按键功能、蜂鸣功能、屏幕显示功能均正常，测量误差满足产品检验标准的要求。

按照上面的假设，1万次测量可以等效为5年的使用寿命，所以PT9L红外体温计能够达到整机5年的使用寿命。