[
    [
        {
            "type": "text",
            "content": "<text style=\"bold\">PT9L红外体温计</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">检测报告 </text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">V1.0</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">拟制</text><text style=\"italic\">（项目工程师）：</text><text style=\"underline\">                       年   月   日</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">审核</text><text style=\"italic\">（硬件主管）：</text><text style=\"underline\">                       年   月   日</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">批准 </text><text style=\"italic\">(技术负责人)：</text><text style=\"underline\">           </text><text style=\"bold,underline\">       </text><text style=\"underline\">     年   月   日</text>"
        },
        {
            "type": "header",
            "content": "文件编号：PT9L-XNTB01 V1.0                                                      红外体温计检测报告"
        }
    ],
    [
        {
            "type": "table",
            "content": "<table><tr><td colspan=\"2\"><p><strong>测试机型：PT9L</strong></p></td></tr><tr><td><p><strong>测试目的：PT9L性能测试</strong></p></td><td><p><strong>测试时间：</strong></p></td></tr><tr><td><p><strong>测试人员：</strong></p></td><td><p><strong>审核：</strong></p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">一、测试背景及内容：</text>"
        },
        {
            "type": "text",
            "content": "PT9L进行到T1阶段，此次测试对PT9L的性能进行测试，测试依据为“PT9L红外体温计产品检验标准”。"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">二、测试仪器：</text>"
        },
        {
            "type": "text",
            "content": "恒温水槽、黑体辐射源。其中恒温水槽、黑体辐射源都需要符合“PT9L红外体温计产品检验标准”内的要求。"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">三、实际测试：\t</text>"
        },
        {
            "type": "text",
            "content": "测试环境：23℃，湿度55%，正常大气压；"
        },
        {
            "type": "text",
            "content": "测试样机数量：2台（编号为1号和2号）"
        },
        {
            "type": "text",
            "content": "测试方法：见《PT9L红外体温计产品检验标准》"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">四、测试项目及结果：</text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td colspan=\"7\"><p><strong>试验项目</strong></p></td></tr><tr><td rowspan=\"2\"><p><strong>序号</strong></p></td><td rowspan=\"2\"><p><strong>检测项目</strong></p></td><td rowspan=\"2\"><p><strong>标准要求</strong></p></td><td colspan=\"2\"><p><strong>检测结果</strong></p></td><td rowspan=\"2\"><p><strong>本项</strong></p><p><strong>结论</strong></p></td><td rowspan=\"2\"><p><strong>备注</strong></p></td></tr><tr><td><p><strong>测试机1号</strong></p></td><td><p><strong>测试机2号</strong></p></td></tr><tr><td colspan=\"7\"><p><strong>常温检验（</strong>室温：23℃ ，相对湿度：55%<strong>）</strong></p></td></tr><tr><td><p>1</p></td><td><p><strong>上电自检功能</strong></p></td><td><p>产品上电后会进入上电自检：白色背光灯点亮，LCD显示屏全显，此时检查显示内容是否正确，是否有乱显，多显，少显现象，同时蜂鸣器响0.5S，2S后进入待机模式（若自检故障，屏幕全亮且闪烁）。</p></td><td><p>符合要求</p></td><td><p>符合要求</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>2</p></td><td><p><strong>提示音开关</strong></p></td><td><p>通过机器侧面静音键控制提示音，当静音键置于关时，屏幕出现静音符号，此时提示音关；当静音键置于开时，屏幕上静音符号消失，此时提示音开。</p><p>测试方法：机器每次测温时，完成温度测量后显示测量结果，如果目标温度正常，按设定蜂鸣；若测量错误，显示三条杠和温度单位，按设定蜂鸣。</p></td><td><p>符合要求</p></td><td><p>符合要求</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>3</p></td><td><p><strong>测量单位切换</strong></p></td><td><p>1.待机状态下长按测量键8秒，进入单位切换状态；</p><p>2.短按测量键切换℃或℉单位，对应的单位符号闪烁，并伴有短蜂鸣一声；</p><p>3.长按测量键2秒以确认所选单位，对应的单位符号将常亮2秒并伴有短蜂鸣一声。之后体温计将自动关机。</p></td><td><p>符合要求</p></td><td><p>符合要求</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>4</p></td><td><p><strong>测量模式切换</strong></p></td><td><p>测量状态下短按设置按键进入模式切换状态，短按设置键循环切换婴儿模式，成人模式和物温模式，LCD屏上对应图标显示。</p></td><td><p>符合要求</p></td><td><p>符合要求</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>5</p></td><td><p><strong>自动关机</strong></p></td><td><p>测温后无操作 15±1S 自动转入待机模式。</p></td><td><p>符合要求</p></td><td><p>符合要求</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>6</p></td><td><p><strong>温度显示范围及超温提示功能</strong></p></td><td><p>要求：32℃~42.9℃；</p><p>按照第8项的测试方法分别测量31.6℃、32.4℃、42.5℃和43.4℃恒温水槽，32.4℃、42.5℃可正确显示温度，31.6℃和43.4℃无法显示温度，屏显“--.-”报错。</p></td><td><p>见测试记录一</p></td><td><p>见测试记录一</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>7</p></td><td><p><strong>显示分辨率</strong></p></td><td><p>要求：0.1℃；</p><p>实验室环境中，黑体温度变化在0.1℃--0.15℃，显示数值应随之发生改变。</p></td><td><p>0.1℃</p></td><td><p>0.1℃</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>8</p></td><td><p><strong>常温精度测试</strong></p></td><td><p>环境要求：室温：23.0±2.0℃ 相对湿度：50%RH±20%RH</p><p>将恒温水槽分别设定在32℃、32.5℃、35℃、38.5℃、42℃、42.5℃、42.9℃，待恒温水槽温度稳定后，使用体温计进行测量：</p><p>1. 在断电情况下按住按键后装入电池，显示“CAL”后松开按键，产品进入黑体模式；</p><p>2. 对被测水槽连续测量三次；</p><p>3. 精度要求：≥35℃且≤42℃：±0.2℃，其它：±0.3℃。</p><p>4. 对测试结果不符合规定的温度计，可复测两次，两次复测合格，亦可作合格处理。</p></td><td><p>见测试记录二</p></td><td><p>见测试记录二</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>9</p></td><td><p><strong>低电压提示功能</strong></p></td><td><p>1、使用可调直流稳压电源供电，调整输出电压为3.0V给设备供电，开机后启动测量，此时应能正常测量；</p><p>2、调整直流电源输出电压低于2.7V，此时仍可进行测量但低电符号“”将随测量结果显示；</p><img src=\"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABsAAAAVCAIAAAA4vAJyAAAAA3NCSVQICAjb4U/gAAAACXBIWXMAABYlAAAWJQFJUiTwAAABJ0lEQVQ4jWP8//8/A1UBE3WNGyImssBZHz58/PDhPUmaBQQEBQT4sZj448ePJUuW7d69lwwXubo6x8REcXBwwEWYGBgYdu7cTZ5xDAwMu3fv3blzN7obt23bDuHk5WVLS0sRadbTp88mTZoK0e7v74ti4ocPHxkYGKKiIqytrYh3nYKCwps3b5ctW/Hhw8cPHz7CAxQR11xcXMQbh6alvLzyxYuX6CZSAj58+Hj58hVqmogMBrGJXFyc1DQxLy8bnk4QJq5ZsxYeX8SAFy9erlmzFsJGTnYsDAwMrq7Ou3fv/fDhY35+ERkOtLQ0R+YyMTAwhIQEy8vLkWEWAwODgAB/REQ4sggjpAz/8ePH2bPnvn37TpJxXFycxsZGyMUEwkQqAuqnRwCXvWTPFGtq6gAAAABJRU5ErkJggg==\"/><p>2、调整直流电源输出电压低于2.5V，此时屏幕上单独闪烁显示“”图标，15秒后将自动关机。</p><img src=\"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABsAAAAVCAIAAAA4vAJyAAAAA3NCSVQICAjb4U/gAAAACXBIWXMAABYlAAAWJQFJUiTwAAABJ0lEQVQ4jWP8//8/A1UBE3WNGyImssBZHz58/PDhPUmaBQQEBQT4sZj448ePJUuW7d69lwwXubo6x8REcXBwwEWYGBgYdu7cTZ5xDAwMu3fv3blzN7obt23bDuHk5WVLS0sRadbTp88mTZoK0e7v74ti4ocPHxkYGKKiIqytrYh3nYKCwps3b5ctW/Hhw8cPHz7CAxQR11xcXMQbh6alvLzyxYuX6CZSAj58+Hj58hVqmogMBrGJXFyc1DQxLy8bnk4QJq5ZsxYeX8SAFy9erlmzFsJGTnYsDAwMrq7Ou3fv/fDhY35+ERkOtLQ0R+YyMTAwhIQEy8vLkWEWAwODgAB/REQ4sggjpAz/8ePH2bPnvn37TpJxXFycxsZGyMUEwkQqAuqnRwCXvWTPFGtq6gAAAABJRU5ErkJggg==\"/></td><td><p>符合要求</p></td><td><p>符合要求</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>10</p></td><td><p><strong>背光灯</strong></p></td><td><p>环境要求：室温：24℃-26℃ 相对湿度：30%-70%</p><p>将恒温水槽分别设定在34℃、35.7℃、37℃，待恒温水槽温度稳定后，使用体温计进行测量：</p><p>1. 体温计应处于用户模式，不要进入黑体模式；</p><p>2. 对被测水槽连续测量三次，不必关注屏幕显示的温度，只看背光颜色；</p><p>3. 要求：测试34℃水槽时背光应为白色，测试35.7℃水槽时背光应为橙色、测试37℃水槽时背光应为红色。</p><p>4. 对测试结果不符合规定的温度计，可复测两次，两次复测合格，亦可作合格处理。</p></td><td><p>见测试记录三</p></td><td><p>见测试记录三</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>11</p></td><td><p><strong>静态电流</strong></p></td><td><p>检测在省电模式下的静态电流</p><p>1. 将电源电压调至DC3.0V</p><p>2. 将万用表调到mA档，然后将万用表串在直流电源上，并由主机连接，看万用表电流； </p><p>3. 待机器进入睡眠状态时，观测静态电流值；</p><p>4. 标准：≤0.02mA。</p></td><td colspan=\"2\"><p>静态电流：</p><p>8.1uA</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>12</p></td><td><p><strong>工作电流</strong></p></td><td><p>检测在工作中任意状态下的工作电流。</p><p>1. 将电源电压调于DC3.0V； </p><p>2. 将万用表调到mA档，将万用表串在直流电源上，并由主机连接，看万用表电流； </p><p>3. 按测量键测量时，LCD背光点亮观测最大工作电流值； </p><p>4. 标准：工作电流在≤20mA(工作中任意状态)。</p></td><td colspan=\"2\"><p>工作电流：</p><p>12.7mA</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>13</p></td><td><p><strong>裸机跌落测试</strong></p></td><td><p>产品在开机状态下，跌落高度 1.0 米，跌落正下方用平整硬木板作基垫，以垂直于地面自由落下。</p><p>1. 跌落高度为 1M，跌 3 次，依次顺序底部、LCD 面、有测量键 面朝下方跌落各一次，探头部位不可跌落。 </p><p>2.应跌落于密度为 700kg/M3，厚度为 50mm 的硬质木板或混凝 土地面，若未完成跌落次数就已经解体或严重损伤时，应立即 停止后续动作。并分析。 </p><p>3.以产品自身的重量自由下落，不可有外力加持，下落过程中 产品不可在空中翻转，否则无效。</p><p>跌落后产品没有开裂，PCB板 元器件没有损伤，产品结构功能完好。</p></td><td><p>符合要求</p></td><td><p>符合要求</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>14</p></td><td><p><strong>带包装振动</strong></p></td><td><p>方法：将1箱成品以不同方向放置在测试机上固定好，进行模拟测试</p><p>振动条件：</p><p>（1）5Hz-35Hz-5Hz </p><p>（2）振幅：0.35mm</p><p>（3）振动方向：X，Y，Z</p><p>（4）振动次数：各15次</p><p>（Z方向（上下）振动时外箱处于自由状态）</p><p>判定基准：</p><p>1）不可看到被包装物品，边角不可破裂；</p><p>2）测试后在标准状态下测试，误差须在第8项项允许范围内。</p></td><td><p>见测试记录四</p></td><td><p>见测试记录四</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>15</p></td><td><p><strong>低温工作试验</strong></p></td><td><p>要求：温度10℃~40℃，相对湿度：≤95%不结露，大气压力：70kPa～106kPa；</p><p>在10℃恒温箱中放置24h之后，常温下恢复1h，按照第8项进行测试，测量结果应满足设计要求。</p></td><td><p>见测试记录五</p></td><td><p>见测试记录五</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>  16</p></td><td><p><strong>高温工作试验</strong></p></td><td><p>要求：温度10℃~40℃，相对湿度：≤95%不结露，大气压力：70kPa～106kPa；</p><p>在40℃恒温箱中放置24h之后，常温下恢复1h，按照第8项进行测试，测量结果应满足设计要求。</p></td><td><p>见测试记录六</p></td><td><p>见测试记录六</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>17</p></td><td><p><strong>低温存储试验</strong></p></td><td><p>要求：温度-20℃~55℃，相对湿度：≤95%不结露，大气压力：70kPa～106kPa；</p><p>在-20℃恒温箱中放置48h之后，常温下恢复1h，按照第8项进行测试，测量结果应满足设计要求。</p></td><td><p>见测试记录七</p></td><td><p>见测试记录七</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>18</p></td><td><p><strong>高温存储试验</strong></p></td><td><p>要求：温度-20℃~55℃，相对湿度：≤95%不结露，大气压力：70kPa～106kPa；</p><p>在55℃恒温箱中放置48h之后，常温下恢复1h，按照第8项进行测试，测量结果应满足设计要求。</p></td><td><p>见测试记录八</p></td><td><p>见测试记录八</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>19</p></td><td><p><strong>产品寿命</strong></p></td><td><p>要求：五年或10000次；</p><p>产品整机寿命5年，假设平均每天使用5次，等效1万次的使用寿命，对其中可以影响到整机寿命的电子元器件以及结构组件进行测试。选取5个样品实际测量1万次，测试前和测试后都按照第8项进行测试，精度和功能均需正常，则认为产品寿命达到本项要求</p></td><td colspan=\"2\"><p>整机寿命测试报告</p></td><td><p>合格</p></td><td></td></tr><tr><td><p>20</p></td><td><p><strong>电池寿命</strong></p></td><td><p>要求：测量次数≥1000次，待机能力≥6个月；</p><p>模拟人体测试，通过测试不同状态的功耗推算出连续工作时间和待机时间，结果应满足设计要求。</p></td><td colspan=\"2\"><p>符合要求</p></td><td><p>合格</p></td><td></td></tr></table>"
        },
        {
            "type": "header",
            "content": "文件编号：PT9L-XNTB01 V1.0                                                      红外体温计检测报告"
        },
        {
            "type": "footer",
            "content": "共 2 页，第 4 页"
        }
    ]
]