{
    "pdf_info": [
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"9\"><p>PT9L标签检查报告</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"9\"><p>拟制:                       年  月  日           审核:                          年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"9\"><p>产品型号：  PT9L                  项目编号： 2024-DEV01                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"4\"><p>标签类型</p></td>\n    <td colspan=\"3\"><p>文件编号</p></td>\n    <td colspan=\"2\"><p>备注</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"4\"><p>▉说明书 □彩包装 □铭牌 □外箱 □其他：</p></td>\n    <td colspan=\"3\"><p>PT9L-SMSP01</p></td>\n    <td colspan=\"2\"><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"4\"><p>□说明书 ▉彩包装 □铭牌 □外箱 □其他：</p></td>\n    <td colspan=\"3\"><p>PT9L-CBZP01</p></td>\n    <td colspan=\"2\"><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"4\"><p>□说明书 □彩包装 ▉铭牌 □外箱 □其他：</p></td>\n    <td colspan=\"3\"><p>PT9L-F02</p></td>\n    <td colspan=\"2\"><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"4\"><p>□说明书 □彩包装 □铭牌 ▉外箱 □其他：</p></td>\n    <td colspan=\"3\"><p>PT9L-F01</p></td>\n    <td colspan=\"2\"><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>标准名称</p></td>\n    <td colspan=\"2\"><p>适用性</p></td>\n    <td colspan=\"5\"><p>标签类型</p></td>\n    <td rowspan=\"2\"><p>检查记录</p></td>\n  </tr>\n  <tr>\n    <td><p>A</p></td>\n    <td><p>NA</p></td>\n    <td><p>说明书</p></td>\n    <td><p>彩包装</p></td>\n    <td><p>铭牌</p></td>\n    <td><p>外箱</p></td>\n    <td><p>袖带</p></td>\n  </tr>\n  <tr>\n    <td><p>IEC 60601-1</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>PT9L-ZXBQ01 V1.0</p></td>\n  </tr>\n  <tr>\n    <td><p>IEC 60601-1-2</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>PT9L-ZXBQ02 V1.0</p></td>\n  </tr>\n  <tr>\n    <td><p>IEC 60601-1-11：2015+AMD1：2020</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>PT9L-ZXBQ03 V1.0</p></td>\n  </tr>\n  <tr>\n    <td><p>EN ISO 80601-2-56: 2017/AC:2018</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>PT9L-ZXBQ05 V1.0</p></td>\n  </tr>\n  <tr>\n    <td><p>ASTM E1965-98：2023</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>PT9L-ZXBQ06 V1.0</p></td>\n  </tr>\n  <tr>\n    <td><p>EN ISO 20417:2021</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>PT9L-ZXBQ07 V1.0</p></td>\n  </tr>\n  <tr>\n    <td><p>ISO 15223-1:2021\n</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>PT9L-ZXBQ08 V1.0</p></td>\n  </tr>\n  <tr>\n    <td><p>21CFR801 Labeling</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>PT9L-ZXBQ09 V1.0</p></td>\n  </tr>\n  <tr>\n    <td><p>ISO780（GB/T 191-2008）</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>PT9L-ZXBQ10 V1.0</p></td>\n  </tr>\n  <tr>\n    <td><p>FCC PART 15</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>PT9L-ZXBQ11 V1.0</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"3\"><p>结论</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p>▉Pass □Fail</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"9\"><p>检查:                      年  月  日             审核:                          年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"9\"><p>备注</p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 0
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（IEC 60601-1）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                    年  月  日               审核:                        年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p><strong>IEC 60601-1Medical electrical equipment—Part 1:General Requirements for basic safety and essential performance</strong>医用电气设备<strong> </strong>第<strong>1</strong>部分：基本安全和基本性能通用要求</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p><strong>Clause NO.<br></strong>条款号</p></td>\n    <td rowspan=\"2\"><p><strong>Description, Requirement/</strong>描述或要求</p></td>\n    <td><p><strong>Applicable</strong>适用性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification method<br></strong>验证方法</p></td>\n    <td colspan=\"2\"><p><strong>Compliance/</strong>符合性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification annal<br></strong>验证记录</p></td>\n    <td rowspan=\"2\"><p><strong>Comments/</strong>备注</p></td>\n  </tr>\n  <tr>\n    <td><p>A</p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2</p></td>\n    <td><p>Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts/ME设备和ME设系上的标记（见表C.1）</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.1</p></td>\n    <td><p>Minimum requirements for marking on ME EQUIPMENT and on interchangeable<br>parts/在ME设备和可更换部件上标记的最低要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the size of the ME EQUIPMENT, an ME EQUIPMENT part or an ACCESSORY, or the nature of its<br>ENCLOSURE, does not allow affixation of all markings specified in 7.2.2 to 7.2.20 (inclusive),then at least the markings as indicated in 7.2.2, 7.2.5, 7.2.6 (not for PERMANENTLY INSTALLED ME EQUIPMENT), 7.2.10 and 7.2.13 (if applicable) shall be affixed and the remaining markings shall be recorded in full in the ACCOMPANYING DOCUMENTS. /如果ME设备、ME设备部件或附件的尺寸或外壳性质不容许附加7.2.2～7.2.20所规定的所有标记时，至少应标记7.2.2、7.2.5、7.2.6（永久性安装的设备除外）、7.2.10和7.2.13（如适用）等所规定的标记。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外部标识</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>见7.2.2、7.2.5、7.2.6、7.2.10回复</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>the remaining markings shall be recorded in full in the ACCOMPANYING DOCUMENTS./其余的标记应在随机文件中完整地记载。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Sign &amp;Symbols<br></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.2</p></td>\n    <td><p>Identification/标识</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>ME EQUIPMENT shall be marked with:<br>ME 设备应标识以下信息：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——<br><img src=\"5820bbffa3a23b592354e86a31a1895425299ab4c071e233846297ceb0ad027d.jpg\"/></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the name or trademark and contact information of the MANUFACTURER;<br>—制造商的名称或商标，制造商的联系方式；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>九安公司名称及地址</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a MODEL OR TYPE REFERENCE;<br>– 型号或型式标记；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Model：PT9L</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a serial number or lot or batch identifier; and<br>– 序列号或批号或批次标识；和</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>SN中包含批次信息</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the date of manufacture or use by date, if applicable.<br>– 如果适用，生产日期或使用截止日期。<br>The serial number, lot or batch identifier, and the date of manufacture may be provided in a<br>human readable code or through automatic identification technology such as barcodes or<br>RFID.序列号，批号或批次标识，生产日期可通过人可读代码或通过自动识别技术如条形码或电子标签的方式提供。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Detachable components of the ME EQUIPMENT shall be marked with:<br>– the name or trademark of the MANUFACTURER; and<br>– a MODEL OR TYPE REFERENCE;<br>unless misidentification does not result in an unacceptable RISK.除非错误的识别不会带来不可接受的风险，ME设备的可分离元器件上应标识：<br>–制造商的名称或商标；和—型号或型式标记；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Software that forms part of a PEMS shall be identified with a unique identifier, such as revision<br>level or date of release/issue. The identification shall be available to designated persons, e.g.<br>SERVICE PERSONNEL. The identification does not need to be on the outside of the<br>ME EQUIPMENT./构成医用可编程电气系统(PEMS)一部分的的软件应有唯一的识别标识，例如版本号或发布日期。该识别标识对于指定人员如维护人员可以利用的。该标识不需要标在设备外部。</p></td>\n    <td><p>A</p></td>\n    <td><p>设备上无需软件版本号，服务人员可进入测试态查到此信息</p></td>\n    <td><p>OK</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>服务人员可进入测试态查到此信息</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.3</p></td>\n    <td><p>Consult ACCOMPANYING DOCUMENTS/查阅随机文件</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>When appropriate, symbol ISO 7000-1641 (DB:2004-01) (see Table D.1, symbol 11) may be<br>used to advise the OPERATOR to consult the ACCOMPANYING DOCUMENTS./如果适用，ISO 7000-1641规定的符号（见表D.1，符号11），可以用于建议操作者查阅随机文件。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>此条不是强制性要求</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>When consulting the ACCOMPANYING DOCUMENTS is a mandatory action, safety sign IEC 60878 Safety 01 (see Table D.2, safety sign 10) shall be used instead of symbol ISO 7000-1641./当查阅随机文件是强制性要求时，则应采用IEC 60870安全标志（见表D.2，安全标志10）来代替ISO 7000-1641规定的符号。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌是否有小人翻书标志</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>机器上有此标识</p></td>\n    <td><p>小人翻书为强制性要求，故适用，小人翻书标识必须是蓝底白图的<br><img src=\"cd76c31e0a3947476514bfa782bd0b0b0b6c8685df4a225b4d7964cbed3f6ba8.jpg\"/></p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.4</p></td>\n    <td><p>ACCESSORIES/附件</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>ACCESSORIES shall be marked with:<br>附件应标识：</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the name or trademark and contact information of the MANUFACTURER;<br>—制造商的名称或商标，制造商的联系方式；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a MODEL OR TYPE REFERENCE;<br>– 型号或型式标记；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a serial number or lot or batch identifier; and<br>– 序列号或批号或批次标识；和</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the date of manufacture or use by date, if applicable.<br>– 如果适用，生产日期或使用截止日期。<br>The serial number, lot or batch identifier, and the date of manufacture may be provided in a<br>human readable code or through automatic identification technology such as barcodes or<br>RFID.序列号，批号或批次标识，生产日期可通过人可读代码或通过自动识别技术如条形码或电子标签的方式提供。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Where no marking of the ACCESSORIES is practicable,<br>these markings may be affixed to the individual packaging./如果附件不宜作标识，标记应贴在单包装上。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.5</p></td>\n    <td><p>预期从其他设备获得供电的ME设备</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If ME EQUIPMENT is intended to receive its power from other electrical equipment in an ME SYSTEM and compliance with the requirements of this standard is dependent on that other equipment, one of the following shall be provided:如果ME设备预期从ME系统中其它设备获得供电，并且对本标准要求的符合取决于此“其它设备”，应提供以下要求中的一种：\n– the name or trademark of the manufacturer of the other electrical equipment with a MODEL OR TYPE REFERENCE of the specified other equipment adjacent to the relevant connection point;–相关连接点附近，应注明供电设备制造商的名称或商标，供电设备的的型号或型式标记；\n– placing safety sign ISO 7010-M002 (see Table D.2, safety sign 10) adjacent to the relevant connection point and listing of the required details in the instructions for use; or–在相关连接点附近放置安全符号ISO 7010-M002 （见表D.2，符号10）并列明使用说明中所需的细节。或\n– using a special connector style that is not commonly available on the market and listing of the required details in the instructions for use.–使用市场上不广泛通用的专用连接器并列明使用说明中所需的细节。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.6</p></td>\n    <td><p>Connection to the SUPPLY MAINS与供电网的连接</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>电源为7号电池</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>除了永久安装的ME设备之外，这些标记应贴在包括网电源连接器在内的部件外面，更适宜在邻近连接点处。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>对于永久安装的ME设备，可连接的标称电源电压或电压范围应该标记在设备的内部或外部，更适宜贴在邻近电源接线端子处。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 设备可连接的额定供电电压或额定电压范围。额定供电电压范围应在最小与最大电压值之间用连字符（-）连接。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>当给出多个额定供电电压或多个额定供电电压范围时，应采用斜线（/）分开</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 电源的类型，如相数（单相电源除外）和电流的类型；符号可采用IEC 60417-5032、5032-1、5032-2、5031、和5033 （DB:2002-10）（见表D.1 符号1、2、3、4和5）；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 以Hz表示额定电源频率或者额定频率范围；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 对于ⅡME设备，符号采用IEC60417-5172（DB:2003-02）（见表D.1符号9）。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.7</p></td>\n    <td><p>Electrical input power from the SUPPLY MAINS从供电网输入的功率</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The RATED input from the SUPPLY MAINS shall be marked on the ME EQUIPMENT. The RATED input shall be given in:\n– amperes or volt-amperes, or\n– if the power factor exceeds 0,9, in amperes, volt-amperes or watts.ME设备上应标识来自网电源的额定输入，额定输入应以如下方式表示：\n–安培或伏安，或\n–如果功率因数大于0.9，用安培，伏安或瓦特表示。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In the case of ME EQUIPMENT for one or several RATED voltage ranges, the RATED input shall always be given for the upper and lower limits of the range or ranges, if the range(s) is/are greater than ± 10 % of the mean value of the given range.当ME设备有一个或几个额定电压范围，若这（些）范围超过给定范围平均值±10%时，应标明这（些）范围输入功率的上、下限。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In the case of range limits which do not differ by more than 10 % from the mean value,marking of the input at the mean value of the range is sufficient.若电压范围的极限未超过其平均值的10%，则只需标明平均值输入功率。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the rating of ME EQUIPMENT includes both long-time and momentary current or volt-ampere\nratings, the marking shall include both long-time and the most relevant momentary voltampere\nratings, each plainly identified and indicated in the ACCOMPANYING DOCUMENTS.若ME设备额定值同时包括了长期的和瞬时的电流或伏安值，标记应同时包括长期和最相关的瞬时伏安额定值，并在随机文件中清楚地分别予以表明。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The marked input of ME EQUIPMENT provided with means for the connection of supply<br>conductors of other electrical equipment shall include the RATED (and marked) output of such<br>means.若ME设备附有供其他设备的电源连接装置，则ME设备所标的输入功率应包括对这些装置的额定（并标明）输出在内。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.9</p></td>\n    <td><p>IP classificationIP分类</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>ME EQUIPMENT or its parts shall be marked with a symbol, using the letters IP followed by the\ndesignations described in IEC 60529, according to the classification in 6.3 (see Table D.3,Code 2).ME设备或其部件应依据6.3所述的分类（见表D.3 代码2）用字母IP后接上IEC60529中描述的符号来标记。\nIPX0或IP0X类ME设备不需要这样标记。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>IP22</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.10</p></td>\n    <td><p>APPLIED PARTS/应用部分</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——<br><img src=\"5820bbffa3a23b592354e86a31a1895425299ab4c071e233846297ceb0ad027d.jpg\"/></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>This requirement does not apply to parts that have been identified according to 4.6.<br>The degree of protection against electric shock as classified in 6.2 for all APPLIED PARTS shall be marked with the relevant symbol, i.e.,/本要求不适用于依据4.6已被识别的部件。<br>如6.2所述的电击防护程度分类，所有应用部分均应使用相关符号做标记。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>TYPE B APPLIED PARTS with symbol IEC 60417-5840,/B型应用部分以IEC60417-5840符号标记（DB:2002-10全部）</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>我们体温计为BF型设备<br><img src=\"7afcb4f2a4be1cd9f79dc9336443828981463d3d70146e26814cff21cd5162b1.jpg\"/></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>TYPE BF APPLIED PARTS with symbol 20 of Table D.1 (IEC 60417-5333, DB: 2002-10)/BF型应用部分以IEC60417-5333符号标记（DB:2002-10全部）<br></p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p><img src=\"5820bbffa3a23b592354e86a31a1895425299ab4c071e233846297ceb0ad027d.jpg\"/></p></td>\n    <td><p>小人加方框标识</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>TYPE CF APPLIED PARTS with symbol<br>IEC 60417-5335 (all DB:2002-10)/CF型应用部分以IEC60417-5335符号标记（DB:2002-10全部）</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>我们体温计为BF型设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For DEFIBRILLATION-PROOF APPLIED PARTS, symbols IEC 60417-5841, IEC 60417-5334, or<br>IEC 60417-5336 shall be used as applicable (all DB:2002-10) (see Table D.1, symbols 25, 26<br>and 27)./对防除颤应用部分，适用于IEC 60417-5841、IEC 60417-5334或IEC60417-5336规定的符号（见表D.1符号25、26和27）。（DB:2002-10全部）</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The relevant symbol shall be marked adjacent to or on the connector for the APPLIED PART,<br>unless either:<br>– there is no such connector, in which case the marking shall be on the APPLIED PART; or<br>– the connector is used for more than one APPLIED PART and the different APPLIED PARTS<br>have different classifications, in which case each APPLIED PART shall be marked with the<br>relevant symbol./相应符号应标记在应用部分连接器上或其邻近处，除非：<br>— 无该类连接器，此时应标记在应用部分上；或<br>— 如果连接器用于连接一个以上的应用部分，并且不同的应用部分具有不同的分类，在这种情况下，每个应用部分应使用相应的符号作标记。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the protection against the effect of the discharge of a cardiac defibrillator is partly in the PATIENT cable, safety sign ISO 7010-W001, shall be placed near the relevant outlet (see Table D.2, safety sign 2)../如果对心脏除颤器放电效应的防护部分在患者电缆中，ISO7010-W001的安全标记应安置在相应的插座附近（见表D.2，安全标记2）。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall explain that protection of the ME EQUIPMENT<br>against the effects of the discharge of a cardiac defibrillator is dependent upon the use of<br>appropriate cables./使用说明书应说明，ME设备对心脏除颤器放电效应的防护依赖于使用适当的电缆。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.11</p></td>\n    <td><p>符号Symbols</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If no marking is provided, ME EQUIPMENT is assumed to be suitable for CONTINUOUS OPERATION./如果没有标记，ME设备被认为适合连续运行。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>无标记</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For ME EQUIPMENT intended for non-CONTINUOUS OPERATION, the DUTY CYCLE shall be indicated<br>using an appropriate marking giving the maximum activation (on) time and the minimum<br>deactivation (off) time./对于预期非连续运行的ME设备，应采用适当的标记指示工作周期，给最大激活启动时间和最小激活关闭时间。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.17</p></td>\n    <td><p>Protective packaging/保护性包装</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If special handling measures have to be taken during transport or storage, the packaging shall<br>be marked accordingly (see ISO 780)./若在运输或贮存中要采取特别的处理措施，在包装上应作出相应的标记 （见ISO 780）。</p></td>\n    <td><p>A</p></td>\n    <td><p>按照ISO 780检查表检查外箱</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见ISO 780检查表</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The permissible environmental conditions for transport and storage shall be marked on the<br>outside of the packaging (see 7.9.3.1 and ISO 15223)./运输和贮存时允许的环境条件应在外包装上标出（见7.9.3.1和ISO 15223）。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩盒、外箱上是否有运输和存贮温湿度要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>彩盒、外箱上有运输、存储温湿度</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.3</p></td>\n    <td><p>ME设备和ME设备部件的内部标记</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.3.3</p></td>\n    <td><p>Batteries/电池</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The type of battery and the mode of insertion (if applicable) shall be marked (see 15.4.3.2)./应标明电池的型号及其装入方法（如合适用）（见15.4.3.2）。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查设备电池仓是否有标识，和正负极</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>电池仓有正极标志</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For batteries intended to be changed only by SERVICE PERSONNEL with the use of a TOOL, an<br>identifying marking referring to information stated in the ACCOMPANYING DOCUMENTS is<br>sufficient./预期仅由服务人员使用工具才能更换的电池，用一个引用随机文件中说明的识别标记即可。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Where lithium batteries or fuel cells are incorporated and where incorrect replacement would<br>result in an unacceptable RISK, a warning indicating that replacement by inadequately trained<br>personnel could result in a HAZARD (such as excessive temperatures, fire or explosion) shall<br>be given in addition to the identifying marking referring to information stated in the<br>ACCOMPANYING DOCUMENTS./在装有锂电池或燃料电池，并且由于不正确的更换可能导致不可接受的风险时，由培训不充分的人员更换可能导致危害（如过高的温度、火灾或爆炸）的警示性说明应附加到识别标记</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4</p></td>\n    <td><p>Marking of controls and instruments/控制器和仪表的标记</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.1</p></td>\n    <td><p>Power switches/电源开关</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Switches used to control power to ME EQUIPMENT or its parts, including mains switches, shall<br>have their “on” and “off” positions:<br>– marked with symbols IEC 60417-5007 (DB:2002-10) and IEC 60417-5008 (DB:2002-10)<br>(see Table D.1, symbols 12 and 13); or/用于控制ME设备或其部件的电源的开关，包括网电源开关，应有相应的“通”和“断”位置：<br>— 标有IEC 60417-5007（DB:2002-10）和IEC 60417-5008 （DB:2002-10）规定的符号（见表D.1符号12和13）；或其他明确的方法指示</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>启动测量的开关不是电源开关</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 用相邻的指示灯指示；或</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无指示灯</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>indicated by other unambiguous means./— 其他明确的方法指示。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>如果使用具有双稳态位置的按钮：<br>— 应标有IEC60417-5010（2002-10）规定的符号（见表D.1符号14；且</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 应使用附近的指示灯指示其状态；或</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 应使用其他明确的方法指示其状态</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>如果使用的是瞬态位置的按钮：\n— 应标有IEC60417-5011（2002-10）规定的符号（见表D.1符号15）；或</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 应使用相邻的指示灯指示其状态；或</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 应使用其他明确的方法指示其状态</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.2</p></td>\n    <td><p>控制器</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>ME设备上控制器和开关的不同位置应采用数字、字母或其他直观的方法表明</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>如果在正常使用中，控制器设定值的改变会对患者造成不可接受的风险，\n该类控制器应备有：\n— 相应的指示装置，或</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>控制器无设定值</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 功能量值变化方向的指示</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>控制器无设定值</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>将ME设备置于“待机”状态的控制器或开关可采用IEC 60417-5009(2002-10)的符号指示</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类控制器或开关</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.3</p></td>\n    <td><p>Units of measure/计量单位</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Numeric indications of parameters on ME EQUIPMENT shall be expressed in SI units according<br>to ISO 31 except the base quantities listed in Table 1 may be expressed in the indicated units,<br>which are outside the SI units system./ME设备参数的数值指示，应采用ISO 31的国际单位制表示，除了表1中列出的基本量可采用国际单位制以外的单位表示之外。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查温度计显示和随机文件中参数的单位是否为摄氏度</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>温度计符合要求<br>Resolution: 0.1℉/0.1℃<br>Measurement range:93.2℉-109.4℉(34.0℃-43.0℃)<br></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For application of SI units, their multiples and certain other units, ISO 1000 applies./对于国际单位制的应用，其倍数和某些其他单位，按ISO1000规定。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查温度计显示和随机文件中参数的单位是否为摄氏度</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>温度计符合要求<br>Resolution: 0.1℉/0.1℃<br>Measurement range:93.2℉-109.4℉(34.0℃-43.0℃)<br></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.5</p></td>\n    <td><p>Safety signs/安全标识</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For the purpose of this clause, markings used to convey a warning, prohibition or mandatory<br>action that mitigates a RISK that is not obvious to the OPERATOR shall be a safety sign selected from ISO 7010.If a safety sign with an established meaning is appropriately used, the use of the general warning sign ISO 7010:2003-W001 (see Table D.2, safety sign 2) is not required./为达到本章目的，用于传递警告、禁止或强制性行动的标记应选择ISO 7010里的符号.规定的安全标识，以降低操作者不易察觉的风险。如果具有明确意义的安全符号被适当使用，那么一般性安全符号ISO7010:2003的使用不是必须的。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p><img src=\"573848db11d2bc6d5d9e7d268cf0b994d9cd16a36079d811b301e73ad637ca39.jpg\"/></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If there is insufficient space to place the affirmative statement together with the safety sign on<br>the ME EQUIPMENT, it may be placed in the instructions for use./如果在ME设备上没有足够的空间将肯定性陈述和安全标识安置在一起，可将其放在使用说明书中。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌及说明书</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>Sign &amp;Symbols<br></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The colours for safety signs are specified in ISO 3864-1 and it is important to use the specified colour/安全标识的颜色由ISO 3864-1规定，使用规定的颜色是重要的。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>建议此条不适用，因为1.彩色印刷成本高2.与风险分析暂时无关</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>A safety GENERAL SAFETY AND PRECAUTIONS should include the appropriate precautions or include instructions on how to reduce the<br>RISK/安全须知应包括恰当的预防措施或如何降低风险的说明。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有警告标识及警告内容</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>列举几条有警告标识的内容</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Safety signs, including any supplementary symbol or text, shall be explained in the<br>instructions for use/安全标识、包括任何辅助符号或文本，均应在使用说明书中予以解释。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有符号解释</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Sign &amp;Symbols<br></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>如果安全符号附近有补充文本，补充文本应采用预期操作者可接受的语言<br>。注4：在某些国家，需要不止一种语言。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>安全符号附近无文本标识</p></td>\n  </tr>\n  <tr>\n    <td><p>7.6</p></td>\n    <td><p>Symbols/符号</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.6.1</p></td>\n    <td><p>Explanation of symbols/符号的说明</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The meanings of the symbols used for marking shall be explained in the instructions for use./用作标记的符号含义应在使用说明书中予以解释。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有符号解释</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Sign &amp;Symbols<br></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.6.2</p></td>\n    <td><p>Symbols from Annex D/附录D的符号</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Symbols required by this standard shall conform to the requirements in the referenced IEC or<br>ISO publication./本标准所要求的符号应符合引用的IEC或ISO出版物的要求。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>说明书中描述均采用摄氏华氏两种标注</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.6.3</p></td>\n    <td><p>Symbols for controls and performance用于控制器和性能的符号</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Symbols used for controls and performance shall conform to the requirements of the IEC or<br>ISO publication where the symbol is defined, when applicable./用于控制器和性能的符号，适用时，应符合给出其定义的IEC或ISO出版物的要求。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无用于控制器和性能的符号</p></td>\n  </tr>\n  <tr>\n    <td><p>7.8</p></td>\n    <td><p>Indicator lights and controls/指示灯和控制器</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.8.1</p></td>\n    <td><p>Colours of indicator lights/指示灯颜色</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>背光、分类灯不算指示灯</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Red-Warning – immediate response by the OPERATOR is required/红色指示灯表示警告（要求操作者立即作出反应）</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Yellow-Caution – prompt response by the OPERATOR is required/黄色指示灯表示注意</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Green-Ready for use/绿色指示灯表示可以正常使用</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Any other colour-Meaning other than that of red, yellow or green/其它颜色指示灯</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Dot-matrix and other alphanumeric displays are not considered to be indicator lights./点阵和其他字母—数字显示不作为指示灯考虑<br></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.8.2</p></td>\n    <td><p>Colours of controls/控制器的颜色</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The colour red shall be used only for a control by which a function is interrupted in case of<br>emergency./红色应仅用于在紧急情况下中断功能的控制器</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9</p></td>\n    <td><p>ACCOMPANYING DOCUMENTS/随机文件</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.1</p></td>\n    <td><p>General/总则</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>ME EQUIPMENT shall be accompanied by documents containing at least the instructions for use<br>and a technical description. The ACCOMPANYING DOCUMENTS shall be regarded as a part of the<br>ME EQUIPMENT.The ACCOMPANYING DOCUMENTS shall identify the ME EQUIPMENT by including, as applicable, the following:/ME设备应附有至少包括使用说明书，技术说明书的文件。随机文件被认为是ME设备的一部分。如果适用，随机文件中应包括下述识别ME设备的信息：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– name or trade-name of the MANUFACTURER and contact information to which the RESPONSIBLE<br>ORGANIZATION can refer;/—制造商名称或商标，可供责任组织查阅的制造商联系方式。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>九安公司名称及地址</p></td>\n    <td><p>出口美国的有分销商客户名称、地址即可，无需九安信息</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– MODEL OR TYPE REFERENCE/—型式标记</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书中有无型式标记（即产品型号）</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>说明书<strong>Product Introduction<br></strong>中最后一项</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the ACCOMPANYING DOCUMENTS are provided electronically, the USABILITY ENGINEERING PROCESS shall include consideration of which information also needs to be provided as hard copy or as markings on the ME EQUIPMENT,/随机文件可以电子版的方式提供，如电子文件方式的光盘。如果随机文件以电子的方式提供，易用性工程中应考虑哪些信息需要以硬拷贝或ME设备上的标记的方式提供。</p></td>\n    <td><p>NA</p></td>\n    <td><p>检查设备标识或易用性工程文档</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>如有电子版说明书，此项适用</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The ACCOMPANYING DOCUMENTS shall specify any special skills, training and knowledge<br>required of the intended OPERATOR or the RESPONSIBLE ORGANIZATION and any restrictions on<br>locations or environments in which the ME EQUIPMENT can be used./随机文件应详细说明对预期的操作者或责任组织要求的专业机技能、培训和知识，以及ME设备使用时在场所或环境等方面的限制。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书中操作和Notice部分</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>Notice</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2</p></td>\n    <td><p>Instructions for use/使用说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.1</p></td>\n    <td><p>General/一般要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall document:<br>– the use of the ME EQUIPMENT as intended by the MANUFACTURER/使用说明书应包括下列内容：<br>— 制造商对ME设备的预期用途；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有预期用途描述</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>INTENDED USE</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the frequently used functions, and/— 经常使用的功能；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有功能描述</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Instruction for use</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– any known contraindication(s) to the use of the ME EQUIPMENT/— 已知的ME设备使用的任何禁忌症。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无禁忌症信息</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p> CONTRAINDICATION   \nIt is inappropriate for people with serious arrhythmia to use this Electronic Sphygmomanometer.                    </p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– those parts of the ME EQUIPMENT that shall not be serviced or maintained while in use witha PATIENT.– 在患者身体上使用时不能进行维护或服务的ME设备的部件。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Where the PATIENT is an intended OPERATOR, the instructions for use shall indicate:如果患者是预期的操作者，使用说明应包含：</p></td>\n    <td><p>_</p></td>\n    <td><p>_</p></td>\n    <td><p>_</p></td>\n    <td><p>_</p></td>\n    <td><p>_</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the PATIENT is an intended OPERATOR;– 患者是一个预期的操作者</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>NOTICE\nThe patient is an intended operator.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a warning against servicing and MAINTENANCE while the ME EQUIPMENT is in use;– 针对ME设备在使用中进行服务和维护的警告。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– which functions the PATIENT can safely use and, where applicable, which functions the<br>PATIENT cannot safely use; and– 患者可以安全使用的功能，以及如果适用，患者不能安全使用的功能；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– which MAINTENANCE the PATIENT can perform (e.g. changing batteries).– 患者可进行的维护（如充电）</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>CARE &amp; MAINTENANCE</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall indicate:<br>– the name or trademark and address of the MANUFACTURER<br>使用说明应指示：<br>– 制造商的名称或商标，制造商的地址</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>九安公司名称及地址</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the MODEL OR TYPE REFERENCE.–型号或型式标记</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product Introduction最后 Model: PT9L</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall include all applicable classifications specified in Clause 6, all<br>markings specified in 7.2, and the explanation of safety signs and symbols (marked on the<br>ME EQUIPMENT)./使用说明书应包括在第6条中详细说明的所有适合的分类、7.2规定的标记以及（标记在ME设备上的）安全标识和符号的解释。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查7.2是否符合，以及说明书中有无符号解释</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见7.2回复和 Signs and symbols</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall be in a language that is acceptable to the intended OPERATOR/使用说明书使用的语言应该能被预期的操作者所接受。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>语言为英语</p></td>\n    <td><p>以出口国家为准</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.2</p></td>\n    <td><p>Warning and safety GENERAL SAFETY AND PRECAUTIONSs/警告和安全通告</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall include all warning and safety GENERAL SAFETY AND PRECAUTIONSs./使用说明书应该包括所有的警告和安全通告。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书中警告/注意标识及其内容，以及GENERAL SAFETY AND PRECAUTIONS</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Notice</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For CLASS I ME EQUIPMENT, the instructions for use shall include a warning statement to the<br>effect: “WARNING: To avoid the risk of electric shock, this equipment must only be connected<br>to a supply mains with protective earth.”/对于Ⅰ类ME设备，使用说明书应包括警告性陈述“警告：为了避免电击风险，本设备只应与带有保护接地的电网相连接”。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>非一类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall provide the OPERATOR or RESPONSIBLE ORGANIZATION with<br>warnings regarding any significant RISKS of reciprocal interference posed by the presence of<br>the ME EQUIPMENT during specific investigations or treatments.使用说明书应该向操作者或责任组织提供有关ME设备在具体的检查或治疗期间，由相互干扰所引起的任何重大风险的警告。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书中有无电磁兼容方面内容</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information<br></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall include information regarding potential electromagnetic or other<br>interference between the ME EQUIPMENT and other devices together with advice on ways to<br>avoid or minimize such interference.使用说明书应包括有关ME设备与其他器械之间潜在的电磁干扰或其他干扰的信息，并给出避免或减少该种干扰的建议措施。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书中有无电磁兼容方面内容</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information<br></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the ME EQUIPMENT is provided with an integral MULTIPLE SOCKET-OUTLET, the instructions for use shall provide a warning statement that connecting electrical equipment to the MSO<br>effectively leads to creating an ME SYSTEM and the result can be a reduced level of safety. For the requirements that are applicable to an ME SYSTEM, the RESPONSIBLE ORGANIZATION shall be<br>referred to this standard.如果ME设备配备一个集成的多联插座，使用说明书应有警告性说明：将电气设备连接到多联插座，会有效地导致生成一个ME系统，其结果将会降低安全水平。本要求适用于任何ME系统，责任方应参考本标准。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无多联插座</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.3</p></td>\n    <td><p>ME EQUIPMENT specified for connection to a separate power supply/规定与独立电源连接的ME设备</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If ME EQUIPMENT is intended for connection to a separate power supply, either the power<br>supply shall be specified as part of the ME EQUIPMENT or the combination shall be specified as an ME SYSTEM. The instructions for use shall state this specification./如果ME设备预期与独立电源连接，那么该电源应被作为ME设备的一部分，或者该联合应被作为ME系统。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无独立电源</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.4</p></td>\n    <td><p>Electrical power source/电源</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For mains-operated ME EQUIPMENT with an additional power source not automatically<br>maintained in a fully usable condition, the instructions for use shall include a warning<br>statement referring to the necessity for periodic checking or replacement of such an additional<br>power source/对由电网供电并带有附加电源的ME设备，若其附加电源不能自动地保持在完全可用的状态，使用说明书应提出警告，规定应对该附加电源进行定期检查和更换。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——<br><img src=\"e08c42f550dc97194a19ee9f9090ff05e0c3b599e85145ff35a0857613fbf88b.png\"/></p></td>\n    <td><p>无附加电源</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If leakage from a battery would result in an unacceptable RISK, the instructions for use shallinclude a warning to remove the battery if the ME EQUIPMENT is not likely to be used for sometime./如果电池的漏液会导致不可接受的风险，使用说明书中应有警告性说明：若在一段时间内可能不使用ME设备时，应取出这些电池。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Remove the batteries if the device will not be used more than one month.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If an INTERNAL ELECTRICAL POWER SOURCE is replaceable, the instructions for use shall state its<br>specification./如果内部电源是可更换的，使用说明书应陈述其规格。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有此描述</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p><strong>Product performance<br></strong>3.<br><br><img src=\"d6b0f87ff54de2be18b76508ce701bc234ae0ac786f9db7b8e73804e642a1067.png\"/></p></td>\n    <td><p>必须要有直流符号</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If loss of the power source would result in an unacceptable RISK, the instructions for use shall<br>contain a warning that the ME EQUIPMENT must be connected to an appropriate power source./如果电源的损失会导致不可接受的风险，使用说明书应包括警告，要求ME设备必须连接到适合的电源上使用。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.5</p></td>\n    <td><p>ME EQUIPMENT description/ME设备描述</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall include:<br>– a brief description of the ME EQUIPMENT;<br>– how the ME EQUIPMENT functions; and<br>– the significant physical and performance characteristics of the ME EQUIPMENT.<br>If applicable, this description shall include the expected positions of the OPERATOR, PATIENT and other persons near the ME EQUIPMENT in NORMAL USE (see 9.2.2.3)./使用说明书应包括：<br>— ME设备简要的描述；<br>— ME设备的功能；和<br>— ME设备重要的物理和性能参数。<br>如果适用，应包括ME设备在正常使用时操作者、患者和靠近ME设备的其他人员的预期位置的描述。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有此描述</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p> INTENDED USE             \n    Product performance\n     Instruction for Use</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall indicate any APPLIED PART./使用说明书应指示出任何一个应用部分。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Signs and symbols中小人加框解释</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.6</p></td>\n    <td><p>Installation/安装</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If installation of the ME EQUIPMENT or its parts is required, the instructions for use shall<br>contain:<br>– a reference to where the installation instructions are to be found (e.g. the technical<br>description), or<br>– contact information for persons designated by the MANUFACTURER as qualified to perform<br>the installation./如果需要对ME设备或其部件进行安装，使用说明书应包括：<br>— 可找到安装说明的参考资料（例如技术说明书）；或<br>— 与制造商指定的有资格执行安装的人员进行联系的信息。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无需安装</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.7</p></td>\n    <td><p>Isolation from the SUPPLY MAINS/与供电网的分断</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If an APPLIANCE COUPLER or MAINS PLUG or other separable plug is used as the isolation means to satisfy 8.11.1 a),the instructions for use shall contain an instruction not to position the ME EQUIPMENT so that it is difficult to operate the disconnection device./如果使用设备连接装置或网电源插头或可分离式插头来作为分断方法以满足8.11.1a)要求，则使用说明书中应包括以下说明：不要将ME设备安置在<br>难以操作断开装置的位置。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.8</p></td>\n    <td><p>Start-up PROCEDURE/启动程序</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall contain the necessary information for the OPERATOR to bring the ME EQUIPMENT into operation including such items as any initial control settings, connection to or positioning of the PATIENT, etc.The instructions for use shall detail any treatment or handling needed before the ME EQUIPMENT, its parts, or ACCESSORIES can be used.使用说明书应包括操作者启动运转ME设备的必要的信息，包括诸如任何初始控制的设置、患者的连接和定位等事项。<br>使用说明书应详细说明，在ME设备、其部件或附件可被使用之前必需的处理或操作。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p> Instruction for use</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.9</p></td>\n    <td><p>Operating instructions/操作说明</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall contain all information necessary to operate the ME EQUIPMENT in accordance with its specification. This shall include explanation of the functions of controls,displays and signals, the sequence of operation, and connection and disconnection of detachable parts and ACCESSORIES, and replacement of material that is consumed during operation./使用说明书应该包括对按照其技术条件运行ME设备的所有必要信息。应包括如控制器、显示器和信号的功能说明，操作顺序、可拆卸部件和附件的连接和拆卸方法以及使用过程中消耗材料的更换方法。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Instruction for use</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The meanings of figures, symbols, warning statements, abbreviations and indicator lights on ME EQUIPMENT shall be explained in the instructions for use./ME设备上的图形、符号、警告性声明，缩写和指示灯的含义，应在使用说明书中予以说明。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Signs and symbols</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.10</p></td>\n    <td><p>Messages/信息</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall list all system messages, error messages and fault messages that are generated, unless these messages are self-explanatory.                               The list shall include an explanation of messages including important causes, and possible action(s) by the OPERATOR, if any, that are necessary to resolve the situation indicated by the message./使用说明书应列出生成的所有系统信息、错误信息和故障信息。除非这些信息是不言自明的。<br>所列举的信息清单应包括重要起因的解释，并且如有信息指示需要解决的情况，操作者可能的行动。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product errors and troubleshooting</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.11</p></td>\n    <td><p>Shutdown PROCEDURE/关机程序</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall contain the necessary information for the OPERATOR to safely terminate the operation of the ME EQUIPMENT./使用说明书应包含用于操作者安全终止ME设备运行的必要的信息。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无此信息</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>_x001F_If no more measuring is required, simply let the device sit idle for 8 seconds to power off_x001F_ automatically.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.12</p></td>\n    <td><p>Cleaning, disinfection and sterilization/清洗、消毒和灭菌</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For ME EQUIPMENT parts or ACCESSORIES that can become contaminated through contact with<br>the PATIENT or with body fluids or expired gases during NORMAL USE, the instructions for use<br>shall contain:<br>– details about cleaning and disinfection or sterilization methods that may be used; and<br>– list the applicable parameters such as temperature, pressure, humidity, time limits and<br>number of cycles that such ME EQUIPMENT parts or ACCESSORIES can tolerate./在正常使用期间与患者、体液或者呼气相接触的有可能被污染的ME设备部件或其附件，使用说明书应包括：<br>— 可使用的清洗、消毒或灭菌方法的详细说明；<br>— 列出该ME设备部件或其附件所能承受的适当的参数，如温度、压力、湿度、时间限制和运行循环次数。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Care and cleaning</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>This requirement does not apply to any material, component, ACCESSORY or ME EQUIPMENT that is marked as intended for a single use unless the MANUFACTURER specifies that the material, component, ACCESSORY or ME EQUIPMENT is to be cleaned, disinfected or sterilized before use/该要求不适用于标记有“一次性使用”的任何材料、元件、附件或ME设备，除非制造商规定在使用这些材料、元件、附件或ME设备之前应进行清洗、消毒和灭菌</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.13</p></td>\n    <td><p>MAINTENANCE/维护</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall instruct the OPERATOR or RESPONSIBLE ORGANIZATION in sufficient detail concerning preventive inspection, MAINTENANCE and calibration to be performed by them, including the frequency of such MAINTENANCE./使用说明书必须向操作者或服务人员详细说明由他们自己来进行的预防性检查保养和校验，以及保养的周期。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无使用者自己预防性检查保养和校验，以及保养的周期。</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Care and cleaning</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall provide information for the safe performance of such routine MAINTENANCE necessary to ensure the continued safe use of the ME EQUIPMENT./这类说明书必须提供安全地执行常规保养的资料以确保ME设备的继续安全使用。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Care and cleaning</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Additionally, the instructions for use shall identify the parts on which preventive inspection\nand MAINTENANCE shall be performed by SERVICE PERSONNEL, including the periods to be\napplied, but not necessarily including details about the actual performance of such\nMAINTENANCE./此外，使用说明书还必须提出哪些部件必须由服务人员进行预防性检查和保养，以及适用的周期，但不必包括执行这种保养的具体细节。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Care and cleaning</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For ME EQUIPMENT containing rechargeable batteries that are intended to be maintained by\nanyone other than SERVICE PERSONNEL, the instructions for use shall contain instructions to ensure adequate MAINTENANCE./对于配有预期由非服务人员维护的可充电电池的ME设备，使用说明书应包含相关说明，以确保其充分的维护。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>锂电池适用</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.14</p></td>\n    <td><p>ACCESSORIES, supplementary equipment, used material/附件、辅助设备、使用的材料</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall include a list of ACCESSORIES, detachable parts and materials<br>that the MANUFACTURER has determined are intended for use with the ME EQUIPMENT./使用说明书中应包括制造商规定的、预期与ME设备一起使用的附件、可拆卸部件和材料的清单。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Included in delivery\n</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If ME EQUIPMENT is intended to receive its power from other equipment in an ME SYSTEM, the instructions for use shall sufficiently specify such other equipment to ensure compliance with the requirements of this standard (e.g. part number, RATED voltage, maximum or minimum power, protection class, intermittent or continuous service)./如果ME设备预期从一个ME系统中的其他设备获得电源，使用说明书应对该类设备做出充分的说明，以确保符合本标准的要求（如部件编号、额定电压、最大或最小功率、保护分类、间歇或连续服务等）。备注：在本标准第一版和第二版中所指的“指定电源”可认为是相同ME设备的另一部分或一<br>个ME系统中的其他设备。同理，一个电池充电器可认为是ME设备的一个部分或ME系统中的其<br>他设备。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.15</p></td>\n    <td><p>Environmental protection/环境保护</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall provide advice on the proper disposal of waste products,<br>residues, etc. and of the ME EQUIPMENT and ACCESSORIES at the end of their EXPECTED SERVICE LIFE./使用说明应提供正确处理废弃物，残渣等以及在预期寿命末期的ME设备和<br>附件方面的建议。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无垃圾筒标识</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Signs and symbols</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.16</p></td>\n    <td><p>Reference to the technical description/引用技术说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall contain the information specified in 7.9.3 or a reference to<br>where the material specified in 7.9.3 is to be found (e.g. in a service manual)./使用说明书应包含7.9.3中规定的信息或引用可得到7.9.3中规定材料的文件（如在服务手册中）。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查7.9.3是否符合，若都符合则OK,若有其中一条不符合则Fail</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>见7.9.3回复</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.19</p></td>\n    <td><p>Unique version identifier唯一的版本识别号</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall contain a unique version identifier such as its date of issue.使用说明应包含一个唯一的版本号，如发布日期。\n例 月和年</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>说明书最后一页</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.3</p></td>\n    <td><p>Technical description/技术说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.3.1</p></td>\n    <td><p>General/概述</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The technical description shall provide all data that is essential for safe operation, transport<br>and storage, and measures or conditions necessary for installing the ME EQUIPMENT, and<br>preparing it for use. This shall include:/技术说明书应提供为安全运行、运输和贮存所必要的所有数据，以及安装ME设备所必须的方法和条件，为其使用做准备。应包括：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>the information required in 7.2;/— 7.2的要求的信息；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查7.2是否符合</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>详见7.2条款说明</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the permissible environmental conditions of use including conditions for transport and<br>storage. See also 7.2.17;/— 允许的使用环境条件，包括运输和贮存条件；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无工作、运输、储存条件</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p> Product performance 9、10</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– all characteristics of the ME EQUIPMENT, including range(s), accuracy, and precision of the<br>displayed values or an indication where they can be found;/— ME设备的所有特性，包括范围、准确度和显示数值的精度，或在何处可获到这些数据；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无此信息</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p> Product performance 5、6、8</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a description of the means of isolating the ME EQUIPMENT from the SUPPLY MAINS, if such means is not incorporated in the ME EQUIPMENT (see 8.11.1 b));/— ME 设备与供电网隔离措施的说明，若该措施与ME 设备不是一体的[见8.11.1 b）]</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a warning statement that addresses the HAZARDS that can result from unauthorized<br>modification of the ME EQUIPMENT, e.g. a statement to the effect:/— 警告性声明中要提出未经授权的改装ME 设备可能导致危险，例如：有效的声明：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>• “WARNING: No modification of this equipment is allowed.”/警告：不允许对该设备进行修改；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无此警告</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>1.This company has not authorized any agency or individual to carry out product repairs or maintenance. Do not attempt to disassemble or modify the thermometer if you suspect functional issues with the device.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>• “WARNING: Do not modify this equipment without authorization of the manufacturer.”/警告：未经制造商允许，不得对该设备进行修改；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>• “WARNING: If this equipment is modified, appropriate inspection and testing must be<br>conducted to ensure continued safe use of the equipment.”/警告：如果设备被修改，必须进行相应的检查和试验以确保设备可继续安全使用。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>information pertaining to ESSENTIAL PERFORMANCE and any necessary recurrent ESSENTIAL PERFORMANCE and BASIC SAFETY testing including details of the means, methods and recommended frequency.——基本性能，及任何需要周期性对基本性能和基本安全进行测试的相关信息，包括措施，方法及建议频率</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the technical description is separable from the instructions for use, it shall contain:/如果技术说明书与使用说明书是分开的，那么它应该包括：</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>我们技术说明书与使用说明书合在一起</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the information required in 7.2— 7.2要求的信息；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 第6章规定的所有适用的分类，警告和安全通告以及（标记在ME设备<br>上的）安全标记的解释；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— ME设备的简介，ME设备的功能及其重要物理和性能参数。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– 唯一的版本识别号如发布日期。<br>注3 技术说明预期供责任组织和服务人员使用。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The MANUFACTURER may designate the minimum qualifications for SERVICE PERSONNEL. If<br>present, these requirements shall be documented in the technical description./制造商可以规定服务人员的最低条件，如果作出了规定，这些要求应在技术说明书中形成文件。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无需做规定，服务人员为公司指定人员</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.3.2</p></td>\n    <td><p>Replacement of fuses, POWER SUPPLY CORDS and other parts/熔断器、电源软电线和其他部件的更换</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The technical description shall contain, as applicable, the following:<br>60601-1  IEC:2005+A1:2012(E) – 75 –<br>– the required type and full rating of fuses used in the SUPPLY MAINS external to PERMANENTLY INSTALLED ME EQUIPMENT, if the type and rating of these fuses are not apparent from the information concerning RATED current and mode of operation of ME EQUIPMENT如果适用，技术说明书应包括下列信息：<br>— 若不能根据ME 设备的额定电流和运行模式来决定熔断器型号和标称值时，对于永久性安装ME设备外部供电网中使用的熔断器型号和全部标称值</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– for ME EQUIPMENT having a non-DETACHABLE POWER SUPPLY CORD, a statement as to whether the POWER SUPPLY CORD is replaceable by SERVICE PERSONNEL, and if so,instructions for correct connection and anchoring to ensure that the requirements of 8.11.3 will continue to be met;— 对采用不可拆卸的电源软电线的ME设备，应说明电源软电线是否可由服务人员更换，如果可以，应有正确连接和固定的说明，以确保符合8.11.3的要求；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>instructions for correct replacement of interchangeable or detachable parts that the MANUFACTURER specifies as replaceable by SERVICE PERSONNEL; and/— 制造商指定由服务人员更换的可互换或可拆卸部件的正确更换的说明；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>where replacement of a component could result in an unacceptable RISK, appropriate<br>warnings that identify the nature of the HAZARD and, if the MANUFACTURER specifies the component as replaceable by SERVICE PERSONNEL, all information necessary to safely replace the component./— 当某元件的更换会导致不可接受的风险，该元件处应有识别危害性质的相应警告，如果制造商规定该元件由服务人员更换，应给出安全更换该元件需要的全部信息。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>因为我们要求必须由厂家来维修</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.3.3</p></td>\n    <td><p>Circuit diagrams, component part lists, etc./电路图、元器件清单等</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The technical description shall contain a statement that the MANUFACTURER will make available<br>on request circuit diagrams, component part lists, descriptions, calibration instructions, or<br>other information that will assist SERVICE PERSONNEL to repair those parts of ME EQUIPMENT<br>that are designated by the MANUFACTURER as repairable by SERVICE PERSONNEL./技术说明书中应包含制造商声明可按要求提供电路图、元器件清单、图注、校正细则，或其它有助于服务人员维修那些由制造商指定可由服务人员维修的ME设备部件所必需的资料。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>维修由公司服务人员进行，不支持用户自行维修</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.3.4</p></td>\n    <td><p>Mains isolation/电网分断</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The technical description shall clearly identify any means used to comply with the<br>requirements of 8.11.1./技术说明书应清楚地说明依据8.11.1要求使用的任何方法。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>含适配器适用</p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                },
                {
                    "type": "image",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "image",
                                            "image_path": "5427a94b908650608806427a2d12ac27514d5c02abc3459162647ffdf415b5f4.png"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "type": "image_body"
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "image",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "image",
                                            "image_path": "ab450e9a8550a81c3d4a407fb81e886e5ff556768613a2b8a4d9cd084adb56f0.png"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "type": "image_body"
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "image",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "image",
                                            "image_path": "8afc3b05f986c7a10cb064836582fb8895ba6a770fca8379096d2b86e277e0b5.png"
                                        }
                                    ]
                                }
                            ],
                            "index": 3,
                            "type": "image_body"
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [],
            "page_idx": 1
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（IEC 60601-1）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                    年  月  日               审核:                        年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p><strong>IEC 60601-1Medical electrical equipment—Part 1:General Requirements for basic safety and essential performance</strong>医用电气设备<strong> </strong>第<strong>1</strong>部分：基本安全和基本性能通用要求</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p><strong>Clause NO.<br></strong>条款号</p></td>\n    <td rowspan=\"2\"><p><strong>Description, Requirement/</strong>描述或要求</p></td>\n    <td><p><strong>Applicable</strong>适用性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification method<br></strong>验证方法</p></td>\n    <td colspan=\"2\"><p><strong>Compliance/</strong>符合性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification annal<br></strong>验证记录</p></td>\n    <td rowspan=\"2\"><p><strong>Comments/</strong>备注</p></td>\n  </tr>\n  <tr>\n    <td><p>A</p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2</p></td>\n    <td><p>Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts/ME设备和ME设系上的标记（见表C.1）</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.1</p></td>\n    <td><p>Minimum requirements for marking on ME EQUIPMENT and on interchangeable<br>parts/在ME设备和可更换部件上标记的最低要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the size of the ME EQUIPMENT, an ME EQUIPMENT part or an ACCESSORY, or the nature of its<br>ENCLOSURE, does not allow affixation of all markings specified in 7.2.2 to 7.2.20 (inclusive),then at least the markings as indicated in 7.2.2, 7.2.5, 7.2.6 (not for PERMANENTLY INSTALLED ME EQUIPMENT), 7.2.10 and 7.2.13 (if applicable) shall be affixed and the remaining markings shall be recorded in full in the ACCOMPANYING DOCUMENTS. /如果ME设备、ME设备部件或附件的尺寸或外壳性质不容许附加7.2.2～7.2.20所规定的所有标记时，至少应标记7.2.2、7.2.5、7.2.6（永久性安装的设备除外）、7.2.10和7.2.13（如适用）等所规定的标记。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外部标识</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>见7.2.2、7.2.5、7.2.6、7.2.10回复</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>the remaining markings shall be recorded in full in the ACCOMPANYING DOCUMENTS./其余的标记应在随机文件中完整地记载。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Sign &amp;Symbols<br></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.2</p></td>\n    <td><p>Identification/标识</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>ME EQUIPMENT shall be marked with:<br>ME 设备应标识以下信息：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the name or trademark and contact information of the MANUFACTURER;<br>—制造商的名称或商标，制造商的联系方式；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>九安公司名称及地址</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a MODEL OR TYPE REFERENCE;<br>– 型号或型式标记；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Model：PT9S</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a serial number or lot or batch identifier; and<br>– 序列号或批号或批次标识；和</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>SN中包含批次信息</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the date of manufacture or use by date, if applicable.<br>– 如果适用，生产日期或使用截止日期。<br>The serial number, lot or batch identifier, and the date of manufacture may be provided in a<br>human readable code or through automatic identification technology such as barcodes or<br>RFID.序列号，批号或批次标识，生产日期可通过人可读代码或通过自动识别技术如条形码或电子标签的方式提供。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p><img src=\"5820bbffa3a23b592354e86a31a1895425299ab4c071e233846297ceb0ad027d.jpg\"/></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Detachable components of the ME EQUIPMENT shall be marked with:<br>– the name or trademark of the MANUFACTURER; and<br>– a MODEL OR TYPE REFERENCE;<br>unless misidentification does not result in an unacceptable RISK.除非错误的识别不会带来不可接受的风险，ME设备的可分离元器件上应标识：<br>–制造商的名称或商标；和—型号或型式标记；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Software that forms part of a PEMS shall be identified with a unique identifier, such as revision<br>level or date of release/issue. The identification shall be available to designated persons, e.g.<br>SERVICE PERSONNEL. The identification does not need to be on the outside of the<br>ME EQUIPMENT./构成医用可编程电气系统(PEMS)一部分的的软件应有唯一的识别标识，例如版本号或发布日期。该识别标识对于指定人员如维护人员可以利用的。该标识不需要标在设备外部。</p></td>\n    <td><p>A</p></td>\n    <td><p>设备上无需软件版本号，服务人员可进入测试态查到此信息</p></td>\n    <td><p>OK</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>服务人员可进入测试态查到此信息</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.3</p></td>\n    <td><p>Consult ACCOMPANYING DOCUMENTS/查阅随机文件</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>When appropriate, symbol ISO 7000-1641 (DB:2004-01) (see Table D.1, symbol 11) may be<br>used to advise the OPERATOR to consult the ACCOMPANYING DOCUMENTS./如果适用，ISO 7000-1641规定的符号（见表D.1，符号11），可以用于建议操作者查阅随机文件。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>此条不是强制性要求</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>When consulting the ACCOMPANYING DOCUMENTS is a mandatory action, safety sign IEC 60878 Safety 01 (see Table D.2, safety sign 10) shall be used instead of symbol ISO 7000-1641./当查阅随机文件是强制性要求时，则应采用IEC 60870安全标志（见表D.2，安全标志10）来代替ISO 7000-1641规定的符号。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌是否有小人翻书标志</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>机器上有此标识</p></td>\n    <td><p>小人翻书为强制性要求，故适用，小人翻书标识必须是蓝底白图的<br><img src=\"cd76c31e0a3947476514bfa782bd0b0b0b6c8685df4a225b4d7964cbed3f6ba8.jpg\"/></p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.4</p></td>\n    <td><p>ACCESSORIES/附件</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>ACCESSORIES shall be marked with:<br>附件应标识：</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the name or trademark and contact information of the MANUFACTURER;<br>—制造商的名称或商标，制造商的联系方式；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a MODEL OR TYPE REFERENCE;<br>– 型号或型式标记；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a serial number or lot or batch identifier; and<br>– 序列号或批号或批次标识；和</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the date of manufacture or use by date, if applicable.<br>– 如果适用，生产日期或使用截止日期。<br>The serial number, lot or batch identifier, and the date of manufacture may be provided in a<br>human readable code or through automatic identification technology such as barcodes or<br>RFID.序列号，批号或批次标识，生产日期可通过人可读代码或通过自动识别技术如条形码或电子标签的方式提供。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Where no marking of the ACCESSORIES is practicable,<br>these markings may be affixed to the individual packaging./如果附件不宜作标识，标记应贴在单包装上。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.5</p></td>\n    <td><p>预期从其他设备获得供电的ME设备</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If ME EQUIPMENT is intended to receive its power from other electrical equipment in an ME SYSTEM and compliance with the requirements of this standard is dependent on that other equipment, one of the following shall be provided:如果ME设备预期从ME系统中其它设备获得供电，并且对本标准要求的符合取决于此“其它设备”，应提供以下要求中的一种：\n– the name or trademark of the manufacturer of the other electrical equipment with a MODEL OR TYPE REFERENCE of the specified other equipment adjacent to the relevant connection point;–相关连接点附近，应注明供电设备制造商的名称或商标，供电设备的的型号或型式标记；\n– placing safety sign ISO 7010-M002 (see Table D.2, safety sign 10) adjacent to the relevant connection point and listing of the required details in the instructions for use; or–在相关连接点附近放置安全符号ISO 7010-M002 （见表D.2，符号10）并列明使用说明中所需的细节。或\n– using a special connector style that is not commonly available on the market and listing of the required details in the instructions for use.–使用市场上不广泛通用的专用连接器并列明使用说明中所需的细节。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类设备</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.6</p></td>\n    <td><p>Connection to the SUPPLY MAINS与供电网的连接</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>电源为7号电池</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>除了永久安装的ME设备之外，这些标记应贴在包括网电源连接器在内的部件外面，更适宜在邻近连接点处。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>对于永久安装的ME设备，可连接的标称电源电压或电压范围应该标记在设备的内部或外部，更适宜贴在邻近电源接线端子处。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 设备可连接的额定供电电压或额定电压范围。额定供电电压范围应在最小与最大电压值之间用连字符（-）连接。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>当给出多个额定供电电压或多个额定供电电压范围时，应采用斜线（/）分开</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 电源的类型，如相数（单相电源除外）和电流的类型；符号可采用IEC 60417-5032、5032-1、5032-2、5031、和5033 （DB:2002-10）（见表D.1 符号1、2、3、4和5）；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 以Hz表示额定电源频率或者额定频率范围；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 对于ⅡME设备，符号采用IEC60417-5172（DB:2003-02）（见表D.1符号9）。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.7</p></td>\n    <td><p>Electrical input power from the SUPPLY MAINS从供电网输入的功率</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The RATED input from the SUPPLY MAINS shall be marked on the ME EQUIPMENT. The RATED input shall be given in:\n– amperes or volt-amperes, or\n– if the power factor exceeds 0,9, in amperes, volt-amperes or watts.ME设备上应标识来自网电源的额定输入，额定输入应以如下方式表示：\n–安培或伏安，或\n–如果功率因数大于0.9，用安培，伏安或瓦特表示。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In the case of ME EQUIPMENT for one or several RATED voltage ranges, the RATED input shall always be given for the upper and lower limits of the range or ranges, if the range(s) is/are greater than ± 10 % of the mean value of the given range.当ME设备有一个或几个额定电压范围，若这（些）范围超过给定范围平均值±10%时，应标明这（些）范围输入功率的上、下限。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In the case of range limits which do not differ by more than 10 % from the mean value,marking of the input at the mean value of the range is sufficient.若电压范围的极限未超过其平均值的10%，则只需标明平均值输入功率。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the rating of ME EQUIPMENT includes both long-time and momentary current or volt-ampere\nratings, the marking shall include both long-time and the most relevant momentary voltampere\nratings, each plainly identified and indicated in the ACCOMPANYING DOCUMENTS.若ME设备额定值同时包括了长期的和瞬时的电流或伏安值，标记应同时包括长期和最相关的瞬时伏安额定值，并在随机文件中清楚地分别予以表明。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The marked input of ME EQUIPMENT provided with means for the connection of supply<br>conductors of other electrical equipment shall include the RATED (and marked) output of such<br>means.若ME设备附有供其他设备的电源连接装置，则ME设备所标的输入功率应包括对这些装置的额定（并标明）输出在内。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.9</p></td>\n    <td><p>IP classificationIP分类</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——<br><img src=\"5820bbffa3a23b592354e86a31a1895425299ab4c071e233846297ceb0ad027d.jpg\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>ME EQUIPMENT or its parts shall be marked with a symbol, using the letters IP followed by the\ndesignations described in IEC 60529, according to the classification in 6.3 (see Table D.3,Code 2).ME设备或其部件应依据6.3所述的分类（见表D.3 代码2）用字母IP后接上IEC60529中描述的符号来标记。\nIPX0或IP0X类ME设备不需要这样标记。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>IP22</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.10</p></td>\n    <td><p>APPLIED PARTS/应用部分</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>This requirement does not apply to parts that have been identified according to 4.6.<br>The degree of protection against electric shock as classified in 6.2 for all APPLIED PARTS shall be marked with the relevant symbol, i.e.,/本要求不适用于依据4.6已被识别的部件。<br>如6.2所述的电击防护程度分类，所有应用部分均应使用相关符号做标记。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——<br><img src=\"5820bbffa3a23b592354e86a31a1895425299ab4c071e233846297ceb0ad027d.jpg\"/></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>TYPE B APPLIED PARTS with symbol IEC 60417-5840,/B型应用部分以IEC60417-5840符号标记（DB:2002-10全部）</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>我们体温计为BF型设备<br><img src=\"7afcb4f2a4be1cd9f79dc9336443828981463d3d70146e26814cff21cd5162b1.jpg\"/></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>TYPE BF APPLIED PARTS with symbol 20 of Table D.1 (IEC 60417-5333, DB: 2002-10)/BF型应用部分以IEC60417-5333符号标记（DB:2002-10全部）<br></p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>小人加方框标识</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>TYPE CF APPLIED PARTS with symbol<br>IEC 60417-5335 (all DB:2002-10)/CF型应用部分以IEC60417-5335符号标记（DB:2002-10全部）</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>我们体温计为BF型设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For DEFIBRILLATION-PROOF APPLIED PARTS, symbols IEC 60417-5841, IEC 60417-5334, or<br>IEC 60417-5336 shall be used as applicable (all DB:2002-10) (see Table D.1, symbols 25, 26<br>and 27)./对防除颤应用部分，适用于IEC 60417-5841、IEC 60417-5334或IEC60417-5336规定的符号（见表D.1符号25、26和27）。（DB:2002-10全部）</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The relevant symbol shall be marked adjacent to or on the connector for the APPLIED PART,<br>unless either:<br>– there is no such connector, in which case the marking shall be on the APPLIED PART; or<br>– the connector is used for more than one APPLIED PART and the different APPLIED PARTS<br>have different classifications, in which case each APPLIED PART shall be marked with the<br>relevant symbol./相应符号应标记在应用部分连接器上或其邻近处，除非：<br>— 无该类连接器，此时应标记在应用部分上；或<br>— 如果连接器用于连接一个以上的应用部分，并且不同的应用部分具有不同的分类，在这种情况下，每个应用部分应使用相应的符号作标记。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the protection against the effect of the discharge of a cardiac defibrillator is partly in the PATIENT cable, safety sign ISO 7010-W001, shall be placed near the relevant outlet (see Table D.2, safety sign 2)../如果对心脏除颤器放电效应的防护部分在患者电缆中，ISO7010-W001的安全标记应安置在相应的插座附近（见表D.2，安全标记2）。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall explain that protection of the ME EQUIPMENT<br>against the effects of the discharge of a cardiac defibrillator is dependent upon the use of<br>appropriate cables./使用说明书应说明，ME设备对心脏除颤器放电效应的防护依赖于使用适当的电缆。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.11</p></td>\n    <td><p>符号Symbols</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If no marking is provided, ME EQUIPMENT is assumed to be suitable for CONTINUOUS OPERATION./如果没有标记，ME设备被认为适合连续运行。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>无标记</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For ME EQUIPMENT intended for non-CONTINUOUS OPERATION, the DUTY CYCLE shall be indicated<br>using an appropriate marking giving the maximum activation (on) time and the minimum<br>deactivation (off) time./对于预期非连续运行的ME设备，应采用适当的标记指示工作周期，给最大激活启动时间和最小激活关闭时间。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.17</p></td>\n    <td><p>Protective packaging/保护性包装</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If special handling measures have to be taken during transport or storage, the packaging shall<br>be marked accordingly (see ISO 780)./若在运输或贮存中要采取特别的处理措施，在包装上应作出相应的标记 （见ISO 780）。</p></td>\n    <td><p>A</p></td>\n    <td><p>按照ISO 780检查表检查外箱</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见ISO 780检查表</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The permissible environmental conditions for transport and storage shall be marked on the<br>outside of the packaging (see 7.9.3.1 and ISO 15223)./运输和贮存时允许的环境条件应在外包装上标出（见7.9.3.1和ISO 15223）。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩盒、外箱上是否有运输和存贮温湿度要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>彩盒、外箱上有运输、存储温湿度</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.3</p></td>\n    <td><p>ME设备和ME设备部件的内部标记</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.3.3</p></td>\n    <td><p>Batteries/电池</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The type of battery and the mode of insertion (if applicable) shall be marked (see 15.4.3.2)./应标明电池的型号及其装入方法（如合适用）（见15.4.3.2）。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查设备电池仓是否有标识，和正负极</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>电池仓有正极标志</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For batteries intended to be changed only by SERVICE PERSONNEL with the use of a TOOL, an<br>identifying marking referring to information stated in the ACCOMPANYING DOCUMENTS is<br>sufficient./预期仅由服务人员使用工具才能更换的电池，用一个引用随机文件中说明的识别标记即可。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Where lithium batteries or fuel cells are incorporated and where incorrect replacement would<br>result in an unacceptable RISK, a warning indicating that replacement by inadequately trained<br>personnel could result in a HAZARD (such as excessive temperatures, fire or explosion) shall<br>be given in addition to the identifying marking referring to information stated in the<br>ACCOMPANYING DOCUMENTS./在装有锂电池或燃料电池，并且由于不正确的更换可能导致不可接受的风险时，由培训不充分的人员更换可能导致危害（如过高的温度、火灾或爆炸）的警示性说明应附加到识别标记</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4</p></td>\n    <td><p>Marking of controls and instruments/控制器和仪表的标记</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.1</p></td>\n    <td><p>Power switches/电源开关</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Switches used to control power to ME EQUIPMENT or its parts, including mains switches, shall<br>have their “on” and “off” positions:<br>– marked with symbols IEC 60417-5007 (DB:2002-10) and IEC 60417-5008 (DB:2002-10)<br>(see Table D.1, symbols 12 and 13); or/用于控制ME设备或其部件的电源的开关，包括网电源开关，应有相应的“通”和“断”位置：<br>— 标有IEC 60417-5007（DB:2002-10）和IEC 60417-5008 （DB:2002-10）规定的符号（见表D.1符号12和13）；或其他明确的方法指示</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>启动测量的开关不是电源开关</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 用相邻的指示灯指示；或</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无指示灯</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>indicated by other unambiguous means./— 其他明确的方法指示。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>如果使用具有双稳态位置的按钮：<br>— 应标有IEC60417-5010（2002-10）规定的符号（见表D.1符号14；且</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 应使用附近的指示灯指示其状态；或</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 应使用其他明确的方法指示其状态</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>如果使用的是瞬态位置的按钮：\n— 应标有IEC60417-5011（2002-10）规定的符号（见表D.1符号15）；或</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 应使用相邻的指示灯指示其状态；或</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 应使用其他明确的方法指示其状态</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.2</p></td>\n    <td><p>控制器</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>ME设备上控制器和开关的不同位置应采用数字、字母或其他直观的方法表明</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>如果在正常使用中，控制器设定值的改变会对患者造成不可接受的风险，\n该类控制器应备有：\n— 相应的指示装置，或</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>控制器无设定值</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 功能量值变化方向的指示</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>控制器无设定值</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>将ME设备置于“待机”状态的控制器或开关可采用IEC 60417-5009(2002-10)的符号指示</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类控制器或开关</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.3</p></td>\n    <td><p>Units of measure/计量单位</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Numeric indications of parameters on ME EQUIPMENT shall be expressed in SI units according<br>to ISO 31 except the base quantities listed in Table 1 may be expressed in the indicated units,<br>which are outside the SI units system./ME设备参数的数值指示，应采用ISO 31的国际单位制表示，除了表1中列出的基本量可采用国际单位制以外的单位表示之外。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查温度计显示和随机文件中参数的单位是否为摄氏度</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>温度计符合要求<br>Specification<br>Resolution: 0.1℉/0.1℃<br>Measurement range:93.2℉-109.4℉(34.0℃-43.0℃)<br></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For application of SI units, their multiples and certain other units, ISO 1000 applies./对于国际单位制的应用，其倍数和某些其他单位，按ISO1000规定。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查温度计显示和随机文件中参数的单位是否为摄氏度</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>温度计符合要求<br>Specification<br>Resolution: 0.1℉/0.1℃<br>Measurement range:93.2℉-109.4℉(34.0℃-43.0℃)<br></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.5</p></td>\n    <td><p>Safety signs/安全标识</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For the purpose of this clause, markings used to convey a warning, prohibition or mandatory<br>action that mitigates a RISK that is not obvious to the OPERATOR shall be a safety sign selected from ISO 7010.If a safety sign with an established meaning is appropriately used, the use of the general warning sign ISO 7010:2003-W001 (see Table D.2, safety sign 2) is not required./为达到本章目的，用于传递警告、禁止或强制性行动的标记应选择ISO 7010里的符号.规定的安全标识，以降低操作者不易察觉的风险。如果具有明确意义的安全符号被适当使用，那么一般性安全符号ISO7010:2003的使用不是必须的。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p><img src=\"aac6a1805e17d6d0668b5b5201edfdb5dd0c212fab56000bf13de156a23a0fc0.jpg\"/></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If there is insufficient space to place the affirmative statement together with the safety sign on<br>the ME EQUIPMENT, it may be placed in the instructions for use./如果在ME设备上没有足够的空间将肯定性陈述和安全标识安置在一起，可将其放在使用说明书中。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌及说明书</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>signs and symbols</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The colours for safety signs are specified in ISO 3864-1 and it is important to use the specified colour/安全标识的颜色由ISO 3864-1规定，使用规定的颜色是重要的。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>建议此条不适用，因为1.彩色印刷成本高2.与风险分析暂时无关</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>A safety GENERAL SAFETY AND PRECAUTIONS should include the appropriate precautions or include instructions on how to reduce the<br>RISK/安全须知应包括恰当的预防措施或如何降低风险的说明。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有警告标识及警告内容</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>列举几条有警告标识的内容</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Safety signs, including any supplementary symbol or text, shall be explained in the<br>instructions for use/安全标识、包括任何辅助符号或文本，均应在使用说明书中予以解释。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有符号解释</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>signs and symbols</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>如果安全符号附近有补充文本，补充文本应采用预期操作者可接受的语言<br>。注4：在某些国家，需要不止一种语言。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>安全符号附近无文本标识</p></td>\n  </tr>\n  <tr>\n    <td><p>7.6</p></td>\n    <td><p>Symbols/符号</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.6.1</p></td>\n    <td><p>Explanation of symbols/符号的说明</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The meanings of the symbols used for marking shall be explained in the instructions for use./用作标记的符号含义应在使用说明书中予以解释。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有符号解释</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>signs and symbols</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.6.2</p></td>\n    <td><p>Symbols from Annex D/附录D的符号</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Symbols required by this standard shall conform to the requirements in the referenced IEC or<br>ISO publication./本标准所要求的符号应符合引用的IEC或ISO出版物的要求。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>说明书中描述均采用摄氏华氏两种标注</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.6.3</p></td>\n    <td><p>Symbols for controls and performance用于控制器和性能的符号</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Symbols used for controls and performance shall conform to the requirements of the IEC or<br>ISO publication where the symbol is defined, when applicable./用于控制器和性能的符号，适用时，应符合给出其定义的IEC或ISO出版物的要求。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无用于控制器和性能的符号</p></td>\n  </tr>\n  <tr>\n    <td><p>7.8</p></td>\n    <td><p>Indicator lights and controls/指示灯和控制器</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.8.1</p></td>\n    <td><p>Colours of indicator lights/指示灯颜色</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>背光、分类灯不算指示灯</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Red-Warning – immediate response by the OPERATOR is required/红色指示灯表示警告（要求操作者立即作出反应）</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Yellow-Caution – prompt response by the OPERATOR is required/黄色指示灯表示注意</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Green-Ready for use/绿色指示灯表示可以正常使用</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Any other colour-Meaning other than that of red, yellow or green/其它颜色指示灯</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Dot-matrix and other alphanumeric displays are not considered to be indicator lights./点阵和其他字母—数字显示不作为指示灯考虑<br></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.8.2</p></td>\n    <td><p>Colours of controls/控制器的颜色</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The colour red shall be used only for a control by which a function is interrupted in case of<br>emergency./红色应仅用于在紧急情况下中断功能的控制器</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9</p></td>\n    <td><p>ACCOMPANYING DOCUMENTS/随机文件</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.1</p></td>\n    <td><p>General/总则</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>ME EQUIPMENT shall be accompanied by documents containing at least the instructions for use<br>and a technical description. The ACCOMPANYING DOCUMENTS shall be regarded as a part of the<br>ME EQUIPMENT.The ACCOMPANYING DOCUMENTS shall identify the ME EQUIPMENT by including, as applicable, the following:/ME设备应附有至少包括使用说明书，技术说明书的文件。随机文件被认为是ME设备的一部分。如果适用，随机文件中应包括下述识别ME设备的信息：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– name or trade-name of the MANUFACTURER and contact information to which the RESPONSIBLE<br>ORGANIZATION can refer;/—制造商名称或商标，可供责任组织查阅的制造商联系方式。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>九安公司名称及地址</p></td>\n    <td><p>出口美国的有分销商客户名称、地址即可，无需九安信息</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– MODEL OR TYPE REFERENCE/—型式标记</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书中有无型式标记（即产品型号）</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>说明书<strong>Product Introduction<br></strong>中最后一项</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the ACCOMPANYING DOCUMENTS are provided electronically, the USABILITY ENGINEERING PROCESS shall include consideration of which information also needs to be provided as hard copy or as markings on the ME EQUIPMENT,/随机文件可以电子版的方式提供，如电子文件方式的光盘。如果随机文件以电子的方式提供，易用性工程中应考虑哪些信息需要以硬拷贝或ME设备上的标记的方式提供。</p></td>\n    <td><p>NA</p></td>\n    <td><p>检查设备标识或易用性工程文档</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>如有电子版说明书，此项适用</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The ACCOMPANYING DOCUMENTS shall specify any special skills, training and knowledge<br>required of the intended OPERATOR or the RESPONSIBLE ORGANIZATION and any restrictions on<br>locations or environments in which the ME EQUIPMENT can be used./随机文件应详细说明对预期的操作者或责任组织要求的专业机技能、培训和知识，以及ME设备使用时在场所或环境等方面的限制。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>Notice\nMaintenance</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2</p></td>\n    <td><p>Instructions for use/使用说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.1</p></td>\n    <td><p>General/一般要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall document:<br>– the use of the ME EQUIPMENT as intended by the MANUFACTURER/使用说明书应包括下列内容：<br>— 制造商对ME设备的预期用途；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有预期用途描述</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>INTENDED USE</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the frequently used functions, and/— 经常使用的功能；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有功能描述</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Instruction for use</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– any known contraindication(s) to the use of the ME EQUIPMENT/— 已知的ME设备使用的任何禁忌症。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无禁忌症信息</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p> CONTRAINDICATION   \nIt isnot recommended for people whose measuringpart has local lesions,such as inflammation,trauma,postoperative,etc.                </p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– those parts of the ME EQUIPMENT that shall not be serviced or maintained while in use witha PATIENT.– 在患者身体上使用时不能进行维护或服务的ME设备的部件。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Where the PATIENT is an intended OPERATOR, the instructions for use shall indicate:如果患者是预期的操作者，使用说明应包含：</p></td>\n    <td><p>_</p></td>\n    <td><p>_</p></td>\n    <td><p>_</p></td>\n    <td><p>_</p></td>\n    <td><p>_</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the PATIENT is an intended OPERATOR;– 患者是一个预期的操作者</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>NOTICE 18\nThe patient is an intended operator.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a warning against servicing and MAINTENANCE while the ME EQUIPMENT is in use;– 针对ME设备在使用中进行服务和维护的警告。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– which functions the PATIENT can safely use and, where applicable, which functions the<br>PATIENT cannot safely use; and– 患者可以安全使用的功能，以及如果适用，患者不能安全使用的功能；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– which MAINTENANCE the PATIENT can perform (e.g. changing batteries).– 患者可进行的维护（如充电）</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Care and cleaning</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall indicate:<br>– the name or trademark and address of the MANUFACTURER<br>使用说明应指示：<br>– 制造商的名称或商标，制造商的地址</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>九安公司名称及地址</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the MODEL OR TYPE REFERENCE.–型号或型式标记</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product Introduction最后 Model: PT9S</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall include all applicable classifications specified in Clause 6, all<br>markings specified in 7.2, and the explanation of safety signs and symbols (marked on the<br>ME EQUIPMENT)./使用说明书应包括在第6条中详细说明的所有适合的分类、7.2规定的标记以及（标记在ME设备上的）安全标识和符号的解释。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查7.2是否符合，以及说明书中有无符号解释</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见7.2回复和 signs and symbols</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall be in a language that is acceptable to the intended OPERATOR/使用说明书使用的语言应该能被预期的操作者所接受。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>语言为英语</p></td>\n    <td><p>以出口国家为准</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.2</p></td>\n    <td><p>Warning and safety GENERAL SAFETY AND PRECAUTIONSs/警告和安全通告</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall include all warning and safety GENERAL SAFETY AND PRECAUTIONSs./使用说明书应该包括所有的警告和安全通告。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书中警告/注意标识及其内容，以及GENERAL SAFETY AND PRECAUTIONS</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Notice</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For CLASS I ME EQUIPMENT, the instructions for use shall include a warning statement to the<br>effect: “WARNING: To avoid the risk of electric shock, this equipment must only be connected<br>to a supply mains with protective earth.”/对于Ⅰ类ME设备，使用说明书应包括警告性陈述“警告：为了避免电击风险，本设备只应与带有保护接地的电网相连接”。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>非一类设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall provide the OPERATOR or RESPONSIBLE ORGANIZATION with<br>warnings regarding any significant RISKS of reciprocal interference posed by the presence of<br>the ME EQUIPMENT during specific investigations or treatments.使用说明书应该向操作者或责任组织提供有关ME设备在具体的检查或治疗期间，由相互干扰所引起的任何重大风险的警告。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书中有无电磁兼容方面内容</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information<br></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall include information regarding potential electromagnetic or other<br>interference between the ME EQUIPMENT and other devices together with advice on ways to<br>avoid or minimize such interference.使用说明书应包括有关ME设备与其他器械之间潜在的电磁干扰或其他干扰的信息，并给出避免或减少该种干扰的建议措施。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书中有无电磁兼容方面内容</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information<br></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the ME EQUIPMENT is provided with an integral MULTIPLE SOCKET-OUTLET, the instructions for use shall provide a warning statement that connecting electrical equipment to the MSO<br>effectively leads to creating an ME SYSTEM and the result can be a reduced level of safety. For the requirements that are applicable to an ME SYSTEM, the RESPONSIBLE ORGANIZATION shall be<br>referred to this standard.如果ME设备配备一个集成的多联插座，使用说明书应有警告性说明：将电气设备连接到多联插座，会有效地导致生成一个ME系统，其结果将会降低安全水平。本要求适用于任何ME系统，责任方应参考本标准。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无多联插座</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.3</p></td>\n    <td><p>ME EQUIPMENT specified for connection to a separate power supply/规定与独立电源连接的ME设备</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If ME EQUIPMENT is intended for connection to a separate power supply, either the power<br>supply shall be specified as part of the ME EQUIPMENT or the combination shall be specified as an ME SYSTEM. The instructions for use shall state this specification./如果ME设备预期与独立电源连接，那么该电源应被作为ME设备的一部分，或者该联合应被作为ME系统。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无独立电源</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.4</p></td>\n    <td><p>Electrical power source/电源</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For mains-operated ME EQUIPMENT with an additional power source not automatically<br>maintained in a fully usable condition, the instructions for use shall include a warning<br>statement referring to the necessity for periodic checking or replacement of such an additional<br>power source/对由电网供电并带有附加电源的ME设备，若其附加电源不能自动地保持在完全可用的状态，使用说明书应提出警告，规定应对该附加电源进行定期检查和更换。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——<br><img src=\"e08c42f550dc97194a19ee9f9090ff05e0c3b599e85145ff35a0857613fbf88b.png\"/></p></td>\n    <td><p>无附加电源</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If leakage from a battery would result in an unacceptable RISK, the instructions for use shallinclude a warning to remove the battery if the ME EQUIPMENT is not likely to be used for sometime./如果电池的漏液会导致不可接受的风险，使用说明书中应有警告性说明：若在一段时间内可能不使用ME设备时，应取出这些电池。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Remove the batteries if the device will not be used more than one month.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If an INTERNAL ELECTRICAL POWER SOURCE is replaceable, the instructions for use shall state its<br>specification./如果内部电源是可更换的，使用说明书应陈述其规格。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有此描述</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p><strong>Product performance<br></strong>3.<br><br><img src=\"d6b0f87ff54de2be18b76508ce701bc234ae0ac786f9db7b8e73804e642a1067.png\"/></p></td>\n    <td><p>必须要有直流符号</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If loss of the power source would result in an unacceptable RISK, the instructions for use shall<br>contain a warning that the ME EQUIPMENT must be connected to an appropriate power source./如果电源的损失会导致不可接受的风险，使用说明书应包括警告，要求ME设备必须连接到适合的电源上使用。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.5</p></td>\n    <td><p>ME EQUIPMENT description/ME设备描述</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall include:<br>– a brief description of the ME EQUIPMENT;<br>– how the ME EQUIPMENT functions; and<br>– the significant physical and performance characteristics of the ME EQUIPMENT.<br>If applicable, this description shall include the expected positions of the OPERATOR, PATIENT and other persons near the ME EQUIPMENT in NORMAL USE (see 9.2.2.3)./使用说明书应包括：<br>— ME设备简要的描述；<br>— ME设备的功能；和<br>— ME设备重要的物理和性能参数。<br>如果适用，应包括ME设备在正常使用时操作者、患者和靠近ME设备的其他人员的预期位置的描述。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书是否有此描述</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product performance\nInstruction for use</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall indicate any APPLIED PART./使用说明书应指示出任何一个应用部分。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Notice\n22.The probe belongs to theapplied part</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.6</p></td>\n    <td><p>Installation/安装</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If installation of the ME EQUIPMENT or its parts is required, the instructions for use shall<br>contain:<br>– a reference to where the installation instructions are to be found (e.g. the technical<br>description), or<br>– contact information for persons designated by the MANUFACTURER as qualified to perform<br>the installation./如果需要对ME设备或其部件进行安装，使用说明书应包括：<br>— 可找到安装说明的参考资料（例如技术说明书）；或<br>— 与制造商指定的有资格执行安装的人员进行联系的信息。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无需安装</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.7</p></td>\n    <td><p>Isolation from the SUPPLY MAINS/与供电网的分断</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If an APPLIANCE COUPLER or MAINS PLUG or other separable plug is used as the isolation means to satisfy 8.11.1 a),the instructions for use shall contain an instruction not to position the ME EQUIPMENT so that it is difficult to operate the disconnection device./如果使用设备连接装置或网电源插头或可分离式插头来作为分断方法以满足8.11.1a)要求，则使用说明书中应包括以下说明：不要将ME设备安置在<br>难以操作断开装置的位置。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.8</p></td>\n    <td><p>Start-up PROCEDURE/启动程序</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall contain the necessary information for the OPERATOR to bring the ME EQUIPMENT into operation including such items as any initial control settings, connection to or positioning of the PATIENT, etc.The instructions for use shall detail any treatment or handling needed before the ME EQUIPMENT, its parts, or ACCESSORIES can be used.使用说明书应包括操作者启动运转ME设备的必要的信息，包括诸如任何初始控制的设置、患者的连接和定位等事项。<br>使用说明书应详细说明，在ME设备、其部件或附件可被使用之前必需的处理或操作。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p> Instruction for use</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.9</p></td>\n    <td><p>Operating instructions/操作说明</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall contain all information necessary to operate the ME EQUIPMENT in accordance with its specification. This shall include explanation of the functions of controls,displays and signals, the sequence of operation, and connection and disconnection of detachable parts and ACCESSORIES, and replacement of material that is consumed during operation./使用说明书应该包括对按照其技术条件运行ME设备的所有必要信息。应包括如控制器、显示器和信号的功能说明，操作顺序、可拆卸部件和附件的连接和拆卸方法以及使用过程中消耗材料的更换方法。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Instruction for use</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The meanings of figures, symbols, warning statements, abbreviations and indicator lights on ME EQUIPMENT shall be explained in the instructions for use./ME设备上的图形、符号、警告性声明，缩写和指示灯的含义，应在使用说明书中予以说明。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>CONTENTS AND DISPLAY INDICATORS\n signs and symbols</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.10</p></td>\n    <td><p>Messages/信息</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall list all system messages, error messages and fault messages that are generated, unless these messages are self-explanatory.                               The list shall include an explanation of messages including important causes, and possible action(s) by the OPERATOR, if any, that are necessary to resolve the situation indicated by the message./使用说明书应列出生成的所有系统信息、错误信息和故障信息。除非这些信息是不言自明的。<br>所列举的信息清单应包括重要起因的解释，并且如有信息指示需要解决的情况，操作者可能的行动。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product errors and troubleshooting</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.11</p></td>\n    <td><p>Shutdown PROCEDURE/关机程序</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall contain the necessary information for the OPERATOR to safely terminate the operation of the ME EQUIPMENT./使用说明书应包含用于操作者安全终止ME设备运行的必要的信息。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无此信息</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>_x001F_If no more measuring is required, simply let the device sit idle for 8 seconds to power off_x001F_ automatically.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.12</p></td>\n    <td><p>Cleaning, disinfection and sterilization/清洗、消毒和灭菌</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For ME EQUIPMENT parts or ACCESSORIES that can become contaminated through contact with<br>the PATIENT or with body fluids or expired gases during NORMAL USE, the instructions for use<br>shall contain:<br>– details about cleaning and disinfection or sterilization methods that may be used; and<br>– list the applicable parameters such as temperature, pressure, humidity, time limits and<br>number of cycles that such ME EQUIPMENT parts or ACCESSORIES can tolerate./在正常使用期间与患者、体液或者呼气相接触的有可能被污染的ME设备部件或其附件，使用说明书应包括：<br>— 可使用的清洗、消毒或灭菌方法的详细说明；<br>— 列出该ME设备部件或其附件所能承受的适当的参数，如温度、压力、湿度、时间限制和运行循环次数。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Care and cleaning</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>This requirement does not apply to any material, component, ACCESSORY or ME EQUIPMENT that is marked as intended for a single use unless the MANUFACTURER specifies that the material, component, ACCESSORY or ME EQUIPMENT is to be cleaned, disinfected or sterilized before use/该要求不适用于标记有“一次性使用”的任何材料、元件、附件或ME设备，除非制造商规定在使用这些材料、元件、附件或ME设备之前应进行清洗、消毒和灭菌</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.13</p></td>\n    <td><p>MAINTENANCE/维护</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall instruct the OPERATOR or RESPONSIBLE ORGANIZATION in sufficient detail concerning preventive inspection, MAINTENANCE and calibration to be performed by them, including the frequency of such MAINTENANCE./使用说明书必须向操作者或服务人员详细说明由他们自己来进行的预防性检查保养和校验，以及保养的周期。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无使用者自己预防性检查保养和校验，以及保养的周期。</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Care and cleaning</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall provide information for the safe performance of such routine MAINTENANCE necessary to ensure the continued safe use of the ME EQUIPMENT./这类说明书必须提供安全地执行常规保养的资料以确保ME设备的继续安全使用。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Care and cleaning</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Additionally, the instructions for use shall identify the parts on which preventive inspection\nand MAINTENANCE shall be performed by SERVICE PERSONNEL, including the periods to be\napplied, but not necessarily including details about the actual performance of such\nMAINTENANCE./此外，使用说明书还必须提出哪些部件必须由服务人员进行预防性检查和保养，以及适用的周期，但不必包括执行这种保养的具体细节。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Care and cleaning</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For ME EQUIPMENT containing rechargeable batteries that are intended to be maintained by\nanyone other than SERVICE PERSONNEL, the instructions for use shall contain instructions to ensure adequate MAINTENANCE./对于配有预期由非服务人员维护的可充电电池的ME设备，使用说明书应包含相关说明，以确保其充分的维护。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>锂电池适用</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.14</p></td>\n    <td><p>ACCESSORIES, supplementary equipment, used material/附件、辅助设备、使用的材料</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall include a list of ACCESSORIES, detachable parts and materials<br>that the MANUFACTURER has determined are intended for use with the ME EQUIPMENT./使用说明书中应包括制造商规定的、预期与ME设备一起使用的附件、可拆卸部件和材料的清单。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>BOX CONTENTS<br></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If ME EQUIPMENT is intended to receive its power from other equipment in an ME SYSTEM, the instructions for use shall sufficiently specify such other equipment to ensure compliance with the requirements of this standard (e.g. part number, RATED voltage, maximum or minimum power, protection class, intermittent or continuous service)./如果ME设备预期从一个ME系统中的其他设备获得电源，使用说明书应对该类设备做出充分的说明，以确保符合本标准的要求（如部件编号、额定电压、最大或最小功率、保护分类、间歇或连续服务等）。备注：在本标准第一版和第二版中所指的“指定电源”可认为是相同ME设备的另一部分或一<br>个ME系统中的其他设备。同理，一个电池充电器可认为是ME设备的一个部分或ME系统中的其<br>他设备。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.15</p></td>\n    <td><p>Environmental protection/环境保护</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall provide advice on the proper disposal of waste products,<br>residues, etc. and of the ME EQUIPMENT and ACCESSORIES at the end of their EXPECTED SERVICE LIFE./使用说明应提供正确处理废弃物，残渣等以及在预期寿命末期的ME设备和<br>附件方面的建议。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无垃圾筒标识</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Symbol for “ENVIRONMENT PROTECTION –Waste electrical products should not be disposed of with household waste. Please recycle where facilities exist. Check with your local Authority or retailer for recycling advice”.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.16</p></td>\n    <td><p>Reference to the technical description/引用技术说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall contain the information specified in 7.9.3 or a reference to<br>where the material specified in 7.9.3 is to be found (e.g. in a service manual)./使用说明书应包含7.9.3中规定的信息或引用可得到7.9.3中规定材料的文件（如在服务手册中）。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查7.9.3是否符合，若都符合则OK,若有其中一条不符合则Fail</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>见7.9.3回复</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.2.19</p></td>\n    <td><p>Unique version identifier唯一的版本识别号</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall contain a unique version identifier such as its date of issue.使用说明应包含一个唯一的版本号，如发布日期。\n例 月和年</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>说明书最后一页</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.3</p></td>\n    <td><p>Technical description/技术说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.3.1</p></td>\n    <td><p>General/概述</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The technical description shall provide all data that is essential for safe operation, transport<br>and storage, and measures or conditions necessary for installing the ME EQUIPMENT, and<br>preparing it for use. This shall include:/技术说明书应提供为安全运行、运输和贮存所必要的所有数据，以及安装ME设备所必须的方法和条件，为其使用做准备。应包括：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>the information required in 7.2;/— 7.2的要求的信息；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查7.2是否符合</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>详见7.2条款说明</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the permissible environmental conditions of use including conditions for transport and<br>storage. See also 7.2.17;/— 允许的使用环境条件，包括运输和贮存条件；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无工作、运输、储存条件</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p> Product performance 9、10</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– all characteristics of the ME EQUIPMENT, including range(s), accuracy, and precision of the<br>displayed values or an indication where they can be found;/— ME设备的所有特性，包括范围、准确度和显示数值的精度，或在何处可获到这些数据；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无此信息</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p> Product performance 5、6、8</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a description of the means of isolating the ME EQUIPMENT from the SUPPLY MAINS, if such means is not incorporated in the ME EQUIPMENT (see 8.11.1 b));/— ME 设备与供电网隔离措施的说明，若该措施与ME 设备不是一体的[见8.11.1 b）]</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– a warning statement that addresses the HAZARDS that can result from unauthorized<br>modification of the ME EQUIPMENT, e.g. a statement to the effect:/— 警告性声明中要提出未经授权的改装ME 设备可能导致危险，例如：有效的声明：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>• “WARNING: No modification of this equipment is allowed.”/警告：不允许对该设备进行修改；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书有无此警告</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>1.This company has not authorized any agency or individual to carry out product repairs or maintenance. Do not attempt to disassemble or modify the thermometer if you suspect functional issues with the device.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>• “WARNING: Do not modify this equipment without authorization of the manufacturer.”/警告：未经制造商允许，不得对该设备进行修改；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>• “WARNING: If this equipment is modified, appropriate inspection and testing must be<br>conducted to ensure continued safe use of the equipment.”/警告：如果设备被修改，必须进行相应的检查和试验以确保设备可继续安全使用。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>information pertaining to ESSENTIAL PERFORMANCE and any necessary recurrent ESSENTIAL PERFORMANCE and BASIC SAFETY testing including details of the means, methods and recommended frequency.——基本性能，及任何需要周期性对基本性能和基本安全进行测试的相关信息，包括措施，方法及建议频率</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If the technical description is separable from the instructions for use, it shall contain:/如果技术说明书与使用说明书是分开的，那么它应该包括：</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>我们技术说明书与使用说明书合在一起</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the information required in 7.2— 7.2要求的信息；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— 第6章规定的所有适用的分类，警告和安全通告以及（标记在ME设备<br>上的）安全标记的解释；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>— ME设备的简介，ME设备的功能及其重要物理和性能参数。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– 唯一的版本识别号如发布日期。<br>注3 技术说明预期供责任组织和服务人员使用。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The MANUFACTURER may designate the minimum qualifications for SERVICE PERSONNEL. If<br>present, these requirements shall be documented in the technical description./制造商可以规定服务人员的最低条件，如果作出了规定，这些要求应在技术说明书中形成文件。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无需做规定，服务人员为公司指定人员</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.3.2</p></td>\n    <td><p>Replacement of fuses, POWER SUPPLY CORDS and other parts/熔断器、电源软电线和其他部件的更换</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The technical description shall contain, as applicable, the following:<br>60601-1  IEC:2005+A1:2012(E) – 75 –<br>– the required type and full rating of fuses used in the SUPPLY MAINS external to PERMANENTLY INSTALLED ME EQUIPMENT, if the type and rating of these fuses are not apparent from the information concerning RATED current and mode of operation of ME EQUIPMENT如果适用，技术说明书应包括下列信息：<br>— 若不能根据ME 设备的额定电流和运行模式来决定熔断器型号和标称值时，对于永久性安装ME设备外部供电网中使用的熔断器型号和全部标称值</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– for ME EQUIPMENT having a non-DETACHABLE POWER SUPPLY CORD, a statement as to whether the POWER SUPPLY CORD is replaceable by SERVICE PERSONNEL, and if so,instructions for correct connection and anchoring to ensure that the requirements of 8.11.3 will continue to be met;— 对采用不可拆卸的电源软电线的ME设备，应说明电源软电线是否可由服务人员更换，如果可以，应有正确连接和固定的说明，以确保符合8.11.3的要求；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>instructions for correct replacement of interchangeable or detachable parts that the MANUFACTURER specifies as replaceable by SERVICE PERSONNEL; and/— 制造商指定由服务人员更换的可互换或可拆卸部件的正确更换的说明；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>where replacement of a component could result in an unacceptable RISK, appropriate<br>warnings that identify the nature of the HAZARD and, if the MANUFACTURER specifies the component as replaceable by SERVICE PERSONNEL, all information necessary to safely replace the component./— 当某元件的更换会导致不可接受的风险，该元件处应有识别危害性质的相应警告，如果制造商规定该元件由服务人员更换，应给出安全更换该元件需要的全部信息。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>因为我们要求必须由厂家来维修</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.3.3</p></td>\n    <td><p>Circuit diagrams, component part lists, etc./电路图、元器件清单等</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The technical description shall contain a statement that the MANUFACTURER will make available<br>on request circuit diagrams, component part lists, descriptions, calibration instructions, or<br>other information that will assist SERVICE PERSONNEL to repair those parts of ME EQUIPMENT<br>that are designated by the MANUFACTURER as repairable by SERVICE PERSONNEL./技术说明书中应包含制造商声明可按要求提供电路图、元器件清单、图注、校正细则，或其它有助于服务人员维修那些由制造商指定可由服务人员维修的ME设备部件所必需的资料。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>维修由公司服务人员进行，不支持用户自行维修</p></td>\n  </tr>\n  <tr>\n    <td><p>7.9.3.4</p></td>\n    <td><p>Mains isolation/电网分断</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The technical description shall clearly identify any means used to comply with the<br>requirements of 8.11.1./技术说明书应清楚地说明依据8.11.1要求使用的任何方法。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>含适配器适用</p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                },
                {
                    "type": "image",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "image",
                                            "image_path": "5427a94b908650608806427a2d12ac27514d5c02abc3459162647ffdf415b5f4.png"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "type": "image_body"
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "image",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "image",
                                            "image_path": "ab450e9a8550a81c3d4a407fb81e886e5ff556768613a2b8a4d9cd084adb56f0.png"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "type": "image_body"
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "image",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "image",
                                            "image_path": "8afc3b05f986c7a10cb064836582fb8895ba6a770fca8379096d2b86e277e0b5.png"
                                        }
                                    ]
                                }
                            ],
                            "index": 3,
                            "type": "image_body"
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [],
            "page_idx": 2
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（IEC 60601-1-2）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                        年  月  日 审核:                         年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p><strong>IEC 60601-1-2 Medical electrical equipment - Part 1-2:</strong><strong>General requirements for safety - Collateral standard: Electromagnetic compatibility - Requirements and tests</strong><strong><br></strong>医用电气设备<strong> </strong>第<strong>1-2</strong>部分：医用电气设备一般安全要求—附带标准：电磁兼容性—要求和试验</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p><strong>Clause NO.<br></strong>条款号</p></td>\n    <td rowspan=\"2\"><p><strong>Description, Requirement/</strong>描述或要求</p></td>\n    <td><p><strong>Applicable</strong>适用性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification method<br></strong>验证方法</p></td>\n    <td colspan=\"2\"><p><strong>Compliance/</strong>符合性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification annal<br></strong>验证记录</p></td>\n    <td rowspan=\"2\"><p><strong>Comments/</strong>备注</p></td>\n  </tr>\n  <tr>\n    <td><p>A</p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n  </tr>\n  <tr>\n    <td><p>5</p></td>\n    <td><p>ME EQUIPMENT and ME SYSTEMS identification, marking and documents</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1</p></td>\n    <td><p>Additional requirements for marking on the outside of ME EQUIPMENT and\nME SYSTEMS that are specified for use only in a shielded location SPECIAL\nENVIRONMENT</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.2 of the general standard, ME EQUIPMENT and ME SYSTEMS<br>specified for use only in a shielded location SPECIAL ENVIRONMENT shall be labelled with a<br>CLEARLY LEGIBLE warning that they should be used only in the specified type of shielded<br>location.作为对IEC 60601-1 中7.2的补充，仅用于屏蔽场所的ME设备或ME系统，应清楚标识：只能用于指定类型的屏蔽场所。</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2</p></td>\n    <td><p>A<strong>CCOMPANYING DOCUMENTS</strong></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.1</p></td>\n    <td><p>Instructions for use</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.1.1</p></td>\n    <td><p>General</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.2 of the general standard, the instructions for use shall<br>include the following:作为对IEC 60601-1中7.9.2的补充，使用说明中应包含如下内容：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>a statement of the environments for which the ME EQUIPMENT or ME SYSTEM is suitable.<br>Relevant exclusions, as determined by RISK ANALYSIS, shall also be listed, e.g. hospitals<br>except for near active HF SURGICAL EQUIPMENT and the RF shielded room of an ME SYSTEM<br>for magnetic resonance imaging, where the intensity of EM DISTURBANCES is high.a)对ME设备或ME系统适用的环境说明，应罗列通过风险分析确定的不能使用的环境，如：除了靠近有源高频手术设备的医院和用于核磁共振成像的具有高电磁干扰强度的RF屏蔽室。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p><strong>Notice</strong><br>13. Do not measure body temperature in an environment with strong EM interference (examples include places close to a working microwave, induction cooker, or cellphone in use) as EM interference may cause errors in the reading or even device failure.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>b) * the performance of the ME EQUIPMENT or ME SYSTEM that was determined to be ESSENTIAL<br>PERFORMANCE and a description of what the OPERATOR can expect if the ESSENTIAL<br>PERFORMANCE is lost or degraded due to EM DISTURBANCES (the defined term “ESSENTIAL<br>PERFORMANCE” need not be used).ME设备或ME系统的基本性能以及，当由于电磁干扰使该关键性能缺失或下降时操作者可以进行的操作。（基本性能 “ESSENTIAL PERFORMANCE”可以不体现在描述中）。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>c) * a warning statement to the effect that “WARNING: Use of this equipment adjacent to or<br>stacked with other equipment should be avoided because it could result in improper<br>operation. If such use is necessary, this equipment and the other equipment should be<br>observed to verify that they are operating normally.”<br>The MANUFACTURER of the ME EQUIPMENT or ME SYSTEM may provide a description or list of<br>equipment with which the ME EQUIPMENT or ME SYSTEM has been tested in a stacked or<br>adjacent configuration and with which stacked or adjacent use resulted in normal<br>operation.c) 警告性声明：应避免此设备与其他设备连接,因为这可能导致设备的运行异常。如果这种使用是必须的，需要观察该设备及其他设备以确认他们是否能正常工作。ME设备或ME系统的制造商可以提供一份描述或设备清单，在此描述或清单中的设备已经完成与ME设备或ME系统的连接和测试且证明能正常工作。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p><strong>Notice</strong><br>13. Do not measure body temperature in an environment with strong EM interference (examples include places close to a working microwave, induction cooker, or cellphone in use) as EM interference may cause errors in the reading or even device failure.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>d) * a list of all cables and maximum lengths of cables (if applicable), transducers and other<br>ACCESSORIES that are replaceable by the RESPONSIBLE ORGANIZATION and that are likely to<br>affect compliance of the ME EQUIPMENT or ME SYSTEM with the requirements of Clause 7<br>(EMISSIONS) and Clause 8 (IMMUNITY). ACCESSORIES may be specified either generically<br>(e.g. shielded cable, load impedance) or specifically (e.g. by MANUFACTURER and MODEL OR<br>TYPE REFERENCE).<br>Transducers and cables specified by the MANUFACTURER of the ME EQUIPMENT or<br>ME SYSTEM as replacement parts for internal components need not be listed.应提供一份清单，清单应包含：所有的线缆以及线缆的最大长度（如果适用）、转换器和其它可被责任机构更换的且可能会影响ME设备或ME系统对本标准条款7和条款8的符合性的附件。可采用概括性语言（如屏蔽导线，负载电阻）或描述性的语言（如制造商或型号）来说明附件。制造商规定的，作为ME设备或ME系统可更换部件的内部转换器或内部线缆不用罗列。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无线缆</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>e) * a warning statement to the effect that “WARNING: Use of accessories, transducers and<br>cables other than those specified or provided by the manufacturer of this equipment could<br>result in increased electromagnetic emissions or decreased electromagnetic immunity of<br>this equipment and result in improper operation.”e) 警告性声明：使用制造商提供或要求以外的附件、转换器和线缆可能会导致ME设备电磁辐射增加和抗电磁干扰能力下降，并且会导致不正常的运行。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>有USB线的适用</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>f) * a warning statement to the effect that: “WARNING: Portable RF communications<br>equipment (including peripherals such as antenna cables and external antennas) should<br>be used no closer than 30 cm (12 inches) to any part of the [ME EQUIPMENT or ME SYSTEM],<br>including cables specified by the manufacturer. Otherwise, degradation of the<br>performance of this equipment could result.”<br>In the above warning, “[ME EQUIPMENT or ME SYSTEM]” shall be replaced with the MODEL OR<br>TYPE REFERENCE of the ME EQUIPMENT or ME SYSTEM.f) 警告性声明：可携带式射频通讯设备（包括包括外围设备，如天线、电缆和外接天线等）在使用时，应与ME设备或ME系统的任一部件（包括制造商要求的线缆）保持至少30cm(12 inches)的距离，否则可能会导致该设备性能下降。<br>在上述警告中“ME设备或ME系统”应被设备的型号替代。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If higher IMMUNITY TEST LEVELS than those specified in Table 9 are used, the minimum<br>separation distance may be lowered. Lower minimum separation distances shall be calculated<br>using the equation specified in 8.10.如果采用了比Table 9更高的抗扰测试等级,上述要求的最小距离可以降低。降低后的最小距离应按照8.10中罗列的公式计算。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.1.2</p></td>\n    <td><p>Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A<br>according to CISPR 11   对CISPR 11 A类ME设备和ME系统的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.2 of the general standard, for ME EQUIPMENT and<br>ME SYSTEMS that are classified class A according to CISPR 11, the instructions for use shall<br>include the following note:<br>NOTE The EMISSIONS characteristics of this equipment make it suitable for use in industrial areas and hospitals<br>(CISPR 11 class A). If it is used in a residential environment (for which CISPR 11 class B is normally required) this<br>equipment might not offer adequate protection to radio-frequency communication services. The user might need to<br>take mitigation measures, such as relocating or re-orienting the equipment.作为对IEC 60601-1 7.9.2 的补充，CISPR 11中A类ME设备和ME系统，其使用说明中应包含以下备注：<br>备注：该设备的发射特性使其适合于工业环境和医院使用(CISPR 11 class A)。 如果在居住环境中使用该设备（此类设备需要符合CISPR 11 class B的要求），该设备可能无法对射频通讯服务提供足够的保护。使用者可能需要采取补救措施，如设备的搬迁或重新定向。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2</p></td>\n    <td><p>Technical description</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.1</p></td>\n    <td><p>Requirements applicable to all ME EQUIPMENT and ME SYSTEMS对所有ME设备和ME系统的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, the technical description shall<br>describe precautions to be taken to prevent adverse events to the PATIENT and OPERATOR due<br>to ELECTROMAGNETIC DISTURBANCES.For all ME EQUIPMENT and ME SYSTEMS, the technical description shall include the following<br>information:作为对IEC 60601-1 7.9.3的补充，技术说明中应描述由电磁干扰引起对患者和操作者的不良事件的预防措施。对所有ME设备和ME系统，技术说明应包含如下信息：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>a) the compliance for each EMISSIONS and IMMUNITY standard or test specified by this<br>collateral standard, e.g. EMISSIONS class and group and IMMUNITY TEST LEVEL;符合本并列标准要求的所有辐射及抗扰标准，如发射等级和组别、抗扰测试等级；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>b) any deviations from this collateral standard and allowances used;与本并列标准和允差值的任何偏离；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>c) * all necessary instructions for maintaining BASIC SAFETY and ESSENTIAL PERFORMANCE with<br>regard to ELECTROMAGNETIC DISTURBANCES for the EXPECTED SERVICE LIFE.所有维持基本安全性能所需的与预期使用寿命内电磁干扰相关的介绍。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.2</p></td>\n    <td><p>Requirements applicable to ME EQUIPMENT and ME SYSTEMS specified for use<br>only in a shielded location SPECIAL ENVIRONMENT仅用于屏蔽场所的ME设备和系统</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT and<br>ME SYSTEMS specified for use only in a shielded location (see 7.1.5), the technical description<br>shall include the following information:作为对IEC 60601-1 7.9.3的补充，仅用于屏蔽场所的ME设备和ME系统（见7.1.5），其技术说明中应包含以下信息：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>a) a warning to the effect that: “WARNING: Failure to use this equipment in the specified<br>type of shielded location could result in degradation of the performance of this equipment,<br>interference with other equipment or interference with radio services”;警告：在要求的屏蔽场所类型以外的环境中使用可能会导致设备性能下降、对其它设备或射频服务的干扰。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>b) specifications for the shielded location, including:<br>– minimum RF shielding effectiveness;<br>– for each cable that enters or exits the shielded location, the minimum RF filter<br>attenuation; and<br>– the frequency range(s) over which the specifications apply;对屏蔽场所的要求，包括：<br>– 最低的射频屏蔽能力；<br>– 对每个进出屏蔽场所线缆，最低的射频滤波衰减；和<br>– 以上要求的使用频率范围；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>c) recommended test methods for measurement of RF shielding effectiveness and RF filter<br>attenuation;推荐的用于测量射频屏蔽能力的方法；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>d) one or more of the following and a recommendation that a notice containing this<br>information be posted at the entrance(s) to the shielded location:<br>– a specification of the EMISSIONS characteristics of other equipment allowed inside the<br>shielded location with the ME EQUIPMENT or ME SYSTEM;<br>– a list of specific equipment allowed;<br>– a list of types of equipment prohibited.以下要求中的一条或多条，以及建议：包含此信息的通知应粘贴在在屏蔽场所入口：<br>–描述屏蔽场所允许与该设备使用的其他设备的发射参数； <br>– 允许的设备清单；<br>– 禁止使用的设备类型清单。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.3</p></td>\n    <td><p>Requirements applicable to ME EQUIPMENT that intentionally receives RF<br>electromagnetic energy for the purpose of its operation对有意接收射频信号的（出于功能目的）ME设备的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT that<br>intentionally receives RF electromagnetic energy for the purpose of its operation (RF<br>receivers), the technical description shall include the following information:<br>– each frequency or frequency band of reception;<br>– the preferred frequency or frequency band, if applicable; and<br>– the bandwidth of the receiving section of the ME EQUIPMENT in those bands.作为对IEC 60601-1 7.9.3的补充，对于出于功能目的而有意接收射频信号的ME设备，其技术说明中应包含以下信息：<br>– 每个接收频率或频率范围；<br>– 如果适用，优选的频率或频率范围；和<br>– ME设备接收部分在上述频段中带宽。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.4</p></td>\n    <td><p>Requirements applicable to ME EQUIPMENT that includes RF transmitters对含有射频发射机的ME设备的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT that<br>includes RF transmitters, the technical description shall include each frequency or frequency<br>band of transmission, the type and frequency characteristics of the modulation and the<br>EFFECTIVE RADIATED POWER.作为对IEC 60601-1 7.9.3的补充，含有射频发射机的ME设备，其技术说明中应包含所有的发射频率或频率范围，调制类型和频率特性以及有效辐射功率。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.5</p></td>\n    <td><p>Requirements applicable to PERMANENTLY INSTALLED LARGE ME EQUIPMENT and<br>LARGE ME SYSTEMS 对永久性安装大型ME设备和大型ME设备的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, for PERMANENTLY INSTALLED<br>LARGE ME EQUIPMENT and LARGE ME SYSTEMS for which the exemption specified in 8.6 from thetesting requirements of IEC 61000-4-3 is used, the technical description shall include the<br>following information:作为对IEC 60601-1 7.9.3的补充，永久性安装大型ME设备和大型ME设备，如果采用了8.6中对IEC61000-4-3测试要求的豁免，其技术说明中应包含以下信息： </p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>a) a statement that an exemption has been used and that the equipment has not been tested<br>for radiated RF IMMUNITY over the entire frequency range 80 MHz to 6 000 MHz;声明：适用了豁免，且设备没有在 80 MHz 到 6 000 MHz 的全部频率范围内进行射频辐射骚扰测试；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>b) a warning to the effect that “WARNING: This equipment has been tested for radiated RF<br>immunity only at selected frequencies, and use nearby of emitters at other frequencies<br>could result in improper operation”; and 警告：该设备在特定的频率范围内进行了射频辐射骚扰测试，设备附近适用的其它频段的发射器可能会导致设备不正确的运行。和</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>c) a list of the frequencies and modulations used to test the IMMUNITY of the ME EQUIPMENT or<br>ME SYSTEM.用于测试ME设备或ME系统抗扰性的频率和调制说明清单。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.6</p></td>\n    <td><p>Requirements applicable to ME EQUIPMENT and ME SYSTEMS that claim<br>compatibility with HF SURGICAL EQUIPMENT对声称与高频手术设备兼容的ME设备或ME系统的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT and<br>ME SYSTEMS that claim compatibility with HF SURGICAL EQUIPMENT, the technical description<br>shall include a statement of HF SURGICAL EQUIPMENT compatibility and the conditions of<br>INTENDED USE during HF surgery.作为对IEC 60601-1 7.9.3的补充，声称与高频手术设备兼容的ME设备或ME系统，其技术说明中应包含与高频手术设备兼容性的声明，且技术说明中应称述与高频手术设备的兼容性和在高频手术中预期的使用条件。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 3
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（IEC 60601-1-2）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                        年  月  日 审核:                         年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p><strong>IEC 60601-1-2 Medical electrical equipment - Part 1-2:</strong><strong>General requirements for safety - Collateral standard: Electromagnetic compatibility - Requirements and tests</strong><strong><br></strong>医用电气设备<strong> </strong>第<strong>1-2</strong>部分：医用电气设备一般安全要求—附带标准：电磁兼容性—要求和试验</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p><strong>Clause NO.<br></strong>条款号</p></td>\n    <td rowspan=\"2\"><p><strong>Description, Requirement/</strong>描述或要求</p></td>\n    <td><p><strong>Applicable</strong>适用性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification method<br></strong>验证方法</p></td>\n    <td colspan=\"2\"><p><strong>Compliance/</strong>符合性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification annal<br></strong>验证记录</p></td>\n    <td rowspan=\"2\"><p><strong>Comments/</strong>备注</p></td>\n  </tr>\n  <tr>\n    <td><p>A</p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n  </tr>\n  <tr>\n    <td><p>5</p></td>\n    <td><p>ME EQUIPMENT and ME SYSTEMS identification, marking and documents</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1</p></td>\n    <td><p>Additional requirements for marking on the outside of ME EQUIPMENT and\nME SYSTEMS that are specified for use only in a shielded location SPECIAL\nENVIRONMENT</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.2 of the general standard, ME EQUIPMENT and ME SYSTEMS<br>specified for use only in a shielded location SPECIAL ENVIRONMENT shall be labelled with a<br>CLEARLY LEGIBLE warning that they should be used only in the specified type of shielded<br>location.作为对IEC 60601-1 中7.2的补充，仅用于屏蔽场所的ME设备或ME系统，应清楚标识：只能用于指定类型的屏蔽场所。</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2</p></td>\n    <td><p>A<strong>CCOMPANYING DOCUMENTS</strong></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.1</p></td>\n    <td><p>Instructions for use</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.1.1</p></td>\n    <td><p>General</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.2 of the general standard, the instructions for use shall<br>include the following:作为对IEC 60601-1中7.9.2的补充，使用说明中应包含如下内容：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>a statement of the environments for which the ME EQUIPMENT or ME SYSTEM is suitable.<br>Relevant exclusions, as determined by RISK ANALYSIS, shall also be listed, e.g. hospitals<br>except for near active HF SURGICAL EQUIPMENT and the RF shielded room of an ME SYSTEM<br>for magnetic resonance imaging, where the intensity of EM DISTURBANCES is high.a)对ME设备或ME系统适用的环境说明，应罗列通过风险分析确定的不能使用的环境，如：除了靠近有源高频手术设备的医院和用于核磁共振成像的具有高电磁干扰强度的RF屏蔽室。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p><strong>Notice</strong><br>13. Do not measure body temperature in an environment with strong EM interference (examples include places close to a working microwave, induction cooker, or cellphone in use) as EM interference may cause errors in the reading or even device failure.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>b) * the performance of the ME EQUIPMENT or ME SYSTEM that was determined to be ESSENTIAL<br>PERFORMANCE and a description of what the OPERATOR can expect if the ESSENTIAL<br>PERFORMANCE is lost or degraded due to EM DISTURBANCES (the defined term “ESSENTIAL<br>PERFORMANCE” need not be used).ME设备或ME系统的基本性能以及，当由于电磁干扰使该关键性能缺失或下降时操作者可以进行的操作。（基本性能 “ESSENTIAL PERFORMANCE”可以不体现在描述中）。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>c) * a warning statement to the effect that “WARNING: Use of this equipment adjacent to or<br>stacked with other equipment should be avoided because it could result in improper<br>operation. If such use is necessary, this equipment and the other equipment should be<br>observed to verify that they are operating normally.”<br>The MANUFACTURER of the ME EQUIPMENT or ME SYSTEM may provide a description or list of<br>equipment with which the ME EQUIPMENT or ME SYSTEM has been tested in a stacked or<br>adjacent configuration and with which stacked or adjacent use resulted in normal<br>operation.c) 警告性声明：应避免此设备与其他设备连接,因为这可能导致设备的运行异常。如果这种使用是必须的，需要观察该设备及其他设备以确认他们是否能正常工作。ME设备或ME系统的制造商可以提供一份描述或设备清单，在此描述或清单中的设备已经完成与ME设备或ME系统的连接和测试且证明能正常工作。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p><strong>Notice</strong><br>13. Do not measure body temperature in an environment with strong EM interference (examples include places close to a working microwave, induction cooker, or cellphone in use) as EM interference may cause errors in the reading or even device failure.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>d) * a list of all cables and maximum lengths of cables (if applicable), transducers and other<br>ACCESSORIES that are replaceable by the RESPONSIBLE ORGANIZATION and that are likely to<br>affect compliance of the ME EQUIPMENT or ME SYSTEM with the requirements of Clause 7<br>(EMISSIONS) and Clause 8 (IMMUNITY). ACCESSORIES may be specified either generically<br>(e.g. shielded cable, load impedance) or specifically (e.g. by MANUFACTURER and MODEL OR<br>TYPE REFERENCE).<br>Transducers and cables specified by the MANUFACTURER of the ME EQUIPMENT or<br>ME SYSTEM as replacement parts for internal components need not be listed.应提供一份清单，清单应包含：所有的线缆以及线缆的最大长度（如果适用）、转换器和其它可被责任机构更换的且可能会影响ME设备或ME系统对本标准条款7和条款8的符合性的附件。可采用概括性语言（如屏蔽导线，负载电阻）或描述性的语言（如制造商或型号）来说明附件。制造商规定的，作为ME设备或ME系统可更换部件的内部转换器或内部线缆不用罗列。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无线缆</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>e) * a warning statement to the effect that “WARNING: Use of accessories, transducers and<br>cables other than those specified or provided by the manufacturer of this equipment could<br>result in increased electromagnetic emissions or decreased electromagnetic immunity of<br>this equipment and result in improper operation.”e) 警告性声明：使用制造商提供或要求以外的附件、转换器和线缆可能会导致ME设备电磁辐射增加和抗电磁干扰能力下降，并且会导致不正常的运行。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>有USB线的适用</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>f) * a warning statement to the effect that: “WARNING: Portable RF communications<br>equipment (including peripherals such as antenna cables and external antennas) should<br>be used no closer than 30 cm (12 inches) to any part of the [ME EQUIPMENT or ME SYSTEM],<br>including cables specified by the manufacturer. Otherwise, degradation of the<br>performance of this equipment could result.”<br>In the above warning, “[ME EQUIPMENT or ME SYSTEM]” shall be replaced with the MODEL OR<br>TYPE REFERENCE of the ME EQUIPMENT or ME SYSTEM.f) 警告性声明：可携带式射频通讯设备（包括包括外围设备，如天线、电缆和外接天线等）在使用时，应与ME设备或ME系统的任一部件（包括制造商要求的线缆）保持至少30cm(12 inches)的距离，否则可能会导致该设备性能下降。<br>在上述警告中“ME设备或ME系统”应被设备的型号替代。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If higher IMMUNITY TEST LEVELS than those specified in Table 9 are used, the minimum<br>separation distance may be lowered. Lower minimum separation distances shall be calculated<br>using the equation specified in 8.10.如果采用了比Table 9更高的抗扰测试等级,上述要求的最小距离可以降低。降低后的最小距离应按照8.10中罗列的公式计算。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.1.2</p></td>\n    <td><p>Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A<br>according to CISPR 11   对CISPR 11 A类ME设备和ME系统的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.2 of the general standard, for ME EQUIPMENT and<br>ME SYSTEMS that are classified class A according to CISPR 11, the instructions for use shall<br>include the following note:<br>NOTE The EMISSIONS characteristics of this equipment make it suitable for use in industrial areas and hospitals<br>(CISPR 11 class A). If it is used in a residential environment (for which CISPR 11 class B is normally required) this<br>equipment might not offer adequate protection to radio-frequency communication services. The user might need to<br>take mitigation measures, such as relocating or re-orienting the equipment.作为对IEC 60601-1 7.9.2 的补充，CISPR 11中A类ME设备和ME系统，其使用说明中应包含以下备注：<br>备注：该设备的发射特性使其适合于工业环境和医院使用(CISPR 11 class A)。 如果在居住环境中使用该设备（此类设备需要符合CISPR 11 class B的要求），该设备可能无法对射频通讯服务提供足够的保护。使用者可能需要采取补救措施，如设备的搬迁或重新定向。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2</p></td>\n    <td><p>Technical description</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.1</p></td>\n    <td><p>Requirements applicable to all ME EQUIPMENT and ME SYSTEMS对所有ME设备和ME系统的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, the technical description shall<br>describe precautions to be taken to prevent adverse events to the PATIENT and OPERATOR due<br>to ELECTROMAGNETIC DISTURBANCES.For all ME EQUIPMENT and ME SYSTEMS, the technical description shall include the following<br>information:作为对IEC 60601-1 7.9.3的补充，技术说明中应描述由电磁干扰引起对患者和操作者的不良事件的预防措施。对所有ME设备和ME系统，技术说明应包含如下信息：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>a) the compliance for each EMISSIONS and IMMUNITY standard or test specified by this<br>collateral standard, e.g. EMISSIONS class and group and IMMUNITY TEST LEVEL;符合本并列标准要求的所有辐射及抗扰标准，如发射等级和组别、抗扰测试等级；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>b) any deviations from this collateral standard and allowances used;与本并列标准和允差值的任何偏离；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>c) * all necessary instructions for maintaining BASIC SAFETY and ESSENTIAL PERFORMANCE with<br>regard to ELECTROMAGNETIC DISTURBANCES for the EXPECTED SERVICE LIFE.所有维持基本安全性能所需的与预期使用寿命内电磁干扰相关的介绍。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.2</p></td>\n    <td><p>Requirements applicable to ME EQUIPMENT and ME SYSTEMS specified for use<br>only in a shielded location SPECIAL ENVIRONMENT仅用于屏蔽场所的ME设备和系统</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT and<br>ME SYSTEMS specified for use only in a shielded location (see 7.1.5), the technical description<br>shall include the following information:作为对IEC 60601-1 7.9.3的补充，仅用于屏蔽场所的ME设备和ME系统（见7.1.5），其技术说明中应包含以下信息：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>a) a warning to the effect that: “WARNING: Failure to use this equipment in the specified<br>type of shielded location could result in degradation of the performance of this equipment,<br>interference with other equipment or interference with radio services”;警告：在要求的屏蔽场所类型以外的环境中使用可能会导致设备性能下降、对其它设备或射频服务的干扰。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>b) specifications for the shielded location, including:<br>– minimum RF shielding effectiveness;<br>– for each cable that enters or exits the shielded location, the minimum RF filter<br>attenuation; and<br>– the frequency range(s) over which the specifications apply;对屏蔽场所的要求，包括：<br>– 最低的射频屏蔽能力；<br>– 对每个进出屏蔽场所线缆，最低的射频滤波衰减；和<br>– 以上要求的使用频率范围；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>c) recommended test methods for measurement of RF shielding effectiveness and RF filter<br>attenuation;推荐的用于测量射频屏蔽能力的方法；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>d) one or more of the following and a recommendation that a notice containing this<br>information be posted at the entrance(s) to the shielded location:<br>– a specification of the EMISSIONS characteristics of other equipment allowed inside the<br>shielded location with the ME EQUIPMENT or ME SYSTEM;<br>– a list of specific equipment allowed;<br>– a list of types of equipment prohibited.以下要求中的一条或多条，以及建议：包含此信息的通知应粘贴在在屏蔽场所入口：<br>–描述屏蔽场所允许与该设备使用的其他设备的发射参数； <br>– 允许的设备清单；<br>– 禁止使用的设备类型清单。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.3</p></td>\n    <td><p>Requirements applicable to ME EQUIPMENT that intentionally receives RF<br>electromagnetic energy for the purpose of its operation对有意接收射频信号的（出于功能目的）ME设备的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT that<br>intentionally receives RF electromagnetic energy for the purpose of its operation (RF<br>receivers), the technical description shall include the following information:<br>– each frequency or frequency band of reception;<br>– the preferred frequency or frequency band, if applicable; and<br>– the bandwidth of the receiving section of the ME EQUIPMENT in those bands.作为对IEC 60601-1 7.9.3的补充，对于出于功能目的而有意接收射频信号的ME设备，其技术说明中应包含以下信息：<br>– 每个接收频率或频率范围；<br>– 如果适用，优选的频率或频率范围；和<br>– ME设备接收部分在上述频段中带宽。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.4</p></td>\n    <td><p>Requirements applicable to ME EQUIPMENT that includes RF transmitters对含有射频发射机的ME设备的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT that<br>includes RF transmitters, the technical description shall include each frequency or frequency<br>band of transmission, the type and frequency characteristics of the modulation and the<br>EFFECTIVE RADIATED POWER.作为对IEC 60601-1 7.9.3的补充，含有射频发射机的ME设备，其技术说明中应包含所有的发射频率或频率范围，调制类型和频率特性以及有效辐射功率。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.5</p></td>\n    <td><p>Requirements applicable to PERMANENTLY INSTALLED LARGE ME EQUIPMENT and<br>LARGE ME SYSTEMS 对永久性安装大型ME设备和大型ME设备的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, for PERMANENTLY INSTALLED<br>LARGE ME EQUIPMENT and LARGE ME SYSTEMS for which the exemption specified in 8.6 from thetesting requirements of IEC 61000-4-3 is used, the technical description shall include the<br>following information:作为对IEC 60601-1 7.9.3的补充，永久性安装大型ME设备和大型ME设备，如果采用了8.6中对IEC61000-4-3测试要求的豁免，其技术说明中应包含以下信息： </p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>a) a statement that an exemption has been used and that the equipment has not been tested<br>for radiated RF IMMUNITY over the entire frequency range 80 MHz to 6 000 MHz;声明：适用了豁免，且设备没有在 80 MHz 到 6 000 MHz 的全部频率范围内进行射频辐射骚扰测试；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>b) a warning to the effect that “WARNING: This equipment has been tested for radiated RF<br>immunity only at selected frequencies, and use nearby of emitters at other frequencies<br>could result in improper operation”; and 警告：该设备在特定的频率范围内进行了射频辐射骚扰测试，设备附近适用的其它频段的发射器可能会导致设备不正确的运行。和</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>c) a list of the frequencies and modulations used to test the IMMUNITY of the ME EQUIPMENT or<br>ME SYSTEM.用于测试ME设备或ME系统抗扰性的频率和调制说明清单。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2.2.6</p></td>\n    <td><p>Requirements applicable to ME EQUIPMENT and ME SYSTEMS that claim<br>compatibility with HF SURGICAL EQUIPMENT对声称与高频手术设备兼容的ME设备或ME系统的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT and<br>ME SYSTEMS that claim compatibility with HF SURGICAL EQUIPMENT, the technical description<br>shall include a statement of HF SURGICAL EQUIPMENT compatibility and the conditions of<br>INTENDED USE during HF surgery.作为对IEC 60601-1 7.9.3的补充，声称与高频手术设备兼容的ME设备或ME系统，其技术说明中应包含与高频手术设备兼容性的声明，且技术说明中应称述与高频手术设备的兼容性和在高频手术中预期的使用条件。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 4
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（IEC 60601-1-11部分）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                           年  月  日          审核:                              年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>IEC 60601-1-11 Medical electrical equipment—Part 1-11:General Requirements for basic safety and essential performance - Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare envionment</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>Clause NO.条款号</p></td>\n    <td rowspan=\"2\"><p>Description, Requirement/描述或要求</p></td>\n    <td rowspan=\"2\"><p>Applicable适用性</p></td>\n    <td rowspan=\"2\"><p>Verification method<br>验证方法</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>Compliance/符合性</p></td>\n    <td rowspan=\"2\"><p>Verification annal<br>验证记录</p></td>\n    <td rowspan=\"2\"><p>Comments/备注</p></td>\n  </tr>\n  <tr>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>4.2</p></td>\n    <td><p>Environmental conditions for ME EQUIPMENTME设备的环境条件</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无供选择的构造\nNo alternative construction</p></td>\n  </tr>\n  <tr>\n    <td><p>4.2.2</p></td>\n    <td><p>Environmental conditions of transport and storage between uses 使用的运输和存储条件</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall indicate the permissible environmental conditions of transport and storage of ME EQUIPMENT after the ME EQUIPMENT has been removed from its protective packaging and subsequently between uses. <br>使用说明书应说明ME设备在去掉保护性包装后，使用允许的运输</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product performance </p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Unless otherwise indicated in the instructions for use or if the ME EQUIPMENT is STATIONARY, the ME EQUIPMENT shall comply with this standard and shall remain operational in NORMAL USE within its specification after transport or storage in the following environmental temperature range:<br>除非在说明书中另外规定或者ME设备是固定式的，ME设备应在以下的运输和存储之后，按本标准以及能按说明书正常操作</p></td>\n    <td><p>NA</p></td>\n    <td><p>a) 依据使用说明书为ME 设备运输和存储准备<br>Prepare the ME EQUIPMENT for transportation or storage according to instructions for use.<br>b) 将ME 设备至于规定的最低运输和存储条件（温度： 0  -4℃）：<br>Expose the ME EQUIPMENT at its lowest specified environmental transport and storage conditions (temperature   0  -4°C) for:<br>——最少24 h；或at least 24 h; or<br>——确保设备达到热稳态最少2 h<br> ensure that the ME EQUIPMENT reaches THERMAL STABILITY for at least 2 h.<br>c) 将ME 设备至于规定的最高运输和存储条件（温度：+4  0℃，RH:±3%）<br>Then expose the ME EQUIPMENT at its highest specified environmental transport and storage conditions (temperature  +4  0°C and relative humidity ± 3 %) for:</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>————</p></td>\n    <td><p>另有规定：<br>-25~55℃<br>≤95%</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— – 25 °C without relative humidity control; and<br>-25℃，无温湿度控制</p></td>\n    <td><p>NA</p></td>\n    <td><p>——最少24 h；或at least 24 h; or\n——确保设备达到热稳态最少2 h，由低温到高温的过度应当足够缓慢，以提供不结露的环境\nensure that the ME EQUIPMENT reaches THERMAL STABILITY for at least 2 h. \nThe transition from low to high conditions should be made slowly enough to provide a noncondensing environment.</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>同上</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— + 70 °C at a relative humidity up to 93 %, non-condensing;<br>+70℃，RH：93%不结露</p></td>\n    <td><p>NA</p></td>\n    <td><p>d) 在此条件结束后，ME 设备返回并稳定在正常操作条件下\nAt the end of this conditioning period, allow the ME EQUIPMENT to return and stabilize at the operating conditions of NORMAL USE.\ne)评价ME设备的性能，并确保其人提供基本安全和基本性能\nEvaluate the ME EQUIPMENT to its specifications and ensure that it provides BASIC SAFETY and ESSENTIAL ERFORMANCE.</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>同上</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——marked on the ME EQUIPMENT, unless such marking is not practicable, in which case the more restricted range need only be disclosed in the instructions for use; and<br>标在ME上，除非不可行，如果标不上，必须在说明书中说明</p></td>\n    <td><p>A</p></td>\n    <td><p>检查ME设备或使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product performance</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——marked on the carrying case, if the instructions for use indicate the ME EQUIPMENT is intended to be transported or stored in a carrying case between uses.<br>如果说明书规定了设备在使用中需要带运输箱运输和存储，标在运输箱上</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>4.2.3</p></td>\n    <td><p>Environmental operating conditions环境操作条件</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall indicate the permissible environmental operating conditions of the ME EQUIPMENT.<br>使用说明书中应说明ME 设备的操作条件</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>Product performance</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Unless otherwise indicated in the instructions for use, the ME EQUIPMENT shall comply with its specifications and all the requirements of this standard when operated in NORMAL USE under the following environmental operating conditions:<br>除非使用说明书中另有规定，否则ME 设备应在以下条件下操作符合其规格以及其他要求<br>——   a temperature range of + 5 °C to + 40 °C;<br>温度范围：+5℃~40℃</p></td>\n    <td><p>NA</p></td>\n    <td><p>a) 将ME 设备至于环境（常态）条件：Expose the ME EQUIPMENT to the ambient conditions for\n——最少6 h；或at least 6 h, or\n——确保设备达到热稳态最少2 h ensure that the ME EQUIPMENT reaches THERMAL STABILITY for at least 2 h.\nb) 评价ME 设备的性能规格并确定其提供BS和EP\nEvaluate the ME EQUIPMENT to its specifications and ensure that it provides BASIC SAFETY and ESSENTIAL PERFORMANCE.\nc) 当在最低大气压力条件下，评价ME 设备的性能规格并确定其提供提供BS和EP\n Evaluate the ME EQUIPMENT to its specifications and ensure that it provides BASIC SAFETY and ESSENTIAL PERFORMANCE while at the lowest specified atmospheric pressure.\nd) 当在最高大气压力条件下，评价ME 设备的性能规格并确定其提供提供BS和EP\nEvaluate the ME EQUIPMENT to its specifications and ensure that it provides BASIC SAFETY and ESSENTIAL PERFORMANCE while at the highest specified atmospheric pressure.\ne) 冷却至最低环境操作条件，（温度： 0  -4℃，RH:≤15%）\nCool the ME EQUIPMENT to its lowest specified environmental operating conditions (temperature 0  -4 °C and relative humidity less than or equal to 15 %).</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>另有规定：<br>-25~55℃<br>≤95%</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——   a relative humidity range of 15 % to 93 %, non-condensing; and<br>湿度范围：15%~93%，不结露</p></td>\n    <td><p>NA</p></td>\n    <td><p>f) 保持其在最低环境操作条件Hold the ME EQUIPMENT at its lowest specified environmental operating conditions:\n——最少6 h；或for at least 6 h, or\n——确保设备达到热稳态最少2 h\n ensure that the ME EQUIPMENT reaches THERMAL STABILITY for at least 2 h.\ng) 评价ME 设备的性能规格并确定其提供提供BS和EP \nEvaluate the ME EQUIPMENT to its specifications and ensure that it provides BASIC SAFETY and ESSENTIAL PERFORMANCE.\nh) 加热至最高环境操作条件，（温度：+4  0℃，RH:±3%）\nWarm the ME EQUIPMENT to its highest specified environmental operating conditions (temperature  +4  0°C and relative humidity ± 3 %).</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p>同上</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——  an atmospheric pressure range of 700 hPa to 1 060 hPa.<br>大气压力：700hPa~1060hPa</p></td>\n    <td><p>NA</p></td>\n    <td><p>i) 保持其在最高环境操作条件Hold the ME EQUIPMENT at its highest specified environmental operating conditions:and ESSENTIAL PERFORMANCE.\n——最少6 h；或for at least 6 h, or\n——确保设备达到热稳态最少2 h ensure that the ME EQUIPMENT reaches THERMAL STABILITY for at least 2 h.\nj) 评价ME 设备的性能规格并确定其提供提供BS和EP\n Evaluate the ME EQUIPMENT to its specifications and ensure that it provides BASIC SAFETY and ESSENTIAL PERFORMANCE.</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>同上</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— marked on the ME EQUIPMENT, unless such marking is not practicable, in which case the more restricted range need only be disclosed in the instructions for use; and<br>标在ME上，除非不可行，如果标不上，必须在说明书中说明</p></td>\n    <td><p>A</p></td>\n    <td><p>检查ME设备或使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product performance</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— marked on the carrying case if the instructions for use indicate the ME EQUIPMENT is intended to be operated in a carrying case.<br>如果说明书规定了设备在运输中可使用，标在运输箱上</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>不预期在运输中操作</p></td>\n  </tr>\n  <tr>\n    <td><p>6</p></td>\n    <td><p>Classification of ME EQUIPMENT and ME SYSTEMS ME设备和ME系统的分类</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>　</p></td>\n    <td><p>unless the ME EQUIPMENT intended for the HOME HEALTHCARE ENVIRONMENT is PERMANENTLY INSTALLED, it:<br>除非预期在家庭医疗保健环境下的ME设备是永久性安装的设备，否则其：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>　</p></td>\n    <td><p>——shall be CLASS II or INTERNALLY POWERED;<br>应是Ⅱ类设备或内部电源设备；</p></td>\n    <td><p>A</p></td>\n    <td><p>查看使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p>　</p></td>\n    <td><p>电源7号电池</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>　</p></td>\n    <td><p>——shall not have a FUNCTIONAL EARTH TERMINAL; and<br>不应有功能接地端子；并且</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>　</p></td>\n    <td><p>——if equipped with APPLIED PARTS, shall have either TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS<br>如果设备有应用部分，其应是BF或CF应用部分。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查设备</p></td>\n    <td><p>OK</p></td>\n    <td><p>　</p></td>\n    <td><p>为BF应用部分</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2</p></td>\n    <td><p>Additional requirements for marking of IP classification 对IP标示分类增加的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>if some or all of the protection<br>against the ingress of water or particulate matter is provided by a carrying case, then<br>如果是由运输箱提供部分或全部防止水或固体颗粒物的防护，那么</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the ENCLOSURE of the ME EQUIPMENT shall be marked with its degree of protection and<br>safety sign ISO 7010-W001 (see IEC 60601-1:2005, Table D.2, safety sign 2),<br>• as well as with &#x27;keep dry&#x27;, or<br>• the symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626 (2004-01)) (see Table C.1,<br>symbol 1).<br>ME设备外壳应标记它的防护等级和安全标识ISO 7010-W001(见IEC60601-1：2005，表D.2,安全标识2)<br>和“keep dry”,或<br>符号ISO15223-1:2012,5.3.4(ISO 7000-0626)(2004-01)) (见表C.1，符号1)<br><img src=\"469f956ceab6542b9034f50b70b6d4cac4d9e9b36b92fad574907e98ef0cd278.jpg\"/></p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the carrying case shall be marked with its degree of protection<br>运输箱应标记它的防护等级</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>A carrying case that is not intended to provide protection against the ingress of water or particulate matter need not be marked.<br>运输箱预期没有提供保护，不需要标识</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.3</p></td>\n    <td><p>ACCOMPANYING DOCUMENTS随机文件</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.3.1</p></td>\n    <td><p>Contact information联系信息</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>the ACCOMPANYING DOCUMENTS shall indicate that the LAY OPERATOR or LAY RESPONSIBLE ORGANIZATION should contact the MANUFACTURER or the MANUFACTURER&#x27;S representative:<br>随机文件应说明非专业操作者及非专业组织机构能够联系制造商或者制造商代表：<br>——for assistance, if needed, in setting up, using or maintaining the ME EQUIPMENT or ME SYSTEM; or<br>若适用，寻求关于装配、使用、维护方面帮助；或者</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Notice</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——to report unexpected operation or events<br>报告意外操作或事情</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product errors and troubleshooting \n</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The ACCOMPANYING DOCUMENTS shall include a postal address and either a telephone number or web address through which the LAY OPERATOR or LAY RESPONSIBLE ORGANIZATION can contact the MANUFACTURER or the MANUFACTURER&#x27;S representative<br>随机文件应包括非专业操作者及非专业组织机构能联系到制造商或者制造商代表的邮政地址、电话号码或WEB地址</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>九安公司或者客户名称及地址和（电话或网址）</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.3.2</p></td>\n    <td><p> LAY OPERATOR briefing information非专业操作者情况介绍信息</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>the ACCOMPANYING DOCUMENTS shall include the details necessary for the healthcare professional to brief the LAY OPERATOR or LAY RESPONSIBLE ORGANIZATION on any known contraindication(s) to the use of the ME EQUIPMENT or ME SYSTEM and any precautions to be taken. This shall include:<br>随机文件应包括对非专业操作者及非专业组织机构介绍详细的必要的健康护理信息，已知的的任何禁忌以及预防措施，包括：<br>—— precautions to be taken in the event of changes in the performance of the ME EQUIPMENT or ME SYSTEM;<br>ME 设备性能改变的预防措施</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Care and cleaning<br><br></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— precautions to be taken regarding the exposure of the ME EQUIPMENT or ME SYSTEM to reasonably foreseeable environmental conditions (e.g. to magnetic fields, electromagnetic fields, external electrical influences, ELECTROSTATIC DISCHARGE, pressure or variations in pressure, acceleration, thermal ignition sources)<br>ME设备被带入合理可预见的环境的预防措施（eg. 电磁场、静电、压力、热源等）</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Electromagnetic compatibility information</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— adequate information regarding any medicinal substances that the ME EQUIPMENT is designed to administer, including any limitations in the choice of substances to be delivered<br>用来管理关于药物的ME 设备足够的信息，包括：药物的任何选择投送的限制</p></td>\n    <td><p>NA</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>设备不用来管理药物</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— information on any medicinal substances or human blood derivatives incorporated into the ME EQUIPMENT or ACCESSORIES as an integral part; and<br>任何药物或人血衍生物进入ME 设备或主要附件的信息</p></td>\n    <td><p>NA</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——<br><img src=\"c7e265eaabd97e545fe669587fd7e752d14c5aa013cbba2d50b5783f4c93a8df.png\"/></p></td>\n    <td><p>同上</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— the degree of accuracy claimed for ME EQUIPMENT with a measuring FUNCTION.<br>ME 设备测量功能的准确性</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product performance</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4</p></td>\n    <td><p>Instructions for use使用说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.1</p></td>\n    <td><p>Additional requirements for warning and safety GENERAL SAFETY AND PRECAUTIONSs 警告和安全条款增加的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>for each warning and safety sign, the instructions for use shall describe the nature of the HAZARD, likely consequences that could occur if the advice is not followed, and the precautions for reducing the RISK<br>每一个警告和安全符号，使用说明书应描述其危害的性质，如果不按照建议进行，或者降低风险控制措</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书以及风险管理文档</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>注意事项处要有警告标识</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If applicable, the instructions for use shall address the issues of:<br>若适用，使用说明书应增加解决以下问题的信息：<br>—— strangulation due to cables and hoses, particularly due to excessive length.<br>由于电线及软管的缠绕，尤其是过长的电线及软管</p></td>\n    <td><p>NA</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无电线</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——small parts being inhaled or swallowed<br>小部件的吸入及吞咽</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>2.Keep the thermometer out of reach of children. For accidental swallowing of the battery or other components, please contact emergency services immediately.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— potential allergic reactions to accessible materials used in the ME EQUIPMENT.<br>设备上可触及材料的潜在的过敏反应</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>16.If you are allergic to plastic/rubber, please don’t use this device.</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——contact injuries 接触伤害</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>If applicable, the instructions for use shall include warnings to the effect that it can be unsafe to:<br>若适用，使用说明书应包括一些可能会产生不安全后果的警告信息<br>—— use ACCESSORIES, detachable parts and materials not described in the instructions for use (see 7.9.2.14 of the general standard).<br>使用说明书中未描述使用的附件，可拆卸部分以及一些材料</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无附件</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——interconnect this equipment with other equipment not described in the instructions for use (see 16.2 c) indent 9) of the general standard).<br>使用说明书中未描述的互联设备</p></td>\n    <td><p>A/NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>带无线功能或带数据传输功能的适用</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——modify the equipment.调试/修改设备</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Warranty</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— use the ME EQUIPMENT outside its carrying case if some part of the protection<br>如果本标准规定的保护部件由运输箱提供，使用了设备提供的以外的运输箱</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无预期由运输箱提供保护的部件</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.2</p></td>\n    <td><p>Additional requirements for an electrical power source对电源增加的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>if ME EQUIPMENT is equipped with an INTERNAL ELECTRICAL POWER SOURCE and the BASIC SAFETY or ESSENTIAL PERFORMANCE is dependent on the INTERNAL ELECTRICAL POWER SOURCE, the instructions for use shall describe:<br>如果设备是内部电源，并且BS和EP取决于内部电源，使用说明书应描述：<br>——the typical operation time or number of procedures;<br>标准的操作时间和次数</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>电源为7号电池</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— the typical service life; and标准的使用寿命，以及</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product performance\n13.Expected service life: 5 years</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— for a rechargeable INTERNAL ELECTRICAL POWER SOURCE, the behavior of the ME EQUIPMENT while the rechargeable INTERNAL ELECTRICAL POWER SOURCE is charging.<br>对于可充电的内部电源，当进行充电时，ME设备的指示（包括更换年限、报废周期）</p></td>\n    <td><p> A/ NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>可充电电池适用</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.3</p></td>\n    <td><p>Additional requirements for ME EQUIPMENT description 对ME 设备的描述增加的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>the instructions for use shall include easily understood diagrams, illustrations, or photographs of the fully assembled and ready-to-operate ME EQUIPMENT including all controls, visual INFORMATION SIGNALS, and indicators provided with the ME EQUIPMENT (see 7.1).<br>使用说明书应包含易理解的图表、插图以及完整的装配图、操作准备，包括ME设备的连接、视觉信息、指示器。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>LCD screen instructions液晶显示图\n</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.4</p></td>\n    <td><p>Additional requirements for ME EQUIPMENT start-up PROCEDURE对ME设备启动程序增加的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>the instructions for use shall include:<br>使用说明书应包括：<br>—— easily understood diagrams, illustrations, or photographs showing proper connection of the PATIENT to the ME EQUIPMENT, ACCESSORIES and other equipment (see 7.1); and<br>易理解的图表、插图、图片来指示连接患者与设备、可触及部件和其他设备；和</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Instruction for use图示</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— the time from switching “ON” until the ME EQUIPMENT is ready for NORMAL USE, if that time exceeds 15 s (see 15.4.4 of the general standard).<br>如果按“开”键后，正常工作需要的时间大于15秒，说明时间</p></td>\n    <td><p>NA</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>预期开启时间小于5s</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>the time required for the ME EQUIPMENT to warm from the minimum storage temperature between uses (4.2.2) until the ME EQUIPMENT is ready for its INTENDED USE when the ambient temperature is 20 °C; and<br>在正常使用中，ME设备从最小储存温度到当环境温度为20℃时设备准备好实现预期用途所需的升温时间</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>– the time required for the ME EQUIPMENT to cool from the maximum storage temperature between uses (4.2.2) until the ME EQUIPMENT is ready for its INTENDED USE when the ambient temperature is 20 °C<br>在正常使用中，ME设备从最大储存温度到当环境温度为20℃时设备准备好实现预期用途所需的冷却时间</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.5</p></td>\n    <td><p>Additional requirements for operating instructions对操作说明增加的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p> the instructions for use shall include a description of generally known conditions in the HOME HEALTHCAREENVIRONMENT that can unacceptably affect the BASIC SAFETY and ESSENTIAL PERFORMANCE of the ME EQUIPMENT and the steps that can be taken by the LAY OPERATOR to identify and resolve these conditions, and shall include,<br>使用说明书应包含在家庭医疗保健环境下通常已知的条件对BS和EP能造成不可接受的影响的描述，以及非专业人士可以识别并解决的防范、步骤</p></td>\n    <td><p>A</p></td>\n    <td><p>检查风险管理文档</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p> at least the following issues<br>至少包括以下方面：<br>——棉绒、灰尘、光线的影响the effects of lint, dust, light (including sunlight), etc.</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书以及风险管理文档</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>Notice</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— a list of known devices or other sources that can potentially cause interference problems<br>已知设备或其他源造成干扰问题的清单</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书以及风险管理文档</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>Notice</p></td>\n    <td><p>如电磁场、高频设备</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— the effects of degraded sensors and electrodes, or loosened electrodes, that can degrade performance or cause other problems<br>传感器、电极的降低或松动的电极，引起性能降低或其他问题</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书以及风险管理文档 说明书</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>Product errors and troubleshooting</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— the effects caused by pets, pests or children<br>宠物、害虫和儿童引起的影响</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书以及风险管理文档</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>2. Keep the thermometer out of reach of children.  For accidental swallowing of the battery or other components, please contact emergency services immediately.</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall explain the meaning of the IP classification marked on the ME EQUIPMENT and, if applicable, on any carrying case provided with the ME EQUIPMENT.<br>使用说明书应解释设备上及运输箱上的IP分类的含义</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书以及风险管理文档</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>Signs and symbols</p></td>\n    <td><p>IP22标识解释</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.6</p></td>\n    <td><p>Additional requirements for ME EQUIPMENT messages设备信息增加的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>the instructions for use shall include a troubleshooting guide for use when there are indications of a ME EQUIPMENT malfunction during start-up or operation. <br>使用说明书应增加当设备在启动或操作中发生故障的指示以及修理指导。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product errors and troubleshooting</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The troubleshooting guide shall disclose the necessary steps to be taken in the event of an ALARM CONDITION.<br>解决措施的指导应说明必要的来解除报警状态的步骤</p></td>\n    <td><p>A</p></td>\n    <td><p>——</p></td>\n    <td><p>OK</p></td>\n    <td><p>——</p></td>\n    <td><p>Product errors and troubleshooting</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.7</p></td>\n    <td><p>Additional requirements for cleaning, disinfection and sterilization对清洗、消毒和灭菌增加的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>for ME EQUIPMENT, ME SYSTEMS, their parts or ACCESSORIES that are intended for other than single use and that can become contaminated through contact with the PATIENT or with body fluids or expired gases during INTENDED USE, the instructions for use shall:<br>ME 设备的部件及附件，预期非单独使用并可能通过患者连接或体液、呼吸造成污染，使用说明书应：<br>either,<br>—— indicate the frequency of cleaning, cleaning and disinfection or cleaning and sterilization, as appropriate, of the ME EQUIPMENT, ME SYSTEMS, parts or ACCESSORIES used on the same PATIENT including methods for rinsing, drying, handling and storage between uses (see 8.1 and 8.2); and<br>说明ME 设备在同一患者上使用的部件或附件清洗、消毒和灭菌的频次，冲洗、烘干、搬运、存储的方法；（8.1和8.2）和</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Care and cleaning</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— if intended for multiple PATIENT use, indicate that it is necessary to clean and disinfect or clean and sterilize the ME EQUIPMENT, ME SYSTEMS, parts or ACCESSORIES between uses on different PATIENTS, including methods for rinsing, drying, handling and storage until re-use (see 8.1 and 8.2);<br>如果预期是多患者使用，应说明清洗、消毒和灭菌的必要性，以及冲洗、烘干、搬运、存储的方法。（8.1和8.2）</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>预期非多患者使用</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>or,或者：<br>—— indicate that the ME EQUIPMENT, ME SYSTEMS or ACCESSORIES require professional hygienic MAINTENANCE prior to re-use and provide contact details for the source of these services (see 7.5.2).<br>说明ME设备或附件要求再次使用前进行专业卫生维护，并提供之这些服务的联系方式（7.5.2）</p></td>\n    <td><p>NA</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>预期非由专业卫生维护</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.8</p></td>\n    <td><p>Additional requirements for MAINTENANCE对维护增加的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>the instructions for use shall include:<br>使用说明书应包括：<br>——the EXPECTED SERVICE LIFE of the ME EQUIPMENT<br>产品预期使用寿命；</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Expected service life: 5 years</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——the EXPECTED SERVICE LIFE of parts or ACCESSORIES shipped with the ME EQUIPMENT; an d<br>与设备相匹配的部件或附件的使用寿命；以及</p></td>\n    <td><p>NA</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类部件</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— where the SHELF LIFE is less than the EXPECTED SERVICE LIFE, the SHELF LIFE of parts or ACCESSORIES shipped with the ME EQUIPMENT<br>当保质期小于预期使用寿命时，要说明与设备相匹配的部件或附件的保质期。</p></td>\n    <td><p>NA</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>无此类部件</p></td>\n  </tr>\n  <tr>\n    <td><p>7.4.9</p></td>\n    <td><p>Additional requirements for environmental protection 对环境保护增加的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>I the instructions for use shall include: <br>使用说明书应包括：<br>—— information concerning the proper disposal of the ME EQUIPMENT, its parts or ACCESSORIES (see IEC 60601-1-9); and<br>关于适当处理设备及设备部件或附件的信息（60601-1-9）；和</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Warranty</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——where applicable, a statement to the effect that the LAY RESPONSIBLE ORGANIZATION must contact its local authorities to determine the proper method of disposal of potentially biohazardous parts and ACCESSORIES<br>若适用，非专业操作人员必须联系当局以确定处理部件或附件的方法的声明</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Warranty</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>8.5</p></td>\n    <td><p>Additional requirements for an INTERNAL ELECTRICAL POWER SOURCE对内部电源增加的要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>8.5.1</p></td>\n    <td><p>Indication of state状态指示</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>if the INTERNAL ELECTRICAL POWER SOURCE is essential to maintain BASIC SAFETY or maintain ESSENTIAL PERFORMANCE or control the RISKS associated with the loss of ESSENTIAL PERFORMANCE, the ME EQUIPMENT shall be equipped with a means for the OPERATOR to determine the state of the INTERNAL ELECTRICAL POWER SOURCE. <br>内部电源对保持BS及EP或控制风险是必不可少的，那么设备应为操作者配有一种确定内部电源状态的方法。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查设备</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The state of the INTERNAL ELECTRICAL POWER SOURCE may be indicated as:<br>内部电源的状态可以包括：<br>—— a number of procedures remaining剩余电量的数量；</p></td>\n    <td><p>A/NA</p></td>\n    <td><p>检查设备</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>—— the remaining operating time;剩余操作时间；</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——the percentage of the remaining operating time or energy; or<br>剩余操作时间或电量的百分比；或</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>——a &quot;fuel&quot; gauge.（更换）充电指示</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>适用可充电锂电池</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The state of the INTERNAL ELECTRICAL POWER SOURCE may be indicated continuously or by OPERATOR action.<br>内部电源的状态可以连续指示，或由操作者进行操作</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The instructions for use shall describe how to determine the state of the INTERNAL ELECTRICAL POWER SOURCE.<br>使用说明书应描述如何确定内部电源状态</p></td>\n    <td><p>A</p></td>\n    <td><p>检查使用说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Product errors and troubleshooting</p></td>\n    <td><p>低电符号的解释</p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 5
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（EN ISO 80601-2-56部分）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                         年  月  日      审核:                              年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>ISO 80601-2-56:2017\nMedical electrical equipment — Part 2-56: Particular requirements for basic safety and essential performance of clinical thermometers for body temperature measurement</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p><strong>Clause NO.</strong>条款号</p></td>\n    <td rowspan=\"2\"><p><strong>Description, Requirement/</strong>描述或要求</p></td>\n    <td rowspan=\"2\"><p>Applicable适用性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification method</strong><br>验证方法</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p><strong>Compliance/</strong>符合性</p></td>\n    <td rowspan=\"2\"><p>Verification annal\n验证记录</p></td>\n    <td rowspan=\"2\"><p><strong>Comments/</strong>备注</p></td>\n  </tr>\n  <tr>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>201.7</p></td>\n    <td><p>ME设备识别、标识和文件 IEC 60601-1:2005+AI:2012第7节适用，除了以下：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>201.7.2.1</p></td>\n    <td><p>ME设备或可更换部件的最小标识要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"7\"><p>201.7.2.1.10</p></td>\n    <td><p>1彩包装的附加要求体温计和探头的彩包装应包括以下内容：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>a) 测量部位和可调节模式的参考部位</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Measurement Site: Forehead</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>b) 体温计当前操作模式的辨别显示，包装内容物说明</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>彩包装有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>c) 如果是无菌的，标识要符合ISO 15223-1;2016</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>彩包装有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>d)如果存在有效期，则标识要符合ISO 15223-1;2016</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Expected service life: 5 years </p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>e) 存储，处置或操作说明</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>彩包装有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>对于特殊型号，要标识“一次性使用”。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>非一次性</p></td>\n  </tr>\n  <tr>\n    <td><p>201.7.2.2</p></td>\n    <td><p>设备或部件标识</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>201.7.2.10</p></td>\n    <td><p>1设备或部件标识的附加要求，应清楚标识以下信息：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>a）如果显示的输出的温度后没有℃或ºF，则℃或ºF应刻在设备上，如果两种温度可以切换的话，此两个单位应清晰显示。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查液晶显示</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>b)预期测量部位</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌，彩包装，说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>c）探测器保护罩在每次测量前要更换新的，如果其对基本性能有影响的话</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>不需更换</p></td>\n  </tr>\n  <tr>\n    <td><p>201.7.4.3</p></td>\n    <td><p>单位</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>201.7.4.3.101</p></td>\n    <td><p>测量单位的附加要求  体温计的测量单位应该是℃或ºF，或者两者都有。体温计应清晰显示测量单位。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查液晶显示</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>201.7.9</p></td>\n    <td><p>随机文件</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>201.7.9.1</p></td>\n    <td><p>附加通用要\n随机文件应该识别出机器的以下信息：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>-名称或商标</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌，彩包装，说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>-制造商地址</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌，彩包装，说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>-如果制造商在境内没有地址，写本地授权代表地址</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌，彩包装，说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>201.7.9.2</p></td>\n    <td><p>使用说明书的附加要求，使用说明书应包括：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"13\"><p>201.7.9.2.101</p></td>\n    <td><p>a）IEC 62366-1:2015里的USE specification</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>b）体温计的测量部位和参考身体部位</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>c）如果适用，每个预期测量部位的最小的测量时间和测量间隔</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>d）每个预期的参考身体部位的额定输出范围。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>e）额定输出范围下的精度，如果有额定扩展输出范围，其精度。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>f）如果有探头保护套：</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>1）如何使用保护套</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>2）当没有使用保护套测量时的相关信息。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>g）体温计是否有校准模式或可调节模式</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>h）如果适用，如何选择和替换内部电源的方法（例如换电池）</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>i）保证体温计安全有效的维护和校准的信息及频率。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>j）体温计及其部件的处理信息（电池或保护套的丢弃）</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>k）如果体温计或附件预期一次性使用，当重复使用时其性能或技术参数可能会存在的风险。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>有此内容</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>201.7.9.101</p></td>\n    <td><p>随机文件的附加要求  如果没有配备校准模式或测试模式，随机文件应该说明在调节模式下，从测量的输出温度推导出非可调节温度的修正方法。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 6
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（ASTM E1965-98部分）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                        年  月  日      审核:                            年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>ASTM E1965-98 Standard Specification for Electronic Thermometer for Intermittent Determination of Patient Temperature</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p><strong>Clause NO.</strong>条款号</p></td>\n    <td rowspan=\"2\"><p><strong>Description, Requirement/</strong>描述或要求</p></td>\n    <td rowspan=\"2\"><p>Applicable适用性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification method</strong><br>验证方法</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p><strong>Compliance/</strong>符合性</p></td>\n    <td rowspan=\"2\"><p>Verification annal\n验证记录</p></td>\n    <td rowspan=\"2\"><p><strong>Comments/</strong>备注</p></td>\n  </tr>\n  <tr>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p> 5.10 Labeling and Marking (Instruments and Accessories):<br>包装和标记（机器和附件）：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>5.10.1 Thermometer and Accessories:<br>体温计及附件</p></td>\n    <td><p>5.10.1.1 A thermometer shall clearly indicate the units of its temperature scale.<br>温度计应清楚标明其温标单位。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书，\n彩包装</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>说明书和彩包装均采用摄氏和华氏温标</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.10.1.2 An  IR  thermometer  housing  shall  be  clearly marked with the trade name or type of the device, or both, model designation, name of the manufacturer or distributor, and lot number or serial number.<br>红外温度计外壳应清楚地标明设备的商品名称或类型，或两者，型号名称，制造商或分销商的名称，批号或序列号。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p>——</p></td>\n    <td><p><img src=\"5820bbffa3a23b592354e86a31a1895425299ab4c071e233846297ceb0ad027d.jpg\"/></p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.10.1.3 An IR thermometer intended for professional use shall be conspicuously labeled with indication of the unad- justed or adjusted mode(s), or both, that correspond to the temperature value(s) capable of being displayed by the instru- ment. Such labeling is optional for IR thermometers that display only one mode and are intended for non-professional use. However, as required in 7.2.1.3, the instruction manual for both professional and non-professional use IR thermometers shall specify the body site(s) (that is, oral, rectal, core) used to reference the adjusted temperature value(s) displayed.<br>用于专业用途的红外温度计应醒目地贴上标签，标明与仪器能够显示的温度值相对应的未调整或调整模式或两者。这种标签对于只显示一种模式的非专业用途的红外温度计是可选的。但是，根据7.2.1.3的要求，专业和非专业使用红外温度计的说明书应规定用于参考显示的调整温度值的身体部位（即口腔、直肠、核心部位）。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>非专业用途</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>7.1鉴定</p></td>\n    <td><p>Identification  标识</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.1.1 In order that purchasers may identify products con- forming to requirements of this specification, producers and distributors may include a statement of compliance in conjunc- tion with their name and address on product labels or associ- ated printed materials, or both, such as invoices, sales litera- ture, and the like. The following statement is suggested: “This infrared thermometer meets requirements established in ASTM Standard (E1965-98). Full responsibility for the conformance of  this  product to  the  standard is  assumed by  (name  and address of producer or distributor).” In the event one or more provisions of this standard are not met, a cautionary statement shall be included.<br>为了使采购商能够识别符合本规范要求的产品，生产商和分销商可以在产品标签或相关印刷材料上，或同时在发票、销售文件等上附上与其名称和地址相关的合规声明。建议使用以下语句：“该红外温度计符合ASTM标准（E1965-98）的要求。（生产商或经销商的名称和地址）对本产品是否符合本标准承担全部责任。“如果不符合本标准的一项或多项规定，应包括警告声明。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Notice</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.1.2 The IR thermometer shall be identified as intended for professional or consumer use, or both, as applicable.<br>红外温度计应标识为用于专业或消费用途，或两者兼用（如适用）。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p>——</p></td>\n    <td><p>Intended use</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2</p></td>\n    <td><p>Detailed Instructions —— Detailed instructions for use shall be provided. these instructions shall contain sufficient detail to provide a means for training in the operation, application, care, and biological and physical cleaning of the instrument and accessories.  详细说明——应提供详细的使用说明。这些说明应包含足够的细节，以提供操作、应用、护理以及仪器和附件的生物和物理清洁方面的培训方法。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"8\"><p>7.2.1规格</p></td>\n    <td><p>Specifications—An instruction manual shall be pro- vided and contain the system specifications, including but not limited to the following:<br>规格应提供一份说明手册，并包含系统规范，包括但不限于以下内容：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.1.1 Displayed temperature range.<br>显示温度范围。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Measurement range: 93.2℉-109.4℉(34.0℃-43.0℃))</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.1.2 Maximum laboratory error.<br>最大实验室误差</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Measurement precision: ±0.4℉(±0.2℃) within 95℉-105.8℉(35.0℃-41.0℃), outside this measurement range: ±0.5℉(±0.3℃)</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.1.3 Body site(s) used as a reference for adjusting the displayed temperature value.<br>身体部位用作调整显示温度值的参考。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>1.Body temperature runs approximately from 95.9°F to 99.5°F(35.5℃-37.5℃).To determine if one has a fever, compare the temperature detected with the person&#x27;s normal temperature. A rise over the reference body temperature of 1°F or more is generally an indication of fever.</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.1.4 Applicable subject categories for each display mode.适用于每种显示模式的主题类别。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Operation mode:<br>Adjusted mode: forehead<br></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.1.5 Required period of recalibration or reverification, if applicable.<br>所需的重新校准或再验证时间（如适用）。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.1.6 Environmental characteristics (operating and storage ranges for temperature and humidity).<br>环境特性（温度和湿度的操作和储存范围）。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>9.Product performance:\nTemperature: 59℉-104℉(15℃-40℃)\nHumidity: ≤95%RH, non-condensing\nAtmospheric Pressure: 70KPa~106KPa\n10.Transportation / storage conditions\nTemperature: -13℉-131℉( -25℃-55℃)\nHumidity: ≤95%RH, non-condensing\nAtmospheric Pressure: 70KPa~106KPa</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.1.7 Statement informing that clinical accuracy charac- teristics and procedures are available from the manufacturer on request.<br>声明，告知制造商可根据要求提供临床准确性特征和程序。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"8\"><p>7.2.2详细说明</p></td>\n    <td><p>Detailed instructions—The instruction manual shall contain adequate instructions for use with sufficient detail for training in the operation, application, care, and biological and physical  cleaning  of  the  instrument  and  accessories.  The instruction manual shall include warnings if performance of the instrument may be adversely affected should one or more of the following occur:</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.2.1 Operation  outside  of  the  manufacturer  specified subject temperature range.<br>在制造商规定的受试温度范围之外的操作。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.2.2 Operation  outside  of  the  manufacturer  specified operating temperature and humidity ranges.在制造商规定的工作温度和湿度范围外操作。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.2.3 Storage outside of the manufacturer specified ambi- ent temperature and humidity ranges.储存在制造商规定的环境温度和湿度范围之外。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.2.4 Mechanical shock.机械冲击</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.2.5 Manufacturer defined soiled or  damaged infrared optical components.<br>制造商定义的污染或损坏的红外光学元件。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.2.6 Absent, defective, or soiled probe cover (if appli- cable).探头盖缺失、有缺陷或脏污（如适用）。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.2.7 Use of unspecified probe covers.<br>使用未指定的探头盖。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.3黑体</p></td>\n    <td><p>Blackbody—The instruction manual shall indicate the type and availability of a blackbody recommended for verify- ing laboratory or clinical accuracy, or both, if only such type is required by the manufacturer as addressed in 6.1.3.3.<br>黑体-如果制造商仅要求6.1.3.3中所述的黑体类型，说明手册应说明建议用于验证实验室或临床准确性或两者的黑体类型和可用性。<br></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>ASTM laboratory accuracy requirements in the display range of 37 to 39 °C (98 to 102 °F) for IR thermometers is ±0.2 °C (±0.4 °F), whereas for mercury-in-glass and electronic thermometers, the requirement per ASTM Standards E667-86 and E1112-86 is ± 0.1 °C (±0.2 °F).\n</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.4</p></td>\n    <td><p>The  instruction  manual  shall  specify  whether  the probe  cover  is  intended for  single  use  or  multiple use.  If multiple use is allowed, cleaning instructions and criteria for determining when a probe cover should be discarded shall be specified. Cleaning instructions shall be adequate to prevent cross-contamination between patients.<br>说明书应规定探头盖是一次性使用还是多次使用。如果允许多次使用，应规定清洁说明和确定何时应丢弃探头盖的标准。清洁说明应足以防止患者之间的交叉污染。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>7.2.5</p></td>\n    <td><p>The  instruction  manual  shall  inform  the  user  of differences in the accuracy of measurements obtained with IR thermometers versus contact thermometers (that is, mercury- in-glass and electronic thermometers). Such differences shall include, whenever applicable, a description of the anticipated error  sources  associated with  disposable or  reusable probe covers and  sleeves, operators’ technique, anatomical variations, earwax buildups, subject cooperation, etc. In addition, this section of the instruction manual that explains differences in the accuracy of measurements obtained with IR thermom- eters versus contact thermometers shall conspicuously include the following statement: “ASTM laboratory accuracy require- ments in the display range of 37 to 39 °C (98 to 102 °F) for IR thermometers is 6 0.2 °C (6  0.4 °F), whereas for mercury- in-glass and electronic thermometers, the requirement per ASTM Standards E667-86 and E1112-86 is 6 0.1 °C (6 0.2°F).”<br>说明书应告知用户红外温度计与接触式温度计（即玻璃水银温度计和电子温度计）测量精度的差异。如适用，此类差异应包括与一次性或可重复使用的探头盖和套管相关的预期误差源的描述、操作人员的技术、解剖变异、耳垢积聚、受试者合作等，说明红外温度计与接触式温度计测量精度差异的说明手册的本节应明显包括以下声明：“ASTM实验室精度要求显示范围为37至39°C（98至102°F） 对于红外温度计是6 0.2°C（60.4）°F） 而对于玻璃水银温度计和电子温度计，ASTM标准E667-86和E1112-86的要求为6 0.1 °C (6 0.2°F)。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>The following are typical temperatures for adults, based on different measurement sites:<br>Rectal\t97.9°F-99.1°F\t36.6℃ to 38℃<br>Axillary\t94.5°F-99.1°F\t34.7℃ to 37.3℃<br>Oral\t95.9°F-99.5°F\t35.5℃ to 37.5℃<br>Auricular\t96.4°F-100.4°F\t35.8℃ to 38℃<br><br>Notice<br>ASTM laboratory accuracy requirements in the display range of 37 to 39 °C (98 to 102 °F) for IR thermometers is ±0.2 °C (±0.4 °F), whereas for mercury-in-glass and electronic thermometers, the requirement per ASTM Standards E667-86 and E1112-86 is ± 0.1 °C (±0.2 °F).<br></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>7.3 Service and Repair Manual:<br>维修手册：</p></td>\n    <td><p>7.3.1 A detailed service manual shall be made available if user service or repair is permitted by the manufacturer.如果制造商允许用户维修或修理，则应提供详细的维修手册。</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>不支持用户自己维修</p></td>\n  </tr>\n  <tr>\n    <td><p>7.3.2 A service manual shall disclose values of instrumen- tation or combined site offsets, or both.<br>维修手册应披露仪表值或组合现场偏移量，或两者。</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>不支持用户自己维修</p></td>\n  </tr>\n  <tr>\n    <td><p>7.3.3 A service manual shall provide a method of arriving to unadjusted readings from temperatures displayed in an ad- justed mode.维修手册应提供一种方法，使以调整模式显示的温度达到未调整的读数。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>If you need to enter the calibration mode, you can do the following: load the battery while holding down the measurement key. After the CAL appears on the screen, release the measurement key, and --- ℃ appears on the screen to enter calibration mode.<br></p></td>\n    <td><p></p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 7
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（EN ISO 20417:2021部分）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                         年  月  日      审核:                            年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p><strong>Clause NO.<br></strong>条款号</p></td>\n    <td rowspan=\"2\"><p><strong>Description, Requirement/</strong>描述或要求</p></td>\n    <td><p><strong>Applicable</strong>适用性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification method<br></strong>验证方法</p></td>\n    <td colspan=\"2\"><p><strong>Compliance/</strong>符合性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification annal<br></strong>验证记录</p></td>\n    <td rowspan=\"2\"><p><strong>Comments/</strong>备注</p></td>\n  </tr>\n  <tr>\n    <td><p>A</p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n  </tr>\n  <tr>\n    <td><p>5</p></td>\n    <td><p>Information elements to be established</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1</p></td>\n    <td><p>Units of measurement</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2</p></td>\n    <td><p>Graphical information</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3</p></td>\n    <td><p>Language and country identifiers</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3.1</p></td>\n    <td><p>Language identifiers</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3.2</p></td>\n    <td><p>Country identifiers</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4</p></td>\n    <td><p>Dates</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.5</p></td>\n    <td><p>Full   address</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.6</p></td>\n    <td><p>Commercial product name</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7</p></td>\n    <td><p>Model number</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.8</p></td>\n    <td><p>Catalogue number</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.9</p></td>\n    <td><p>Production controls</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1</p></td>\n    <td><p>Unique device identifier</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.11</p></td>\n    <td><p>Types of use/reuse</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.12</p></td>\n    <td><p>Sterile</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.1</p></td>\n    <td><p>Requirements for information to be supplied on the label</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.1.1</p></td>\n    <td><p>Minimum requirements for the label</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.1.2</p></td>\n    <td><p>Identification of the manufacturer</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.1.3</p></td>\n    <td><p>Identification of the medical device or accessory</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.1.4</p></td>\n    <td><p>Other label requirements</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.1.5</p></td>\n    <td><p>Consult instructions for use</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.1.6</p></td>\n    <td><p>Safety signs</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.2</p></td>\n    <td><p>Identification requirements for detachable components of a medical device or accessory</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.3</p></td>\n    <td><p>Legibility of the label</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.4</p></td>\n    <td><p>Durability of markings</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.5</p></td>\n    <td><p>Information to be provided on the packaging</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.5.1</p></td>\n    <td><p>General information</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.5.2</p></td>\n    <td><p>Packaging for the lay user</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.5.3</p></td>\n    <td><p>Special conditions indicated on the packaging</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.6</p></td>\n    <td><p>Requirements for information in the instructions for use and technical description</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.6.1</p></td>\n    <td><p>General</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.6.2</p></td>\n    <td><p>Requirements for instructions for use</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.6.3</p></td>\n    <td><p>Additional requirements for the instructions for use for a lay user</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.6.4</p></td>\n    <td><p>Requirements for technical description</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6.6.5</p></td>\n    <td><p>Requirements for e-documentation</p></td>\n    <td><p>A</p></td>\n    <td><p>检查是否符合要求</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>均符合</p></td>\n    <td><p>——</p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 8
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（ISO15223-1部分）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                         年  月  日              审核:                            年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p><strong>ISO 15223-1  Medical devices — Symbols to be used with medical device labels, labelling and information to be supplied —Part 1:General requirements<br></strong>医疗器械<strong> </strong>用于医疗器械标签、标记和提供信息的符号 第1部分：通用要求</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p><strong>Clause NO.<br></strong>条款号</p></td>\n    <td rowspan=\"2\"><p><strong>Description, Requirement/</strong>描述或要求</p></td>\n    <td><p><strong>Applicable</strong>适用性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification method<br></strong>验证方法</p></td>\n    <td colspan=\"2\"><p><strong>Compliance/</strong>符合性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification annal<br></strong>验证记录</p></td>\n    <td rowspan=\"2\"><p><strong>Comments/</strong>备注</p></td>\n  </tr>\n  <tr>\n    <td><p>A</p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n  </tr>\n  <tr>\n    <td><p>1</p></td>\n    <td><p><strong> Scop/e</strong>范围</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2</p></td>\n    <td><p><strong>Normative references/</strong>规范性引用文件</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3</p></td>\n    <td><p><strong>Terms and definitions/</strong>术语和定义</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>4</p></td>\n    <td><p><strong>General requirements/</strong>通用要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>4.1</p></td>\n    <td><p>Proposal for symbols for adoption/采用符号的提议</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>4.2</p></td>\n    <td><p>Requirements for usage/使用要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5</p></td>\n    <td><p><strong> Symbols/</strong>符号<br><img src=\"061fc4e35f97b508aa3fdc5c8dbf247350b9f0baa3041e4532df690b1aeecf94.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1.1</p></td>\n    <td><p>制造商<br><img src=\"36135a9d88ef8abc5546aa916a4455dd658037a54337f3e810855a07a8983886.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书、彩盒、铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>说明书、彩盒、铭牌此标识符合要求</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p><img src=\"c6fac300733af6e4b499c6ce5c1cb2e2e257bcf6c69e0a1ce4b0c0ffadaed6bd.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1.2</p></td>\n    <td><p>欧盟授权代表<br><img src=\"f274a3490bc0700d9592057f916f29ba7fddc708788e6dc01b6a91841b9e7510.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书、彩盒、铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>说明书、彩盒、铭牌此标识符合要求</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p><img src=\"696b6746b92bd87227ed3a294953fed32e1007affbf8a6050a29856c482674ba.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1.3</p></td>\n    <td><p>生产日期<br><img src=\"d467c1cfc87c9058a3a8633caf59e4f6adff1beb3614434e32ba764714f90e85.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p><img src=\"1997f253b82cb293ea3573c67a19d7b44f44e1aad7d966fea9443c60addb6ca1.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1.4</p></td>\n    <td><p>有效期<br><img src=\"883f9dc86a31cb3660726ecdae94e27e193f58faa5bf108af00c913a90121c34.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p><img src=\"d183efebfb4af40eb4098cd3fe99245079e64326902c71b1e3c78eb1c1bb4676.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1.5</p></td>\n    <td><p>批次代码<br><img src=\"147ee9e7d68114f2f5d82b78888f0a2b731d8aeddb977420fda17032fc075a13.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>铭牌此标识符合要求</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p><img src=\"c7264f75c0449a4b610c93c63361c8f971844aa7f6b9579654e00fbcd58f27f4.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1.6</p></td>\n    <td><p>产品编号<br><img src=\"cbe3b799228bdf9ce091366c0770beacc9004edccd0ca72d1666dddc514bb672.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p><img src=\"05676201871f981f7a86fe98a0650ccd7af5a302a6d89b364bcf434e55ebc95f.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1.7</p></td>\n    <td><p>序列编号<br><img src=\"3cc61a4749449c607b2a4cfa9ad154f2ef8ad4d85c7b879b49c1dfde522c3d30.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>说明书此标识符合要求</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p><img src=\"05676201871f981f7a86fe98a0650ccd7af5a302a6d89b364bcf434e55ebc95f.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1.8</p></td>\n    <td><p>进口国<br><img src=\"3cc61a4749449c607b2a4cfa9ad154f2ef8ad4d85c7b879b49c1dfde522c3d30.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1.9</p></td>\n    <td><p>经销商</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1.10</p></td>\n    <td><p>型号</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.1.11</p></td>\n    <td><p>制造国</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.2</p></td>\n    <td><p>Sterile/无菌<br><img src=\"75f9c216284badd8f8350463c8a1221292a687125efd6995ca7a2af976dee97e.jpg\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3</p></td>\n    <td><p>存储<br><img src=\"425af19daab9031e16b52346121437e353c560cce145c0fed1ba11db0645f1c0.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3.1</p></td>\n    <td><p>易碎物品，小心搬运<br><img src=\"097a1751a487b81a2219e7cb69ed34d4f08bfa7340ab90906e8b39c029a73c10.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>外箱此标识符合要求</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3.2</p></td>\n    <td><p>怕晒<br><img src=\"208b09153095acffab85f071d92027e7cefd20459852efed524e5b5e6510e678.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3.3</p></td>\n    <td><p>怕热和辐射<br><img src=\"ee87f4cf13674b900988e15ca5052b349bf86e3bafe75342c27023f35133548f.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3.4</p></td>\n    <td><p>怕雨<br><img src=\"29e2c09de5b2fbc5858b0869ab5f6de4d7675e6b0eec4c1750c84de4b19c8eb9.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>外箱此标识符合要求</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3.5</p></td>\n    <td><p>温度下限<br><img src=\"1500b902cd55ece2b5fd04461cb5b2bfb036f1e3cbb40fff558c402518b2b037.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p><img src=\"79a2d59c8b018c9f061ffee4acc654ce316eef74c6e9046b7e78d19f47f8c2cc.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3.6</p></td>\n    <td><p>温度上限<br><img src=\"d879853f953bf2347f38008e1f7177338a6c38c79a112d81b8f7e46e4060cd33.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p><img src=\"67803366c40d0b8ba9b771061cbc0c45c5f8cd3e0aee0ce950347b0fdd45ec7f.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3.7</p></td>\n    <td><p>温度极限<br><img src=\"3ebb085cb9972bac3b4e1ba96f16d206c78dc966694a045de107e7c783c0b036.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>外箱此标识符合要求</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p><img src=\"012abe8decf2fec70487a04eb5833b71ce3cc4e870ce5dfcfa30fa2bbcedd8e6.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3.8</p></td>\n    <td><p>湿度极限<br><img src=\"9a4b74b476fe92ccf8d15e82840ba5301dfb29f317337ee99236516c893bfc38.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.3.9</p></td>\n    <td><p>大气压力极限</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>外箱此标识符合要求</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4</p></td>\n    <td><p>安全使用<br><img src=\"70f71489299dd92f0f7a806cabf594521e740372f539166a15b723f95f721124.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.1</p></td>\n    <td><p>生物风险<br><img src=\"8d3c372c2f512647c3a105c79f5a5e3359d0cb4d4f2d93c2d7a1522e8d82cb38.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.2</p></td>\n    <td><p>不得二次使用<br><img src=\"2d7400a1a6ac6ac72be522ba6e776bf354ac609a1f3bcdc6683322519b1f8eae.png\"/></p></td>\n    <td><p>A/NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.3</p></td>\n    <td><p>查阅使用说明<br><img src=\"d45013dc5a137b0be9cee9a64087bdd9209dab33b1bc79bac45adba8984659b3.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.4</p></td>\n    <td><p>警告<br><img src=\"68e31004806711c5908b4b9636581c2109a042f1e2d82fd428c64db1e7e5a767.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>说明书此标识符合要求</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.5</p></td>\n    <td><p>包含或存在天然橡胶胶乳</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.6</p></td>\n    <td><p>含有人血或血浆衍生物</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.7</p></td>\n    <td><p>含有药用物质</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.8</p></td>\n    <td><p>含有动物来源的生物材料</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.9</p></td>\n    <td><p>含有源自人类的生物物质</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.10</p></td>\n    <td><p>含有有害物质</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.11</p></td>\n    <td><p>含纳米材料</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.4.12</p></td>\n    <td><p>单病人多用</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.5</p></td>\n    <td><p>IVD专用</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.6</p></td>\n    <td><p>输液/输注</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7</p></td>\n    <td><p>其他<br><img src=\"55f99b60d7ea3688ce512bc00db19111ba2ce8f543b6f9e5272d8dbe5f13f953.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7.1</p></td>\n    <td><p>患者编号<br><img src=\"55f99b60d7ea3688ce512bc00db19111ba2ce8f543b6f9e5272d8dbe5f13f953.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7.2</p></td>\n    <td><p>患者名字</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7.3</p></td>\n    <td><p>患者身份</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7.4</p></td>\n    <td><p>患者信息网</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7.5</p></td>\n    <td><p>医疗中心或护士</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7.6</p></td>\n    <td><p>数据</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7.7</p></td>\n    <td><p>医疗设备</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7.8</p></td>\n    <td><p>翻译</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7.9</p></td>\n    <td><p>重新包装</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5.7.10</p></td>\n    <td><p>唯一码</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 9
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（801部分）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                         年  月  日       审核:                             年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td><p>Clause\nNO</p></td>\n    <td><p>Description, Requirement</p></td>\n    <td><p>适应性</p></td>\n    <td><p>验证方法</p></td>\n    <td colspan=\"2\"><p>符合性</p></td>\n    <td><p>验证记录</p></td>\n    <td><p>备注</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.1</p></td>\n    <td><p>Medical devices; name and place of business of manufacturer, packer or distributor.医疗器械，制造商、包装商或分销商的经营名称和地址</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(a)</p></td>\n    <td><p>The label of a device in package form shall specify conspicuously the name and place of business of the manufacturer, packer, or distributor.器械包装的标标识上应醒目地标明制造商、包装商或分销商的经营名称和地址。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装是否有醒目标明制造商等的经营名称和地址</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>九安公司名称及地址</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(b)</p></td>\n    <td><p> The requirement for declaration of the name of the manufacturer, packer, or distributor shall be deemed to be satisfied, in the case of a corporation, only by the actual corporate name which may be preceded or followed by the name of the particular division of the corporation. Abbreviations for &quot;Company,&quot; &quot;Incorporated,&quot; etc., may be used and &quot;The&quot; may be omitted. In the case of an individual, partnership, or association, the name under which the business is conducted shall be used.对于制造商、包装商或分销商的名称，要提供公司的真实名称，在公司名称的前后可列出该公司特定部门的名称。公司名称可以使用&quot;Company&quot;,&quot;Incorporated&quot;等的缩写，其中的&quot;The&quot;可以省略。对于个体企业、合伙企业、或社团法人来说，应当给出开展经营活动时使用的名称。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上的公司名称</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>彩包装上有此信息</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(c)</p></td>\n    <td><p> Where a device is not manufactured by the person whose name appears on the label, the name shall be qualified by a phrase that reveals the connection such person has with such device; such as, &quot;Manufactured for ___&quot;, &quot;Distributed by _____&quot;, or any other wording that expresses the facts.如果包装标识的单位名称不是制造单位，则应当对此名称加以限制，以表明与此标识上的单位与该产品的关系，可使用&quot;Manufactured for ___&quot;,或 &quot;Distributed by _____&quot;说明。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>不是制造单位的此条适用</p></td>\n  </tr>\n  <tr>\n    <td><p>(d)</p></td>\n    <td><p> The statement of the place of business shall include the street address, city, State, and Zip Code; however, the street address may be omitted if it is shown in a current city directory or telephone directory. The requirement for inclusion of the ZIP Code shall apply only to consumer commodity labels developed or revised after the effective date of this section. In the case of nonconsumer packages, the ZIP Code shall appear on either the label or the labeling (including the invoice).经营地址的陈述应该包括州、市、街道和邮编，（如果该地址在当前的城市或电话名录里可以查到，则可以省略）。对于在本节内容生效之后开发或修改的消费品，标签上要印有邮编，对于非消费品的包装来说，邮编可以印在外包装上，也可以印在其他地方，如发票上。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上的地址是否详细到可以邮寄</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>九安公司名称及地址</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(e)</p></td>\n    <td><p>(e) If a person manufactures, packs, or distributes a device at a place other than his principal place of business, the label may state the principal place of business in lieu of the actual place where such device was manufactured or packed or is to be distributed, unless such statement would be misleading如果某人不在经营地址生产、包装或分销器械，为了不引起误解，外包装上要陈述主要的经营地址，而不是实际生产、包装及分销地址。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上的地址，若产品不在生产地址经营，要写明经营地址，而不是生产地址</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>九安公司名称及地址</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.4</p></td>\n    <td><p>Meaning of intended uses.预期用途的含义The words<em>intended uses</em> or words of similar import in 801.5, 801.119, and 801.122 refer to the objective intent of the persons legally responsible for the labeling of devices. The intent is determined by such persons&#x27; expressions or may be shown by the circumstances surrounding the distribution of the article. This objective intent may, for example, be shown by labeling claims, advertising matter, or oral or written statements by such persons or their representatives. It may be shown by the circumstances that the article is, with the knowledge of such persons or their representatives, offered and used for a purpose for which it is neither labeled nor advertised. The intended uses of an article may change after it has been introduced into interstate commerce by its manufacturer. If, for example, a packer, distributor, or seller intends an article for different uses than those intended by the person from whom he received the devices, such packer, distributor, or seller is required to supply adequate labeling in accordance with the new intended uses. But if a manufacturer knows, or has knowledge of facts that would give him notice that a device introduced into interstate commerce by him is to be used for conditions, purposes, or uses other than the ones for which he offers it, he is required to provide adequate labeling for such a device which accords with such other uses to which the article is to be put。预期用途一词或者801.8，801.119和801.122中类似的表述，是指对器械labeling负法律责任的人的客观意图。此意图由此法律负责人的表述或者由销售环境来决定。此客户意图可能由labeling上的声明，广告媒体，负责人或其口头或书面陈述。根据法律负责人及其代表的知识，即使一些使用目的并没有在包装和广告上提到，这些目的也可以由产品所处使用环境显示。产品被生产商引入到跨州的商业区后预期用途可能会改变。例如，如果包装商、分销商或零售商希望改变产品的预期用途时，他们需要提供新预期用途的充分的labeling。但是如果制造商知道，或者有知识了解到，跨州销售后会改变预期用途，则要提供充分的其他用途的labeling的信息。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上的预期用途</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>符合</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.5</p></td>\n    <td><p>Medical devices; adequate directions for use 医疗器械；充分的使用说明<em>Adequate directions for use</em> means directions under which the layman can use a device safely and for the purposes for which it is intended. Section 801.4 defines<em>intended use.</em> Directions for use may be inadequate because, among other reasons, of omission, in whole or in part, or incorrect specification of:充分的使用说明是指，外行人可以参照此说明按照预期目的安全的使用器械（801.4部分定义了预期用途）。使用说明可能在以下原因产生的遗漏，或不正确导致使用说明不充分：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(a)</p></td>\n    <td><p>Statements of all conditions, purposes, or uses for which such device is intended, including conditions, purposes, or uses for which it is prescribed, recommended, or suggested in its oral, written, printed, or graphic advertising, and conditions, purposes, or uses for which the device is commonly used; except that such statements shall not refer to conditions, uses, or purposes for which the device can be safely used only under the supervision of a practitioner licensed by law and for which it is advertised solely to such practitioner.关于此器械所预期的所有条件、目的或者用途的陈述，包括以口头、书面、印刷或图表广告的方式来规定、推荐或者建议的器械条件、目的或用途，以及器械一般的条件、目的或用途；但不包括那些只在法律许可的专业人员监督指导下才能安全使用的条件、用途、目的的陈述，也不包括在广告中仅对这类专业人员宣传的器械的条件、用途或目的。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装或说明书，只要其中有一个符合即可，但彩包装上要尽量写。</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>见说明书</p></td>\n    <td><p>（适用条件：适用人群、环境、禁忌症）</p></td>\n  </tr>\n  <tr>\n    <td><p>(b)</p></td>\n    <td><p>Quantity of dose, including usual quantities for each of the uses for which it is intended and usual quantities for persons of different ages and different physical conditions.使用剂量，包括每次预期用途的一般剂量，和不同年龄及不同身体条件的人的剂量</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(c)</p></td>\n    <td><p>Frequency of administration or application.使用或敷用频率</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(d)</p></td>\n    <td><p>Duration of administration or application.使用或敷用时间长度</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(e)</p></td>\n    <td><p>Time of administration or application, in relation to time of meals, time of onset of symptoms, or other time factors.使用或敷用时间，与用餐、症状发作或其他时间因素的关系。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>NOTICE</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(f)</p></td>\n    <td><p>Route or method of administration or application.使用或敷用的途径和方法</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>Instruction for use<br></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(g)</p></td>\n    <td><p>Preparation for use, i.e., adjustment of temperature, or other manipulation or process使用准备，如温度调节，或其他操作或处理</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>Instruction for use<br></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.6</p></td>\n    <td><p>Medical devices; misleading statements.医疗器械；误导的陈述Among representations in the labeling of a device which render such device misbranded is a false or misleading representation with respect to another device or a drug or food or cosmetic.医疗器械的Labeling中，有些误导的陈述，他们有意指向另外一种器械或者药品及食品，使之混淆以引起误导。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上的信息是否有误导</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>没有误导</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.15</p></td>\n    <td><p>Medical devices; prominence of required label statements.医疗器械；外包装上的突出陈述</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(a)</p></td>\n    <td><p>A word, statement, or other information required by or under authority of the act to appear on the label may lack that prominence and conspicuousness required by section 502(c) of the act by reason, among other reasons, of:法规中要求在外包装上出现的词句，陈述或者其他信息有可能因为以下原因，不能按*502（C）条款的要求突出的显示出来：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>1）</p></td>\n    <td><p>The failure of such word, statement, or information to appear on the part or panel of the label which is presented or displayed under customary conditions of purchase;这些词句、陈述或信息出现的部位不明显，在用户通常购买的条件下不容易暴露给用户；</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2)</p></td>\n    <td><p>The failure of such word, statement, or information to appear on two or more parts or panels of the label, each of which has sufficient space therefor, and each of which is so designed as to render it likely to be, under customary conditions of purchase, the part or panel displayed;这些词句，陈述或信息出现的部位达不到两处或两处以上，或者所显现的位置所在的空间不够大，以致他们不明显，而以上这两种不足都是因为设计时故意如此造成的；（举例显示空间太小不是由于像包装盒本身小这种客观原因造成的）</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3）</p></td>\n    <td><p>The failure of the label to extend over the area of the container or package available for such extension, so as to provide sufficient label space for the prominent placing of such word, statement, or information;外包装的标识部分没有充分占用包装盒上的空间，导致没有突出显示法规要求的词句，陈述或信息；（包装盒上有空间，但包装标识未占用，导致标识空间不足）</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>4）</p></td>\n    <td><p>Insufficiency of label space for the prominent placing of such word, statement, or information, resulting from the use of label space for any word, statement, design, or device which is not required by or under authority of the act to appear on the label;由于包装空间被其他法规不要求的信息占用，从而导致法规要求的信息空间不足未突出显示；</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5)</p></td>\n    <td><p>Insufficiency of label space for the placing of such word, statement, or information, resulting from the use of label space to give materially greater conspicuousness to any other word, statement, or information, or to any design or device; or由于包装空间用于过度强调了其他的信息，导致空间不足，法规要求的信息未突出显示；</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>6）</p></td>\n    <td><p>Smallness or style of type in which such word, statement, or information appears, insufficient background contrast, obscuring designs or vignettes, or crowding with other written, printed, or graphic matter.法规要求的这些词句、陈述或信息字体太小，风格不好，或者与背景对比不明显，设计模糊，或者与其他文字图案等混杂导致不显示不突出。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(b)</p></td>\n    <td><p>No exemption depending on insufficiency of label space, as prescribed in regulations promulgated under section 502(b) of the act, shall apply if such insufficiency is caused by:如502(b)法案中规定，不能因为以下原因省略包装上的标识：</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上所有标准要求的标识，只要少一个，此项就不合格</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>所述项目均符合</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>1)</p></td>\n    <td><p>The use of label space for any word, statement, design, or device which is not required by or under authority of the act to appear on the label;在包装标识空间上填充了法规未要求的词句、陈述、设计或图样；</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2)</p></td>\n    <td><p>The use of label space to give greater conspicuousness to any word, statement, or other information than is required by section 502(c) of the act; or包装标识空间上过分突出显示了502(c)中不要求的信息；</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3）</p></td>\n    <td><p>The use of label space for any representation in a foreign language.包装标识的空间被用作了外文的表述</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(c)</p></td>\n    <td><p> </p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>1)</p></td>\n    <td><p> All words, statements, and other information required by or under authority of the act to appear on the label or labeling shall appear thereon in the English language: Provided, however, That in the case of articles distributed solely in the Commonwealth of Puerto Rico or in a Territory where the predominant language is one other than English, the predominant language may be substituted for English.法规要求的所有的词句、陈述和其他信息都要用英文表述。但是，如果产品只卖向波多黎各共和国或者其他非英语的美国边境国家，可以用当地的语言代替英语。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上的语言若有一种语言，则必须为英语</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>英语</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>2)</p></td>\n    <td><p>If the label contains any representation in a foreign language, all words, statements, and other information required by or under authority of the act to appear on the label shall appear thereon in the foreign language.如果包装上的标识包含非英语的描述，那么所有的法规要求的词句、陈述和其他的信息都要用这种语言表达。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3）</p></td>\n    <td><p>If the labeling contains any representation in a foreign language, all words, statements, and other information required by or under authority of the act to appear on the label or labeling shall appear on the labeling in the foreign language如果labeling中含有非英文的表述，那么所有的法规要求的词句、陈述和其他的信息都要在labeling中用这种语言表达。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.16</p></td>\n    <td><p>Medical devices; Spanish-language version of certain required statements医疗器械；特别要求陈述的西班牙语版本If devices restricted to prescription use only are labeled solely in Spanish for distribution in the Commonwealth of Puerto Rico where Spanish is the predominant language, such labeling is authorized under 801.15(c).如果医疗器械只限于处方器械，且只用西班牙语在波多黎各共和国销售，labeling遵从801.15。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.6</p></td>\n    <td><p>Principal display panel.主显示区域The termprincipal display panel, as it applies to over-the-counter devices in package form and as used in this part, means the part of a label that is most likely to be displayed, presented, shown, or examined under customary conditions of display for retail sale. The principal display panel shall be large enough to accommodate all the mandatory label information required to be placed thereon by this part with clarity and conspicuousness and without obscuring designs, vignettes, or crowding. Where packages bear alternate principal display panels, information required to be placed on the principal display panel shall be duplicated on each principal display panel. For the purpose of obtaining uniform type size in declaring the quantity of contents for all packages of substantially the same size, the termarea of the principal display panel means the area of the side or surface that bears the principal display panel, which area shall be:术语主要显示区域，是指在零售条件下，包装标识中最需要展示，显现，显示或检查的部分，如非处方器械的包装形式。主要显示区域一定要有足够的空间容纳801中所有强制的标识信息，并且这些信息要突出，不能有模糊的图案花样，亦不能杂乱无章。如果包装上有两个以上主要显示区域，则这些在主要显示区域上的信息要复制到其他的区域内。为了统一包装上主要显示区域上内容的格式和尺寸，主要显示区域的面积规定为主要显示区域的侧面或表面面积，这个面积应当：</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装的主显示区域上的信息、图案是否清晰</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>主显示区域上的信息、图案清晰</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(a)</p></td>\n    <td><p>In the case of a rectangular package where one entire side properly can be considered to be the principal display panel side, the product of the height times the width of that side;对于矩形包装，一个完整的侧面可以被看作主显示区域，侧面的高度乘以宽度是面积； </p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>包装为矩形</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(b)</p></td>\n    <td><p> In the case of a cylindrical or nearly cylindrical container, 40 percent of the product of the height of the container times the circumference; and对于圆柱形或近似圆柱形的包装，包装的高乘上圆周再乘40%为主显示区域的面积；</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(c)</p></td>\n    <td><p>In the case of any other shape of container, 40 percent of the total surface of the container: Provided, however, That where such container presents an obvious &quot;principal display panel&quot; such as the top of a triangular or circular package, the area shall consist of the entire top surface.In determining the area of the principal display panel, exclude tops, bottoms, flanges at the tops and bottoms of cans, and shoulders and necks of bottles or jars. In the case of cylindrical or nearly cylindrical containers, information required by this part to appear on the principal display panel shall appear within that 40 percent of the circumference which is most likely to be displayed, presented, shown, or examined under customary conditions of display for retail sale.对于其他形状的包装，整个包装表面积的40%为主显示区域的面积。但是如果包装有一个明显的“主要显示区域”，如三角形或圆形包装的顶部，整个上部表面积都认为是主要显示区域。在决定主要显示区域的面积时，要排除顶部、底部、边缘、以及罐子的顶部和底部，瓶子的颈部和肩部。如果是圆柱形或者近似圆柱形的包装，这些信息要显示在零售条件下最显著的40%的主要显示区域内。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.61</p></td>\n    <td><p>Statement of identity.身份陈述（识别陈述）</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(a)</p></td>\n    <td><p>The principal display panel of an over-the-counter device in package form shall bear as one of its principal features a statement of the identity of the commodity.以包装形式销售的非处方器械，包装的主要显示区域内要有器械主要特征的身份陈述。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上是否有体温计完整名称</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见名称</p></td>\n    <td><p>我们体温计的名称即为身份陈述</p></td>\n  </tr>\n  <tr>\n    <td><p>(b)</p></td>\n    <td><p>Such statement of identity shall be in terms of the common name of the device followed by an accurate statement of the principal intended action(s) of the device. Such statement shall be placed in direct conjunction with the most prominent display of the name and shall employ terms descriptive of the principal intended action(s). The indications for use shall be included in the directions for use of the device, as required by section 502(f)(1)of the act and by the regulations in this part.此身份陈述应该用产品通用名称表述，通用名称后面跟上主要预期功能的精确描述。身份陈述应该紧跟在器械名称后面，放在最显著的位置，并且要用描述性术语描述主要预期功能。根据502(f)(1)和本部分法规的要求，适应症也要包含在器械的使用指导中。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上是否有体温计名称</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见名称</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(c)</p></td>\n    <td><p>The statement of identity shall be presented in bold face type on the principal display panel, shall be in a size reasonably related to the most prominent printed matter on such panel, and shall be in lines generally parallel to the base on which the package rests as it is designed to be displayed.身份陈述要用粗体字在主要显示区域中陈述，字体大小要合理且醒目，成行排列，且与设计包装盒时展示面的基底平行。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上的完整标题是否与盒的基底平行且成行排列</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>平行排列</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.62</p></td>\n    <td><p> </p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(a)</p></td>\n    <td><p>The label of an over-the-counter device in package form shall bear a declaration of the net quantity of contents. This shall be expressed in the terms of weight, measure, numerical count, or a combination of numerical count and weight, measure, or size: Provided, That:非处方器械的包装标识中要包含内容物净量的表达。并且用重量、尺寸、数量或者他们的组合来表示。即：</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上数量的描述</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>有数量描述</p></td>\n    <td><p>我们体温计的内容物净量的表达就是数量</p></td>\n  </tr>\n  <tr>\n    <td><p>1）</p></td>\n    <td><p>In the case of a firmly established general consumer usage and trade custom of declaring the quantity of a device in terms of linear measure or measure of area, such respective term may be used. Such term shall be augmented when necessary for accuracy of information by a statement of the weight, measure, or size of the individual units or of the entire device.如果器械在常规应用时用线性或者面积表达器械的数量信息，则也要用此类术语表达。如果需要准确地表达整个器械某单位的重量、尺寸或大小的信息，则这类术语要有详细的解说。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2）</p></td>\n    <td><p>If the declaration of contents for a device by numerical count does not give accurate information as to the quantity of the device in the package, it shall be augmented by such statement of weight, measure, or size of the individual units or of the total weight, measure, or size of the device as will give such information; for example, &quot;100 tongue depressors, adult size&quot;, &quot;1 rectal syringe, adult size&quot;, etc. Whenever the Commissioner determines for a specific packaged device that an existing practice of declaring net quantity of contents by weight, measure, numerical count, or a combination of these does not facilitate value comparisions by consumers, he shall by regulation designate the appropriate term or terms to be used for such article.如果用数字不能给出准确的数量信息时，要用重量、尺寸或型号来详细描述器械整体或者局部。例如“100支压舌板，成人用”，“一套直肠注射器，成人用”等等。如果专员认为某个特定的器械包装上面内容物净含量的的描述（如重量、尺寸、数量或他们的组合），不便于客户对其价值进行比较，那么他要通过法规的途径来指定适当的术语来描述。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(b)</p></td>\n    <td><p>Statements of weight of the contents shall be expressed in terms of avoirdupois pound and ounce. A statement of liquid measure of the contents shall be expressed in terms of the U.S. gallon of 231 cubic inches and quart, pint, and fluid-ounce subdivisions thereof, and shall express the volume at 68 deg. F (20 deg. C). See also paragraph (p) of this section.对于内容物重量的描述应该用常衡制（英制）磅和盎司来表示。液体内容量的描述应该用美国术语如加仑，夸脱、品脱和液态盎司的分数值来表达。并且要在68°F（20°C）时测试液态的体积。也可参考本部分（p）段。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(c)</p></td>\n    <td><p>The declaration may contain common or decimal fractions. A common fraction shall be in terms of halves, quarters, eighths, sixteenths, or thirty-seconds; except that if there exists a firmly established, general consumer usage and trade custom of employing different common fractions in the net quantity declaration of a particular commodity, they may be employed. A common fraction shall be reduced to its lowest terms; a decimal fraction shall not be carried out to more than two places. A statement that includes small fractions of an ounce shall be deemed to permit smaller variations than one which does not include such fractions.内容物净含量的陈述可以包含分数制或者小数制的数值。分数制数值采用二分之一、四分之一、八分之一、十六分之一或三十二分之一等；但是，对于内容物净含量的描述，如果有常规的分数描述方法，则采用此常规方法描述。分数值应当采用最简方式，小数值后面最多跟两位小数。一个带有小数描述的盎司值要比不含小数描述的要准确一些。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(d)</p></td>\n    <td><p>The declaration shall be located on the principal display panel of the label, and with respect to packages bearing alternate principal panels it shall be duplicated on each principal display panel.内容物净含量的陈述要在外包装的主要显示区域中，如果有多个主要显示区域，那么每个主要显示区域上面都要复制上该陈述。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上的数量描述是否在所有的主显示区域</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>见彩包装</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(e)</p></td>\n    <td><p>The declaration shall appear as a distinct item on the principal display panel, shall be separated, by at least a space equal to the height of the lettering used in the declaration, from other printed label information appearing above or below the declaration and, by at least a space equal to twice the width of the letter &quot;N&quot; of the style of type used in the quantity of contents statement, from other printed label information appearing to the left or right of the declaration. It shall not include any term qualifying a unit of weight, measure, or count, such as &quot;giant pint&quot; and &quot;full quart&quot;, that tends to exaggerate. It shall be placed on the principal display panel within the bottom 30 percent of the area of the label panel in lines generally parallel to the base on which the package rests as it is designed to be displayed:Provided, That:内容物净含量的陈述作为独立内容要出现在主要显示区域内，且与上下侧的其他信息要保持一定的距离，这个距离至少要与内容物净含量字体的高度相同， 同时与左右两侧的其他信息也要保持一定距离，此距离至少为内容物净含量字体显示的字母“N”的宽度的两倍相同。内容物净含量不应该包括任何修饰单位的词语，如不能说“巨大的品脱”“足量的夸脱”等。内容物净含量应该置于主要显示区域靠下的30%处，与包装的基底平行的排列。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上数量的字体与上下侧的其他信息的距离应和内容物净含量的字体高度相同，与左右两侧的距离应有“N”的字体宽度的两倍相同。体温计名称应位于主显示区域靠下的30%处</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见彩包装</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>1)</p></td>\n    <td><p>On packages having a principal display panel of 5 square inches or less the requirement for placement within the bottom 30 percent of the area of the label panel shall not apply when the declaration of net quantity of contents meets the other requirements of this part; and当包装的主要显示区域不足5平方英寸时，“内容物净含量的陈述于主显示区域下30%处”的要求不适用。但内容物净含量的陈述要符合本法规的其它要求。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2）</p></td>\n    <td><p>In the case of a device that is marketed with both outer and inner retail containers bearing the mandatory label information required by this part and the inner container is not intended to be sold separately, the net quantity of contents placement requirement of this section applicable to such inner container is waived.器械带有内外两层包装零售的情况下，内外两层包装都带有本法案强制性的要求，如果产品不会单独带着内包装出售，那么内包装上内容物净含量的位置信息不受本部分的约束。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3）</p></td>\n    <td><p>The principal display panel of a device marketed on a display card to which the immediate container is affixed may be considered to be the display panel of the card, and the type size of the net quantity of contents statement is governed by the dimensions of the display card.如果器械销售时将其包装盒固定在一张显示卡上，那么主要显示区域可以认为是是显示卡的区域，净含量的描述的尺寸由显示卡的尺寸决定。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(f)</p></td>\n    <td><p>(f) The declaration shall accurately reveal the quantity of device in the package exclusive of wrappers and other material packed therewith.内容物净含量的陈述要准确的揭示包装中器械的数量，不包括包装纸和其他附带的包装材料。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上是否有数量描述</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见彩包装</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(g)</p></td>\n    <td><p>The declaration shall appear in conspicuous and easily legible boldface print or type in distinct contrast (by typography, layout, color, embossing, or molding) to other matter on the package; except that a declaration of net quantity blown, embossed, or molded on a glass or plastic surface is permissible when all label information is so formed on the surface. Requirements of conspicuousness and legibility shall include the specifications that:内容物净含量的陈述要清晰易见，用粗体字或者与周围对比明显的字体表示；如果标识的信息都是通过在玻璃或塑料表面上吹塑、压纹或模塑方式形成的，那么此时内容物净含量的陈述也可以采用相同的形式。突出显示的要求如下：</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上包装清单中的数量是否清晰易见</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见彩包装</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>1)</p></td>\n    <td><p>The ratio of height to width of the letter shall not exceed a differential of 3 units to 1 unit, i.e., no more than 3 times as high as it is wide.字体高度和宽度的比例不应该超过3比1，即高度不能超过宽度的3倍。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上数量的字体是否高度不超过宽度的3倍</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见彩包装</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>2）</p></td>\n    <td><p>Letter heights pertain to upper case or capital letters. When upper and lower case or all lower case letters are used, it is the lower case letter &quot;o&quot; or its equivalent that shall meet the minimum standards.字体高度适用于大写字母。如果是大写和小写混合或者只有小写，那么小写字母“o”或者与其等同的字母为最小尺寸的标准字母。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上数量的字体高度是否与大写字母相同</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见彩包装</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>3）</p></td>\n    <td><p>When fractions are used, each component numeral shall meet one-half the minimum height standards.如果用分数制，则分子和分母的大小应该达到最小高度的一半。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见彩包装</p></td>\n    <td><p>分数制适用</p></td>\n  </tr>\n  <tr>\n    <td><p>(h)</p></td>\n    <td><p>The declaration shall be in letters and numerals in a type size established in relationship to the area of the principal display panel of the package and shall be uniform for all packages of substantially the same size by complying with the following type specifications:内容物净含量的陈述的字母和数字的大小应该与主显示区域的相匹配，并且应该按照以下规格进行统一：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>1）</p></td>\n    <td><p>Not less than one-sixteenth inch in height on packages the principal display panel of which has an area of 5 square inches or less.主显示区域的面积等于或小于5平方英寸时，主显示区域上的字体高度不能小于十六分之一英寸。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2）</p></td>\n    <td><p>Not less than one-eighth inch in height on packages the principal display panel of which has an area of more than 5 but not more than 25 square inches.主显示区域面积大于5平方英寸，不大于于25平方英寸时，主显示区域上的字体高度不能小于八分之一英寸。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>3）</p></td>\n    <td><p>Not less than three-sixteenths inch in height on packages the principal display panel of which has an area of more than 25 but not more than 100 square inches.主显示区域面积大于25平方英寸，不大于100平方英寸时，主显示区域上的字体高度不能小于十六分之三英寸。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>4）</p></td>\n    <td><p>Not less than one-fourth inch in height on packages the principal display panel of which has an area of more than 100 square inches, except not less than one-half inch in height if the area is more than 400 square inches.主显示区域面积大于100平方英寸，不大于400平方英寸时，主显示区域上的字体高度不能小于四分之一英寸；如果大于400平方英寸，则主显示区域上的字体高度不能小于二分一英寸。Where the declaration is blown, embossed, or molded on a glass or plastic surface rather than by printing, typing, or coloring, the lettering sizes specified in paragraphs (h)(1) through (4) of this section shall be increased by one-sixteenth of an inch.如果内容物净含量的陈述采用的不是用印刷、打印或彩绘等形式，而是在玻璃或塑料上用吹塑、压纹或模塑方式形成的，那么字体的大小在该部分的(h)(1)到 (4)条基础上每英寸再增加十六分之一英寸。 </p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(i)</p></td>\n    <td><p>On packages containing less than 4 pounds or 1 gallon and labeled in terms of weight or fluid measure:内容物小于4磅或1加仑时，包装上用重量或流量标注：</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>1）</p></td>\n    <td><p>The declaration shall be expressed both in ounces, with identification by weight or by liquid measure and, if applicable (1 pound or 1 pint or more) followed in parentheses by a declaration in pounds for weight units, with any remainder in terms of ounces or common or decimal fractions of the pound (see examples set forth in paragraphs (k) (1) and (2) of this section), or in the case of liquid measure, in the largest whole units (quarts, quarts and pints, or pints, as appropriate) with any remainder in terms of fluid ounces or common or decimal fractions of the pint or quart (see examples set forth in paragraphs (k) (3) and (4) of this section). If the net weight of the package is less than 1 ounce avoirdupois or the net fluid measure is less than 1 fluid ounce, the declaration shall be in terms of common or decimal fractions of the respective ounce and not in terms of drams.内容物净含量的陈述中重量和液量要用盎司表示，如果适用的话（大于1磅或1品脱），后面用括号标注出磅的单位，后面的部分用用盎司或者磅的小数或分数表示，（参见本部分下面(k)(1)和(2)中的举例）。如果是液量，则用最大的整数单位表示（如夸脱，夸脱和品脱，或品脱），后面的部分用液量盎司表示，或者用品夸或夸脱的小数或分数部分表示（见本部分下面(k)(3)和(4)的举例）。如果包装内容物小于1常衡盎司，或者净流量小于1液量盎司，那么，内容物净含量的陈述要用各自盎司的分数或小数值表示，但不能用dram（药量单位）</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2）</p></td>\n    <td><p>The declaration may appear in more than one line. The term &quot;net weight&quot; shall be used when stating the net quantity of contents in terms of weight. Use of the terms &quot;net&quot; or &quot;net contents&quot; in terms of fluid measure or numerical count is optional. It is sufficient to distinguish avoirdupois ounce from fluid ounce through association of terms; for example, &quot;Net wt. 6 oz&quot; or &quot;6 oz net wt.,&quot; and &quot;6 fl oz&quot; or &quot;net contents 6 fl oz.&quot;内容物净含量的陈述可以用多行表示。当用重量术语来描述内容物的净含量时，要用“net weight”这个术语。在度量液态或者数量时，要用术语&quot;net&quot;和&quot;net contents&quot;。通过相关的术语能把重量盎司和流量盎司充分的区分开。例如， &quot;Net wt. 6 oz &quot;或&quot;6oz net wt.&quot;是重量盎司的表示，而 &quot;6 fl oz&quot;或 &quot;net contents 6 fl oz.&quot;是流量盎司的表示。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(j)</p></td>\n    <td><p>On packages containing 4 pounds or 1 gallon or more and labeled in terms of weight or fluid measure, the declaration shall be expressed in pounds for weight units with any remainder in terms of ounces or common or decimal fractions of the pound; in the case of fluid measure, it shall be expressed in the largest whole unit, i.e., gallons, followed by common or decimal fractions of a gallon or by the next smaller whole unit or units (quarts or quarts and pints), with any remainder in terms of fluid ounces or common or decimal fractions of the pint or quart; see paragraph (k)(5) of this section.如果包装中包内容物达到4磅或者超过1加仑，并且内容物用重量或者流量来标记。如果用重量标记，那么内容物净含量的陈述要用磅描述，整数外剩余部分用盎司表示，或者用磅的小数或分数制表示；如果用液量标记，那么用最大的整数单位表示，如加仑，后面用加仑的小数或分数表示，或者用下一级单位的整数表示（夸脱或口品脱），然后夸脱或品脱后面的再他们的小数或分数值表示。参见本部分的(k)(5)</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(k)</p></td>\n    <td><p>Examples:举例</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>1）</p></td>\n    <td><p>A declaration of 11/2pounds weight shall be expressed as &quot;net wt. 24 oz (1 lb 8 oz),&quot; or &quot;Net wt. 24 oz (11/2lb)&quot; or &quot;Net wt. 24 oz (1.5 lb).&quot;</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2）</p></td>\n    <td><p>A declaration of three-fourths pound avoirdupois weight shall be expressed as &quot;Net wt. 12 oz.&quot;.</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3）</p></td>\n    <td><p>A declaration of 1 quart liquid measure shall be expressed as &quot;Net contents 32 fl oz (1 qt)&quot; or &quot;32 fl oz (1 qt).&quot;</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>4）</p></td>\n    <td><p>A declaration of 13/4quarts liquid measure shall be expressed as, &quot;Net contents 56 fl oz (1 qt 1 pt 8 oz)&quot; or &quot;Net contents 56 fl oz (1 qt 1.5 pt),&quot; but not in terms of quart and ounce such as &quot;Net contents 56 fl oz (1 qt 24 oz).&quot;</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>5)</p></td>\n    <td><p>A declaration of 21/2gallons liquid measure shall be expressed as &quot;Net contents 2 gal 2 qt&quot;, &quot;Net contents 2.5 gallons,&quot; or &quot;Net contents 21/2gal&quot; but not as &quot;2 gal 4 pt&quot;</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(l)</p></td>\n    <td><p>For quantities, the following abbreviations and none other may be employed. Periods and plural forms are optional:对于含量，要用下面的缩写，周期和复数是可选择的</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上使用的单位</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见彩包装</p></td>\n    <td><p>一般我们用到in,cm,mm</p></td>\n  </tr>\n  <tr>\n    <td><p>(m)</p></td>\n    <td><p>On packages labeled in terms of linear measure, the declaration shall be expressed both in terms of inches and, if applicable (1 foot or more), the largest whole units (yards, yards and feet, feet). The declaration in terms of the largest whole units shall be in parentheses following the declaration in terms of inches and any remainder shall be in terms of inches or common or decimal fractions of the foot or yard; if applicable, as in the case of adhesive tape, the initial declaration in linear inches shall be preceded by a statement of the width. Examples of linear measure are &quot;86 inches (2 yd 1 ft 2 in)&quot;, &quot;90 inches (21/2yd)&quot;, &quot;30 inches (2.5 ft)&quot;, &quot;3/4inch by 36 in (1 yd)&quot;, etc.在用线性度量的包装标记时，净含量的陈述要用英寸表示，如果大于1英尺的话，要用最大的单位表示（码，码和英尺，英尺）。净含量描述最大的单位要在括号后面跟上英寸，后面的部分要用英寸或者英尺或码的小数或分数表示；如果适用的话，最初的线性英寸的描述要跟上宽度的描述。线性描述的举例：&quot;86 inches (2 yd 1 ft 2 in)&quot;, &quot;90 inches (21/2yd)&quot;, &quot;30 inches (2.5 ft)&quot;, &quot;3/4inch by 36 in (1 yd)&quot;,</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱上使用的单位</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>见外箱</p></td>\n    <td><p>一般我们用到in,cm,mm</p></td>\n  </tr>\n  <tr>\n    <td><p>(n)</p></td>\n    <td><p>On packages labeled in terms of area measure, the declaration shall be expressed both in terms of square inches and, if applicable (1 square foot or more), the largest whole square unit (square yards, square yards and square feet, square feet). The declaration in terms of the largest whole units shall be in parentheses following the declaration in terms of square inches and any remainder shall be in terms of square inches or common or decimal fractions of the square foot or square yard; for example, &quot;158 sq inches (1 sq ft 14 sq in)&quot;.在用面积度量包装标识时，净含量的陈述要用平方英寸表示，如果不小于1平方英尺的话，要用最大的平方单位（平方码，平方英尺）表示。最大单位表示的净含量描述要标注在括号中，并跟在平方英寸的表述后面，后面的要用平方英寸表示，或者平方英尺或平方码的小数或分数单位；举例： &quot;158 sq inches (1 sq ft 14 sq in)&quot;。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(o)</p></td>\n    <td><p>Nothing in this section shall prohibit supplemental statements at locations other than the principal display panel(s) describing in nondeceptive terms the net quantity of contents, provided that such supplemental statements of net quantity of contents shall not include any term qualifying a unit of weight, measure, or count that tends to exaggerate the amount of the device contained in the package; for example, &quot;giant pint&quot; and &quot;full quart&quot;. Dual or combination declarations of net quantity of contents as provided for in paragraphs (a) and (i) of this section are not regarded as supplemental net quantity statements and shall be located on the principal display panel.本部分中的所有条款都不禁止在主要显示区域之外的位置添加关于内容物净含量的补充说明，但这些内容物的补充说明不能包含任何的对重量、度量或计数等单位的夸张修饰，如&quot;giant pint&quot; and &quot;full quart&quot;。关于内容物净含量的双重或者复合描述，不能算是内容物净含量的补充说明，如本段(a)和(i)所述的就不是补充说明，因此这些内容要放在主要显示区域。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上是否有夸张的修饰词语</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>无夸张词语</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(p)</p></td>\n    <td><p>A separate statement of net quantity of contents in terms of the metric system of weight or measure is not regarded as a supplemental statement and an accurate statement of the net quantity of contents in terms of the metric system of weight or measure may also appear on the principal display panel or on other panels.用公制的重量和度量对内容物净含量的单独陈述，也不认为是补充说明；重量和度量公制表示的内容物净含量的准确描述可以出现在主要显示区域上，也可以在其他地方显示。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(q)</p></td>\n    <td><p>The declaration of net quantity of contents shall express an accurate statement of the quantity of contents of the package. Reasonable variations caused by loss or gain of moisture during the course of good distribution practice or by unavoidable deviations in good manufacturing practice will be recognized. Variations from stated quantity of contents shall not be unreasonably large.内容物净含量的陈述要对包装中的内容物数量进行准确的描述。在良好销售规范下由于温度的上下波动引起的误差，或者在良好生产规范下不可避免的误差，都是可以接受的。但是内容物净含量的误差不可以无理由的被扩大。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查彩包装上包装清单中物品的数量</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>数量均为1</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.63</p></td>\n    <td><p>Medical devices; warning statements for devices containing or manufactured with chlorofluorocarbons and other class I ozone-depleting substances.医疗器械；有关含有或生产中采用氯氟化碳及其它破坏臭氧层1类物质的警告性陈述。</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.109</p></td>\n    <td><p>Prescription devices.处方器械</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.11</p></td>\n    <td><p>Retail exemption for prescription devices处方器械零售豁免</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.116</p></td>\n    <td><p>Medical devices having commonly known directions.众所周知的器械</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.119</p></td>\n    <td><p>In vitro diagnostic products.体外诊断产品</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.122</p></td>\n    <td><p>Medical devices for processing, repacking, or manufacturing.用于重加工，重包装或生产线的医疗器械</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.125</p></td>\n    <td><p>Medical devices for use in teaching, law enforcement, research, and analysis.用于教学，执法，研究和分析的医疗器械</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.127</p></td>\n    <td><p>Medical devices; expiration of exemptions.医疗器械豁免的终止</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.128</p></td>\n    <td><p>Exceptions or alternatives to labeling requirements for medical devices held by the Strategic National Stockpile.国家战略储备的医疗器械对labeling要求的排除或警示</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.15</p></td>\n    <td><p>Medical devices; processing, labeling, or repacking医疗器械；加工，标或重包装</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.405</p></td>\n    <td><p>Labeling of articles intended for lay use in the repairing and/or refitting of dentures.非专业人员使用的假牙修护和/或重安装的labeling</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.41</p></td>\n    <td><p>Use of impact-resistant lenses in eyeglasses and sunglasses.眼镜和太阳镜的冲击镜片的使用</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.415</p></td>\n    <td><p>Maximum acceptable level of ozone.最大可接收的臭氧水平</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.417</p></td>\n    <td><p>Chlorofluorocarbon propellants.氯氟化碳推进剂</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.42</p></td>\n    <td><p>Hearing aid devices; professional and patient labeling.助听器；专业人员和病人的labeling</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.421</p></td>\n    <td><p>Hearing aid devices; conditions for sale.助听器；销售条件</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.43</p></td>\n    <td><p>User labeling for menstrual tampons.卫生巾的使用labeing</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.433</p></td>\n    <td><p>Warning statements for prescription and restricted device products containing or manufactured with chlorofluorocarbons or other ozone-depleting substances.对含有或者生产时采用氯氟化碳或者其他破坏臭氧层的物质的产品，处方和限制产品的警示</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.435</p></td>\n    <td><p>User labeling for latex condoms.避孕套的使用说明</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>801.437</p></td>\n    <td><p>User labeling for devices that contain natural rubber.含有天然橡胶的器械labeling</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>补充以下内容</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.18</p></td>\n    <td><p>§801.18   Format of dates provided on a medical device label.<br>(a) In general. Whenever the label of a medical device includes a printed expiration date, date of manufacture, or any other date intended to be brought to the attention of the user of the device, the date must be presented in the following format: The year, using four digits; followed by the month, using two digits; followed by the day, using two digits; each separated by hyphens. For example, January 2, 2014, must be presented as 2014-01-02.<br>医疗器械标签上的日期格式<br>如产品标签上包括任何印刷的有效期、生产日期或其他引起用户关注的器械日期，则日期的格式必须以YYYY-MM-DD的格式体现，如2014年1月2日，则显示为2014-01-02。</p></td>\n    <td><p>A</p></td>\n    <td><p>如果有日期，检查日期格式是否为YYYY-MM-DD</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>801.20-801.57 UDI</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.20 </p></td>\n    <td><p>Label to bear a unique device identifier.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(a) In general. \n(1) The label of every medical device shall bear a unique device identifier (UDI) that meets the requirements of this subpart and part 830 of this chapter.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(2) Every device package shall bear a UDI that meets the requirements of this subpart and part 830 of this chapter</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(b) Exceptions. Exceptions to the general rule of paragraph (a) of this section are provided by §§801.30, 801.45, and 801.128(f)(2), and §801.55 provides a means to request an exception or alternative not provided by those provisions.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.30</p></td>\n    <td><p>§801.30   General exceptions from the requirement for the label of a device to bear a unique device identifier.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(a) In general. The following types of devices are excepted from the requirement of §801.20; a device within one or more of the following exceptions is not required to bear a unique device identifier (UDI):\n(1) A finished device manufactured and labeled prior to the compliance date established by FDA for §801.20 regarding the device. This exception expires with regard to a particular device 3 years after the compliance date established by FDA for the device.\n(2) A class I device that FDA has by regulation exempted from the good manufacturing practice requirements of part 820 of this chapter, exclusive of any continuing requirement for recordkeeping under §§820.180 and 820.198.\n(3) Individual single-use devices, all of a single version or model, that are distributed together in a single device package, intended to be stored in that device package until removed for use, and which are not intended for individual commercial distribution. This exception is not available for any implantable device. The device package containing these individual devices is not excepted from the requirement of §801.20, and must bear a UDI.\n(4) A device used solely for research, teaching, or chemical analysis, and not intended for any clinical use.\n(5) A custom device within the meaning of §812.3(b) of this chapter.\n(6) An investigational device within the meaning of part 812 of this chapter.\n(7) A veterinary medical device not intended for use in the diagnosis of disease or other conditions in man, in the cure, mitigation, treatment, or prevention of disease in man, or intended to affect the structure or any function of the body of man.\n(8) A device intended for export from the United States.\n(9) A device held by the Strategic National Stockpile and granted an exception or alternative under §801.128(f)(2).\n(10) A device for which FDA has established a performance standard under section 514(b) of the Federal Food, Drug, and Cosmetic Act and has provided therein an exception from the requirement of §801.20, or for which FDA has recognized all or part of a performance standard under section 514(c) of the Federal Food, Drug, and Cosmetic Act and has included an exception from the requirement of §801.20 within the scope of that recognition.\n(11) A device packaged within the immediate container of a combination product or convenience kit, provided that the label of the combination product or convenience kit bears a UDI.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(b) National Drug Code (NDC) Numbers. If a combination product properly bears an NDC number on its label—\n(1) The combination product is not subject to the requirements of §801.20.\n(2) A device constituent of such a combination product whose components are physically, chemically, or otherwise combined or mixed and produced as a single entity as described by §3.2(e)(1) of this chapter is not subject to the requirements of §801.20.\n(3) Each device constituent of such a combination product, other than one described by §3.2(e)(1) of this chapter, must bear a UDI on its label unless paragraph (a)(11) of this section applies.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(c) Exception for shipping containers. This rule does not require a UDI to be placed on any shipping container.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(d) The UDI of a class I device is not required to include a production identifier.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.35</p></td>\n    <td><p>§801.35   Voluntary labeling of a device with a unique device identifier.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(a) The labeler of a device that is not required to bear a unique device identifier (UDI) may voluntarily comply with §801.20. If a labeler voluntarily includes a UDI for a device, the labeler may voluntarily provide information concerning the device under subpart E of part 830 of this chapter.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(b) A device may bear both a Universal Product Code (UPC) and a UDI on its label and packages.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.40</p></td>\n    <td><p>§801.40   Form of a unique device identifier</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(a) Every unique device identifier (UDI) must meet the technical requirements of §830.20 of this chapter. The UDI must be presented in two forms:<br>(1) Easily readable plain-text, and<br>(2) Automatic identification and data capture (AIDC) technology.<br>UDI的形式：可读的文本信息；AIDC（自动识别和数据抓取）技术</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(b) The UDI must include a device identifier segment. Whenever a device label includes a lot or batch number, a serial number, a manufacturing date, an expiration date, or for a human cell, tissue, or cellular or tissue-based product (HCT/P) regulated as a device, a distinct identification code as required by §1271.290(c) of this chapter, the UDI must include a production identifier segment that conveys such information.<br>UDI必须包括产品标识符（DI）</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(c) If the AIDC technology is not evident upon visual examination of the label or device package, the label or device package must disclose the presence of AIDC technology.<br>如果在标签或产品包装上目视检查不能明显的看到AIDC技术，那么在标签或产品包装上必须披露说明有AIDC技术</p></td>\n    <td><p>A</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(d) A class I device that bears a Universal Product Code (UPC) on its label and device packages is deemed to meet all requirements of subpart B of this part. The UPC will serve as the unique device identifier required by §801.20.<br>I类产品标签或产品包装上有UPC则被视为符合本节B分部的所有要求。UPC会视为是801.20要求的UDI</p></td>\n    <td><p></p></td>\n    <td><p>I类产品适用</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.45</p></td>\n    <td><p>§801.45   Devices that must be directly marked with a unique device identifier.</p></td>\n    <td><p></p></td>\n    <td><p>产品上直接标记UDI</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>此项待确认\n（附在产品上的铭牌上的内容符合要求）</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(a) In general. A device that must bear a unique device identifier (UDI) on its label must also bear a permanent marking providing the UDI on the device itself if the device is intended to be used more than once and intended to be reprocessed before each use.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(b) UDI for direct marking. The UDI provided through a direct marking on a device may be:\n(1) Identical to the UDI that appears on the label of the device, or\n(2) A different UDI used to distinguish the unpackaged device from any device package containing the device.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(c) Form of a UDI when provided as a direct marking. When a device must bear a UDI as a direct marking, the UDI may be provided through either or both of the following:\n(1) Easily readable plain-text;\n(2) Automatic identification and data capture (AIDC) technology, or any alternative technology, that will provide the UDI of the device on demand.</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(d) Exceptions. The requirement of paragraph (a) of this section shall not apply to any device that meets any of the following criteria:\n(1) Any type of direct marking would interfere with the safety or effectiveness of the device;\n(2) The device cannot be directly marked because it is not technologically feasible;\n(3) The device is a single-use device and is subjected to additional processing and manufacturing for the purpose of an additional single use.\n(4) The device has been previously marked under paragraph (a) of this section.</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(e) Exception to be noted in design history file. A labeler that decides to make use of an exception under paragraph (d of this section) must document the basis of that decision in the design history file required by §820.30(j) of this chapter.</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.50</p></td>\n    <td><p>§801.50   Labeling requirements for stand-alone software.</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>801.55</p></td>\n    <td><p>§801.55   Request for an exception from or alternative to a unique device identifier requirement.</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(a) A labeler may submit a request for an exception from or alternative to the requirement of §801.20 or any other requirement of this subpart for a specified device or a specified type of device. A written request for an exception or alternative must:\n(1) Identify the device or devices that would be subject to the exception or alternative;\n(2) Identify the provisions of this subpart that are the subject of the request for an exception or alternative;\n(3) If requesting an exception, explain why you believe the requirements of this subpart are not technologically feasible;\n(4) If requesting an alternative, describe the alternative and explain why it would provide for more accurate, precise, or rapid device identification than the requirements of this subpart or how the alternative would better ensure the safety or effectiveness of the device that would be subject to the alternative;\n(5) Provide, if known, the number of labelers and the number of devices that would be affected if we grant the requested exception or alternative; and\n(6) Provide other requested information that the Center Director needs to clarify the scope and effects of the requested exception or alternative.</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(b) A written request for an exception or alternative must be submitted by sending it:\n(1) If the device is regulated by the Center for Biologics Evaluation and Research (CBER), by email to: cberudirequests@fda.hhs.gov or by correspondence to: Food and Drug Administration, Center for Biologics Evaluation and Research, Document Control Center, 10903 New Hampshire Ave., Bldg. 71, Rm. G112, Silver Spring, MD 20993.\n(2) In all other cases, by email to: GUDIDSupport@fda.hhs.gov, or by correspondence to: UDI Regulatory Policy Support, Center for Devices and Radiological Health, Food and Drug Administration, 10903 New Hampshire Ave., Bldg. 32, Rm. 3293, Silver Spring, MD 20993-0002</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(c) The Center Director may grant an exception or alternative, either in response to a request or on his or her own initiative, if the Center Director determines that an exception is appropriate because the requirements of this subpart are not technologically feasible, or that an alternative would provide for more accurate, precise, or rapid device identification than the requirements of this subpart or would better ensure the safety or effectiveness of the device that would be subject to the alternative. If we grant an exception or alternative, we may include any safeguards or conditions deemed appropriate to ensure the adequate identification of the device through its distribution and use. Any labeler may make use of an exception or alternative granted under this section, provided that such use satisfies all safeguards or conditions that are part of the exception or alternative.</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(d) FDA may initiate and grant an exception or alternative if we determine that the exception or alternative is in the best interest of the public health. Any such exception or alternative will remain in effect only so long as there remains a public health need for the exception or alternative.</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(e) The Center Director may rescind an exception or alternative granted under this section if, after providing an opportunity for an informal hearing as defined in section 201(x) of the Federal Food, Drug, and Cosmetic Act and under part 16 of this chapter, the Center Director determines that the exception or alternative no longer satisfies the criteria described in this paragraph (e) or that any safeguard or condition required under this paragraph (e) has not been met.</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>§801.57   Discontinuation of legacy FDA identification numbers assigned to devices.</p></td>\n    <td><p>NA</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 10
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（ISO780部分）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                   年  月  日      审核:                         年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p><strong>Clause NO.<br></strong>条款号</p></td>\n    <td rowspan=\"2\"><p><strong>Description, Requirement/</strong>描述或要求</p></td>\n    <td><p><strong>Applicable</strong>适用性</p></td>\n    <td rowspan=\"2\"><p>Verification method<br>验证方法</p></td>\n    <td colspan=\"2\"><p><strong>Compliance/</strong>符合性</p></td>\n    <td rowspan=\"2\"><p>Verification annal<br>验证记录</p></td>\n    <td rowspan=\"2\"><p><strong>Comments/</strong>备注</p></td>\n  </tr>\n  <tr>\n    <td><p>A</p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n  </tr>\n  <tr>\n    <td><p>1</p></td>\n    <td><p><strong> Scop/e</strong>范围</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2</p></td>\n    <td><p>Symbols</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2.1</p></td>\n    <td><p>Display of symbols</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Symbols should preferably be stencilled directly on the package or may appear on a label. It is recommended that the symbols be painted, printed or otherwise reproduced as specified in this International Standard. They need not be framed by border lines.\nThe graphical design of each symbol shall have only one meaning; symbols are purposely designed so that they can also be stencilled without changing the graphics.</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>外箱符合要求</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>2.2</p></td>\n    <td><p>Colour of symbols/标志颜色</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The colour used for symbols shall be black.<br>If the colour of the package is such that the black<br>symbol would not show clearly, a panel of a suitable contrasting colour, preferably white, shall be provided as a background.<br>Care shall be taken to avoid the use of colours which could result in confusion with the labelling of dangerous goods. The use of red, orange or yellow shall be avoided unless regional or national regulations require such use./标志颜色一般为黑色。如果包装的颜色使得标志显得不清晰，则应在印刷面上用适当的对比色，黑色标志最好以白色作为标志的底色。必要时，标志也可使用其他颜色，除非另有规定，一般应避免采用红色、橙色或黄色，以避免同危险品标志相混淆。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱标志颜色</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>颜色为黑色，符合</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>2.3</p></td>\n    <td><p>Size of symbols/标志尺寸</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For normal purposes the overall height of the<br>symbols shall be 100 mm, 150 mm or 200 mm.<br>The size or shape of the package may, however,<br>necessitate use of larger or smaller sizes for the<br>symbols./正常的标志高度应该是100mm,150mm或200mm.如果包装尺寸过大或过小，可等比例放大或缩小。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱的标志高度</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>外箱符合要求</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>2.4</p></td>\n    <td><p>Number, location and position of symbols/标志的数目和位置</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2.4.1</p></td>\n    <td><p>The number of identical symbols to be used for<br>any one package depends on its size and shape./一个包装件上使用相同标志的数目，应根据包装件的尺寸和形状确定。</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>a)</p></td>\n    <td><p> Symbol “Fragile”, shall be shown near<br>the left-hand upper corner on all four upright<br>sides of the packages/“易碎物品”应标在包装件所有的端面和侧面的左上角处<br><img src=\"88646f9d6bbd012d66227e8e313b95fa2199bd2bb6110afff6ae0cd9a77b8af8.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱易碎标志的位置</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>外箱符合要求</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>b)</p></td>\n    <td><p>Symbol No. 3.3, “This way up”, shall appear in<br>the same position as required for symbol No. 3.1<br>[see example of a) under No.3. 3 in Table 1]. Where<br>both symbols are required, symbol No. 3 shall<br>appear nearer to the corner/标志3.3“向上”应标在与标志3.1相同的位置。当标志3.1和标志3.3同时使用时，标志3.3应更接近包装箱角</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱向上标志的位置</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>外箱符合要求</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>c)</p></td>\n    <td><p>Symbol No.3. 7, Where possible, “Centre of<br>gravity” shall be placed on all six sides but at<br>least on the four lateral sides relating to the<br>actual location of the centre of gravity/标志3.7“重心”应尽可能标在包装所有六个面的中心位置上，否则至少也应标在包装件2个侧面和2个端面上<br><img src=\"5ba54d0fc2a95b09c060445d3222f118fa3719f077faecbf4153eedb314753a8.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>d)</p></td>\n    <td><p>Symbol No. 11, “Clamp as indicated”./由此夹起</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>1)</p></td>\n    <td><p>Only appropriately marked packages should<br>be handled by clamps./只能用于可夹持的包装件上</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2)</p></td>\n    <td><p>The symbol shall be positioned on two<br>opposite faces of the package so that it is in the<br>visual range of the clamp truck operator when<br>approaching to carry out operation./标注位置应为可夹持位置的两个相对面上，以确保作业时标志在作业人员的实现范围内</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>The symbol shall not be marked on those faces of\nthe package intended to be gripped by the\nclamps.</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>e)</p></td>\n    <td><p>Symbol No.3. 16, “Sling here”, shall be placed<br>on at least two opposite faces of the package/标志3.16“由此吊起”至少应标注在包装件的两个相对面上<br><img src=\"afc6e89bb3920b2082e5a815f0580f37befd49e38850c30599c9c7db528fc9c1.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2.4.2</p></td>\n    <td><p>When transport packages are formed into a\nunit load, symbols shall be located so as to ensure\nthey are visible.</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱的标志是否明显</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>外箱符合要求</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>2.4.3</p></td>\n    <td><p>Particular attention shall be paid to the<br>correct application of the symbols, as faulty<br>application may lead to misinterpretation./特别注意的是一定要正确应用标志，错误应用可能会导致误解</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱的标志是否使用正确</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>外箱符合要求</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>Symbols No. 7 and No. 16 shall be applied in their\ncorrect respective positions and in appropriate\nrespective places in order to convey the meaning\nclearly and fully.</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>2.4.4</p></td>\n    <td><p>In symbol No. 3.14, “Stacking limitations by<br>number”, n indicates the maximum number of<br>packages stacked./标志3.14，“堆码层数极限”，n表示包装堆叠的最大数</p></td>\n    <td><p>A</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3</p></td>\n    <td><p>Handling instructions<br><img src=\"3d5ee6520bc116543dccbd2e2c440fe1be8c831ad8bb03357399bfafbe1335f0.png\"/></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.1</p></td>\n    <td><p>FRAGILE /易碎物品<br><img src=\"cac788338aedf175132901678cfd97f979a2e7d16616de8092cdbece737e1327.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>外箱有此标识</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>3.2</p></td>\n    <td><p>USE NO HAND HOOKS / 禁用手钩<br><img src=\"91470c8cf88e1eb269ad4ae51c0e7520359ffcc445b8e2cdf555e0e1bdc31d6f.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.3</p></td>\n    <td><p>THIS WAY UP /向上<br><img src=\"d8c82c997ee7b985b665c6b91bd306ac05e86e08d6271fbf56e81c673cb57968.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>外箱有此标识</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>3.4</p></td>\n    <td><p>KEEP AWAY FROM SUNLIGHT/ 怕晒</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.5</p></td>\n    <td><p>PROTECT FROM RADIOACTIVE SOURCES/怕辐射<br><img src=\"c21accaabeed875f34a42b1edf85516b5b1f28f44a666cae6d54de94c4cd749e.png\"/><br><img src=\"dc6499043490ec07718a8427350e2024aa075f4d3584e34b38a339f97c1099eb.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.6</p></td>\n    <td><p>KEEP AWAY FROM RAIN/ 怕雨<br><img src=\"5d2682f6b2ca70d149f91b4740b0878d47cdb9ca7502996b567985ed974f85ad.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>外箱有此标识</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>3.7</p></td>\n    <td><p>CENTRE OF GRAVITY/重心<br><img src=\"3c700fea5a2c86d9bd0f7a2965c3b30961c38ee7683ec7800d538cbd07066e45.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.8</p></td>\n    <td><p>DO NOT ROLL/禁止翻滚</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.9</p></td>\n    <td><p>DO NOT USE HAND TRUCK HERE/此面禁用手推车<br><img src=\"3b74dbfb409cbb361cb61eb928a5d6631720dd82d130917ce6892b955fe81abe.png\"/><br><img src=\"919bb55480f69bea2decaeb4095ba336cf6e53028fdeae7bc70612d726ebf3f1.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.1</p></td>\n    <td><p>USE NO FORKS/禁用叉车<br><img src=\"0b3a396cebccc514b9c4725a545a1a94948d979741152322617b4d7da6073d44.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.11</p></td>\n    <td><p>CLAMP AS INDICATED/由此夹起<br><img src=\"6b8f7ea2305913e883a24b98d0f3c792a17a829d675d28b15f78c67bc4bf0d28.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.12</p></td>\n    <td><p>DO NOT CLAMP AS INDICATED/此处不能卡夹<br><img src=\"78811ade59a888244b0db4653438e923d46e2c4fdfdd2c223023d4184336cb35.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.13</p></td>\n    <td><p>STACKING LIMIT BY MASS/堆码质量极限</p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.14</p></td>\n    <td><p>STACKING LIMIT BY NUMBER/堆码层数极限<br><img src=\"2413bf98d628be69074132fd000796cfb9432e0ece0eab8e98e3834da8314ad7.png\"/></p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>外箱有此标识</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>3.15</p></td>\n    <td><p>DO NOT STACK/禁止堆码<br><img src=\"fdb628906b70ba1e4bc4141662e275f19a7f0e48d2503cba457cd265f0125139.png\"/><br><img src=\"7505b8987fe45ba5985dab72e31fa6bbcf7beacaeb5404ecb6aa42a2baf2356a.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.16</p></td>\n    <td><p>SLING HERE/由此吊起<br><img src=\"2ea36e23ffbfc4d5d50ab0b6188a56521e9dec043e758b81729408a951861661.png\"/></p></td>\n    <td><p>NA</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>3.17</p></td>\n    <td><p>TEMPERATURE LIMITS/温度极限</p></td>\n    <td><p>A</p></td>\n    <td><p>检查外箱</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>外箱有此标识</p></td>\n    <td><p></p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 11
        },
        {
            "para_blocks": [
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table>\n  <tr>\n    <th colspan=\"8\"><p>标签检查报告（FCC PART 15部分）</p></th>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>拟制:                         年  月  日         审核:                               年  月  日  </p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>产品型号：  PT9L                  项目编号： 2024-002-WX02                     产品/项目名称：红外体温计</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"8\"><p>TITLE 47--Telecommunication CHAPTER I--FEDERAL COMMUNICATIONS COMMISSION\nSUBCHAPTER A--GENERAL     FCC PART 15 --RADIO FREQUENCY DEVICES</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p><strong>Clause NO.<br></strong>条款号</p></td>\n    <td rowspan=\"2\"><p><strong>Description, Requirement/</strong>描述或要求</p></td>\n    <td><p><strong>Applicable</strong>适用性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification method<br></strong>验证方法</p></td>\n    <td colspan=\"2\"><p><strong>Compliance/</strong>符合性</p></td>\n    <td rowspan=\"2\"><p><strong>Verification annal<br></strong>验证记录</p></td>\n    <td rowspan=\"2\"><p><strong>Comments/</strong>备注</p></td>\n  </tr>\n  <tr>\n    <td><p>A</p></td>\n    <td><p>OK</p></td>\n    <td><p>Fail</p></td>\n  </tr>\n  <tr>\n    <td><p>15.19</p></td>\n    <td><p> Labelling requirements 标签要求</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>(a)</p></td>\n    <td><p> In addition to the requirements in part 2 of this chapter, a device subject to certification, or verification shall be labelled as follows:\n除本章第2部分的要求外，需认证或验证的装置应贴上如下标签：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>非DOC认证方式均需要符合</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(1) Receivers associated with the operation of a licensed radio service, e.g., FM broadcast under part 73 of this chapter, land mobile operation under part 90, etc., shall bear the following statement in a conspicuous location on the device:\nThis device complies with part 15 of the FCC Rules. Operation is subject to the condition that this device does not cause harmful interference.</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(2) A stand-alone cable input selector switch, shall bear the following statement in a conspicuous location on the device:\nThis device is verified to comply with part 15 of the FCC Rules for use with cable television service.</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(3) All other devices shall bear the following statement in a conspicuous location on the device:\nThis device complies with part 15 of the FCC Rules. Operation is subject to the following two conditions: (1) This device may not cause harmful interference, and (2) this device must accept any interference received, including interference that may cause undesired operation.</p></td>\n    <td><p>A</p></td>\n    <td><p>检查说明书</p></td>\n    <td><p>OK</p></td>\n    <td><p></p></td>\n    <td><p>Notice\n19</p></td>\n    <td><p>FCC警示语</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(4) Where a device is constructed in two or more sections connected by wires and marketed together, the statement specified under paragraph (a) of this section is required to be affixed only to the main control unit.</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(5) When the device is so small or for such use that it is not practicable to place the statement specified under paragraph (a) of this section on it, the information required by this paragraph shall be placed in a prominent location in the instruction manual or pamphlet supplied to the user or, alternatively, shall be placed on the container in which the device is marketed. However, the FCC identifier or the unique identifier, as appropriate, must be displayed on the device.</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(b) </p></td>\n    <td><p>Products subject to authorization under a Declaration of Conformity shall be labelled as follows:\n符合性声明授权的产品应贴上如下标签：</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>仅DOC方式适用,目前USB功能的测试机构均按此方式进行</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(1) The label shall be located in a conspicuous location on the device and shall contain the unique identification described in §2.1074 of this chapter and the following logo:</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(i) If the product is authorized based on testing of the product or system; or\n\n\n<br><img src=\"32b346fb515ae231c7309007041fd06da31b6791d9f44a0a9e2978089106acca.jpg\"/></p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(ii) If a personal computer is authorized based on assembly using separately authorized components, in accordance with §15.101(c)(2) or (c)(3), and the resulting product is not separately tested:\n\n\n<br><img src=\"85ecba34e1c89ccd888251371ef2dfa34ba6e5656bde7ecce20edef454baded3.jpg\"/></p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(2) Label text and information should be in a size of type large enough to be readily legible, consistent with the dimensions of the equipment and the label. However, the type size for the text is not required to be larger than eight point.</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(3) When the device is so small or for such use that it is not practicable to place the statement specified under paragraph (b)(1) of this section on it, such as for a CPU board or a plug-in circuit board peripheral device, the text associated with the logo may be placed in a prominent location in the instruction manual or pamphlet supplied to the user. However, the unique identification (trade name and model number) and the logo must be displayed on the device.</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>(4) The label shall not be a stick-on, paper label. The label on these products shall be permanently affixed to the product and shall be readily visible to the purchaser at the time of purchase, as described in §2.925(d) of this chapter. “Permanently affixed” means that the label is etched, engraved, stamped, silkscreened, indelibly printed, or otherwise permanently marked on a permanently attached part of the equipment or on a nameplate of metal, plastic, or other material fastened to the equipment by welding, riveting, or a permanent adhesive. The label must be designed to last the expected lifetime of the equipment in the environment in which the equipment may be operated and must not be readily detachable.\n标签不得为粘贴式纸质标签。这些产品上的标签应永久贴在产品上，并应在购买时随时可见，如中所述§本章第2.925（d）款。”永久粘贴”是指标签蚀刻、雕刻、压印、丝网印刷、不可擦除印刷或以其他方式永久标记在设备的永久连接部分或金属、塑料或其他材料的铭牌上，通过焊接、铆接或永久粘合剂固定在设备上。标签的设计必须确保在设备可能运行的环境中，设备的预期使用寿命，并且不得轻易拆卸。</p></td>\n    <td><p>A</p></td>\n    <td><p>检查铭牌</p></td>\n    <td><p>OK</p></td>\n    <td><p><img src=\"5820bbffa3a23b592354e86a31a1895425299ab4c071e233846297ceb0ad027d.jpg\"/></p></td>\n    <td><p></p></td>\n    <td><p>材质为PET</p></td>\n  </tr>\n  <tr>\n    <td><p>©</p></td>\n    <td><p> [Reserved]</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>(d)</p></td>\n    <td><p> Consumer electronics TV receiving devices, including TV receivers, videocassette recorders, and similar devices, that incorporate features intended to be used with cable television service, but do not fully comply with the technical standards for cable ready equipment set forth in §15.118, shall not be marketed with terminology that describes the device as “cable ready” or “cable compatible,” or that otherwise conveys the impression that the device is fully compatible with cable service. Factual statements about the various features of a device that are intended for use with cable service or the quality of such features are acceptable so long as such statements do not imply that the device is fully compatible with cable service. Statements relating to product features are generally acceptable where they are limited to one or more specific features of a device, rather than the device as a whole. This requirement applies to consumer TV receivers, videocassette recorders and similar devices manufactured or imported for sale in this country on or after October 31, 1994.</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>15.21</p></td>\n    <td><p>The users manual or instruction manual for an intentional or unintentional radiator shall caution the user that changes or modifications not expressly approved by the party responsible for compliance could void the user&#x27;s authority to operate the equipment. In cases where the manual is provided only in a form other than paper, such as on a computer disk or over the Internet, the information required by this section may be included in the manual in that alternative form, provided the user can reasonably be expected to have the capability to access information in that form.有意或无意散热器的用户手册或说明手册应提醒用户，未经合规责任方明确批准的更改或修改可能会使用户失去操作设备的权限。如果手册仅以纸张以外的形式提供，例如在计算机磁盘或互联网上提供，则本节要求的信息可以该替代形式包含在手册中，前提是可以合理预期用户能够访问该形式的信息。</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p>For a Class B digital device or peripheral, the instructions furnished the user shall include the following or similar statement, placed in a prominent location in the text of the manual: \nNOTE: This equipment has been tested and found to comply with the limits for a Class B digital device, pursuant to part 15 of the FCC Rules. These limits are designed to provide reasonable protection against harmful interference in a residential installation. \nThis equipment generates, uses and can radiate radio frequency energy and, if not installed and used in accordance with the instructions, may cause harmful interference to radio communications. However, there is no guarantee that interference will not occur in a particular installation. If this equipment does cause harmful interference to radio or television reception, which can be determined by turning the equipment off and on, the user is encouraged to try to correct the interference by one or more of the following measures: \n—Reorient or relocate the receiving antenna. \n—Increase the separation between the equipment and receiver. \n—Connect the equipment into an outlet on a \ncircuit different from that to which the receiver is connected. \n—Consult the dealer or an experienced radio/ \nTV technician for help.</p></td>\n    <td><p>N/A</p></td>\n    <td><p>——</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n</table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 0,
                            "type": "table_body"
                        }
                    ],
                    "index": 0
                }
            ],
            "discarded_blocks": [],
            "page_idx": 12
        }
    ],
    "_backend": "office",
    "_version_name": "3.1.6"
}