送检公司：东莞市上合旺盈印刷有限公司营业七部高志

送检公司地址：东莞市东城区主山振兴路329号旺盈工业园

以下测试样品是由申请者提供及确认：红外体温计

样品编号 :NA

批号 :NA

订单/工程单号 :NA

供应商 :NA

送检数量 :1箱

客户名称/代码 :A1939

样品接收日期 :2017.06.13

测试周期 :2017.06.13-2017.06.13

测试方法 :请参见下一页

<table><tr><td colspan="3">测试要求</td><td rowspan="2">结果</td></tr><tr><td colspan="2">参考标准</td><td>测试项目</td></tr><tr><td>1</td><td>客户要求</td><td>跌落</td><td>合格</td></tr></table>

更多测试细节请参考以下页面

旺盈彩盒纸品有限公司实验室授权以下人员测试并签核本报告

测试：杨汝圭

![](images/fe7c27ac31081cb319bd4b2003497f79c6366b64fcd23dcf0e060bfa8f38b5d0.jpg)

<details>
<summary>text_image</summary>

任盈彩盒纸品有限公司
Voion
审核:宋刚
物理实验室
</details>

# 1、跌落测试：

测试方法:

将样品放置跌落测试仪上，根据产品毛重选择所需高度，依次顺序测试。测试结束后检查产纸箱及内卡、客户产品。

<table><tr><td>测试顺序</td><td>高度</td><td>重量</td><td>测试部位描述</td></tr><tr><td>角</td><td>1200MM</td><td rowspan="10">NA</td><td rowspan="10"><img src="images/aa9ec56a3469e302d0e0262b3c813a2a7b589d8144c533f5d3506c3c1c32b35a.jpg"/></td></tr><tr><td>棱1</td><td>1200MM</td></tr><tr><td>棱2</td><td>1200MM</td></tr><tr><td>棱3</td><td>1200MM</td></tr><tr><td>面1</td><td>1200MM</td></tr><tr><td>面2</td><td>1200MM</td></tr><tr><td>面3</td><td>1200MM</td></tr><tr><td>面4</td><td>1200MM</td></tr><tr><td>面5</td><td>1200MM</td></tr><tr><td>面6</td><td>1200MM</td></tr></table>

判定标准：测试后样品包装不存在破损现象，产品结构功能无损坏。

样品数量: 1箱

结果描述：按照标准测试后箱内样品无破损现象，测试结果判定为合格。

测试图片:

![](images/198fdf0044c0780fd2c0f4de9a8cb3f9ddc7bdd33a43260efc4f9ecb9ed9530b.jpg)

<details>
<summary>text_image</summary>

跌落試驗機
1200
1200
reset
复位
stop
停止
rise
上升
down
下降
power
电源
</details>

![](images/10163ce8eb2d1aa25fbe323cf79d2c56c124ab5b8028061f9c645e2c088686a2.jpg)

<details>
<summary>natural_image</summary>

Interior view of a warehouse or testing facility showing a cardboard box on a platform, with no visible text or symbols.
</details>

报告日期：2017.06.13

Test Report

Report No:2017061324

![](images/34410bb5edf57a0bfacb5b9e24b865c7ce4b5835b426423c95bd390fae05d8c0.jpg)

<details>
<summary>natural_image</summary>

Open cardboard box containing a grid of white paper blocks (no text or symbols visible)
</details>

![](images/9dafb84fcdb00000d825895f4ad00aa788e26c1ee1ab592597f30094fc16a8d3.jpg)

<details>
<summary>natural_image</summary>

White paper box with folded paper sheets arranged in a grid pattern (no text or symbols visible)
</details>

![](images/1b1f2271da83b91f89aa94e1aed464b805e0e9fdff4057831dc5d8c38223ee42.jpg)

<details>
<summary>natural_image</summary>

Four white electronic devices mounted on white rectangular bases, arranged in a row against a grid-patterned background (no visible text or symbols)
</details>

![](images/6023789f72d91f9581854dbca1b3a25f86b806b769ec18e93364001e99343162.jpg)

<details>
<summary>natural_image</summary>

Four white cylindrical electronic devices with three black buttons, arranged on white rectangular bases (no visible text or symbols)
</details>

\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*报告结束\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*