[
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "最终报告"
                    }
                ],
                "level": 1
            },
            "bbox": [
                364,
                290,
                630,
                326
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ],
                "level": 1
            },
            "bbox": [
                325,
                336,
                671,
                355
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "红外耳温计"
                    }
                ],
                "level": 1
            },
            "bbox": [
                387,
                427,
                610,
                461
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "皮肤刺激试验"
                    }
                ],
                "level": 1
            },
            "bbox": [
                367,
                476,
                632,
                511
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "参照 GB/T 16886.10-2017 芝麻油浸提"
                    }
                ],
                "level": 1
            },
            "bbox": [
                370,
                522,
                629,
                562
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "委托单位：天津九安医疗电子股份有限公司"
                    }
                ]
            },
            "bbox": [
                147,
                707,
                875,
                730
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "地址：天津市南开区雅安道金平路3号"
                    }
                ]
            },
            "bbox": [
                147,
                750,
                875,
                773
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/27dc0915dc42934532149dc9f7bbbee71f12f03cea76dff7fafd2c09a0398508.jpg"
                },
                "content": "",
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                934,
                277,
                998,
                404
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "MA "
                    }
                ]
            },
            "bbox": [
                63,
                81,
                253,
                169
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "180015144061 "
                    }
                ]
            },
            "bbox": [
                65,
                173,
                246,
                191
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "ilac-MRA "
                    }
                ]
            },
            "bbox": [
                427,
                78,
                588,
                192
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "CNAS "
                    }
                ]
            },
            "bbox": [
                602,
                80,
                786,
                182
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "中国认可"
                    }
                ]
            },
            "bbox": [
                803,
                85,
                882,
                100
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "国际互认"
                    }
                ]
            },
            "bbox": [
                805,
                102,
                884,
                117
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "检测 "
                    }
                ]
            },
            "bbox": [
                805,
                119,
                845,
                135
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "TESTING "
                    }
                ]
            },
            "bbox": [
                805,
                137,
                892,
                150
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "CNAS L2954 "
                    }
                ]
            },
            "bbox": [
                805,
                153,
                922,
                168
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "The image provided is a QR code. It does not contain any text, mathematical formulas, tables, or figures that can be processed according to the OCR instructions. Therefore, no textual content can be extracted from this image. "
                    }
                ]
            },
            "bbox": [
                90,
                876,
                199,
                954
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                216,
                878,
                548,
                896
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "地址：中国江苏苏州工业园区仁爱路199号"
                    }
                ]
            },
            "bbox": [
                214,
                902,
                552,
                916
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "网址：www.sudatest.com "
                    }
                ]
            },
            "bbox": [
                218,
                921,
                404,
                935
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "直线：+86 512 65880038"
                    }
                ]
            },
            "bbox": [
                218,
                937,
                412,
                952
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "邮编：215123"
                    }
                ]
            },
            "bbox": [
                577,
                901,
                684,
                914
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "电子邮箱：med@sudatest.com"
                    }
                ]
            },
            "bbox": [
                578,
                918,
                805,
                932
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "免费电话：400 107 8828"
                    }
                ]
            },
            "bbox": [
                578,
                934,
                765,
                948
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "目录"
                    }
                ],
                "level": 1
            },
            "bbox": [
                463,
                93,
                526,
                118
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "检测报告说明 …… 3"
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                148,
                843,
                166
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "日期确认 ....4"
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                169,
                843,
                187
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "报告摘要 5 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                188,
                843,
                207
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "检测报告正文....6 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                209,
                843,
                226
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "1 目的 ……6"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "2 参考标准....6"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "3 执行规范 ……6 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4 试验和对照样品确定 ……6"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                142,
                231,
                843,
                307
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "4.1 试验样品 …… 6"
                    }
                ]
            },
            "bbox": [
                177,
                309,
                843,
                325
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "4.2 对照样品 6"
                    }
                ]
            },
            "bbox": [
                177,
                328,
                843,
                342
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4.2.1 阴性对照样品 ..... 6"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4.2.2 阳性对照样品 6"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                214,
                344,
                843,
                374
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "5 仪器和试剂 ....7"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                378,
                843,
                394
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "5.1 仪器设备....7"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "5.2 试剂....7 "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                177,
                397,
                843,
                431
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "6 试验系统鉴别 ……7"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                434,
                843,
                450
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "7 饲养和护理 .... 7 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "8 试验系统和给药途径确认 ……7 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9 试验设计 ....8"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                142,
                453,
                843,
                510
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "9.1 浸提液制备 8 "
                    }
                ]
            },
            "bbox": [
                177,
                513,
                843,
                528
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.1.1 样品前处理....8"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.1.2 样品浸提....8 "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                214,
                530,
                843,
                560
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.2 试验步骤.....8 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.3 结果观察....8 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.4 结果评价....9 "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                177,
                562,
                843,
                612
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "10 试验结果 ..... 9"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                616,
                843,
                631
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "11 结论 …… 9"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "12 记录存储 ..... 9 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "13 保密协议....9"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "14 试验偏离声明 ..... 9"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                144,
                636,
                843,
                712
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "附录一 试验数据 …… 10"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                714,
                843,
                732
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "附录二 试验样品照片 …… 11"
                    }
                ]
            },
            "bbox": [
                144,
                735,
                843,
                751
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "附录三 客户提供的资料 …… 12"
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                754,
                843,
                771
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                49,
                392,
                64
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ]
            },
            "bbox": [
                583,
                49,
                843,
                65
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第2页 共12页"
                    }
                ]
            },
            "bbox": [
                427,
                937,
                557,
                952
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "检测报告说明"
                    }
                ],
                "level": 1
            },
            "bbox": [
                397,
                91,
                585,
                118
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "一、对本报告有异议者，请于收到报告之日起十五天内提出复核申请。 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "二、检测报告涂改或无检验检测专用章无效。"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "三、检测报告无编制人、审核人及检测报告签发人签字无效。"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "四、送样委托检验，本检验检测机构仅对来样负责。"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "五、未经本检验检测机构同意，不得部分复制本报告。"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                179,
                157,
                796,
                288
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                140,
                49,
                392,
                64
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ]
            },
            "bbox": [
                580,
                49,
                842,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第3页 共12页"
                    }
                ]
            },
            "bbox": [
                434,
                935,
                565,
                952
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/41ea9d88d179d869d230d51bb683f5fde306365956ab31d34146b42c76540ff9.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "日期确认"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>接样日期</td><td>2019-12-04</td></tr><tr><td>试验计划书生效日期</td><td>2019-12-06</td></tr><tr><td>试验操作开始日期</td><td>2019-12-06</td></tr><tr><td>试验操作结束日期</td><td>2019-12-13</td></tr><tr><td>报告完成日期</td><td>2019-12-23</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                135,
                130,
                857,
                275
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "编制：陈荣荣"
                    }
                ]
            },
            "bbox": [
                308,
                676,
                602,
                726
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "审核： 戴国成 试验负责人  \n签发："
                    }
                ]
            },
            "bbox": [
                310,
                750,
                602,
                853
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "授权签字人"
                    }
                ]
            },
            "bbox": [
                437,
                859,
                543,
                876
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/ef053b656ab1cd2878f4083c825f51a49fa93379c65aa1e983e0c821bcc8713f.jpg"
                },
                "content": "2019-12-23\n日期\n2019-12-23\n日期\n检验检测专用章\n2019-12-23",
                "image_caption": [
                    {
                        "type": "text",
                        "content": "日期"
                    }
                ],
                "image_footnote": []
            },
            "sub_type": "text_image",
            "bbox": [
                662,
                686,
                860,
                852
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                563,
                890,
                855,
                908
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                144,
                51,
                394,
                65
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ]
            },
            "bbox": [
                583,
                49,
                845,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第4页共12页"
                    }
                ]
            },
            "bbox": [
                437,
                935,
                570,
                952
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "报告摘要 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                429,
                92,
                557,
                117
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/65f31f828c8ed2c41a6869f3f5e97704f949d4effd74baf2b6b92048a85bcd2e.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "1 试验样品"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>样品名称</td><td>红外耳温计</td></tr><tr><td>制造商</td><td>柯顿(天津)电子医疗器械有限公司</td></tr><tr><td>地址</td><td>天津自贸试验区(空港经济区)航宇路26号</td></tr><tr><td>型号</td><td>PT5</td></tr><tr><td>批号</td><td>未提供</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                135,
                161,
                854,
                268
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "2 主要参考标准"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                283,
                328,
                302
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "GB/T 16886.10-2017 医疗器械生物学评价 第 10 部分：刺激与皮肤致敏试验"
                    }
                ]
            },
            "bbox": [
                177,
                309,
                768,
                325
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "3 试验方法"
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                342,
                281,
                362
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "依据 GB/T 16886.10-2017 医疗器械的生物学评价 第 10 部分：刺激与皮肤致敏试验试验，该试验系统用新西兰兔来检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，评价样品潜在的皮肤刺激反应。"
                    }
                ]
            },
            "bbox": [
                144,
                369,
                852,
                416
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "试验计划书编号：SDWH-PROTOCOL-M201905262-5。"
                    }
                ]
            },
            "bbox": [
                181,
                419,
                602,
                433
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4 结论"
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                450,
                234,
                469
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "在本次试验条件下，试验样品的非极性浸提液在兔皮肤反应类型为无刺激作用。"
                    }
                ]
            },
            "bbox": [
                181,
                476,
                793,
                492
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                51,
                392,
                65
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ]
            },
            "bbox": [
                582,
                49,
                842,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第5页共12页"
                    }
                ]
            },
            "bbox": [
                437,
                937,
                568,
                952
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "检测报告正文"
                    }
                ],
                "level": 1
            },
            "bbox": [
                397,
                91,
                585,
                116
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "1 目的"
                    }
                ],
                "level": 1
            },
            "bbox": [
                140,
                134,
                228,
                153
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "该试验系统用新西兰兔来检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，并类推到人类，但试验结果并不代表样品真正的皮肤刺激反应危险性。"
                    }
                ]
            },
            "bbox": [
                139,
                160,
                842,
                193
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "2 参考标准"
                    }
                ],
                "level": 1
            },
            "bbox": [
                140,
                209,
                278,
                228
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验"
                    }
                ]
            },
            "bbox": [
                174,
                236,
                768,
                251
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "GB/T 16886.12-2017 医疗器械生物学评价 第 12 部分：样品制备与参照材料"
                    }
                ]
            },
            "bbox": [
                174,
                252,
                768,
                268
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "GB/T 16886.2-2011 医疗器械生物学评价 第 2 部分：动物福利要求"
                    }
                ]
            },
            "bbox": [
                174,
                269,
                692,
                283
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "3 执行规范 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                140,
                300,
                278,
                321
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。"
                    }
                ]
            },
            "bbox": [
                140,
                328,
                843,
                359
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。"
                    }
                ]
            },
            "bbox": [
                140,
                359,
                843,
                391
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4 试验和对照样品确定"
                    }
                ],
                "level": 1
            },
            "bbox": [
                140,
                407,
                397,
                427
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4.1 试验样品"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                442,
                258,
                460
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7b17a614adb26833f7986dd78c3ab1b187de7098fbe23cea22562a64d0e7d057.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>样品名称</td><td>红外耳温计</td></tr><tr><td>制造商</td><td>柯顿(天津)电子医疗器械有限公司</td></tr><tr><td>制造商地址</td><td>天津自贸试验区(空港经济区)航宇路26号</td></tr><tr><td>来样原始状态</td><td>未灭菌</td></tr><tr><td>CAS编号</td><td>未提供</td></tr><tr><td>型号</td><td>PT5</td></tr><tr><td>规格</td><td>未提供</td></tr><tr><td>批号</td><td>未提供</td></tr><tr><td>样品材料</td><td>ABS,TPU,PMMA,PP</td></tr><tr><td>包装材质</td><td>塑料袋</td></tr><tr><td>性状</td><td>固体</td></tr><tr><td>颜色</td><td>白色,灰色,透明</td></tr><tr><td>密度</td><td>未提供</td></tr><tr><td>稳定性</td><td>未提供</td></tr><tr><td>溶解度</td><td>不溶于水</td></tr><tr><td>保存条件</td><td>室温</td></tr><tr><td>预期临床用途</td><td>体温测量</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                137,
                466,
                857,
                745
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "试验样品信息是由样品委托单位提供。"
                    }
                ]
            },
            "bbox": [
                181,
                758,
                476,
                774
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4.2 对照样品"
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                789,
                263,
                807
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4.2.1 阴性对照样品"
                    }
                ],
                "level": 1
            },
            "bbox": [
                182,
                815,
                333,
                830
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "芝麻油（SO），保存条件：室温。"
                    }
                ]
            },
            "bbox": [
                182,
                834,
                437,
                849
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4.2.2 阳性对照样品"
                    }
                ],
                "level": 1
            },
            "bbox": [
                182,
                858,
                333,
                874
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "十二烷基硫酸钠（SDS），保存条件：室温。"
                    }
                ]
            },
            "bbox": [
                182,
                878,
                516,
                894
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                140,
                49,
                390,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ]
            },
            "bbox": [
                580,
                48,
                838,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第6页 共12页"
                    }
                ]
            },
            "bbox": [
                432,
                932,
                563,
                948
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "5 仪器和试剂"
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                81,
                303,
                103
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "5.1 仪器设备"
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                118,
                263,
                136
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/29e7b0baab05c99e9d1d5a423072d40510ec8bf437a445b7223d99bf3542b6d8.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>仪器名称</td><td>仪器编号</td><td>校正有效期</td></tr><tr><td>电子秤</td><td>SDWH442</td><td>2020-05-04</td></tr><tr><td>卧式大容量恒温振荡器</td><td>SDWH897</td><td>2020-05-04</td></tr><tr><td>钢直尺</td><td>SDWH463</td><td>2020-07-29</td></tr><tr><td>立式压力蒸汽灭菌器</td><td>SDWH2097</td><td>2020-04-16</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                139,
                138,
                857,
                228
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "5.2 试剂"
                    }
                ],
                "level": 1
            },
            "bbox": [
                147,
                241,
                224,
                258
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8bd88d6747dc7181825625a9c0adc4f86e827f562954c84d9d7543e7cba86015.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>试剂名称</td><td>供应商</td><td>批号</td></tr><tr><td>芝麻油(SO)</td><td>吉安市青原区绿源天然香料油提炼厂</td><td>20190108</td></tr><tr><td>十二烷基硫酸钠</td><td>国药集团化学试剂有限公司</td><td>20181210</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                140,
                263,
                859,
                319
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "6 试验系统鉴别"
                    }
                ],
                "level": 1
            },
            "bbox": [
                149,
                334,
                332,
                353
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "种属：新西兰白色纯种大白兔 "
                    }
                ]
            },
            "bbox": [
                184,
                362,
                417,
                376
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "数量：3 只"
                    }
                ]
            },
            "bbox": [
                184,
                378,
                271,
                391
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "性别：雌性"
                    }
                ]
            },
            "bbox": [
                184,
                394,
                276,
                408
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "重量：试验开始体重不低于2.0kg"
                    }
                ]
            },
            "bbox": [
                184,
                410,
                444,
                423
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "健康状况：健康未使用、初成年，未产且无孕"
                    }
                ]
            },
            "bbox": [
                184,
                425,
                541,
                439
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "饲养：按组饲养在笼子内，做好标识编号、试验代号、试验开始日期。"
                    }
                ]
            },
            "bbox": [
                184,
                440,
                724,
                456
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "动物鉴别：染色标记"
                    }
                ]
            },
            "bbox": [
                184,
                459,
                348,
                473
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "笼子：不锈钢笼子"
                    }
                ]
            },
            "bbox": [
                184,
                475,
                330,
                490
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "适应期：在实验环境下7天。"
                    }
                ]
            },
            "bbox": [
                184,
                492,
                409,
                505
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "7 饲养和护理"
                    }
                ],
                "level": 1
            },
            "bbox": [
                152,
                522,
                310,
                541
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "动物来源: 苏州高新区镇湖实验动物科技有限公司 [许可证号: SCXK(苏)2015-0007]。"
                    }
                ]
            },
            "bbox": [
                184,
                548,
                842,
                562
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "垫料：NA "
                    }
                ]
            },
            "bbox": [
                187,
                566,
                268,
                579
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "饲料：实验兔全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司"
                    }
                ]
            },
            "bbox": [
                186,
                580,
                719,
                595
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "水：自来水（符合 GB 5749-2006 卫生标准）"
                    }
                ]
            },
            "bbox": [
                186,
                598,
                526,
                612
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "室温：18-26℃"
                    }
                ]
            },
            "bbox": [
                187,
                615,
                305,
                629
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "相对湿度：30%-70%"
                    }
                ]
            },
            "bbox": [
                187,
                631,
                350,
                644
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "光照：每天需要 12 小时光照，全光谱日光灯"
                    }
                ]
            },
            "bbox": [
                187,
                646,
                533,
                661
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "人员：检测人员有相应检测资质。"
                    }
                ]
            },
            "bbox": [
                187,
                663,
                446,
                678
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "选择：选择健康未使用过的动物。"
                    }
                ]
            },
            "bbox": [
                187,
                679,
                446,
                694
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "食物、水中无干扰试验数据污染物存在。"
                    }
                ]
            },
            "bbox": [
                187,
                695,
                500,
                709
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "8 试验系统和给药途径确认 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                154,
                724,
                454,
                745
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "依据现行试验标准, 新西兰大白兔被指定作为评价原发性皮肤刺激作用合适的动物模型。该试验采用 20% 的十二烷基硫酸钠作为皮肤刺激反应的阳性对照已经在苏州大学卫生与环境技术研究所试验得到证实（表 3）。"
                    }
                ]
            },
            "bbox": [
                154,
                750,
                862,
                800
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "将试验样品浸提液 0.5mL 滴到   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "2.5cm \\times 2.5cm"
                    },
                    {
                        "type": "text",
                        "content": "  大小的吸收性纱布片，然后将纱布片直接与兔背部皮肤接触，被认为是最佳接触方式。"
                    }
                ]
            },
            "bbox": [
                156,
                800,
                857,
                834
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                145,
                47,
                394,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ]
            },
            "bbox": [
                585,
                43,
                845,
                59
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第7页 共12页"
                    }
                ]
            },
            "bbox": [
                442,
                928,
                572,
                944
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9 试验设计"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                83,
                280,
                103
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.1 浸提液制备 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                118,
                280,
                137
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.1.1 样品前处理"
                    }
                ],
                "level": 1
            },
            "bbox": [
                176,
                144,
                312,
                160
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "无需前处理程序。"
                    }
                ]
            },
            "bbox": [
                177,
                165,
                313,
                180
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.1.2 样品浸提 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                177,
                187,
                295,
                203
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "无菌条件下取样，等数量取图中所有组件，混合浸提。（见附录二图片），使用委托方提供的样品总表面积为   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "222.684 \\, cm^{2}"
                    },
                    {
                        "type": "text",
                        "content": " ，并按   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "3 \\, cm^{2} : 1 \\, mL"
                    },
                    {
                        "type": "text",
                        "content": "  浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为芝麻油。"
                    }
                ]
            },
            "bbox": [
                142,
                207,
                847,
                255
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/eddd4f328bdd992f7a94befcac34de38e7da29cba81e0a95d7df0a7cdfca0666.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=\"2\">样品</td><td rowspan=\"2\">实际取样</td><td colspan=\"3\">浸提过程</td><td rowspan=\"2\">最终浸提液</td></tr><tr><td>浸提比例</td><td>浸提体积</td><td>浸提条件</td></tr><tr><td>样品非极性浸提液</td><td>表面积222.684 $cm^2$ </td><td>3 $cm^2$ :1mL</td><td>74.2 mL</td><td>37°C, 72h</td><td>澄清</td></tr><tr><td>非极性阴性对照液</td><td>/</td><td>/</td><td>10.0 mL</td><td>37°C, 72h</td><td>澄清</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                120,
                268,
                848,
                368
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "浸提前后浸提液状态未发生改变。浸提完成后   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "4^{\\circ}"
                    },
                    {
                        "type": "text",
                        "content": " C 保存，24h 内用于测试。浸提液 pH 值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备阴性对照液。"
                    }
                ]
            },
            "bbox": [
                142,
                368,
                847,
                400
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.2 试验步骤 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                414,
                263,
                432
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "试验前 4-24 小时将动物背部脊柱两侧被毛除去（约   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "10cm \\times 15cm"
                    },
                    {
                        "type": "text",
                        "content": " ），作为试验和观察部位。"
                    }
                ]
            },
            "bbox": [
                142,
                442,
                847,
                475
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "将试验样品浸提液和溶剂对照液各 0.5mL 分别滴到   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "2.5cm \\times 2.5cm"
                    },
                    {
                        "type": "text",
                        "content": "  大小的吸收性纱布片上备用。按图 1 所示，分别将浸透样品浸提液和溶剂对照液的纱布片直接接触兔脊柱两侧的皮肤，然后用绷带固定贴敷至少 4 小时。接触期结束后取下敷贴片。"
                    }
                ]
            },
            "bbox": [
                142,
                477,
                847,
                526
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/8d1314e6a633b08f857c1569671c159207ec30dcacaeb2a89758882ef1a6820b.jpg"
                },
                "content": "```mermaid\ngraph TD\n    A[\"1\"] --> B[\"2\"]\n    A --> C[\"3\"]\n    A --> D[\"4\"]\n    B --> E[\" \"]\n    C --> F[\" \"]\n    D --> G[\" \"]\n    style A fill:#f9f,stroke:#333\n    style B fill:#ccf,stroke:#333\n    style C fill:#ccf,stroke:#333\n    style D fill:#ccf,stroke:#333\n```",
                "image_caption": [],
                "image_footnote": [
                    {
                        "type": "text",
                        "content": "1—头部；2—试验部位；3—对照部位；4—去毛的背部区域；5—尾部"
                    }
                ]
            },
            "sub_type": "flowchart",
            "bbox": [
                335,
                539,
                738,
                724
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "图 1 皮肤应用部位"
                    }
                ]
            },
            "bbox": [
                463,
                783,
                610,
                800
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.3 结果观察 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                815,
                263,
                834
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "取下敷贴片后  "
                    },
                    {
                        "type": "equation_inline",
                        "content": "(1\\pm0.1)"
                    },
                    {
                        "type": "text",
                        "content": "  h,   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "(24\\pm2)"
                    },
                    {
                        "type": "text",
                        "content": "  h,   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "(48\\pm2)"
                    },
                    {
                        "type": "text",
                        "content": "  h 和   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "(72\\pm2)"
                    },
                    {
                        "type": "text",
                        "content": "  h 观察敷贴部位及周围皮肤组织反应，包括红斑、水肿和坏死等记录之。根据红斑、水肿发生情况可记分为0、1、2、3、4标准记分等级。详见表1。"
                    }
                ]
            },
            "bbox": [
                145,
                840,
                848,
                888
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "表 1 皮肤刺激反应记分系统"
                    }
                ],
                "level": 1
            },
            "bbox": [
                404,
                889,
                627,
                906
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                144,
                48,
                394,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ]
            },
            "bbox": [
                585,
                48,
                845,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第8页 共12页"
                    }
                ]
            },
            "bbox": [
                432,
                931,
                563,
                947
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f3acb9f9d4455d8663346a24a070b81f314ff2c4b3213bf5a177c6ffa86eab6e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>皮肤反应</td><td>刺激评分</td></tr><tr><td>红斑和焦痂形成</td><td></td></tr><tr><td>无红斑</td><td>0</td></tr><tr><td>极轻微红斑(勉强可见)</td><td>1</td></tr><tr><td>清晰红斑</td><td>2</td></tr><tr><td>中度红斑</td><td>3</td></tr><tr><td>重度红斑(紫红色)至无法进行红斑分级的焦痂形成</td><td>4</td></tr><tr><td>水肿形成</td><td></td></tr><tr><td>无水肿</td><td>0</td></tr><tr><td>极轻微水肿(勉强可见)</td><td>1</td></tr><tr><td>清晰水肿(隆起边缘清晰)</td><td>2</td></tr><tr><td>中度水肿(隆起约1mm)</td><td>3</td></tr><tr><td>重度水肿(隆起超过1mm并超出接触区)</td><td>4</td></tr><tr><td>刺激最高记分</td><td>8</td></tr><tr><td colspan=\"2\">注:其它副反应出现在皮肤刺激区域的应予记录和报告</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                189,
                80,
                798,
                328
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.4 结果评价 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                362,
                263,
                378
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "仅使用  "
                    },
                    {
                        "type": "equation_inline",
                        "content": "(24\\pm2)"
                    },
                    {
                        "type": "text",
                        "content": " h,  "
                    },
                    {
                        "type": "equation_inline",
                        "content": "(48\\pm2)"
                    },
                    {
                        "type": "text",
                        "content": " h 和  "
                    },
                    {
                        "type": "equation_inline",
                        "content": "(72\\pm2)"
                    },
                    {
                        "type": "text",
                        "content": " h 的观察数据进行计算。"
                    }
                ]
            },
            "bbox": [
                179,
                385,
                661,
                401
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "将每只动物在每一规定时间的红斑和水肿刺激记分相加后再除以观察总数 6（2 个试验点×3 个观察时间），即为每只动物原发性刺激记分。"
                    }
                ]
            },
            "bbox": [
                145,
                401,
                847,
                433
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "三只试验动物原发性刺激记分的平均数即为原发性刺激指数。"
                    }
                ]
            },
            "bbox": [
                181,
                434,
                652,
                448
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "计算出对照原发性刺激记分，将试验样品原发性刺激记分减去该记分，即得出原发性刺激记分。该值即为试验样品的原发性刺激指数。根据表 2 评价样品的刺激反应指数类型。"
                    }
                ]
            },
            "bbox": [
                145,
                448,
                847,
                482
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6af22cdddbd85dee0f0be74b9add7a3fa6cf1ce01349f204cb06fb9fbe661083.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "表 2 兔原发性或累积性刺激指数类型"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>平均记分</td><td>反应类型</td></tr><tr><td>0~0.4</td><td>极轻微</td></tr><tr><td>0.5~1.9</td><td>轻度</td></tr><tr><td>2~4.9</td><td>中度</td></tr><tr><td>5~8</td><td>重度</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                273,
                497,
                724,
                581
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "10 试验结果"
                    }
                ],
                "level": 1
            },
            "bbox": [
                149,
                612,
                286,
                631
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "实验过程中动物未出现异常症状或死亡。据观察，试验组一侧皮肤反应未超过对照组一侧皮肤反应，最终记分均为0。见表4。"
                    }
                ]
            },
            "bbox": [
                149,
                638,
                850,
                672
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "11 结论"
                    }
                ],
                "level": 1
            },
            "bbox": [
                151,
                688,
                239,
                707
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "在本次试验条件下，试验样品的非极性浸提液在兔皮肤反应类型为无刺激作用。"
                    }
                ]
            },
            "bbox": [
                184,
                712,
                796,
                729
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "12 记录存储 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                151,
                745,
                288,
                764
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "所有与本次试验有关的原始数据和记录都被保存在指定的 SDWH 档案文件中。"
                    }
                ]
            },
            "bbox": [
                184,
                771,
                788,
                788
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "13 保密协议"
                    }
                ],
                "level": 1
            },
            "bbox": [
                152,
                804,
                288,
                824
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "签订检测委托合同即认为双方接受保密协议。"
                    }
                ]
            },
            "bbox": [
                186,
                832,
                533,
                847
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "14 试验偏离声明"
                    }
                ],
                "level": 1
            },
            "bbox": [
                152,
                863,
                335,
                883
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。"
                    }
                ]
            },
            "bbox": [
                187,
                890,
                713,
                906
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                49,
                392,
                64
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ]
            },
            "bbox": [
                583,
                47,
                842,
                61
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第9页共12页"
                    }
                ]
            },
            "bbox": [
                439,
                931,
                570,
                947
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "附录一 试验数据"
                    }
                ],
                "level": 1
            },
            "bbox": [
                370,
                84,
                617,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0e1ea5879fe7ff170d50e36b8bece7ef6649c98f9847c3a788d4e63424d757de.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "表 3 皮肤刺激反应阳性对照"
                    }
                ],
                "table_footnote": [
                    {
                        "type": "text",
                        "content": "注：皮肤刺激阳性对照每六个月进行一次，数据引用 SDWH-M201902526-2（完成日期：2019-06-28）。"
                    }
                ],
                "html": "<table><tr><td rowspan=\"2\">介质</td><td rowspan=\"2\">动物编号</td><td rowspan=\"2\">分组</td><td rowspan=\"2\">反应</td><td colspan=\"3\">间隔时间(小时)/记分=左侧/右侧</td></tr><tr><td>24±2</td><td>48±2</td><td>72±2</td></tr><tr><td rowspan=\"4\">SO</td><td rowspan=\"4\">1</td><td rowspan=\"2\">阳性对照组</td><td>红斑</td><td>2/2</td><td>3/3</td><td>4/4</td></tr><tr><td>水肿</td><td>2/2</td><td>3/3</td><td>4/3</td></tr><tr><td rowspan=\"2\">阴性对照组</td><td>红斑</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td>水肿</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td rowspan=\"4\">SO</td><td rowspan=\"4\">2</td><td rowspan=\"2\">阳性对照组</td><td>红斑</td><td>2/2</td><td>3/2</td><td>3/3</td></tr><tr><td>水肿</td><td>2/2</td><td>3/3</td><td>4/3</td></tr><tr><td rowspan=\"2\">阴性对照组</td><td>红斑</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td>水肿</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td rowspan=\"4\">SO</td><td rowspan=\"4\">3</td><td rowspan=\"2\">阳性对照组</td><td>红斑</td><td>2/2</td><td>3/3</td><td>3/4</td></tr><tr><td>水肿</td><td>1/2</td><td>2/3</td><td>3/4</td></tr><tr><td rowspan=\"2\">阴性对照组</td><td>红斑</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td>水肿</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td colspan=\"5\">非极性最终记分</td><td>5.6</td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                137,
                140,
                857,
                461
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0eb43ce6754068b0a4a7a463cd976f0233a4aaaee41b66ee6b984a73c271f355.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "表 4 皮肤刺激反应结果观察"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=\"2\">浸提液</td><td rowspan=\"2\">动物编号</td><td rowspan=\"2\">分组</td><td rowspan=\"2\">反应</td><td colspan=\"3\">间隔时间(小时)/记分=左侧/右侧</td></tr><tr><td>24±2</td><td>48±2</td><td>72±2</td></tr><tr><td rowspan=\"4\">SO</td><td rowspan=\"4\">1</td><td rowspan=\"2\">试验样品组</td><td>红斑</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td>水肿</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td rowspan=\"2\">阴性对照组</td><td>红斑</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td>水肿</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td rowspan=\"4\">SO</td><td rowspan=\"4\">2</td><td rowspan=\"2\">试验样品组</td><td>红斑</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td>水肿</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td rowspan=\"2\">阴性对照组</td><td>红斑</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td>水肿</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td rowspan=\"4\">SO</td><td rowspan=\"4\">3</td><td rowspan=\"2\">试验样品组</td><td>红斑</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td>水肿</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td rowspan=\"2\">阴性对照组</td><td>红斑</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td>水肿</td><td>0/0</td><td>0/0</td><td>0/0</td></tr><tr><td colspan=\"4\">非极性最终记分</td><td colspan=\"3\">0</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                142,
                535,
                860,
                855
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                49,
                392,
                64
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ]
            },
            "bbox": [
                583,
                47,
                843,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第10页 共12页"
                    }
                ]
            },
            "bbox": [
                432,
                931,
                573,
                947
            ]
        }
    ],
    [
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/1c686760a4c8932e547c0d9245d960ed97361043033dd3752e58785473cd629b.jpg"
                },
                "content": "Disassembled white electronic device components laid out on a surface, with a ruler for scale (no text or symbols visible)",
                "image_caption": [
                    {
                        "type": "text",
                        "content": "附录二 试验样品照片"
                    }
                ],
                "image_footnote": []
            },
            "sub_type": "natural_image",
            "bbox": [
                142,
                143,
                848,
                492
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                140,
                49,
                392,
                65
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ]
            },
            "bbox": [
                580,
                47,
                842,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第11页共12页"
                    }
                ]
            },
            "bbox": [
                432,
                929,
                573,
                947
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "附录三 客户提供的资料"
                    }
                ],
                "level": 1
            },
            "bbox": [
                323,
                84,
                662,
                109
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "1 工艺流程"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                125,
                278,
                146
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "未提供。"
                    }
                ]
            },
            "bbox": [
                177,
                154,
                241,
                169
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "2 其他信息"
                    }
                ],
                "level": 1
            },
            "bbox": [
                140,
                184,
                276,
                205
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "未提供。"
                    }
                ]
            },
            "bbox": [
                177,
                213,
                241,
                229
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "以下空白"
                    }
                ]
            },
            "bbox": [
                456,
                258,
                528,
                273
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/a736464b46a3e87079a3c85de7ed6e936abe2181f29ea4f4791e6acab9c6f2a7.jpg"
                },
                "content": "",
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                833,
                268,
                902,
                391
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                48,
                392,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-5"
                    }
                ]
            },
            "bbox": [
                582,
                48,
                842,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第12页 共12页"
                    }
                ]
            },
            "bbox": [
                424,
                929,
                565,
                945
            ]
        }
    ]
]