[
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "最终报告"
                    }
                ],
                "level": 1
            },
            "bbox": [
                370,
                288,
                615,
                323
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ],
                "level": 1
            },
            "bbox": [
                320,
                332,
                666,
                351
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "红外耳温计"
                    }
                ],
                "level": 1
            },
            "bbox": [
                384,
                422,
                605,
                456
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "皮肤致敏试验"
                    }
                ],
                "level": 1
            },
            "bbox": [
                362,
                472,
                627,
                507
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "参照 GB/T 16886.10-2017"
                    }
                ]
            },
            "bbox": [
                365,
                517,
                625,
                535
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "豚鼠最大剂量试验"
                    }
                ]
            },
            "bbox": [
                399,
                538,
                590,
                555
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "0.9%氯化钠注射液浸提 "
                    }
                ]
            },
            "bbox": [
                375,
                560,
                615,
                579
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "委托单位：天津九安医疗电子股份有限公司"
                    }
                ]
            },
            "bbox": [
                149,
                701,
                860,
                724
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "地址：天津市南开区雅安道金平路3号"
                    }
                ]
            },
            "bbox": [
                151,
                744,
                860,
                767
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "MA "
                    }
                ]
            },
            "bbox": [
                72,
                78,
                251,
                162
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "180015144061 "
                    }
                ]
            },
            "bbox": [
                73,
                163,
                246,
                181
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "ilac-MRA "
                    }
                ]
            },
            "bbox": [
                419,
                76,
                572,
                182
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "CNAS "
                    }
                ]
            },
            "bbox": [
                588,
                78,
                763,
                173
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "中国认可"
                    }
                ]
            },
            "bbox": [
                778,
                84,
                855,
                99
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "国际互认"
                    }
                ]
            },
            "bbox": [
                780,
                100,
                855,
                115
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "检测 "
                    }
                ]
            },
            "bbox": [
                780,
                116,
                818,
                131
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "TESTING "
                    }
                ]
            },
            "bbox": [
                780,
                133,
                864,
                146
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "CNAS L2954 "
                    }
                ]
            },
            "bbox": [
                780,
                148,
                892,
                162
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "The image provided is a QR code. It does not contain any text, mathematical formulas, tables, or figures that can be processed according to the OCR instructions. Therefore, no textual content can be extracted from this image. "
                    }
                ]
            },
            "bbox": [
                85,
                870,
                194,
                948
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                209,
                871,
                541,
                890
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "地址：中国江苏苏州工业园区仁爱路199号"
                    }
                ]
            },
            "bbox": [
                209,
                895,
                545,
                910
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "网址：www.sudatest.com "
                    }
                ]
            },
            "bbox": [
                211,
                915,
                397,
                928
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "直线：+86 512 65880038"
                    }
                ]
            },
            "bbox": [
                211,
                931,
                406,
                946
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "邮编：215123"
                    }
                ]
            },
            "bbox": [
                570,
                895,
                679,
                908
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "电子邮箱：med@sudatest.com"
                    }
                ]
            },
            "bbox": [
                570,
                912,
                796,
                927
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "免费电话：400 107 8828"
                    }
                ]
            },
            "bbox": [
                570,
                929,
                758,
                942
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "目录"
                    }
                ],
                "level": 1
            },
            "bbox": [
                461,
                91,
                525,
                115
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "检测报告说明 ....3"
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                148,
                840,
                166
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "日期确认 4"
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                169,
                840,
                186
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "报告摘要 5 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                188,
                840,
                206
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "检测报告正文 6"
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                209,
                840,
                226
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "1 目的 6"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "2 参考标准....6"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "3 执行规范....6 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4 试验和对照样品确定....6 "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                145,
                230,
                840,
                305
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4.1 试验样品....6 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4.2 对照样品 6"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                179,
                308,
                843,
                340
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4.2.1 阴性对照样品 6"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4.2.2 阳性对照样品 ..... 7"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                216,
                343,
                843,
                372
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "5 仪器和试剂 ……7"
                    }
                ]
            },
            "bbox": [
                145,
                376,
                843,
                393
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "5.1 仪器设备....7"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "5.2 试剂 ..... 7"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                179,
                396,
                843,
                428
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "6 试验系统鉴别 …… 7"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "7 饲养和护理 .... 7 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "8 试验系统和给药途径确认....8"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9 试验设计 ....8"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                145,
                432,
                843,
                507
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "9.1 浸提液制备 8 "
                    }
                ]
            },
            "bbox": [
                182,
                510,
                845,
                524
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.1.1 样品前处理 8"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.1.2 样品浸提 8 "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                218,
                526,
                845,
                557
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "9.2 试验步骤.....8 "
                    }
                ]
            },
            "bbox": [
                182,
                560,
                845,
                574
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.2.1 动物准备与分组 8"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.2.2 皮内诱导阶段 I....8"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.2.3 局部诱导阶段 II 9"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.2.4 激发阶段 9"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                218,
                576,
                845,
                638
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.3 结果观察 9 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "9.4 结果评价 9 "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                182,
                642,
                845,
                674
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "10 试验结果 .... 10 "
                    }
                ]
            },
            "bbox": [
                149,
                678,
                847,
                694
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "11 结论 .... 10 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "12 记录存储 .... 10 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "13 保密协议 .... 10"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "14 试验偏离声明 ..... 10"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                149,
                697,
                847,
                771
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "附录一 试验数据 …… 11"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "附录二 试验样品照片 ……13"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "附录三 客户提供的资料....14"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                149,
                775,
                847,
                832
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                140,
                49,
                390,
                64
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                582,
                48,
                840,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第2页 共14页"
                    }
                ]
            },
            "bbox": [
                437,
                929,
                567,
                945
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "检测报告说明"
                    }
                ],
                "level": 1
            },
            "bbox": [
                397,
                91,
                585,
                116
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "一、对本报告有异议者，请于收到报告之日起十五天内提出复核申请。 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "二、检测报告涂改或无检验检测专用章无效。"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "三、检测报告无编制人、审核人及检测报告签发人签字无效。"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "四、送样委托检验，本检验检测机构仅对来样负责。"
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "五、未经本检验检测机构同意，不得部分复制本报告。"
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                179,
                157,
                796,
                286
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                49,
                392,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                582,
                48,
                842,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第3页 共14页"
                    }
                ]
            },
            "bbox": [
                434,
                931,
                565,
                946
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5f438fc3899b620dab79e43fed690469e7718a45691156a33e971f9b763038b3.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "日期确认"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>接样日期</td><td>2019-12-04</td></tr><tr><td>试验计划书生效日期</td><td>2019-12-06</td></tr><tr><td>试验操作开始日期</td><td>2019-12-06</td></tr><tr><td>试验操作结束日期</td><td>2020-01-02</td></tr><tr><td>报告完成日期</td><td>2020-01-15</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                144,
                155,
                845,
                295
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "编制：王悠衡 "
                    }
                ]
            },
            "bbox": [
                308,
                685,
                595,
                712
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "审核： 张凡"
                    }
                ]
            },
            "bbox": [
                310,
                741,
                593,
                779
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "试验负责人"
                    }
                ]
            },
            "bbox": [
                436,
                783,
                540,
                801
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "签发：刘伟 "
                    }
                ]
            },
            "bbox": [
                312,
                821,
                593,
                852
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "授权签字人"
                    }
                ]
            },
            "bbox": [
                436,
                853,
                540,
                871
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/59182cce19b59ee6babb0e3af53f3bdd4beadf28936440b88229dd9a1f473dec.jpg"
                },
                "content": "2020.01.15\n日期\n2020-01-15\n日期\n(2)\n2020-01-15",
                "image_caption": [
                    {
                        "type": "text",
                        "content": "日期"
                    }
                ],
                "image_footnote": []
            },
            "sub_type": "text_image",
            "bbox": [
                682,
                688,
                872,
                847
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                553,
                885,
                842,
                904
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                49,
                392,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                583,
                48,
                842,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第4页共14页"
                    }
                ]
            },
            "bbox": [
                434,
                931,
                565,
                947
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "报告摘要 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                429,
                91,
                555,
                116
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "1 试验样品"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                131,
                276,
                153
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b7ebe457ce83544086e3f98ca81d62b7fbd5dc585cac66e23d321437138c57ea.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>样品名称</td><td>红外耳温计</td></tr><tr><td>制造商</td><td>柯顿(天津)电子医疗器械有限公司</td></tr><tr><td>地址</td><td>天津自贸试验区(空港经济区)航宇路26号</td></tr><tr><td>型号</td><td>PT5</td></tr><tr><td>批号</td><td>未提供</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                142,
                157,
                843,
                264
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "2 主要参考标准"
                    }
                ],
                "level": 1
            },
            "bbox": [
                140,
                277,
                325,
                299
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "GB/T 16886.10-2017 医疗器械生物学评价 第 10 部分：刺激与皮肤致敏试验"
                    }
                ]
            },
            "bbox": [
                176,
                306,
                766,
                321
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "3 试验方法"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                338,
                280,
                358
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "依据 GB/T 16886.10-2017 医疗器械的生物学评价 第 10 部分：刺激与皮肤致敏试验，采用豚鼠最大剂量试验，评价样品潜在的皮肤致敏反应。"
                    }
                ]
            },
            "bbox": [
                142,
                365,
                833,
                397
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "试验计划书编号：SDWH-PROTOCOL-M201905262-2。"
                    }
                ]
            },
            "bbox": [
                177,
                399,
                602,
                414
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4 结论"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                429,
                233,
                448
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "在本次试验条件下，样品红外耳温计的浸提液在豚鼠皮肤未发现皮肤致敏反应，致敏阳性率为0%，未见对豚鼠引起皮肤致敏反应的证据。"
                    }
                ]
            },
            "bbox": [
                142,
                456,
                845,
                490
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                48,
                392,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                582,
                47,
                842,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第5页 共14页"
                    }
                ]
            },
            "bbox": [
                432,
                931,
                563,
                947
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "检测报告正文"
                    }
                ],
                "level": 1
            },
            "bbox": [
                397,
                90,
                588,
                115
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "1 目的"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                131,
                231,
                152
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "采用豚鼠最大剂量试验，评价样品的皮肤致敏反应。该试验系统用豚鼠来检测表面接触引起的接触性致敏反应，并类推到人类，但试验结果并不代表样品真正的致敏危险性。"
                    }
                ]
            },
            "bbox": [
                140,
                160,
                845,
                193
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "2 参考标准"
                    }
                ],
                "level": 1
            },
            "bbox": [
                140,
                207,
                278,
                226
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "GB/T 16886.10-2017 医疗器械生物学评价 第 10 部分：刺激与皮肤致敏试验"
                    }
                ]
            },
            "bbox": [
                174,
                235,
                766,
                251
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "GB/T 16886.12-2017 医疗器械生物学评价 第 12 部分：样品制备与参照材料"
                    }
                ]
            },
            "bbox": [
                174,
                252,
                763,
                267
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "GB/T 16886.2-2011 医疗器械生物学评价 第 2 部分：动物福利要求"
                    }
                ]
            },
            "bbox": [
                174,
                268,
                694,
                282
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "3 执行规范 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                299,
                280,
                319
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。"
                    }
                ]
            },
            "bbox": [
                140,
                327,
                845,
                358
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。"
                    }
                ]
            },
            "bbox": [
                142,
                359,
                845,
                391
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4 试验和对照样品确定"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                406,
                397,
                426
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4.1 试验样品"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                441,
                261,
                459
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d1c7dd94774d03fe0da50b4e6055ff36b80e58de11ef057a1a31679bccaddee1.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>样品名称</td><td>红外耳温计</td></tr><tr><td>制造商</td><td>柯顿(天津)电子医疗器械有限公司</td></tr><tr><td>制造商地址</td><td>天津自贸试验区(空港经济区)航宇路26号</td></tr><tr><td>来样原始状态</td><td>未灭菌</td></tr><tr><td>CAS编号</td><td>未提供</td></tr><tr><td>型号</td><td>PT5</td></tr><tr><td>规格</td><td>未提供</td></tr><tr><td>批号</td><td>未提供</td></tr><tr><td>样品材料</td><td>ABS,TPU,PMMA,PP</td></tr><tr><td>包装材质</td><td>塑料袋</td></tr><tr><td>性状</td><td>固体</td></tr><tr><td>颜色</td><td>白色,灰色,透明</td></tr><tr><td>密度</td><td>未提供</td></tr><tr><td>稳定性</td><td>未提供</td></tr><tr><td>溶解度</td><td>不溶于水</td></tr><tr><td>保存条件</td><td>室温</td></tr><tr><td>预期临床用途</td><td>体温测量</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                145,
                465,
                862,
                743
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "试验样品信息是由样品委托单位提供。"
                    }
                ]
            },
            "bbox": [
                181,
                757,
                476,
                773
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4.2 对照样品"
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                788,
                263,
                806
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4.2.1 阴性对照样品"
                    }
                ],
                "level": 1
            },
            "bbox": [
                182,
                814,
                333,
                830
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "样品名称：0.9%氯化钠注射液（SC）"
                    }
                ]
            },
            "bbox": [
                181,
                834,
                464,
                847
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "制造商：广西裕源药业有限公司"
                    }
                ]
            },
            "bbox": [
                182,
                850,
                432,
                865
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "规格：500 mL "
                    }
                ]
            },
            "bbox": [
                182,
                866,
                295,
                882
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "批号：H19082605 "
                    }
                ]
            },
            "bbox": [
                182,
                883,
                323,
                897
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                48,
                392,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                583,
                48,
                842,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第6页 共14页"
                    }
                ]
            },
            "bbox": [
                432,
                929,
                563,
                945
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "性状：液体"
                    }
                ]
            },
            "bbox": [
                176,
                83,
                268,
                97
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "颜色：无色"
                    }
                ]
            },
            "bbox": [
                177,
                100,
                268,
                112
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "保存条件：室温"
                    }
                ]
            },
            "bbox": [
                177,
                115,
                303,
                130
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "4.2.2 阳性对照样品"
                    }
                ],
                "level": 1
            },
            "bbox": [
                176,
                138,
                328,
                154
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "样品名称：2,4-二硝基氯苯（DNCB）"
                    }
                ]
            },
            "bbox": [
                176,
                157,
                459,
                172
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "制造商：成都艾科达化学试剂有限公司"
                    }
                ]
            },
            "bbox": [
                177,
                173,
                479,
                188
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "规格：100g"
                    }
                ]
            },
            "bbox": [
                177,
                190,
                268,
                205
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "批号：201904101"
                    }
                ]
            },
            "bbox": [
                177,
                207,
                310,
                220
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "诱导浓度：0.5%"
                    }
                ]
            },
            "bbox": [
                177,
                223,
                307,
                238
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "激发浓度：0.1%"
                    }
                ]
            },
            "bbox": [
                177,
                239,
                307,
                254
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "溶剂：0.9%氯化钠注射液"
                    }
                ]
            },
            "bbox": [
                177,
                255,
                375,
                270
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "配制日期：2019-12-02"
                    }
                ]
            },
            "bbox": [
                177,
                271,
                352,
                286
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "性状：液体"
                    }
                ]
            },
            "bbox": [
                179,
                288,
                270,
                302
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "颜色：浅黄色"
                    }
                ]
            },
            "bbox": [
                179,
                304,
                286,
                318
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "保存条件：室温"
                    }
                ]
            },
            "bbox": [
                179,
                320,
                305,
                334
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "5 仪器和试剂"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                350,
                303,
                370
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "5.1 仪器设备"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                385,
                258,
                403
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f7836439ae39afdaf207a1dc230ea749a71ddf2509ac6c28738f29c8e101cffc.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>仪器名称</td><td>仪器编号</td><td>校正有效期</td></tr><tr><td>卧式大容量恒温振荡器</td><td>SDWH897</td><td>2020-05-04</td></tr><tr><td>立式压力蒸汽灭菌器</td><td>SDWH2097</td><td>2020-04-16</td></tr><tr><td>钢直尺</td><td>SDWH463</td><td>2020-07-29</td></tr><tr><td>电子秤</td><td>SDWH442</td><td>2020-05-04</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                145,
                408,
                864,
                496
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "5.2 试剂"
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                510,
                221,
                527
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ab2ffc8c931a7f127c62ca584f4ce923baeba260983e07eb46b14ae49218e541.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>试剂名称</td><td>供应商</td><td>批号</td></tr><tr><td>弗氏完全佐剂</td><td>SIGMA</td><td>SLBX3240</td></tr><tr><td>十二烷基硫酸钠</td><td>国药集团化学试剂有限公司</td><td>20181210</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                145,
                530,
                864,
                587
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "6 试验系统鉴别"
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                600,
                328,
                622
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "种属：哈特兰豚鼠（天竺鼠）"
                    }
                ]
            },
            "bbox": [
                181,
                630,
                407,
                644
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "数量：15（试验组 10 只、对照组 5 只）"
                    }
                ]
            },
            "bbox": [
                181,
                646,
                484,
                661
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "性别：不限定"
                    }
                ]
            },
            "bbox": [
                182,
                663,
                291,
                678
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "试验初体重：300～500g"
                    }
                ]
            },
            "bbox": [
                182,
                679,
                372,
                694
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "健康状况：健康未使用过的动物"
                    }
                ]
            },
            "bbox": [
                182,
                695,
                432,
                709
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "饲养：豚鼠按组饲养在笼子内，做好标识编号、试验代号、试验开始日期等信息"
                    }
                ]
            },
            "bbox": [
                182,
                709,
                802,
                725
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "动物鉴别：染色标记"
                    }
                ]
            },
            "bbox": [
                182,
                726,
                345,
                741
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "笼子：塑料笼子"
                    }
                ]
            },
            "bbox": [
                182,
                742,
                308,
                757
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "适应期：在实验环境下7天"
                    }
                ]
            },
            "bbox": [
                182,
                758,
                397,
                773
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "7 饲养和护理"
                    }
                ],
                "level": 1
            },
            "bbox": [
                147,
                789,
                307,
                809
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "动物来源：苏州高新区镇湖实验动物科技有限公司 SCXK（苏）2015-0007"
                    }
                ]
            },
            "bbox": [
                181,
                817,
                756,
                832
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "垫料：玉米芯垫料，苏州双狮实验动物饲料科技有限公司"
                    }
                ]
            },
            "bbox": [
                182,
                833,
                627,
                847
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "饲料：实验豚鼠全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司"
                    }
                ]
            },
            "bbox": [
                182,
                849,
                731,
                864
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "水：自来水（符合 GB 5749-2006 卫生标准）"
                    }
                ]
            },
            "bbox": [
                182,
                866,
                525,
                882
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "室温：18~26℃"
                    }
                ]
            },
            "bbox": [
                184,
                884,
                313,
                897
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                47,
                392,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                583,
                46,
                842,
                61
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第7页 共14页"
                    }
                ]
            },
            "bbox": [
                434,
                929,
                565,
                945
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "相对湿度：30%~70%"
                    }
                ]
            },
            "bbox": [
                177,
                83,
                352,
                97
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "光照：每天需要 12h 光照，全光谱日光灯"
                    }
                ]
            },
            "bbox": [
                177,
                99,
                498,
                112
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "人员：检测人员有相应检测资质"
                    }
                ]
            },
            "bbox": [
                177,
                115,
                427,
                129
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "选择：选择健康未使用过的动物"
                    }
                ]
            },
            "bbox": [
                177,
                131,
                429,
                144
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "食物、水、垫料中无干扰试验数据污染物存在"
                    }
                ]
            },
            "bbox": [
                177,
                147,
                533,
                162
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "8 试验系统和给药途径确认 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                178,
                444,
                197
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "白色豚鼠历史上曾用于致敏研究（Magnusson 和 Kligman，1970）。在该类试验研究中，豚鼠被认为是最敏感的动物模型。该试验采用 2,4-二硝基氯苯（DNCB）作为豚鼠致敏物已经在苏州大学卫生与环境技术研究所得到试验证实（表 1 和表 2）。"
                    }
                ]
            },
            "bbox": [
                140,
                205,
                845,
                252
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "试验样品通过浸提液（用一种与试验系统相容的载体浸提）与试验系统接触，被认为是最佳给药途径。"
                    }
                ]
            },
            "bbox": [
                142,
                254,
                845,
                288
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9 试验设计"
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                302,
                280,
                321
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.1 浸提液制备 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                338,
                281,
                355
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.1.1 样品前处理"
                    }
                ],
                "level": 1
            },
            "bbox": [
                177,
                362,
                313,
                378
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "无需前处理程序。"
                    }
                ]
            },
            "bbox": [
                179,
                383,
                315,
                397
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.1.2 样品浸提 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                177,
                406,
                295,
                421
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "无菌条件下取样，等数量取图中所有组件（激发阶段取样去掉塑料件料把），混合浸提。（见附录二图片），使用委托方提供的样品总表面积为   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "222.684 \\, cm^{2}"
                    },
                    {
                        "type": "text",
                        "content": " ，并按   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "3 \\, cm^{2}"
                    },
                    {
                        "type": "text",
                        "content": " ；1 mL 浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为 0.9% 氯化钠注射液（SC）。"
                    }
                ]
            },
            "bbox": [
                144,
                423,
                847,
                473
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/dc76e83db67bc07da22d398f349531b5b048cf62883bb7bb301c8c7fe5638199.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=\"2\">试验阶段</td><td rowspan=\"2\">实际取样</td><td colspan=\"3\">浸提过程</td><td rowspan=\"2\">最终浸提液</td></tr><tr><td>浸提比例</td><td>SC体积</td><td>浸提条件</td></tr><tr><td>皮内诱导阶段I</td><td>表面积222.684 $cm^2$ </td><td>3 $cm^2$ :1mL</td><td>74.2 mL</td><td>37°C, 72h</td><td>澄清</td></tr><tr><td>局部诱导阶段II</td><td>表面积222.684 $cm^2$ </td><td>3 $cm^2$ :1mL</td><td>74.2 mL</td><td>37°C, 72h</td><td>澄清</td></tr><tr><td>激发阶段</td><td>表面积222.684 $cm^2$ </td><td>3 $cm^2$ :1mL</td><td>74.2 mL</td><td>37°C, 72h</td><td>澄清</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                145,
                486,
                862,
                657
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "浸提前后浸提液状态未发生改变。浸提完成后   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "4^{\\circ}"
                    },
                    {
                        "type": "text",
                        "content": " C 保存，24h 内用于测试。浸提液 pH 值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备对照液。"
                    }
                ]
            },
            "bbox": [
                145,
                657,
                847,
                690
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.2 试验步骤 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                145,
                706,
                265,
                723
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.2.1 动物准备与分组"
                    }
                ],
                "level": 1
            },
            "bbox": [
                181,
                730,
                352,
                745
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "在试验首日, 将对 15 只豚鼠进行称重和染色, 并用电动剃刀除去动物背部区域的毛发。分组如下:"
                    }
                ]
            },
            "bbox": [
                147,
                749,
                838,
                782
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7f273f860685e102e66cf0b664323d12fbf59663e21284221903e86bc340eede.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>分组</td><td>动物数量</td><td>动物性别</td></tr><tr><td>试验组</td><td>10</td><td>不限定</td></tr><tr><td>阴性对照组</td><td>5</td><td>不限定</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                147,
                793,
                848,
                859
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.2.2 皮内诱导阶段 I"
                    }
                ],
                "level": 1
            },
            "bbox": [
                182,
                866,
                347,
                882
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "按图 1 所示（A、B 和 C），在每只动物去毛的肩胛骨内侧部位成对皮内注射 0.1mL。"
                    }
                ]
            },
            "bbox": [
                182,
                885,
                828,
                901
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                144,
                48,
                392,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                585,
                47,
                842,
                61
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第8页共14页"
                    }
                ]
            },
            "bbox": [
                434,
                932,
                563,
                946
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "部位 A：注射弗氏完全佐剂与选定的溶剂以 50:50（V/V）比例混合配制成的稳定性乳化剂。"
                    }
                ]
            },
            "bbox": [
                140,
                83,
                843,
                112
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "部位 B: 试验组动物注射试验样品（未经稀释的浸提液）；对照组动物仅注射相应溶剂。"
                    }
                ]
            },
            "bbox": [
                176,
                116,
                833,
                131
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "部位 C：试验组动物按部位 B 中采用的浸提液浓度，以 50:50（V/V）的比例与弗氏完全佐剂与溶剂配制成的乳化剂混合后进行皮内注射；对照组动物注射溶剂与佐剂和溶剂配制成的乳化剂。"
                    }
                ]
            },
            "bbox": [
                140,
                131,
                843,
                179
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/e9587c4bbd6340724914c798e2572b8e293d1ef138b038800fb4fe8be3da4aec.jpg"
                },
                "content": "```mermaid\ngraph LR\n    A[\"0.1mL 皮内注射\"] --> B[\"A\"]\n    A --> C[\"B\"]\n    A --> D[\"C\"]\n    B --> E[\"0.1mL 皮内注射点\"]\n    C --> E\n    D --> E\n    F[\"去毛的肩胛骨内侧部位\"] --> G[\"尾部\"]\n```",
                "image_caption": [
                    {
                        "type": "text",
                        "content": "图 1 皮内注射点部位"
                    }
                ],
                "image_footnote": []
            },
            "sub_type": "flowchart",
            "bbox": [
                255,
                184,
                743,
                309
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.2.3 局部诱导阶段Ⅱ "
                    }
                ],
                "level": 1
            },
            "bbox": [
                177,
                336,
                345,
                352
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "按注射部位 B 的最大浓度未产生刺激反应，在局部敷贴应用前（24±2）h，试验区用10%十二烷基硫酸钠（溶剂：蒸馏水，配制日期：2019-09-30）进行预处理，按摩导入皮肤。"
                    }
                ]
            },
            "bbox": [
                142,
                356,
                843,
                387
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "皮内注射后 7d，将约   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "8cm^{2}"
                    },
                    {
                        "type": "text",
                        "content": "  大小的吸收性纱布块用 0.5mL 供试品浸提液浸透后局部贴敷于每个动物的肩胛骨内侧部位，覆盖诱导注射点。用封闭式包扎带固定样品，并于   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "(48\\pm2)"
                    },
                    {
                        "type": "text",
                        "content": "  h 后除去包扎带和样品。"
                    }
                ]
            },
            "bbox": [
                140,
                389,
                843,
                435
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "对照组动物使用对照液同法操作。"
                    }
                ]
            },
            "bbox": [
                177,
                438,
                437,
                453
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.2.4 激发阶段"
                    }
                ],
                "level": 1
            },
            "bbox": [
                177,
                460,
                295,
                475
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "于局部诱导后   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "14 \\pm 1d"
                    },
                    {
                        "type": "text",
                        "content": " ，用试验样品对全部试验组动物和对照组动物进行激发。用 0.5mL 供试品浸提液和对照液浸透后的   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "2.5cm \\times 2.5cm"
                    },
                    {
                        "type": "text",
                        "content": "  大小吸收性纱布块分别局部贴敷于诱导阶段未试验部位，用封闭式包扎带固定，并于   "
                    },
                    {
                        "type": "equation_inline",
                        "content": "(24 \\pm 2)h"
                    },
                    {
                        "type": "text",
                        "content": "  后除去包扎带和贴敷片。"
                    }
                ]
            },
            "bbox": [
                142,
                480,
                843,
                527
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.3 结果观察 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                543,
                261,
                559
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "除去样品后（24±2）h 和（48±2）h，分别观察供试品组和对照组动物激发部位皮肤情况，在全光谱光线下观察皮肤反应。按下表 Magnusson 和 Kligman 分级标准对每一激发部位和每一观察时间皮肤红斑和水肿反应进行描述并分级。"
                    }
                ]
            },
            "bbox": [
                140,
                568,
                843,
                616
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e09e4f3bdccf01ff3fb1eeadb6d390e0775f8222b07920d9a1ff1c8f53d4a02b.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Magnusson 和 Kligman 分级"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>贴敷试验反应</td><td>等级</td></tr><tr><td>无明显改变</td><td>0</td></tr><tr><td>散发性或斑点状红斑</td><td>1</td></tr><tr><td>中度融合性红斑</td><td>2</td></tr><tr><td>重度红斑和水肿</td><td>3</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                145,
                644,
                862,
                749
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "9.4 结果评价 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                142,
                763,
                261,
                780
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "按 Magnusson 和 Kligman 分级标准，如果对照组动物等级小于 1，而试验组中等级大于或等于 1 时一般提示致敏。"
                    }
                ]
            },
            "bbox": [
                142,
                787,
                843,
                819
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "如对照组动物等级大于或等于 1 时，试验组动物反应超过对照组中最严重的反应则认为致敏。如为疑似反应，推荐进行再激发以确认首次激发结果。"
                    }
                ]
            },
            "bbox": [
                142,
                820,
                843,
                851
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "试验结果显示为试验和对照动物中的阳性激发结果的发生率。"
                    }
                ]
            },
            "bbox": [
                177,
                853,
                649,
                869
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                144,
                48,
                394,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                585,
                49,
                845,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第9页 共14页"
                    }
                ]
            },
            "bbox": [
                429,
                932,
                558,
                947
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "10 试验结果"
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                84,
                278,
                103
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "激发后皮肤反应结果列于表 3，样品红外耳温计的浸提液在豚鼠皮肤未发现皮肤致敏反应，致敏阳性率为 0%。"
                    }
                ]
            },
            "bbox": [
                140,
                112,
                843,
                141
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "阳性对照组的致敏阳性率为 100%，见表 1。"
                    }
                ]
            },
            "bbox": [
                176,
                144,
                511,
                157
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "豚鼠临床观察和体重变化列于表 4。"
                    }
                ]
            },
            "bbox": [
                176,
                160,
                449,
                174
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "11 结论"
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                191,
                229,
                210
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "在本试验条件下，样品红外耳温计的浸提液未见对豚鼠引起皮肤致敏反应的证据。"
                    }
                ]
            },
            "bbox": [
                176,
                220,
                805,
                235
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "12 记录存储 "
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                251,
                278,
                270
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "所有与本次试验有关的原始数据和记录都被保存在指定的 SDWH 档案文件中。"
                    }
                ]
            },
            "bbox": [
                176,
                279,
                778,
                294
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "13 保密协议"
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                309,
                278,
                328
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "签订检测委托合同即认为双方接受保密协议。"
                    }
                ]
            },
            "bbox": [
                177,
                338,
                523,
                353
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "14 试验偏离声明"
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                369,
                323,
                388
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。"
                    }
                ]
            },
            "bbox": [
                177,
                397,
                699,
                412
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                49,
                392,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                583,
                49,
                843,
                64
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第10页 共14页"
                    }
                ]
            },
            "bbox": [
                426,
                931,
                565,
                945
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "附录一 试验数据"
                    }
                ],
                "level": 1
            },
            "bbox": [
                370,
                84,
                617,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1ec65b2da66bea99f36dbe2ce8fafd186f816269ca9f468c393c6dd012650078.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "表 1 阳性对照致敏皮肤反应"
                    }
                ],
                "table_footnote": [
                    {
                        "type": "text",
                        "content": "注：阳性对照引用 SDWH-M201905116-1（完成日期：2019-12-26）"
                    }
                ],
                "html": "<table><tr><td rowspan=\"2\">分组</td><td rowspan=\"2\">动物编号</td><td colspan=\"2\">阶段II局部敷贴应用前(24±2)h</td><td colspan=\"2\">激发斑贴移去后(24±2)h</td><td colspan=\"2\">激发斑贴移去后(48±2)h</td><td rowspan=\"2\">激发后阳性发生率</td></tr><tr><td>左</td><td>右</td><td>试验部位</td><td>对照部位</td><td>试验部位</td><td>对照部位</td></tr><tr><td rowspan=\"5\">阳性对照组</td><td>1</td><td>2</td><td>2</td><td>2</td><td>0</td><td>2</td><td>0</td><td rowspan=\"5\">100%</td></tr><tr><td>2</td><td>3</td><td>2</td><td>1</td><td>0</td><td>2</td><td>0</td></tr><tr><td>3</td><td>2</td><td>3</td><td>2</td><td>0</td><td>3</td><td>0</td></tr><tr><td>4</td><td>2</td><td>2</td><td>3</td><td>0</td><td>3</td><td>0</td></tr><tr><td>5</td><td>3</td><td>3</td><td>2</td><td>0</td><td>2</td><td>0</td></tr><tr><td rowspan=\"5\">阴性对照组</td><td>6</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td rowspan=\"5\">-</td></tr><tr><td>7</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>8</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>9</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>10</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                145,
                140,
                862,
                357
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d1b9dc236382e67363e2270c7e80571b63e645c02dc5b9e65012379b751c5d38.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "表 2 阳性对照豚鼠临床观察和体重变化"
                    }
                ],
                "table_footnote": [
                    {
                        "type": "text",
                        "content": "注：阳性对照引用 SDWH-M201905116-1（完成日期：2019-12-26）"
                    }
                ],
                "html": "<table><tr><td rowspan=\"2\">分组</td><td rowspan=\"2\">动物编号</td><td colspan=\"2\">体重(g)</td><td rowspan=\"2\">皮肤反应外的临床表现</td></tr><tr><td>初体重</td><td>终体重</td></tr><tr><td rowspan=\"5\">阳性对照组</td><td>1</td><td>326</td><td>398</td><td>正常</td></tr><tr><td>2</td><td>344</td><td>428</td><td>正常</td></tr><tr><td>3</td><td>353</td><td>436</td><td>正常</td></tr><tr><td>4</td><td>343</td><td>429</td><td>正常</td></tr><tr><td>5</td><td>339</td><td>415</td><td>正常</td></tr><tr><td rowspan=\"5\">阴性对照组</td><td>6</td><td>354</td><td>438</td><td>正常</td></tr><tr><td>7</td><td>327</td><td>396</td><td>正常</td></tr><tr><td>8</td><td>322</td><td>390</td><td>正常</td></tr><tr><td>9</td><td>352</td><td>442</td><td>正常</td></tr><tr><td>10</td><td>336</td><td>419</td><td>正常</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                145,
                459,
                862,
                659
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                48,
                392,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                583,
                48,
                843,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第11页共14页"
                    }
                ]
            },
            "bbox": [
                427,
                929,
                565,
                946
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3e647d31e177482699a325a5d6187dae57c40c214e8f3a09e1a1666322d2f62f.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "表 3 豚鼠致敏皮肤反应"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=\"2\">分组</td><td rowspan=\"2\">动物编号</td><td colspan=\"2\">阶段II局部敷贴应用前(24±2)h</td><td colspan=\"2\">激发斑贴移去后(24±2)h</td><td colspan=\"2\">激发斑贴移去后(48±2)h</td><td rowspan=\"2\">激发后阳性发生率</td></tr><tr><td>左</td><td>右</td><td>试验部位</td><td>对照部位</td><td>试验部位</td><td>对照部位</td></tr><tr><td rowspan=\"10\">试验组</td><td>1</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td rowspan=\"10\">0%</td></tr><tr><td>2</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>3</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>4</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>5</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>6</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>7</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>8</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>9</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>10</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td rowspan=\"5\">阴性对照组</td><td>11</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td rowspan=\"5\">-</td></tr><tr><td>12</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>13</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>14</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>15</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                145,
                98,
                862,
                388
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/88f674cd1e97ce9a5be3df491c8dc158978915745ed2f26f0fbf233c3b614281.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "表 4 豚鼠临床观察和体重变化"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=\"2\">分组</td><td rowspan=\"2\">动物编号</td><td colspan=\"2\">体重(g)</td><td rowspan=\"2\">皮肤反应外的临床表现</td></tr><tr><td>初体重</td><td>终体重</td></tr><tr><td rowspan=\"10\">试验组</td><td>1</td><td>309</td><td>373</td><td>正常</td></tr><tr><td>2</td><td>351</td><td>436</td><td>正常</td></tr><tr><td>3</td><td>308</td><td>372</td><td>正常</td></tr><tr><td>4</td><td>322</td><td>393</td><td>正常</td></tr><tr><td>5</td><td>323</td><td>394</td><td>正常</td></tr><tr><td>6</td><td>310</td><td>375</td><td>正常</td></tr><tr><td>7</td><td>348</td><td>432</td><td>正常</td></tr><tr><td>8</td><td>327</td><td>400</td><td>正常</td></tr><tr><td>9</td><td>328</td><td>402</td><td>正常</td></tr><tr><td>10</td><td>353</td><td>439</td><td>正常</td></tr><tr><td rowspan=\"5\">阴性对照组</td><td>11</td><td>307</td><td>371</td><td>正常</td></tr><tr><td>12</td><td>342</td><td>423</td><td>正常</td></tr><tr><td>13</td><td>300</td><td>360</td><td>正常</td></tr><tr><td>14</td><td>343</td><td>424</td><td>正常</td></tr><tr><td>15</td><td>344</td><td>425</td><td>正常</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                147,
                473,
                864,
                752
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                145,
                49,
                394,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                585,
                48,
                845,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第12页共14页"
                    }
                ]
            },
            "bbox": [
                427,
                929,
                570,
                947
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "附录二 试验样品照片"
                    }
                ],
                "level": 1
            },
            "bbox": [
                340,
                83,
                647,
                108
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/7eb8a48a570672a44cbd0d39f02053f60fc944ae5584c8ba1abdb0051f8d2037.jpg"
                },
                "content": "Disassembled white plastic electronic device components laid out on a surface, with a ruler for scale (no text or symbols visible)",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "natural_image",
            "bbox": [
                145,
                122,
                845,
                467
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                144,
                48,
                394,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                585,
                48,
                845,
                62
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第13页共14页"
                    }
                ]
            },
            "bbox": [
                426,
                929,
                565,
                945
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "附录三 客户提供的资料"
                    }
                ],
                "level": 1
            },
            "bbox": [
                323,
                81,
                664,
                109
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "1 工艺流程"
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                125,
                280,
                146
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "未提供。"
                    }
                ]
            },
            "bbox": [
                179,
                153,
                243,
                169
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "2 其他信息"
                    }
                ],
                "level": 1
            },
            "bbox": [
                144,
                182,
                278,
                203
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "未提供。"
                    }
                ]
            },
            "bbox": [
                179,
                212,
                243,
                226
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "以下空白"
                    }
                ]
            },
            "bbox": [
                458,
                256,
                531,
                271
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "苏州大学卫生与环境技术研究所"
                    }
                ]
            },
            "bbox": [
                142,
                47,
                394,
                62
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "报告编号：SDWH-M201905262-2"
                    }
                ]
            },
            "bbox": [
                583,
                47,
                843,
                61
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "第14页共14页"
                    }
                ]
            },
            "bbox": [
                427,
                928,
                570,
                945
            ]
        },
        {
            "type": "page_aside_text",
            "content": {
                "page_aside_text_content": [
                    {
                        "type": "text",
                        "content": "技术研究所"
                    }
                ]
            },
            "bbox": [
                914,
                532,
                959,
                638
            ]
        }
    ]
]