[
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table>\n  <tr>\n    <th colspan=\"11\"><p>设计验证报告-功能规格部分</p></th>\n  </tr>\n  <tr>\n    <td><p> </p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>拟制<em>(软件工程师)</em><strong>:             </strong>年   月   日<strong>          审核</strong><em>(软件主管)</em><strong>:              </strong><strong> </strong>年   月   日<strong>  </strong></p></td>\n  </tr>\n  <tr>\n    <td><p>产品型号： PT9L                                 项目编号：   30000078                         产品/项目名称：红外体温计</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>阶段： T1                         验证依据：PT9L设计验证计划-功能规格部分（文件编号：PT9L-YZGN01 V1.0）</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"11\"><p>1.本设计验证报告需审核后方能生效。\n2.存档并设计历史文档（DHF）。</p></td>\n  </tr>\n  <tr>\n    <td><p>序号\nNo.</p></td>\n    <td><p>条目\nItem</p></td>\n    <td colspan=\"4\"><p>要   求\nRequirements</p></td>\n    <td><p>验证阶段\nStage of verification</p></td>\n    <td><p>验证方法及资源需求\nVerification method and resource requirements</p></td>\n    <td><p>判定准则\nDeterminant guide line</p></td>\n    <td><p>验证记录\nVerification annal</p></td>\n    <td><p>结论\nconclusion</p></td>\n  </tr>\n  <tr>\n    <td><p>1</p></td>\n    <td><p>测量原理</p></td>\n    <td><p>■红外非接触式</p></td>\n    <td><p>□接触式</p></td>\n    <td colspan=\"2\"><p>□其他:</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第1,8项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第1,8项进行测试测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第1,8项进行测试测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>2</p></td>\n    <td><p>测量位置</p></td>\n    <td><p>■额面</p></td>\n    <td><p>□腋下</p></td>\n    <td colspan=\"2\"><p>□其他:</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第1,8项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第1,8项进行测试测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第1,8项进行测试测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>3</p></td>\n    <td><p>检测项目</p></td>\n    <td><p>■人体体温</p></td>\n    <td><p>■物温</p></td>\n    <td colspan=\"2\"><p>□其他：</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第6,8项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第6,8项进行测试测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第6,8项进行测试测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>4</p></td>\n    <td rowspan=\"2\"><p>分类指示方式</p></td>\n    <td><p>■屏幕选择</p></td>\n    <td><p>□彩色丝印</p></td>\n    <td><p>□4组LED灯</p></td>\n    <td><p>□3组LED灯</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第6,8项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第6,8项进行测试测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第6,8项进行测试测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"4\"><p>□其他:</p></td>\n    <td><p>■不适用 □手板 □T1 □T2 □试产</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>5</p></td>\n    <td><p>按键描述</p></td>\n    <td><p>3个按键：■开机测量键</p></td>\n    <td><p>■设置键</p></td>\n    <td><p>■静音键</p></td>\n    <td><p></p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第4,6,7项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第4,6,7项测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第4,6,7项测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>6</p></td>\n    <td rowspan=\"2\"><p>L<strong>CD</strong><strong>型式</strong></p></td>\n    <td><p>■段码式</p></td>\n    <td><p>□点阵式</p></td>\n    <td><p>□其他</p></td>\n    <td><p></p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第3项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第3项进行测试测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第3项进行测试测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>■有背光：白橙红 </p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第8项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第8项进行测试测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第8项进行测试测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>7</p></td>\n    <td><p>壳体变色</p></td>\n    <td><p>■No</p></td>\n    <td colspan=\"3\"><p>□Yes 描述：</p></td>\n    <td><p>■不适用 □手板 □T1 □T2 □试产</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>8</p></td>\n    <td><p>位置检测</p></td>\n    <td><p>■No</p></td>\n    <td colspan=\"3\"><p>□Yes 描述：</p></td>\n    <td><p>■不适用 □手板 □T1 □T2 □试产</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>9</p></td>\n    <td><p>PC Link</p></td>\n    <td><p>■No</p></td>\n    <td colspan=\"3\"><p>□Yes 描述：</p></td>\n    <td><p>■不适用 □手板 □T1 □T2 □试产</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n    <td><p>——</p></td>\n  </tr>\n  <tr>\n    <td><p>10</p></td>\n    <td><p>低电压检出</p></td>\n    <td><p>□单阶段</p></td>\n    <td><p>■双阶段 </p></td>\n    <td colspan=\"2\"><p>□其他:</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第5项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第5项进行测试测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第5项进行测试测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>11</p></td>\n    <td><p>错误分类显示</p></td>\n    <td><p>□No</p></td>\n    <td colspan=\"3\"><p>■错误种类：2种  （1、超出工作环境温度 2、超过量程 ）</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第9项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第9项进行测试测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第9项进行测试测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>12</p></td>\n    <td><p>自动关机时间</p></td>\n    <td colspan=\"4\"><p>描述：常规为15秒</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第2项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第9项进行测试测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第9项进行测试测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>13</p></td>\n    <td><p>温度显示单位</p></td>\n    <td><p>■℃</p></td>\n    <td colspan=\"3\"><p>■℉</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第7项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第7项进行测试测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第7项进行测试测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>14</p></td>\n    <td><p>提示功能</p></td>\n    <td><p>■蜂鸣</p></td>\n    <td colspan=\"3\"><p>□震动</p></td>\n    <td><p>□不适用 □手板 ■T1 □T2 □试产</p></td>\n    <td><p>检查是否按照《软件测试计划\n(V1.0)》第4项进行测试</p></td>\n    <td><p>按照《软件测试计划(V1.0)》第4项进行测试测试合格</p></td>\n    <td><p>《PT9L软件系统测试记录(V1.0)》第4项进行测试测试合格</p></td>\n    <td><p>合格</p></td>\n  </tr>\n</table>",
        "page_idx": 0
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table>\n  <tr>\n    <th colspan=\"9\"><p>设计验证报告-组件规格部分</p></th>\n  </tr>\n  <tr>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p>拟制<em>(结构工程师)</em><strong>:             </strong>年   月   日<strong>          审核</strong><em>(结构主管)</em><strong>:              </strong><strong> </strong>年   月   日<strong>  </strong></p></td>\n  </tr>\n  <tr>\n    <td><p>产品型号： PT9L                                 项目编号：   30000078                         产品/项目名称：红外体温计</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>阶段： T1                         验证依据：PT9L设计验证计划-组件规格部分（文件编号：PT9L-YZZJ01 V1.0）</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"9\"><p>1.本设计验证报告需审核后方能生效。\n2.存档并设计历史文档（DHF）。</p></td>\n  </tr>\n  <tr>\n    <td><p>序号<br><strong>No.</strong></p></td>\n    <td colspan=\"2\"><p>条目\nItem</p></td>\n    <td><p>要   求\nRequirements</p></td>\n    <td><p>验证阶段\nStage of verification</p></td>\n    <td><p>验证方法及资源需求\nVerification method and resource requirements</p></td>\n    <td><p>判定准则\nDeterminant guide line</p></td>\n    <td><p>验证记录\nVerification annal</p></td>\n    <td><p>结论\nconclusion</p></td>\n  </tr>\n  <tr>\n    <td><p>1</p></td>\n    <td rowspan=\"3\"><p>表面处理</p></td>\n    <td><p>上盖要求</p></td>\n    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>上盖表面为细火花纹（麻面）</p></td>\n    <td><p>上盖表面为细火花纹（麻面）</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>2</p></td>\n    <td><p>下盖要求</p></td>\n    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>下盖表面为细火花纹（麻面）</p></td>\n    <td><p>下盖表面为细火花纹（麻面）</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>3</p></td>\n    <td><p>电池盖要求</p></td>\n    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>电池盖表面为细火花纹（麻面）</p></td>\n    <td><p>电池盖表面为细火花纹（麻面）</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>4</p></td>\n    <td rowspan=\"3\"><p>颜色要求</p></td>\n    <td><p>上盖要求</p></td>\n    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>上盖白色</p></td>\n    <td><p>上盖白色</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>5</p></td>\n    <td><p>下盖要求</p></td>\n    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>下盖白色</p></td>\n    <td><p>下盖白色</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>6</p></td>\n    <td><p>电池盖要求</p></td>\n    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>电池盖白色</p></td>\n    <td><p>电池盖白色</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>7</p></td>\n    <td rowspan=\"2\"><p>按键</p></td>\n    <td><p>按键形式</p></td>\n    <td><p>□无 ■注塑按键 □硅胶按键 □触摸按键 □与主机一体按键 □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>开始键为注塑按键</p></td>\n    <td><p>开始键为注塑按键</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>8</p></td>\n    <td><p>表面处理</p></td>\n    <td><p>□不适用 □亮面 □火花纹 ■细火花纹 □镜面   □喷漆 □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>开始键表面为细火花纹（麻面）</p></td>\n    <td><p>开始键表面为细火花纹（麻面）</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>9</p></td>\n    <td rowspan=\"2\"><p>透镜</p></td>\n    <td><p>透镜形式</p></td>\n    <td><p>□无 □注塑透镜 ■模切透镜 □其他：</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>透镜为模切透镜</p></td>\n    <td><p>透镜为模切透镜</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>10</p></td>\n    <td><p>表面处理</p></td>\n    <td><p>■不适用 □镜面抛光 □电镀 □其他：</p></td>\n    <td><p>NA</p></td>\n    <td><p>NA</p></td>\n    <td><p>NA</p></td>\n    <td><p>NA</p></td>\n    <td><p>NA</p></td>\n  </tr>\n  <tr>\n    <td><p>11</p></td>\n    <td rowspan=\"2\"><p>外形和重\n量要求</p></td>\n    <td><p>整机外形尺寸</p></td>\n    <td><p>外形尺寸：130.8x34.8x38mm（公差±0.5mm）</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>卡尺</p></td>\n    <td><p>整机外形尺寸：\n130.8x34.8x38mm（公差±0.5mm）</p></td>\n    <td><p>整机外形尺寸：\n130.8x34.8x38mm（公差±0.5mm）</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>12</p></td>\n    <td><p>整机重量</p></td>\n    <td><p>重量：约80g</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>电子秤</p></td>\n    <td><p>整机重量：约80g</p></td>\n    <td><p>整机重量：约80g</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>13</p></td>\n    <td rowspan=\"4\"><p>包装要求</p></td>\n    <td><p>执行规范</p></td>\n    <td><p>按照《运输包装用瓦楞纸箱设计输入要求 GF-30-006 V1.0》执行</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>符合《运输包装用瓦楞纸箱设计输入要求 GF-30-006 V1.0》</p></td>\n    <td><p>符合《运输包装用瓦楞纸箱设计输入要求 GF-30-006 V1.0》</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>14</p></td>\n    <td><p>整箱重量</p></td>\n    <td><p>重量：7.1kg± 5％</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>电子秤</p></td>\n    <td><p>整箱重量：7.1kg± 5％</p></td>\n    <td><p>整箱重量：7.1kg± 5％</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>15</p></td>\n    <td><p>外箱尺寸</p></td>\n    <td><p>322.5x231x352mm（±10%）</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>米尺</p></td>\n    <td><p>外箱尺寸:322.5x231x352mm（±10%）</p></td>\n    <td><p>外箱尺寸:322.5x231x352mm（±10%）</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>16</p></td>\n    <td><p>外箱表面</p></td>\n    <td><p>□允许外箱使用金属钉钉合\n■不允许外箱使用金属钉钉合</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测</p></td>\n    <td><p>无钉</p></td>\n    <td><p>无钉</p></td>\n    <td><p>合格</p></td>\n  </tr>\n  <tr>\n    <td><p>17</p></td>\n    <td><p>包装列表</p></td>\n    <td><p>彩包装内容物</p></td>\n    <td><p>■红外体温计主机\n■说明书 尺寸：150x50mm（±1mm）\n■纸浆盒\n■电池   （要求：2 X AAA Size）</p></td>\n    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>\n    <td><p>目测/直尺</p></td>\n    <td><p>■红外体温计主机\n■说明书尺寸：150x50mm（±1mm）\n■纸浆盒\n■电池   （要求：2 X AAA Size）</p></td>\n    <td><p>■红外体温计主机\n■说明书尺寸：150x50mm（±1mm）\n■纸浆盒\n■电池   （要求：2 X AAA Size）</p></td>\n    <td><p>合格</p></td>\n  </tr>\n</table>",
        "page_idx": 1
    }
]