[
    [
        {
            "type": "text",
            "content": "<text style=\"bold\">产 品 概 述</text>"
        },
        {
            "type": "text",
            "content": "PT9L 红外体温计是一款快速测量体温的产品。具有简单易用、测量迅速、数据准确的特点。",
            "anchor": "OLE_LINK2"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">具体技术指标如下</text>："
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">测量原理：</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "采用红外测温传感器采集温度信息。"
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">技术方案：</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "工艺流程：贴片、焊线、组装。"
        },
        {
            "type": "text",
            "content": "操    作：对准眉心按键进行测量。"
        },
        {
            "type": "text",
            "content": "记    忆：无记忆。"
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">工作方式：</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "测量额温，显示温度；"
        },
        {
            "type": "text",
            "content": "工作状态：测量、显示。"
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">固件升级:</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "无。"
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">功能特点：</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "操作简单，测试迅速准确。"
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">界面显示：</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "显示温度、单位℃/℉、低电显示符号、测量失败提示。"
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">电源：</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "使用两节AAA电池；"
        },
        {
            "type": "text",
            "content": "工作电流最大50mA；"
        },
        {
            "type": "text",
            "content": "待机电流小于20uA。"
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">测量范围和准确性：</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "32.0℃～42.9℃；"
        },
        {
            "type": "text",
            "content": "准确性：≥35℃且≤42℃：±0.2℃，其它±0.3℃"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">使用温度：10℃~40℃</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">使用湿度：15-95%RH, non-condensing</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">使用大气压强：70~106kPa</text>"
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">主机外形尺寸、重量：</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "table",
            "content": "<table><tr><td><p> <strong>外形尺寸 (mm)</strong></p></td><td><p><strong>重量（g）</strong></p></td></tr><tr><td><p>130.8x34.8x38</p></td><td><p>约80（包括电池）</p></td></tr></table>"
        },
        {
            "type": "header",
            "content": "<text style=\"bold\">PT9L-CPGS01 V1.0                                                                   产品概述           </text>"
        },
        {
            "type": "footer",
            "content": "第 1 页 共 1 页                  "
        }
    ],
    [
        {
            "type": "table",
            "content": "<table><tr><td><h1>产品概述、工作原理说明、设计原理</h1><h1>V1.0</h1><p>产 品 型 号：      PT9L       </p><p>项 目 编 号：     30000078     </p><p>产品/项目名称：   红外体温计    </p><p><strong>拟  制</strong><em>：</em>                       年   月   日</p><p><strong>审  核</strong><em>：</em>                       年   月   日</p><p><strong>批  准</strong><em>：</em> <strong> </strong>       年   月   日</p></td></tr><tr><td><p>包括文件：</p><p>█ PT9L产品概述 V1.0        文件编号：PT9L-CPGS01 V1.0             </p><p>█ PT9L工作原理说明 V1.0    文件编号：PT9L-GZYL01 V1.0            </p><p>█ PT9L设计原理 V1.0        文件编号：PT9L-SJYL01 V1.0            </p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">历史版本记录</text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>序号</strong></p></td><td><p><strong>更改日期</strong></p></td><td><p><strong>版本描述</strong></p></td><td><p><strong>版本</strong></p></td><td><p><strong>更改人</strong></p></td><td><p><strong>批准人</strong></p></td></tr><tr><td><p>1</p></td><td><p>2024年4月20日</p></td><td><p>起草</p></td><td><p>V1.0</p></td><td><p>万龙</p></td><td><p>侯广伟</p></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "header",
            "content": "产品概述、工作原理说明、设计原理"
        }
    ]
]