[
    [
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table>\n  <tr>\n    <th><p>工序</p></th>\n    <th><p>项目</p></th>\n    <th><p>设备、环境要求</p></th>\n    <th><p>操作指导</p></th>\n    <th><p>检验要求</p></th>\n    <th><p>等级</p></th>\n    <th><p>目的</p></th>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>组装探头板</p></td>\n    <td><p>探头组装</p></td>\n    <td><p>1、传感器冲压模具\n2、气动压力机</p></td>\n    <td><p>1.左手持1PCS温度传感器，右手使用偏口钳将传感器凸点减掉<br>2、将温度传感器装入散热金属套；<br>3、将散热金属套，装入压块<br>4、将安装好的探头，装入传感器压合工装内；<br>5、盖上传感器压合工装上盖；<br>6、将压合工装放置气动压合工装指定位置；<br>7、双手同时压下气动压合工装上的，两个按钮；<br>8、取出压合完成的传感器。</p></td>\n    <td><p>1、不得用手触摸传感器镜片；\n2、剪点到位\n3、外观无破损、脏污等不良\n4、拿取传感器时，不得抓取传感器腿，以免造成传感器腿粘连、弯曲影响传感器板装配；\n5、探头放置平稳；\n6、压合后高度：14.1±0.1mm；\n7、传感器、散热套无松动现象；\n8、设备压力调节0.6±0.05MPa,时间调节在3±1秒；\n9、拿取传感器时，不得抓取传感器腿，以免造成传感器腿粘连、弯曲影响传感器板装配。</p></td>\n    <td><p>关键工序</p></td>\n    <td><p>压合传感器</p></td>\n  </tr>\n  <tr>\n    <td><p>涂抹硅脂</p></td>\n    <td><p>自动涂硅脂机</p></td>\n    <td><p>把组装好的探头放入自动涂硅脂机，由机器自动涂抹硅脂</p></td>\n    <td><p>涂抹均匀，不得涂抹到传感器脚</p></td>\n    <td><p>关键工序</p></td>\n    <td><p>使传感器导热均匀</p></td>\n  </tr>\n  <tr>\n    <td><p>焊探头到PCB</p></td>\n    <td><p>1、焊锡：无铅，符合ROHS；\n2、恒温电烙铁：最高温度满足元器件焊接温度</p></td>\n    <td><p>1、把涂抹好硅脂的传感器探头插入传感器板，探头金脚插入传感器板的4脚位置；\n2、焊探头脚到PCB上；\n3、剪脚。</p></td>\n    <td><p>1、 插装到位；\n2、 焊点饱满圆润，无漏焊、虚焊、脱焊、立碑、桥接、拉尖等不良缺陷；\n</p></td>\n    <td><p>关键工序</p></td>\n    <td><p>焊温度传感器板</p></td>\n  </tr>\n  <tr>\n    <td><p>探头板焊线</p></td>\n    <td><p>导线焊到探头板上</p></td>\n    <td><p>1、焊锡：无铅，符合ROHS；\n2、恒温电烙铁：最高温度满足元器件焊接温度</p></td>\n    <td><p>依次将红、白、黑线焊接到相应标识位置上。\n<br><img src=\"images/a24306aa16253641a79fe7d77e930de352809f308ed652a6137e2a063910dc4d.png\"/></p></td>\n    <td><p>要求：\n1、红线焊在PCB丝印“1”位置；\n2、白线焊在PCB丝印“2”位置；\n3、黑线焊在PCB丝印“3”位置。</p></td>\n    <td><p>重要</p></td>\n    <td><p>导线焊到探头板上</p></td>\n  </tr>\n  <tr>\n    <td><p>组装探头支架</p></td>\n    <td><p>探头支架组装</p></td>\n    <td><p>电动螺丝起子\n扭力要求：1.8±0.2kgf.cm</p></td>\n    <td><p>1、将焊接完成的探头装入支架内；\n2、将装有探头的支架放置在工装治具内；\n3、将螺钉打入PCB螺钉定位孔内。<br><img src=\"images/74157761362a6334071f002311160de39b87fcc9f9326fbc75e0197ec2d329ba.png\"/></p></td>\n    <td><p>要求：\n1、检验探头焊点，无虚焊、漏焊、连焊现象；\n2、探头放置平稳无虚位，晃动现象；\n3、螺钉安装到位。</p></td>\n    <td><p>重要</p></td>\n    <td><p>组装探头支架</p></td>\n  </tr>\n  <tr>\n    <td><p>涂三防漆</p></td>\n    <td><p>探头涂三防漆</p></td>\n    <td><p>毛刷、三防漆</p></td>\n    <td><p>使用毛刷将传感器板表面涂抹三防漆</p></td>\n    <td><p>要求：\n1、三防漆涂抹均匀，不得粘连到其他部件；\n2、三防漆涂抹必须完全覆盖传感器的四个焊点。</p></td>\n    <td><p>重要</p></td>\n    <td><p>探头涂三防漆</p></td>\n  </tr>\n  <tr>\n    <td><p>SMT</p></td>\n    <td><p>贴片</p></td>\n    <td><p>---</p></td>\n    <td><p>1、主板SMT加工参考“PT9L SMT加工说明 PT9L-SMTW01”(按照最新版本执行)；\n2、元件使用参考 PT9L机芯类组件清单 PT9L-EBOM01  (按照最新版本执行)；</p></td>\n    <td><p>1、 焊接元器件正确，PCB板上相应贴片元件需与BOM中元器件名称规格一一对应，带极性元器件焊接方向正确；<br>2、 元器件不能有缺口、破裂和烫伤，元器件焊接高度不影响装配，PCB板不能有破损、变形、翘曲，表面清洁、无焊料小圆球；<br>3、 焊点要表面润湿、完整、连续和圆滑，焊料量适中，焊点位置准确，无漏焊、虚焊、脱焊、立碑、桥接、拉尖等不良缺陷；<br><br>      </p></td>\n    <td><p>关键工序</p></td>\n    <td><p>贴片元器件</p></td>\n  </tr>\n  <tr>\n    <td><p>烧写</p></td>\n    <td><p>主板程序烧写</p></td>\n    <td><p>1、工装：PT9L烧写工装PT9L-SHAOXIE；<br>2、烧写器：合泰Gang-Writer8-8烧写器（需事先下载好要烧写的程序）；<br>3、需佩戴静电手腕带。</p></td>\n    <td><p>参考“PT9L工装操作说明 PT9L-GZSM01”(按照最新版本执行)；</p></td>\n    <td><p>参考“PT9L工装操作说明 PT9L-GZSM01”(按照最新版本执行)；</p></td>\n    <td><p>关键工序</p></td>\n    <td><p>主板程序烧写</p></td>\n  </tr>\n  <tr>\n    <td><p>检测</p></td>\n    <td><p>主板贴片检测</p></td>\n    <td><p>1、工装：PT9L检测工装PT9L-CESHI；<br>2、电源：输出电压5±0.1V，最大输出电流500mA，电流指示精度0.01mA；<br>3、需佩戴静电手腕带。</p></td>\n    <td><p>1、上电后两个LED灯D1和D2全亮，屏幕显示CB1，然后显示软件版本号，2s后进入休眠，两个LED灯熄灭，显示黑屏，操作人员查看休眠电流，应小于50uA；\n2、按下按键B1唤醒，两个LED点亮，LCD全显，再次按下按键保存，CB1完成；\n3、若自检未通过，屏幕显示Er1。</p></td>\n    <td><p>程序自动检测电池电压，外部NTC，红外传感器的贴片情况，应该满足如下条件：\na． 电池电压在2.7V到3.3V之间\nb． 红外传感器测温应在10℃到40℃之间\n否则，LCD会显示Er1错误提示，此时按下按键会循环显示上面两个测量结果供查找问题。</p></td>\n    <td><p>关键工序</p></td>\n    <td><p>检测贴片的元件功能、性能、虚焊、连焊</p></td>\n  </tr>\n  <tr>\n    <td><p>焊接</p></td>\n    <td><p>在主板上焊接蜂鸣器</p></td>\n    <td><p>1、焊锡：无铅，符合ROHS；\n2、恒温电烙铁：最高温度满足元器件焊接温度</p></td>\n    <td><p>1、将蜂鸣器放置在工装制具内；<br>2、将PCB放置工装内，使蜂鸣器两个管脚穿过PCB“BUZZER”位置的两个过孔；<br>3、将蜂鸣器与PCB焊接在一起。<br><img src=\"images/c09d16509cd2f7c2c25524b1c130bc8e0ce3c67250fe76a1b154dc817dceb3f5.jpg\"/></p></td>\n    <td><p>1、放置平稳；\n2、蜂鸣器本体紧贴PCB；\n3、焊点圆滑饱满，不可出现拉尖、连焊、虚焊、漏焊，\n</p></td>\n    <td><p>重要</p></td>\n    <td><p>往主板上焊接蜂鸣器</p></td>\n  </tr>\n  <tr>\n    <td><p>焊接</p></td>\n    <td><p>在主板上焊接电池正负极弹簧</p></td>\n    <td><p>1、焊锡：无铅，符合ROHS；\n2、恒温电烙铁：最高温度满足元器件焊接温度</p></td>\n    <td><p>1、将正负极簧放置在工装制具内；\n2、将PCB放置工装内，使正负极簧两个管脚分别穿过PCB“+”“-”位置的过孔；\n3、将正负极簧与PCB焊接在一起。<br><img src=\"images/8b62801b6ebaa8637b9e7e9a4b11c84412044dee910a7a047dcfdc0048891e4c.jpg\"/></p></td>\n    <td><p>1、放置平稳；\n2、正负极簧本体紧贴PCB；\n3、焊点圆滑饱满，不可出现拉尖、连焊、虚焊、漏焊。</p></td>\n    <td><p>重要</p></td>\n    <td><p>在主板上焊接电池正负极弹簧</p></td>\n  </tr>\n  <tr>\n    <td><p>焊接</p></td>\n    <td><p>连接主板和传感器探头组件</p></td>\n    <td><p>1、焊锡：无铅，符合ROHS；\n2、恒温电烙铁：最高温度满足元器件焊接温度</p></td>\n    <td><p>1、焊接在主板PCB上SENSOR位置；\n2、焊接温度不超过380℃，时间不超过3秒；\n3、SENSOR的“1、2、3”焊盘分别对应红、白、黑色导线。<br><img src=\"images/0efef2e772d79fec0889243b71018cf3a0bf3b35b53c9e0806f3cf4ab968624e.jpg\"/></p></td>\n    <td><p>1、焊点圆滑饱满，不可出现拉尖、连焊、虚焊、漏焊，高度不超过3.0mm；\n2、焊点强度垂直拉力要求在100N以上；                                                                </p></td>\n    <td><p>重要</p></td>\n    <td><p>连接主板和传感器探头组件</p></td>\n  </tr>\n  <tr>\n    <td><p>装配</p></td>\n    <td><p>进入装配工序</p></td>\n    <td><p>见PT9L装配说明 PT9L-ZPSM01 (按照最新版本执行)</p></td>\n    <td><p>见PT9L装配说明 PT9L-ZPSM01 (按照最新版本执行)</p></td>\n    <td><p>见PT9L装配说明 PT9L-ZPSM01 (按照最新版本执行)</p></td>\n    <td><p>重要</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>整机检验</p></td>\n    <td><p>整机检验</p></td>\n    <td><p>见PT9L装配说明 PT9L-ZPSM01 (按照最新版本执行)</p></td>\n    <td><p>见PT9L装配说明 PT9L-ZPSM01 (按照最新版本执行)</p></td>\n    <td><p>见PT9L装配说明 PT9L-ZPSM01 (按照最新版本执行)</p></td>\n    <td><p>重要</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>包装</p></td>\n    <td><p>进入包装工序</p></td>\n    <td><p>见PT9L装配说明 PT9L-ZPSM01 (按照最新版本执行)</p></td>\n    <td><p>见PT9L装配说明 PT9L-ZPSM01 (按照最新版本执行)</p></td>\n    <td><p>见PT9L装配说明 PT9L-ZPSM01 (按照最新版本执行)</p></td>\n    <td><p>重要</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>出货检验</p></td>\n    <td><p>检验项目见“PT9L产品检验标准 PT9L-JYBZ01”(按照最新版本执行)</p></td>\n    <td><p>见“PT9L产品检验标准 PT9L-JYBZ01”(按照最新版本执行)</p></td>\n    <td><p>见“PT9L产品检验标准 PT9L-JYBZ01”(按照最新版本执行)</p></td>\n    <td><p>见“PT9L产品检验标准 PT9L-JYBZ01”(按照最新版本执行)</p></td>\n    <td><p>重要</p></td>\n    <td><p></p></td>\n  </tr>\n</table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        }
    ]
]