⑧ 尺寸序号

![](images/08ea5deba2804521711e6337df3fb4829ea1db5cb6fe6f2bc5fab95cc4fded04.jpg)

<details>
<summary>text_image</summary>

①
32.7±0.1
C4.42
13.15
2.2 8.9
②
22±0.1
</details>

导光板  
![](images/2ac9603934fa429dfa95b06719f993335516d48309e71ec594743ad2a69d24f2.jpg)

<details>
<summary>text_image</summary>

0.1(反射膜)
2.7±0.1(导光板)
带膜厚度2.9±0.1
③
0.1(透射膜)
</details>

![](images/7531a814280256743bd1ce6b6b66ced9cc6be25f2e728f50df3837dfc13f23a8.jpg)

<details>
<summary>text_image</summary>

32.7±0.1
C4.42
8.9
22±0.1
2.2
</details>

反射膜

![](images/fbbe3065b607ea6e4f04c14ff15ef3a3e008a81eef5c5b796809e439a025c428.jpg)

<details>
<summary>text_image</summary>

32.7±0.1
C4.42
22±0.1
黑色区域
3.7
</details>

透射膜

# 技术要求：

1. 带编号为重要尺寸,需要IQC测量;  
2.产品符合rohs 2.0

<table><tr><td>3</td><td></td><td></td><td></td><td>Signature</td><td>Date</td><td colspan="2">Tolerance</td><td>Pro material</td><td>PMMA</td><td>Model NO.</td><td colspan="2">T-Z1</td></tr><tr><td>2</td><td></td><td></td><td>Design</td><td></td><td></td><td>.X</td><td></td><td>Surf dispose</td><td></td><td>Part name</td><td colspan="2">导光板</td></tr><tr><td>1</td><td></td><td></td><td>Checkup</td><td></td><td></td><td>.XX</td><td></td><td>Scale</td><td>1:1</td><td>Drawing NO.</td><td colspan="2">T-Z1-P10</td></tr><tr><td>No.</td><td>更改记录</td><td>更改时间</td><td>Approve</td><td></td><td></td><td>.X°</td><td></td><td>Units</td><td>mm</td><td></td><td>Edition</td><td>V1.0</td></tr></table>

<table><tr><td rowspan="2">DTM\LEVEL</td><td colspan="3">GENERAL TOLERANCE</td></tr><tr><td>A</td><td>B</td><td>C</td></tr><tr><td>&lt; 5</td><td>±0.03</td><td>±0.1</td><td>±0.15</td></tr><tr><td>&gt; 5~15</td><td>±0.05</td><td>±0.1</td><td>±0.15</td></tr><tr><td>&gt; 15~50</td><td>±0.05</td><td>±0.1</td><td>±0.2</td></tr><tr><td>&gt; 50~100</td><td>±0.08</td><td>±0.2</td><td>±0.3</td></tr><tr><td>&gt;100</td><td>±0.1%</td><td>±0.2%</td><td>±0.3%</td></tr><tr><td>ANGULAR</td><td>±0.1°</td><td>±0.5°</td><td>±0.5°</td></tr><tr><td colspan="2">SELECT LEVEL</td><td rowspan="2"></td><td rowspan="2"></td></tr><tr><td colspan="2">B</td></tr></table>