<table>
  <tr>
    <th rowspan="2" colspan="2"><p><img src="images/316761445303fd2b8a3e150b062ed99f75ed4d416e1bc1c82db8e63f3183b948.jpg"/></p></th>
    <th rowspan="2" colspan="11"><p>文件编号：<u>PT9L</u><u>-ABOM01</u><u> V1.0</u>    PT9L总装类【组件清单】</p></th>
  </tr>
  <tr>
  </tr>
  <tr>
    <td colspan="2"><p>章节</p></td>
    <td><p>版本</p></td>
    <td><p>拟制(专业工程师):          审核(专业主管):           审核(项目负责人):          批准(技术负责人):</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="2"><p></p></td>
    <td><p>V1.0</p></td>
    <td><p></p></td>
    <td><p>年   月   日        年   月   日           年   月   日            年   月   日</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>序号</p></td>
    <td><p>品  名</p></td>
    <td><p>物料编码</p></td>
    <td><p>材质</p></td>
    <td><p>规格</p></td>
    <td><p>型号</p></td>
    <td><p>封装形式</p></td>
    <td><p>配比</p></td>
    <td><p>设计名称
(简要说明)</p></td>
    <td><p>符合ROHS</p></td>
    <td><p>重要度等级</p></td>
    <td><p>替代型号</p></td>
    <td><p>备注</p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td><p>上盖</p></td>
    <td><p>K030200021175120485</p></td>
    <td><p>ABS</p></td>
    <td><p>T-Z1-P01</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>下盖</p></td>
    <td><p>K030200021185120485</p></td>
    <td><p>ABS</p></td>
    <td><p>T-Z1-P02</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>探头</p></td>
    <td><p>K030200021195120485</p></td>
    <td><p>TPU</p></td>
    <td><p>T-Z1-P03</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td><p>电池盖</p></td>
    <td><p>K030200021205120485</p></td>
    <td><p>ABS</p></td>
    <td><p>T-Z1-P04</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>按键</p></td>
    <td><p>K030200021215120485</p></td>
    <td><p>ABS</p></td>
    <td><p>T-Z1-P05</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>开关帽</p></td>
    <td><p>K030200021225120485</p></td>
    <td><p>ABS</p></td>
    <td><p>T-Z1-P06</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td><p>支架</p></td>
    <td><p>K030200021235120485</p></td>
    <td><p>ABS</p></td>
    <td><p>T-Z1-P07</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>保护盖</p></td>
    <td><p>K030200021245120485</p></td>
    <td><p>PC</p></td>
    <td><p>T-Z1-P08</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td><p>透镜</p></td>
    <td><p>K030200021256800730</p></td>
    <td><p>PMMA</p></td>
    <td><p>T-Z1-P09</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>液晶</p></td>
    <td><p>K011300005516560695</p></td>
    <td><p></p></td>
    <td><p>PT9L-L01</p></td>
    <td><p>PT9L</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td><p>导光板</p></td>
    <td><p>K030200021260730073</p></td>
    <td><p>PMMA</p></td>
    <td><p>T-Z1-P10</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>斑马条</p></td>
    <td><p>K010800005533360275</p></td>
    <td><p>导电硅胶</p></td>
    <td><p>T-Z1-P12</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td><p>正极弹簧</p></td>
    <td><p>T030100000792550143</p></td>
    <td><p>Φ0.5mm镀镍不锈钢线,密封包装，须过盐雾浓度为5%(±0.5%)48h</p></td>
    <td><p>PT5-M03</p></td>
    <td><p>PT5</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>C</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td><p>负极弹簧</p></td>
    <td><p>T030100000802550143</p></td>
    <td><p>Φ0.5mm镀镍不锈钢线,密封包装，须过盐雾浓度为5%(±0.5%)48h</p></td>
    <td><p>PT5-M02</p></td>
    <td><p>PT5</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>C</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>15</p></td>
    <td><p>双联弹簧</p></td>
    <td><p>T030100000482550143</p></td>
    <td><p>0.5mm弹簧钢</p></td>
    <td><p>PT3-P10</p></td>
    <td><p>PT3</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>C</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>16</p></td>
    <td><p>螺丝</p></td>
    <td><p>K030100001143480295</p></td>
    <td><p>DIA:2.0X5mm PB普通圆头镀镍螺丝</p></td>
    <td><p>Public-M23</p></td>
    <td><p>PT5</p></td>
    <td><p></p></td>
    <td><p>10</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>C</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>17</p></td>
    <td><p>导线</p></td>
    <td><p>K0508K0305810000000</p></td>
    <td><p>Cu,PVC</p></td>
    <td><p>7芯*φ0.8mm*50mm\两端镀锡2mm</p></td>
    <td><p>7×Φ0.8mm×50mm 红</p></td>
    <td><p>7×Φ0.8mm×50mm</p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>C</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>18</p></td>
    <td><p>导线</p></td>
    <td><p>K0508K0301450000000</p></td>
    <td><p>Cu,PVC</p></td>
    <td><p>7芯*φ0.8mm*50mm\两端镀锡2mm</p></td>
    <td><p>7×Φ0.8mm×50mm 白</p></td>
    <td><p>7×Φ0.8mm×50mm</p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>C</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>19</p></td>
    <td><p>导线</p></td>
    <td><p>K0508K0305820000000</p></td>
    <td><p>Cu,PVC</p></td>
    <td><p>7芯*φ0.8mm*50mm\两端镀锡2mm</p></td>
    <td><p>7×Φ0.8mm×50mm 黑</p></td>
    <td><p>7×Φ0.8mm×50mm</p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>C</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>20</p></td>
    <td><p>支撑垫</p></td>
    <td><p>K030200021297750830</p></td>
    <td><p>聚氨酯</p></td>
    <td><p>T-Z1-P15</p></td>
    <td><p>T-Z1</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>C</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>21</p></td>
    <td><p>快速探温电阻</p></td>
    <td><p>K0101000045950B0101</p></td>
    <td><p></p></td>
    <td><p>10KΩ±1%</p></td>
    <td><p>MF52B6.047G3818</p></td>
    <td><p>Φ1.6×3.5×95mm</p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>C</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>22</p></td>
    <td><p>金属套</p></td>
    <td><p>T030100000507180765</p></td>
    <td><p>黄铜</p></td>
    <td><p>PT3-M02</p></td>
    <td><p>PT3</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>23</p></td>
    <td><p>压块</p></td>
    <td><p>T030100000497180765</p></td>
    <td><p>黄铜</p></td>
    <td><p>PT3-M01</p></td>
    <td><p>PT3</p></td>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>B</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>24</p></td>
    <td><p>导热硅脂</p></td>
    <td><p>K160200000587840843</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>TZ-8030</p></td>
    <td><p></p></td>
    <td><p>1/10000</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>C</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>25</p></td>
    <td><p>三防漆</p></td>
    <td><p>K160100001736150627</p></td>
    <td><p></p></td>
    <td><p>4.5升/桶</p></td>
    <td><p>PU1030-40S</p></td>
    <td><p></p></td>
    <td><p>3/900000</p></td>
    <td><p></p></td>
    <td><p>√</p></td>
    <td><p>C</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
</table>

<table>
  <tr>
    <th><p></p></th>
    <th colspan="10"><p>修                   订                 内                   容 </p></th>
    <th><p>修订日期</p></th>
    <th><p>备注</p></th>
  </tr>
  <tr>
    <td rowspan="10"><p>修
订
摘
要</p></td>
    <td colspan="10"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="10"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="10"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="10"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="10"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="10"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="10"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="10"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="10"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="10"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
</table>