[
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "用户现场测试报告",
                        "style": [
                            "bold"
                        ]
                    }
                ]
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "V1.0"
                    }
                ]
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "产  品  型 号 "
                    },
                    {
                        "type": "text",
                        "content": "     PT9L          ",
                        "style": [
                            "underline"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "."
                    }
                ]
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "项  目  编 号 "
                    },
                    {
                        "type": "text",
                        "content": "        30000078   ",
                        "style": [
                            "underline"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "."
                    }
                ]
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "产品/项目名称 "
                    },
                    {
                        "type": "text",
                        "content": "     红外体温计    ",
                        "style": [
                            "underline"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "."
                    }
                ]
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "编    制",
                        "style": [
                            "bold"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "（软件工程师）",
                        "style": [
                            "italic"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "                        年   月   日",
                        "style": [
                            "underline"
                        ]
                    }
                ]
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "审    核",
                        "style": [
                            "bold"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "（软 件主 管）",
                        "style": [
                            "italic"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "                        年   月   日",
                        "style": [
                            "underline"
                        ]
                    }
                ]
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "批    准",
                        "style": [
                            "bold"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "（技术负责人）",
                        "style": [
                            "italic"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "                          年   月   日",
                        "style": [
                            "underline"
                        ]
                    }
                ]
            }
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "文件编号："
                    },
                    {
                        "type": "text",
                        "content": "PT9L - RYCB01",
                        "style": [
                            "underline"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "  V1.0                      用户现场测试报告"
                    }
                ]
            }
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "历史版本记录",
                        "style": [
                            "bold"
                        ]
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p><strong>序号</strong></p></td><td><p><strong>更改日期</strong></p></td><td><p><strong>版本描述</strong></p></td><td><p><strong>版本</strong></p></td><td><p><strong>更改人</strong></p></td><td><p><strong>批准人</strong></p></td></tr><tr><td><p>1</p></td><td><p>2024.05.24</p></td><td><p>起草</p></td><td><p>V1.0</p></td><td><p>王迪</p></td><td><p>侯广伟</p></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "文件编号："
                    },
                    {
                        "type": "text",
                        "content": "PT9L - RYCB01",
                        "style": [
                            "underline"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "  V1.0                      用户现场测试报告"
                    }
                ]
            }
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "第6页/共7页"
                    }
                ]
            }
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "测试说明"
                    }
                ],
                "level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "本报告作为用户现场测试的总结报告，汇总用户现场测试所有信息，给出了用户现场测试结论。同时，由于国内、美版和欧版所有的操作步骤和功能模块完全相同，因此，在这里仅用一版样机进行测试确认即可。"
                    }
                ]
            }
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "测试配置"
                    }
                ],
                "level": 1
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>产品型号</p></td><td><p>PT9L</p></td></tr><tr><td><p>软件版本</p></td><td><p>主单片机</p><p>美版PT-HT2762-V0009-1.0.0</p></td></tr><tr><td><p>硬件版本</p></td><td><p>PT9L-HBMP V1.0</p></td></tr><tr><td><p>说明书版本</p></td><td><p>美版PT9L-SMSP01 V1.0</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "文件记录版本"
                    }
                ],
                "level": 1
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>文件</p></td><td><p>文件名及版本</p></td></tr><tr><td><p>用户现场测试计划</p></td><td><p>PT9L-RYCJ01 V1.0</p></td></tr><tr><td><p>用户现场测试记录</p></td><td><p>PT9L-RYCL01 V1.0</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "测试人群评估"
                    }
                ],
                "level": 1
            }
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "人群汇总"
                    }
                ],
                "level": 2
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td colspan=\"3\"><p>专业技术人员</p></td><td colspan=\"5\"><p>普通用户</p></td></tr><tr><td><p>序号</p></td><td><p>年龄</p></td><td><p>性别</p></td><td><p>教育水平</p></td><td><p>序号</p></td><td><p>年龄</p></td><td><p>性别</p></td><td><p>教育水平</p></td></tr><tr><td><p>1</p></td><td><p>33</p></td><td><p>□男■女</p></td><td><p>□初中□高中■大学</p></td><td><p>1</p></td><td><p>25</p></td><td><p>□男■女</p></td><td><p>□初中□高中■大学</p></td></tr><tr><td><p>2</p></td><td><p>37</p></td><td><p>■男□女</p></td><td><p>□初中□高中■大学</p></td><td><p>2</p></td><td><p>30</p></td><td><p>■男□女</p></td><td><p>□初中□高中■大学</p></td></tr><tr><td><p>3</p></td><td><p>35</p></td><td><p>■男□女</p></td><td><p>□初中□高中■大学</p></td><td><p>3</p></td><td><p>40</p></td><td><p>■男□女</p></td><td><p>□初中■高中□大学</p></td></tr><tr><td><p>4</p></td><td></td><td></td><td></td><td><p>4</p></td><td><p>16</p></td><td><p>■男□女</p></td><td><p>■初中□高中□大学</p></td></tr><tr><td><p>5</p></td><td></td><td></td><td></td><td><p>5</p></td><td><p>20</p></td><td><p>□男■女</p></td><td><p>□初中■高中□大学</p></td></tr><tr><td></td><td></td><td></td><td></td><td><p>6</p></td><td><p>13</p></td><td><p>■男□女</p></td><td><p>■初中□高中□大学</p></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "文件编号："
                    },
                    {
                        "type": "text",
                        "content": "PT9L - RYCB01",
                        "style": [
                            "underline"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "  V1.0                      用户现场测试报告"
                    }
                ]
            }
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "文件编号："
                    },
                    {
                        "type": "text",
                        "content": "PT9L - RYCB01",
                        "style": [
                            "underline"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "  V1.0                   用户现场测试报告"
                    }
                ]
            }
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "第6页/共7页"
                    }
                ]
            }
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "第4页/共7页"
                    }
                ]
            }
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "专业技术人员"
                    }
                ],
                "level": 2
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "性别"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>性别</p></td><td><p>人数</p></td><td><p>%</p></td></tr><tr><td><p>女性</p></td><td><p>1</p></td><td><p>33%</p></td></tr><tr><td><p>男性</p></td><td><p>2</p></td><td><p>67%</p></td></tr><tr><td><p>总计</p></td><td><p>3</p></td><td><p>100%</p></td></tr><tr><td><p>结论：</p></td><td colspan=\"2\"><p>■符合要求 □不符合要求</p></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "年龄"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>年龄</p></td><td><p>人数</p></td><td><p>%</p></td></tr><tr><td><p>12~20</p></td><td><p>0</p></td><td><p>0%</p></td></tr><tr><td><p>21~30</p></td><td><p>0</p></td><td><p>75%</p></td></tr><tr><td><p>31~40</p></td><td><p>3</p></td><td><p>100%</p></td></tr><tr><td><p>41~50</p></td><td><p>0</p></td><td><p>0%</p></td></tr><tr><td><p>51~60</p></td><td><p>0</p></td><td><p>0%</p></td></tr><tr><td><p>61~</p></td><td><p>0</p></td><td><p>0%</p></td></tr><tr><td><p>总计</p></td><td><p>3</p></td><td><p>100%</p></td></tr><tr><td><p>结论</p></td><td colspan=\"2\"><p>■符合要求 □不符合要求</p></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "教育程度"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>教育程度</p></td><td><p>人数</p></td><td><p>%</p></td></tr><tr><td><p>初中</p></td><td><p>0</p></td><td><p>0%</p></td></tr><tr><td><p>高中</p></td><td><p>0</p></td><td><p>0%</p></td></tr><tr><td><p>大学</p></td><td><p>3</p></td><td><p>100%</p></td></tr><tr><td><p>总计</p></td><td><p>3</p></td><td><p>100%</p></td></tr><tr><td><p>结论</p></td><td colspan=\"2\"><p>■符合要求 □不符合要求</p></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "普通用户"
                    }
                ],
                "level": 2
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "性别"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>性别</p></td><td><p>人数</p></td><td><p>%</p></td></tr><tr><td><p>女性</p></td><td><p>2</p></td><td><p>33%</p></td></tr><tr><td><p>男性</p></td><td><p>4</p></td><td><p>67%</p></td></tr><tr><td><p>总计</p></td><td><p>6</p></td><td><p>100%</p></td></tr><tr><td><p>结论：</p></td><td colspan=\"2\"><p>■符合要求 □不符合要求</p></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "年龄"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>年龄</p></td><td><p>人数</p></td><td><p>%</p></td></tr><tr><td><p>12~20</p></td><td><p>3</p></td><td><p>50%</p></td></tr><tr><td><p>21~30</p></td><td><p>2</p></td><td><p>33%</p></td></tr><tr><td><p>31~40</p></td><td><p>1</p></td><td><p>17%</p></td></tr><tr><td><p>41~50</p></td><td><p>0</p></td><td><p>0%</p></td></tr><tr><td><p>51~60</p></td><td><p>0</p></td><td><p>0%</p></td></tr><tr><td><p>61~</p></td><td><p>0</p></td><td><p>0%</p></td></tr><tr><td><p>总计</p></td><td><p>6</p></td><td><p>100%</p></td></tr><tr><td><p>结论</p></td><td colspan=\"2\"><p>■符合要求 □不符合要求</p></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "教育程度"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>教育程度</p></td><td><p>人数</p></td><td><p>%</p></td></tr><tr><td><p>初中</p></td><td><p>2</p></td><td><p>33%</p></td></tr><tr><td><p>高中</p></td><td><p>2</p></td><td><p>33%</p></td></tr><tr><td><p>大学</p></td><td><p>2</p></td><td><p>33%</p></td></tr><tr><td><p>总计</p></td><td><p>6</p></td><td><p>100%</p></td></tr><tr><td><p>结论</p></td><td colspan=\"2\"><p>■符合要求 □不符合要求</p></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "问卷调查汇总"
                    }
                ],
                "level": 1
            }
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "专业技术人员"
                    }
                ],
                "level": 2
            }
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "attribute": "ordered",
                "list_items": [
                    {
                        "item_type": "text",
                        "ilevel": 0,
                        "prefix": "1.",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "用户说明书可读性"
                            }
                        ]
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>3/3(100%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "attribute": "ordered",
                "list_items": [
                    {
                        "item_type": "text",
                        "ilevel": 0,
                        "prefix": "1.",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "标签（彩包装、机身标识）的可读性"
                            }
                        ]
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>3/3(100%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "3）LED显示内容是否易懂"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>3/3(100%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "4）LED显示是否清楚"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常清楚</p></td><td><p>清楚</p></td><td><p>一般</p></td><td><p>不清楚</p></td><td><p>非常不清楚</p></td></tr><tr><td><p>3/3(100%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "5）安装电池是否容易"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>3/3(100%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "6）按键的易用性"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>3/3(100%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "7）用户说明书和产品随机文件中是否容易找到提供售后服务信息"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>3/3(100%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td><td><p>0/3(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "8）是否提供了用户说明书和产品随机文件以外的材料？"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>是</p></td><td><p>否</p></td></tr><tr><td><p>0/3(0%)</p></td><td><p>3/3(100%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "普通用户"
                    }
                ],
                "level": 2
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "1）用户说明书可读性"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>6/6(100%)</p></td><td><p>0/6(20%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "2）标签（彩包装、机身标识）的可读性"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>6/6(100%)</p></td><td><p>0/6(20%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "3）LED显示内容是否易懂"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>6/6(100%)</p></td><td><p>0/6(20%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "4）LED显示是否清楚"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常清楚</p></td><td><p>清楚</p></td><td><p>一般</p></td><td><p>不清楚</p></td><td><p>非常不清楚</p></td></tr><tr><td><p>6/6(100%)</p></td><td><p>0/6(20%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "5）安装电池是否容易"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>6/6(100%)</p></td><td><p>0/6(20%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "6）按键的易用性"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>6/6(100%)</p></td><td><p>0/6(20%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "7）用户说明书和产品随机文件中是否容易找到提供售后服务信息"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>非常容易</p></td><td><p>容易</p></td><td><p>一般</p></td><td><p>困难</p></td><td><p>非常困难</p></td></tr><tr><td><p>6/6(100%)</p></td><td><p>0/6(20%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td><td><p>0/6(0%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "8）是否提供了用户说明书和产品随机文件以外的材料？"
                    }
                ]
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>是</p></td><td><p>否</p></td></tr><tr><td><p>0/5(0%)</p></td><td><p>6/6(100%)</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td><p>问卷调查总结论</p></td><td><p>■通过        □不通过</p></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "用户现场测试结论汇总"
                    }
                ],
                "level": 1
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table><tr><td colspan=\"2\"><p>试产完成的或同等制造条件下生产的产品样机</p></td><td><p>■是    □否</p></td></tr><tr><td colspan=\"2\"><p>测试的受试者分布应满足上述“3. 测试要求”中d部分的要求</p></td><td><p>■是    □否</p></td></tr><tr><td colspan=\"2\"><p>是否按用户现场测试计划进行测试</p></td><td><p>■是    □否</p></td></tr><tr><td colspan=\"2\"><p>《用户现场测试记录》无异常测试现象或异常测试现象已被解决</p></td><td><p>■是    □否</p></td></tr><tr><td colspan=\"2\"><p>用户问卷调查均达到“（3）一般”以上</p></td><td><p>■是    □否</p></td></tr><tr><td colspan=\"2\"><p>无任何用户指出测试中提供了用户说明书和产品随机文件以外的材料</p></td><td><p>■是    □否</p></td></tr><tr><td><p>总结论</p></td><td colspan=\"2\"><p>■通过      □不通过</p></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "文件编号："
                    },
                    {
                        "type": "text",
                        "content": "PT9L - RYCB01",
                        "style": [
                            "underline"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "  V1.0                      用户现场测试报告"
                    }
                ]
            }
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "文件编号："
                    },
                    {
                        "type": "text",
                        "content": "PT9L- RYCB01",
                        "style": [
                            "underline"
                        ]
                    },
                    {
                        "type": "text",
                        "content": "  V1.0                     用户现场测试报告"
                    }
                ]
            }
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "第6页/共7页"
                    }
                ]
            }
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "第4页/共7页"
                    }
                ]
            }
        }
    ]
]