[
    [
        {
            "type": "text",
            "content": "Clinical accuracy report"
        },
        {
            "type": "text",
            "content": "iHealth PT9L Infrared No-Touch Forehead Thermometer"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Purpose </text>"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": false,
            "content": "To verify the accuracy and repeatability of the Infrared No-Touch Forehead Thermometer, according to requirement in ATSEM 1965-98."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Abbreviations</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">DUT:</text> device under test, iHealth PT9L Infrared No-Touch Forehead Thermometer in this study"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">RCT: </text>Reference clinical thermometer in this study"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Device tested description  </text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold,underline\">2.1 Intended use</text>"
        },
        {
            "type": "text",
            "content": "The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers."
        },
        {
            "type": "text",
            "content": "2.2 <text style=\"bold,underline\">Device description</text>"
        },
        {
            "type": "text",
            "content": "The iHealth PT9L Infrared No-Touch Forehead Thermometer is hand-held, reusable, battery operated device, which can measure human body temperature on the skin temperature on one's forehead. Its operation is based on measuring the natural thermal radiation from the central forehead. Put the probe of the thermometer is onto the skin of a patient’s central forehead. Pressing the activation button to start the measurement of proposed infrared radiation. The electrical signal read out from the detector is fed to the circuit for amplification and calculation. The final measured temperature will be appeared on a LCD display."
        },
        {
            "type": "text",
            "content": "The photo of the device is as follows:"
        },
        {
            "type": "image",
            "content": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCANyAkwDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwD3+iiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAoqGS4VOByazbzVYYAfNlA/2VoA1GmjTq3PtUTXf91fzrlptemlOLWHA/vGqUj39z/rZyo9B/n+lFgOvkvwn3pY0+pFQ/2rAP8Al8i/76FciLEn78rn/gWP5UHT4u+7/vo07AdimpRuTtuYmPswNTC5k9j+FcP9hQdGcf8AAjQqXNucwXUqe2eKLAd2t2f4k/KpVuI2/iwfeuIi8Q39oR9rgFxEOrR8P/gf0resNTs9TjL20oYr95Dwy/UUgN0EEZBpazVZkOVJFTx3ZHDj8RQBbopqOrjKkEU6gAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKZJII1yaAFZggyxwKoXd8saFnban6mq+oaitupZzlv4VrAcTX8m+ckL2WgCW51ae6Yx2o2p/eqtHZDdvlYu3vVxI1QYAAoNMCMIq8AUEU4000ANNNNONNNADTTTTjTTQA0gGqUtliVZ7aRoLheVkQ4I/wAR7VdNNJoA0tF1xrx/sd6qx3qjIx92Ueq+/qK2iMVxVzbiYKysVlQhkdeCpHQiuk0XU/7RtCJQFuojtmUevZh7H/EdqQGirMhypINW4boN8r4B9apHg0UAa1FUIbkx4VuV/lV1WDAEHINADqKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAazBFLHoKyNQvhChduv8Iq1eXAUEk/Kv6mudZmu5zK/3R90UARpG9xL50xJJ5AParOABgUuMDFIaYDT0pppWYDqQPrTMg9D+VACGmmnGmmgBppppxOO9MNACGmninGmHrQAlIaU02gBOlMhn/s7UorwcRsfLm91J6/gefpmnU2VFlhaNxlWBBoA7B+mabmqei3DXejQM5zIqmNye7KdpP6VazSAdUsE5hbB5Q9RUGaWgDWVgygg5Bp1Z9tP5b7WPyH9K0KACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAqK4k2R8dT0qWsy+uAqu+eBwKAMvUJjLKIFPyj72KYq7VwKZGC2Xbq3PPpUhpgIaaiPO21OnrQ/zEIOprVtoRFEOOaQFePTo1GW5NPawgYfdFW6SgDOfTFP3XYfjUD6bMPusD9RWvQaAOfe0uF6x5+hqFlZT8yMPwrpcUxo0bqooA5ncD3FIa6F7KCQcoKrPpMLfdyv0NMDFJpprTk0dx9yT8xVGe3lgbEq4z0I6GgCE0DrQaTvQBq+GmIS9iPRZ9w+hUf1zWqeGNZHh0Yur89iY/wCRrWc/OfrSYBmlzTM0oNIB9aFpN5ke0/eX+VZuakhl8qVW7d/pTA16KByKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKAIpn2Rk9zwKwNQk8yRYR071rXkoBPoorCUmSRpD3OBQA8UhNKajc4HH4UwJbOPzbgsegrWqtZReXCDjk1ZpAFJSmkoASkNLSUAFJS0lAAa4aa+1K88XGNLi8g+yXYDRBdsAtguWdz3LHpXcGsXxPcIukvYhm+0X4NvAqcFmIPfsMdT2oAzofEWuX97bTafoiy6ROeJ3lCvtyQWx26ZAxXR3cSy2sisP4SayvDM+pNZ/Zb7Rv7OS2VY4sTBw4Ax29MCtPUJRDZSnuRtH1PFAHNk0g60Um4ICzHAAyTTA2PDakrfS9mn2j6BV/rmtFjliaq6DE0GgwM4w8qmZvq53f1qzSASjNFJmkA4GnZqMGnA0AaVncBowjcFeAfWrlYkTYcitC3uf4HP0NMC3RRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFNdgiFj2p1Vrp8ALn3NAGVqMxCbAfmY1VRQqgDoOBRK/nXLN2Xgf5/z1pe1MBCabGnmzqvYdaUnAJq1p8XBkPU0AXCViiLMQqqMkk4AFcrrXjX+y777PHYtKu0MJGfaGBGcrwcineM7yV1tdHtmxNeOA2P7ucD8Cf5V0Lafay20cE9vFMkahQJEDcAe9IDmLT4hadPIqXME1vuON3DKPr3/SuuDBlBUgg8gjvXI+JLDQtD09r4abAbgnZChztLHuVzjA61tf2gNM8ORXuoN80dujSYGCWwOAPUmmBqUlcLrWma54lsLLUrC5MSyxBmtfNKhT2IPfj1rCjtfHmnSqkX21ueAZBIv6kiiwHq5pKpaRdTXmmQy3PlfaQCswibcocHBGfrVfW/EOn+H7dJb+Rl8wkIiLuZsdcfnSA1Kzp9JW51611KWQkWsTJFFjgM3Vvy4rHtfiH4cuSA128DHtNER+oyK6K1vLa+t1uLSeOaFujxtkUATVi6xPumSFTwg3H6n/63862HdY0Z2OFUZJrlpZWllaRhyxyfahAMPSobiM3Pk2S53XUgi4/u9WP/AHyGqU8mregwfadaluSMx2kflr/vty35Lt/76NMDo5cJGqKMDsPaoKklbc59uKjpAJTTSmmmkAZpwNR5pQaAJA2Gz6VPuwciqoOd1SxvuX6cUwNW1m3rtJ5HT6VZrHhkKMCOoNaysGUMOhGaAHUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFZF/Ptjd/X+VaU77YyO54rAvH8ydU7Lyf8/WgCKNcLz1PJ+tKaXoKQmmA0jcwQdzWtCgjiArPs4/MmLnoKv3Ks9rKiEKxQhSegOKQHJaN/wATvxheaoeYLYeXD6eg/TJ/GuxrjdH8QaBolotilw7EHMkwiO1m7n1xXRWut6dfo7Wl3HKUUsVB+bH0PNMDlta/4n/jez0sfNb2nzzemep/9lH40eOJn1HUdN8P27fNNIHkx2HQfpuNXPBenTLHdazdqRcXrFlz1CZzn8T/ACFU/C8Mmr+KNR16ZT5SMYoCfy4+ij9aAOzhhS3t44IxtjjUIo9ABgVg+M9YbRvDs0kT7biY+VER1BPU/gM/pXQ1594h/wCKj8e2Ojr81taDfMO395v02j8aSA2NJceF/AMdxcj5ooTMynuzHIX8yBVPwzpq+I/C0s2uR/aDeXLzqWJBXoo2kdOh/Cq3xEupLuTTvD9qf3t1KGcD0zhfwzk/hXa2VpHYWMFpCMRwoEX6AYpgcZd/CzR5jm3urqD2yHH6jP610Hhzw3a+GrKS3tZZpPMbc7SN1PsBwK2qQ0gM7V5/LthEOsh5+g/yKwjVvUZ/PvHIPyr8o/D/AOvmqhzTAZLKsELzSfdjUsfwrotEtWsNGiEoxPJmWX/fbkj8On4Vz8Vv9u1K0ssZRm86X/cTBx+LbR+ddbO3RfxoYEVNNLSUgGk0004mmE0AIaM0hpC2AT6UgHqflJ96fHxn3qJeFAqROlMCZDhq1LJ90JXupxWQp+atDT2/euvqM0AaFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFNkbYhb0oApXkuCx7KP1rFT52L/wB48fSrV/IcCMH5mNQKMDgcdqAA1G5wOOpp5oiTzZwOwpgX7OLy4R6mrFAGFAopAc9f+DdIvpXl8uSGRzkmJsDP0ORWOmg6b4a1mwf7RcXF1PMEijyFAB4LHHUDP413FcRppOvePLm/PzW1iNkZ7Z5A/wDZjTA628vbawhV7iQIrOsa+7E4AArz7U9d8Q+HbprW3sIrexhJEQWEsjL6lu5PetLUpX1zx/Z2CEm208iWTHTcOT+u0fnXbnpQB57pPxIkuL2G2vrFQJGC+ZCTwT/snOfzrotC8P8A9m6hqOo3DK91eTOwI/gj3Egfyz+FZ3jLUE0uOC202CJNTvm2LKiAOq5xkHrkk4H41s+Itbi8PaM95IN8nCRIf43PT/GgDDtNKeTx1fa3qLLFDCfKtBIcbjtAyM9uv4muxBDDIII9RXBeIPBV14l+z6pFeLFcywIZYZc7A20fd64+lc9D4N8Z6ZcKLGVlGfvw3QVfxBI/lQB69Va+n+z2ryA4bGF+pqLR7iS60m3kmnhnm27ZZITlGcHDY/EGqWsz7pUgB4Qbm+p/+t/OkBmUlFQ3Bk8nZD/r5mEUXszcA/h1/CmBs+GYN4utRYf61vKiP+wmRn8W3fpWqzbmJpYoI7GxhtYRhI0CL9AKZSADTSaU000AIaYacaYaAENNY5IHqaU01eXJ9OKQEh6U9elRE1L0GKYDgfmq9Yn/AEn6qaoLyav6eM3JPotAGpRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABVW7foufc1aNZF9NhHY9/5UAZ7sZbhm7DgU6mxrhRnr1P1pTTAa3ANW7CLClz1NVMb3Cjua1okCRgUgFdlRSzMFUDJJOAKrQ6jZXDFILyCRh2SQE0uoWMWpWMtpPny5Bg4PI7g1xF38PrlSTaXsb+gkUqfzGaAOr8R6gdN0C7uUOJAm1D6MeAf1zWT4dgXw94Qe8uFxIyNcOD16fKPyx+dLofhy9hs3ttYnS4ty6ukIYsFIPqe3tWl4kt0ufD91HK7pEFDOY13NtUgkAeuBTAw/AVnI1rd6vcczXkhwx9AeT+Jz+Vdia4Wy+IWk2saWq2FxDbxgKm3DYA9Rn/GtabxTYahoWoTaZcb7iGBmEZUhgcYBwevOOlAGFpv/ABUnxGuL4/Na6cNsfpkZA/Xc34UzxKT4j8dafoi/Nb2vzz46f3m/QAfjW34T0o+HPDUk10uLhwbiYd1AHC/gP1JrM+H1jNcPf+ILtf3t45EZP93OWI9s4H/AaAO66CuT+IGtNpHhx0hfbcXZ8pCOoH8RH4cfjXWGvNNW/wCKo+Jlrpw+e00/mQduOW/M7VoQHYeF7E6R4Usbeb5Xji3yZ7E5Yj8M1nTSGaV5W6sc/StrWJ/LthEDgyHn6D/IrBJ5oADxVjRrf7VrZlIzFZpn6yMP6Ln/AL6qrJIsUbyyHCIpYn2Fb+hWrWWjo0q4nmzNKD2Zu34DA/CgC7K2X+lR0tIaQCGmGnE0w0AIaaTSmmGgBrnCk0INq+9IeXC+nJpxOFpAKvzNUlRxjjP4U40wJE9fWtPTV/1j/QCs1RgVtWcXlWyg9TyaALFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUARXD7Yj6nisO8bfMsfYcn/P5VrXb/MB2AzWJnfK7n1xQAo6UhpaYx4x60wJ7KPfKXPQdKkv9VtrBWVnDzhSVhXlj6dOn1NRyzPaW6RQReZcy58tcgAYHJPsOKLQw2lqzbHO6QKZSNxmJx8/HYk/gKQFqzuBd2UFwAB5savgHOMjOKmrO0UIttcLGR5S3MoQDoBu6fnmtGgBDSHkYNLSGgDCvfB2hXxZnsVjc/xREp+g4/Sm6P4R0vRLo3NssrzYKh5HzgH2GBW/SUAclpXh3UR4i1bUNUmEkNyrwxxhydyE8Z9AAMVyeo654z0O5MbQ+TbQ/KixWwMO0dMHHT8c16yaSncDzbQPiVdXmpW9lqFkhEzhBJbg5BPQlec10nhXw22jyXt9dkPfXkrO5BztXcSBn9T/APWrfS1t45TKkESyHq6oAT+NNvJ/s9pJJn5sYX69qAMPUp/OvHwflX5R+H/181TpT9aTGaAGx2/27ULWy6o7+bL/ANc1wf1O0fia6+ZuiisXwzBvFzqLf8tW8qL/AHEyM/i279K1WO5iaQDaQ0tNNACE0w04000ANJphNOao3+7gdTxSAE5Jb1NIx3OAKcTtTNLFER87d+gpgPAwAKVRlvakP61KiHgAZJ7UAT2kPnTgH7o5atuq9pB5EQB++eWqxQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRTWOFJ9BQBnXj5Eh/D+lZafdB9efzq9dtiBjVNeFH0FAAaRBumQUGkDbXDehpgWNVsjdWqPEitcQMJIt3HIIJGffGKx7W31R1jt4Tcwwxfc+0IoEfp0OXx26D1rpY3DoCDTqQFWxs/scDKz+ZI7mSRwu0Fj1wO1WaU0lACUlLSUAFJQaKAENFFFACVjazPukSAH7o3N9e3+fethmCIWY4AGSa5aaVppnkbqxzQBEelQ3HmGNYYOJ52EUfsx7/AIDJ/CputW9Ct/terSXRGYrQeWnvIw+Y/guB/wACNMDeigjsrKK1hGI40CKPYCmmnytuf2FRmkAhNNJpTTSaQCGmmlNNNMBp61H1k9hxTmOASegoQEAZ69TSAkSMMcn7o7etSNzTkQhQMc1NFbtI2FXJpgQIh/GtWztPL/eSD5+w9Kfb2iw4Zvmf+VWqACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACopziFvfipar3TfKq++aAM66/492x6j+dUgeFPsK0JU8yB0HUqQKzEbdErUAPNMNONMNMADspyrEfQ1It7Op+/ke4qE0w9aALy6kf44wfcGpV1CBuCSp9xWUaaTQBvLNHJ9x1P0NOrnKetzNGflkYe2aQG/RWMuqTr97a31FTpq6H78bD6HNAGjSGqn9p2uM7yPbaaq3GsDBECnP95v8KAHavdhIvs6n5m+97CsQ052LsWYkknJJplMCOeVoosou+ViEjT+8x4ArqdPs10zTIrYNucDLt/ec8sfxJNY2gWf2y6/tGQfuIspb5/iboz/ANB+PrW9I+5uOgpAMpKDSGgBppppxppoAQ0wmnGmE0AMY5ZV/E1bsrdrifaMYHJzVNRklvXp9K3tMh8u28wjlzn8KAJUs41+9z+lWFVVGFAA9qdRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFUrlsyn24q4x2qSe1ZzEkk+tACCsp18m8lhJ4f94n07/r/MVrAVT1G2eeEPDjz4juT/a9V/H/AAoAq0002OZZ4VlTOD1B4IPcH0NKTTAaaYacaaaAGmmmnGmGgBppDSmmk8UANNNNKaaT2oAaTTTTiabQAlNt7STVro2sZKwIf9JlB6D+4D6n9B+FFvBPqk7W9o2yNTia5xkJ/sr6t+g7+ldPDBBptolrbIFVRx6+5J7k0APOyGJYIVCIgChVGAAOwplNFOpAIaaacaaaAGmkNKaaTQA0monPy8dTwKkNR/ek9l/nSAlgiMkqRr3IH0rpVUIoUDAAwKydJh3O0p6LwPrWxTAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigCG5bbHj1qlU1y26THpxUQoAUUpGaSlzQBk3lm8MrXVspbdzLEP4v9oe/wDOq6SJNGHiYMp7j+X1rdIz0rMu9LEkrXFq/kXB+9xlJP8AeHr7jn69KAKpphpssxt223kZgPTeeYz9G/xxTuoyDkHuKYDTTDTjTTQA0mmE0400jNADSaaeajuLu3tsCeZEJ6KTy30HU06C21PUP+Pa1NvEf+W92Cv5J94/jtoAjmmit4zJNIqIO5qey0m71TDziS0sj/CeJZR/7IP1+laljoVpp8guZ3a6ux0mm/h/3VHC/hz71fklZ+BwKQDUENnAlvaxrHGgwqqMBai5JyadtoxQACnUgFLQAlIadTDQA00w040w0AMY4BJ7U1Acc9TyaHOSF9Tk1csIfOu0B+6vzGkBsWkPkWyJ3xk/WrFFFMAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKazbVJPanVBcvhAvrQBUYksSe9ApKWgBaKKSgBaSiigBGAYEMMg9QazpdDsnJaJXt2PeByg/LofyrRooAxm0W7X/AFWpkj/ptArf+glahbSNVzxd2ZHqYGH/ALNW9SZNAGGNE1Fj8+pQKP8ApnanP5lz/Knr4bibm6v7yYf3RIIx/wCOAH9a2Dn1pMUAVrTTtP07JtbWKNj1ZV+Y/VupqwZGPTgUuKMUAR7eeaXbUmKTFAEZFNIqQ000ANxRRRQAhphpxpjGgBhphNONRSEhTjqeBQA1fmYt+Arc0uHZAZD1c8fQVkQxF3SNepIArpUQRoqL0UYFAD6KKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAqjO+6U+g4q5I2xCazzQAlLRRQAUUUlAC0lFFABSUtFACUUUUAJRS0UAJRS0lABSUtJQA00ynmmGgBKQ0tNNACGo2NPaomoAaaiPMmOy/wA6exAGT0FMjHGT1PNIDT0qHdM0p6IMD61s1WsofItUUj5jyfrVmmAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAFa6fov41VqSVt7k1HQAUtJRQAUUUUAFFFFABRRRQAlFLRQAlFLRQAlFLRQAlIadTTQAw0w080w0AJTTTjTDQA1jURNPY1GaAIpOcL6/yq1ZQ+ddIp6DlvoKqjly34CtrSYdsLSkcscD6CkBpUUUUwCiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAqOdtsZ9TxUlVLl8vt9KAIDSUUUAFFFFABRRRQAUUUUAFFFFABRRS0AJRS0UAFFFFACU0040w0AMNNNK1NNACGmGnGmMaAI2NRSNhSR17VIxqFvmcD05oAfFGWZUXqSAK6aKMRRKg6KMVkaVDvnMh6IP1NbVABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAIxCqSe1Z7EsST3q1cvhAvrVSgBKKKKACiioS7yHEWAvdz/SgCR3SMZdgo9zUX2pD9xJH91U4/OnLBGp3Ebm/vNzUtAEH2lh1tpseoAP8AWkW9ty4Rn8tz0WQFSfpnrVimyRpKhSRFdD1VhkGgB1FZc0F1poM1gGuIRy9ozc4/6Zseh/2Tx9Ku2V7b6haJc2z74mz2wQRwQQeQQeCD0oAsUUUUAFFFFABRS0lACGo2p5qNqAGmmGnGmmgBpNRsaexqJjQAxjxUadNx780shzhfWrFnD51yids5P0pAbGnw+TaqCPmb5jVuiimAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFRyvsjJ79BQBVmffIT26VFSmkoAKKKY+SQg6nqfQUANOZjj/lmOv+1UoAAwOlAAAAHAFFABRRUT5kk8sEhVGWwcZ9qAJaWoYBtMgBJQNhcnP1qagArJmg/s3VRfQ/Lb3TBLpB039Fk+vRT6jHpWtUc8K3FvJC/wB11Kn8aAJKKgspGmsoXf75UB/94cH9anoAKWiigBKQ0tNJoAaxqMmnsajNACGmmnGmE0ANaoiaexqGRtqk96AGD5nJ7DgVs6TDhGmI5Pyj6VkRoSVUcknA9zXTQxiGFIx0UYoAkooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACqty+WCjtVljtUk9qz2YsxJ70ANooooAKYnOX9en0pZDtjYjrjilUbVAHYYoAWiiigBHYIhZugGaoRXUhmeNVB9T/ALR/z+lSXtwFiO3op5PbPYf1/CmafDtG5uvU/U//AFv50AXkQIgUdhTqKKACiignAzQBXshiBh/01f8A9CNWKhtB/oyn+9lvzOf61PQAUUUlAAaYxpxphNADDTaU02gBDTGNONRsaAGMahc5cL6cmpGNRJzlvXmkBoaXD5lzvI+VBn8a3Kp6fD5VopI+Z/mP9KuUwCiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAguXwoUd6qGpJn3yE9u1RUAFFFFAEc3ER+o/mKkpkyl4HVfvFTj60sbiWJJB0YAigB1RzsViODgkgZ9MnFSUjoJEKN0NAGHceZLdGIA/Kdqr6Vr24PzNnOcDPrgYzQLck/NIzDGOgBP1NTAADAGAKAFooooAKhuSTGI1+9Ido9vU/lUpIAJPAFQwgyyGdsgEYQe3r+NAE4AUAAcDiloooAKQ0UhoAQmoyacTTCaAGmkNLTTQA01ExqRjULUARSnjb68VNaw+dOkfYnn6VB95yfTitfSYeHmI/2R/WgDUAwMCloooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACo5n2Rn1PAqSqly+X2+lAEBNJRRQAUUUUAFUo5RaXv2WQ4SYloGPc9WT69SPbPpV2oLy0hvrZredSUbuDgqR0IPYg8g0AT0Vjw3l7pjeRqaNNCPuX0S5BH/AE0UfdPuPlPXjpWrFNFPGHikSRD0ZWyDQA+lpKRnVRlmAHuaAHUhYKCScAVB9pD8QqZD6jp+dKIC7BpmDEdFH3R/jQAmDcnJBEI7H+P/AOtViiigApaSloASmmnGmE0ANJqM04mm0AIaaaU01jxQBGxqJ22qT6U9jULncwX8TQARqcgDkn9TXTW8QhgSMdhz9axtMh8y6DEfKnzH69q3qACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooARmCqSe1Z7HJJPU1ZuXwoX1qpQAUUUUAFFFFABRRRQAVXewtZHLmFQ56snyk/iKsUUAV/sMP96b/AL/N/jTltIFOfLBPq3zfzqeigA6UUUUAFFFFAC0lLSUAIaYTTjUZNADTTaU0hoAaaYxpxqNjQAxqhX5iW9f5U6U/LgdTxUltD506Rjuf0oA2NMh8q1DH7z8/h2q9SABQAOgpaACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooqOd9kZ9TxQBUlfe5PbtUdKaSgAooooAKKKZJKkYy5x6DuaAH0VB5k7/wCrhCj1kOP0oxd9QYT7c0AT0VTkvmthm7gZI+8qfOo+vcfXGKtpIksayRsrowyrKcgj2oAWloooAKKKKACiiloASkNLTTQA00w04mozQAU00pppoAax4qFjUjGoXbAJPagCMndIfbitbSYOXmI6fKP61kopx6n+tdLaw+RbpH3A5+tAE9FFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAVTuXy+Owq07bELHtVBiSc0ANooooAKKKRiFUk9BQAySQqQqDLnoPT3ojhCHex3OerH+lEakAu33m5Pt7VJQAUVCZ3Yny4SwzgNkAZpEnKyGOcqrfwkdDQBPWNJA2i3YurbjT5XxcwdomP/LRPQZ+8OnfqDnZpskayxPG4DI4KsD3BoAfRVaxLGzjDklkBQk9ypxn9Ks0AFFFFABRRRQAhppNONRtQA002lJppoAQ009KcajY0AMY1BIcsF/E1KxqBfmJb16fSgC9p0HnXKkj5U+Y1v1Q0uHy7bzCOXOfwq/QAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAFe5fgL+JqpT5X3uTTKACiiigAqOTlkT1OT9B/kVJUZP8ApKD/AGG/mKAJKimZsxxhioc4LDr0qWoJ96tHIELqmSQDz9f50AIql9yI5jjj+UbepNNLl7eEvzucAn154P8AKkf7Pne0xVZOSu7ANSRqJm8w/wCrU/u17fWgCeiimSv5cTMOT2HqaAGWn+pJ9Xc/+PGp6ZEnlxInoMGn0AFFFFABRRSGgBppjU5jUZoAQ0lFIaAGk1Gxp7GomNAEUrYXAPJ4FOgi82VI1/iOKjY7pPYVqaTDl3lPReB9aANZVCIFAwAMCnUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABUU77YyO54qWqdw+6THYUAQmkoooAKKKKACq9y3lPDMeFDbWPoG4/nirFNkjSWJo5FDI4KsD3FADqKyItQbTLhLLUm2ox229233ZPRWPZ/r97tzkDXoAYkMceQiKM9cCn0UySaOIZZgKAH9qhU+fKH/5Zp09z603Elx94FIvTu3+FWAAAABgDsKAFooooAKKKKACmk0pppNADCaYacaaaAEpppTTSaAGMahdsAn0qRjUEhyQvryaAEQHGT1PNdJZw+RaonfGT9axtPg867QEfKvzGuhoAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigBsjbELVnk5NWbp+ij6mqtABRRRQAUUUUAFFFFADJYo54miljWSNxhkcZBHuKqx6ZFbjbbSzQJ2RHyo+gbIH4VdooArfZWP3rqdh6ZA/kKljt4ojlV+b+8Tk/makooAKWkpaACiiigAooooAaTTDTiaYTQA002lNIaAGmmMaeaiY0AMY1APmYt74FPkbCnHU8CiGIyOka9ScCgDZ0mHZbmUjlzx9K0aYiCONUXoowKfQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFITgZpahuH2x47mgCrI29yfWmUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUtJS0AFFFFABSE0tNNADTUZpxNMNACUhpaaaAGsaiY09jULHA56UARMd0n0/nWnpMO6ZpSOEGB9TWYnTJ6nk10djD5Foin7x5b6mgC1RRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFUrh90h9BxVqR9kZNUD1oASiiigAooooAKKKKACiiigAooooAKKKKAClpKWgAooooAQ0wmnGmE0ANamGnGmmgBDTSaU0xjQAxjUEpzhfX+VSsagB3OW/AUAWrKDzrpFIyoO4/QV0dZmkQ7YWmI5c4H0FadABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUhIAJNAFa6fkL6cmq1OdizE+tNoAKKKKACiiigAooooAKKKKACiiigAooooAWiiigApKWkNADSajJpzUwmgBDTTS0hoAQ1Exp7GomNAEUjYU469qSKMsyxr1JAFNc7pAPTmtLSYN9wZCOIxx9TQBsRRiKJUXooxT6KKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAqG5fam3uamqjO++Q+g4oAiooooAKKKKACiiigAooooAKKKKACiiigAooooAWiiigAphpxphNADSaYaU02gApppaaTQAxjULEAHNSMarynIC+tACJyNx7810Wnw+TaqCMM3zGsWzh8+5RO2ct9BXS0AFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAyV9kZPftWeetWLp8sF9Kr0AFFFFABRRRQAUUUUAJS0UUAFFFFABRRRQAUUUtABSUtJQAhphNONRk0ANNJS000AIaYxp5NRMaAGMagzucnsOBUkjbQT37UyNCSqLyTwPrQBsaPBiN5iPvcD6VqVHDEIYUjHRRipKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigApGIVST0FLUFy+ECjvQBVZizEnvTaKWgBKKKKACiikoAKWkooAWiiigAooooAKKKKACiiloASkNLTSaAGmmE04mmGgBKQ0GkNADWNRMaexqFjQBE53OB6cmtDS4PMut5HEYz+NZyc5Y9+a6LTYPJtFJHzP8xoAuUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABVCd98h9BwKtyvsjJ79qod6ACilpKAClHXOM45pKfjCAd2oAYfX1ppOCKe2O3aoycHNAD6Kj3kMAwxnpQZYw20sAaAH0VFcSGOElfvHgU9TgKrMN5H50APoqNpkWVYiTubkCpKACiiigAooooADTCacajJoAaaaaU0hoASmmlNMY0AMY1XlPG3+9xUzGq5+aQnsOBQBPaQ+fcJHjgnn6V0wGBgVk6PBw85HX5V/rWvQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFB4FAFW5fLBfSqwp0jb3J9TSUAFJS0lABTi+STjHGAPSm0lAATxTCMtjOKfSMobrQBEwKEMzZA6Cop3JTBiwW6GpnjJUBTyDnmmFZDKHkAwgyAPWgBuPMuUTtEMn61DCJ3uDKCrgHZk8ce1SZMVo8p++9K7C2sAFPzEYGPU0AQLdRi7lmfJA+VcDOB61oxyLIgdDlT0NVWVbXT2BAzt59yals4zFaxqeuMn8aAJ6KKKACiikNADTTCacTUZNACGkpTTaAENRsaexqJjQBHI21SajRTwo5J4+pokOXC+nJq9pcHm3YYj5Y/m/HtQBs28Qgt0jH8I5+tTUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABUczbYm/KpKrXbfKq+poAqinUgp1ADaKWm0AFJS0lABRRRQAUUUUANdFkQq4yp7VEbWP92BkLGcgetT0lAEFzC87xLx5YbLc1YoooAKWkooAKQ0pNMJoAaTTDTjTaAEpDSmmk0AMY1Exp7Gq8p+XA78UAMX5iW9f5V0GlweVaByPmk+b8O1Y1tCZ50jHc8/SumACqABgDigB1FFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAVTvD+8Ue1XKpXn+tX6UARLTqatOoAQ0hpxptACUlLSUAFFFJQAtJRRQAUUUUAFFJS0ALSUUmaAAmmE04moyaAENJRRQAhpjGnE1GxoAjY1ATukJ9OKkkbaCT2qNFIAHU/1oA1tHgyzzkdPlX+tbFQWsIt7ZI+4HP1qegAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACqV6P3in2q7VS+X5Vb3xQBAvSn1GhqSgBKbTqQ0ANpKcabQAUlLSUAFJmikoAWikpM0ALmlzTc0ZoAXNITSZppNACk0wmkJpM0ALRSUE0ANY1Exp7GoXagCKQ7nC+nJq7pkHnXakj5U+Y/0qgnzZY9z+ldBpUHlWu8j5pOfw7UAaFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFQ3S7oGx1HNTUhGQQe9AGWhqUGoCDHKVPY4qZTQA6kNLSGgBppKU0hoAbSUpppoAKTNBNNJoAXNJmkzSZoAcTSZppNNLUAOLUwtSFqYTQA7NANMzS5oAkzTS1NzTGagAZqrytn5f73X6U926nNV1bexf16fSgC1awm4uUiHQnn6V1AAUAAYA4FZejW22Np2HLcL9K1qACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigChfx7WWUd+DUCPWnLGJY2Q9CKx23RSFG4IOKALQNLUSvmn7qAA0004mmmgBpppNKTTCaAAmmk0hNMJoAcTTSaaWphagB5amluaYWpu6gB5NIWqMtTS9AEm6l3VBvpC9AE5fFRM9RtJUMk20YHLHoKAHSvuOwdOrf4VYtIGup0iXueT6CqUYxxnJ9fU11Ok2P2WDe4/ev19h6UAX0RY0VFGFUYFPoooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACqV9beYnmIPmXqPUVdooA59ZNpxU6yA1Lf2ZUmaIcfxAdves0OVNAGhvFIWqos3rTvOFAExNMLVEZaYZPegCQtUZaozJTDJ70ASlqYXqMvTC1AEpaml6iLU0vQBIXpheo2eoy9MCYvTDJUBeo3l28AZbsKAJpJwo9Seg9aYgJO5jlj+lRIvzFicsep9PpXQaRpBmK3FwuIhyqn+L/61ICXRdMLEXMy/KPuKe/vXQ0gAAAAwBS0AFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFZN9px5kgHHdR/StaigDkySKN9b13p0Vzlh8knqO/1rEurKe1J3rlf7w6UARlz600v71Fvx1pu+mBKWppao946U0vQBIWppeoi49aYZKAJi9Rl/yqJpOKjaTvnj3pgSl896YW75qAzg/dGfftTDlzlzn27UASNKznCcD+8f6U+GIuwRAWdj0HJJrR0/Qru8wzqYYj/E45P0FdRYaXbaemIky5+87ck0gM3S9BEWJrsAv1EfUD610FFFIAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACkIBGCMilooAz7jSbWfJCeW3qn+FZNxoN0mTEVkHbHBrpqKAOGmtLqA/vIJF9yvH51VaQqcEH8q9DqJ4IZPvxI31UGncDz7zPY1GZD/dP416CdPsz1tYf++BQtjaL922hH/ABRcDzwedLwgOT2UZNW4dF1C5PFrJ9ZPlH613yoiDCqqj2GKfRcDk7XwlKxBurhUH92MZP5mt2z0eyssGKEFx/G3Jq/RSAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooA//Z"
        },
        {
            "type": "text",
            "content": "<text style=\"bold,underline\">2.3 Contraindications</text>"
        },
        {
            "type": "text",
            "content": "It is not recommended for people whose forehead has local lesions, such as inflammation, trauma, recent surgery, etc.."
        },
        {
            "type": "text",
            "content": "2.4 See the user guide for how to operating the device."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Reference clinical thermometer:</text>"
        },
        {
            "type": "text",
            "content": "Electronic thermometer is used as reference clinical thermometer, using a water bath to verify the laboratory accuracy of the reference thermometer  before and after the test."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Subject participate criteria</text>"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "A total number of subject is no less than 90."
                },
                {
                    "type": "text",
                    "content": "Within each age group both afebrile and febrile subjects were represented by nearly equal numbers."
                },
                {
                    "type": "text",
                    "content": "Oral temperature of 37.5℃ or higher is considered as febrile subjects."
                },
                {
                    "type": "text",
                    "content": "Subject group is as follows:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "Group 1 – infants, form 0-12 months old:  no less than 30 subjects"
                },
                {
                    "type": "text",
                    "content": "Group 2 – children, form1-5 years old: no less than 30 subjects"
                },
                {
                    "type": "text",
                    "content": "Group 3– adults, older than 5 years old: no less than 30 subjects"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Exclusive criteria"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Subjects with medical conditions which might screw clinical accuracy validation results such as inflammation at the measuring site Subjects who have taken antipyretics in the preceding 120 min."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Test Environment </text>"
        },
        {
            "type": "text",
            "content": "Temperature is: 23±2℃"
        },
        {
            "type": "text",
            "content": "Humidity is : 55±10%"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Test method</text>"
        },
        {
            "type": "text",
            "content": "Step 1: Sequence the Participants and sign Serial numbers for them according to participant time.",
            "anchor": "OLE_LINK1"
        },
        {
            "type": "text",
            "content": "Step 2: using a water bath to verify the laboratory accuracy of the reference thermometer."
        },
        {
            "type": "text",
            "content": "Step 3: The supervisor take the DUT, prepare to take measurement for the first subject."
        },
        {
            "type": "text",
            "content": "Step 4: Perform three consecutive measurement procedures with the time interval no more than 1 min between each reading. And record the test results."
        },
        {
            "type": "text",
            "content": "Step 5: Take one measurement with the RCT to get oral temperature, and record the test results."
        },
        {
            "type": "text",
            "content": "Step 6: Repeat step 3 to step 5 to complete all the measurements of the participants."
        },
        {
            "type": "text",
            "content": "Note, in this step, the participants signed with odd numbers were measured with DUT first and then with RCT, participants signed with even numbers were measured with RCT first and then with DUT."
        },
        {
            "type": "text",
            "content": "Step 6.using a water bath to verify the laboratory accuracy of the reference thermometer again."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Test results</text>"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Distribution of subjects</text>"
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "Group 1 – infants, form 0-12 months old"
                },
                {
                    "type": "text",
                    "content": "Group 2 – children, form1-5 years old"
                },
                {
                    "type": "text",
                    "content": "Group 3– adults, older than 5 years old"
                }
            ],
            "ilevel": 3
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><a id=\"RANGE!A1\"></a>　</p></td><td><p><a id=\"RANGE!B1\"></a>Group 1</p></td><td><p>Group 2</p></td><td><p>Group 3</p></td><td><p>Total</p></td></tr><tr><td><p>Participants</p></td><td><p>40</p></td><td><p>40</p></td><td><p>50</p></td><td><p>130</p></td></tr><tr><td><p>F</p></td><td><p>18</p></td><td><p>22</p></td><td><p>26</p></td><td><p>66(50.8%)</p></td></tr><tr><td><p>M</p></td><td><p>22</p></td><td><p>18</p></td><td><p>24</p></td><td><p>64(49.2%)</p></td></tr><tr><td><p><a id=\"RANGE!A5\"></a>Febrile</p></td><td><p>16</p></td><td><p>15</p></td><td><p>20</p></td><td><p>51(39.2%)</p></td></tr><tr><td><p>Afebrile</p></td><td><p>24</p></td><td><p>25</p></td><td><p>30</p></td><td><p>79(60.8%)</p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Test results: There was no significant difference between the infrared thermometer and the oral temperature in different age groups. </text>In the t test, p>0.05 means there is no significant difference between the two groups of data<text style=\"bold\">.</text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td></td><td><p>Group 1</p></td><td><p>Group 2</p></td><td><p>Group 3</p></td></tr><tr><td><p>Clinical bias(℃)</p></td><td><p>-0.07</p></td><td><p>-0.05</p></td><td><p>-0.05</p></td></tr><tr><td><p>Standard deviation</p></td><td><p>0.1</p></td><td><p>0.08</p></td><td><p>0.1</p></td></tr><tr><td><p>Limits of agreement</p></td><td><p>0.2</p></td><td><p>0.17</p></td><td><p>0.19</p></td></tr><tr><td><p>Repeatability(℃)</p></td><td><p>0.06</p></td><td><p>0.07</p></td><td><p>0.08</p></td></tr><tr><td><p>P（t test）</p></td><td><p>0.72&gt;0.05</p></td><td><p>0.79&gt;0.05</p></td><td><p>0.84&gt;0.05</p></td></tr><tr><td><p>Confidence interval of 95% </p></td><td><p>[-0.10,-0.03]</p></td><td><p>[-0.08,-0.03]</p></td><td><p>[-0.05,-0.02]</p></td></tr><tr><td><p>Clinical bias</p></td><td><p>-0.07</p></td><td><p>-0.05</p></td><td><p>-0.05</p></td></tr><tr><td><p>Standard deviation</p></td><td><p>0.1</p></td><td><p>0.08</p></td><td><p>0.1</p></td></tr><tr><td><p>Limits of agreement</p></td><td><p>0.2</p></td><td><p>0.17</p></td><td><p>0.19</p></td></tr><tr><td><p>Uncertainty</p></td><td><p>+/-0.10</p></td><td><p>+/-0.08</p></td><td><p>+/-0.10</p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Test data：In this test, Braun infrared thermometer NTF3000 was added.</text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td colspan=\"15\"><p>Group 1（Infants）</p></td></tr><tr><td rowspan=\"2\"><p>No.</p></td><td><p>Gender</p></td><td><p>Age</p></td><td colspan=\"3\"><p>DUT</p></td><td rowspan=\"2\"><p>σj</p></td><td rowspan=\"2\"><p>σ<sub>j</sub><sup>2</sup></p></td><td><p>RCT</p></td><td rowspan=\"2\"><p>Braun</p></td><td rowspan=\"2\"><p>△<sub>cb1=<br/>ti1-RCT</sub></p></td><td rowspan=\"2\"><p>△<sub>cb2=<br/>ti1-Braun</sub></p></td><td rowspan=\"2\"><p>D1=<br/>ti2-ti1</p></td><td rowspan=\"2\"><p>D2=<br/>ti3-ti2</p></td><td rowspan=\"2\"><p>D3=<br/>ti1-ti3</p></td></tr><tr><td><p>(F= Female/ M=Male)</p></td><td><p>(month)</p></td><td><p>ti1</p></td><td><p>ti2</p></td><td><p>ti3</p></td><td><p>tRi</p></td></tr><tr><td><p>1</p></td><td><p>F</p></td><td><p>3</p></td><td><p>38.2</p></td><td><p>38.3</p></td><td><p>38.2</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.3</p></td><td><p>38.4</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>2</p></td><td><p>M</p></td><td><p>2</p></td><td><p>36.8</p></td><td><p>36.6</p></td><td><p>36.6</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>0.2</p></td></tr><tr><td><p>3</p></td><td><p>F</p></td><td><p>1.5</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>36.9</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.9</p></td><td><p>37</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>4</p></td><td><p>F</p></td><td><p>1.5</p></td><td><p>38.7</p></td><td><p>38.7</p></td><td><p>38.5</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>38.7</p></td><td><p>38.8</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>0</p></td><td><p>-0.2</p></td><td><p>0.2</p></td></tr><tr><td><p>5</p></td><td><p>M</p></td><td><p>2</p></td><td><p>38</p></td><td><p>38.2</p></td><td><p>38.2</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>38.2</p></td><td><p>38.3</p></td><td><p>-0.20 </p></td><td><p>-0.30 </p></td><td><p>0.2</p></td><td><p>0</p></td><td><p>-0.2</p></td></tr><tr><td><p>6</p></td><td><p>F</p></td><td><p>1</p></td><td><p>37.8</p></td><td><p>37.8</p></td><td><p>37.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.7</p></td><td><p>37.8</p></td><td><p>0.10 </p></td><td><p>0.00 </p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>7</p></td><td><p>M</p></td><td><p>0.5</p></td><td><p>38.8</p></td><td><p>38.8</p></td><td><p>38.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.8</p></td><td><p>38.9</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>8</p></td><td><p>F</p></td><td><p>0.5</p></td><td><p>38.5</p></td><td><p>38.6</p></td><td><p>38.6</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.7</p></td><td><p>38.6</p></td><td><p>-0.20 </p></td><td><p>-0.10 </p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>9</p></td><td><p>M</p></td><td><p>3</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>36.8</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37</p></td><td><p>37</p></td><td><p>-0.20 </p></td><td><p>-0.20 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>10</p></td><td><p>M</p></td><td><p>1</p></td><td><p>37.6</p></td><td><p>37.5</p></td><td><p>37.5</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.5</p></td><td><p>37.7</p></td><td><p>0.10 </p></td><td><p>-0.10 </p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td><p>11</p></td><td><p>M</p></td><td><p>1</p></td><td><p>36.6</p></td><td><p>36.7</p></td><td><p>36.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.8</p></td><td><p>36.8</p></td><td><p>-0.20 </p></td><td><p>-0.20 </p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>12</p></td><td><p>M</p></td><td><p>2</p></td><td><p>36.7</p></td><td><p>36.8</p></td><td><p>36.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>13</p></td><td><p>F</p></td><td><p>2.5</p></td><td><p>36.5</p></td><td><p>36.5</p></td><td><p>36.6</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.5</p></td><td><p>36.6</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>14</p></td><td><p>M</p></td><td><p>0.5</p></td><td><p>36.9</p></td><td><p>36.9</p></td><td><p>37</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.1</p></td><td><p>37.2</p></td><td><p>-0.20 </p></td><td><p>-0.30 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>15</p></td><td><p>M</p></td><td><p>0.5</p></td><td><p>37.2</p></td><td><p>37.3</p></td><td><p>37.2</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.1</p></td><td><p>37.3</p></td><td><p>0.10 </p></td><td><p>-0.10 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>16</p></td><td><p>F</p></td><td><p>1</p></td><td><p>36.8</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.9</p></td><td><p>37</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>17</p></td><td><p>M</p></td><td><p>1</p></td><td><p>36.6</p></td><td><p>36.6</p></td><td><p>36.6</p></td><td><p>0</p></td><td><p>0</p></td><td><p>36.7</p></td><td><p>36.8</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>0</p></td><td><p>0</p></td><td><p>0</p></td></tr><tr><td><p>18</p></td><td><p>M</p></td><td><p>3</p></td><td><p>36.6</p></td><td><p>36.6</p></td><td><p>36.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.6</p></td><td><p>36.8</p></td><td><p>0.00 </p></td><td><p>-0.20 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>19</p></td><td><p>F</p></td><td><p>2</p></td><td><p>37</p></td><td><p>37.1</p></td><td><p>37</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.1</p></td><td><p>37.1</p></td><td><p>-0.10 </p></td><td><p>-0.10 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>20</p></td><td><p>M</p></td><td><p>0.5</p></td><td><p>38.3</p></td><td><p>38.2</p></td><td><p>38.2</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.3</p></td><td><p>38.4</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td><p>21</p></td><td><p>F</p></td><td><p>7</p></td><td><p>37.9</p></td><td><p>38</p></td><td><p>38</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.1</p></td><td><p>38</p></td><td><p>-0.20 </p></td><td><p>-0.10 </p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>22</p></td><td><p>M</p></td><td><p>8</p></td><td><p>38.5</p></td><td><p>38.5</p></td><td><p>38.4</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.5</p></td><td><p>38.6</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>23</p></td><td><p>M</p></td><td><p>10</p></td><td><p>38.8</p></td><td><p>38.9</p></td><td><p>38.9</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.9</p></td><td><p>39</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>24</p></td><td><p>F</p></td><td><p>10</p></td><td><p>38.7</p></td><td><p>38.7</p></td><td><p>38.5</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>38.6</p></td><td><p>38.8</p></td><td><p>0.10 </p></td><td><p>-0.10 </p></td><td><p>0</p></td><td><p>-0.2</p></td><td><p>0.2</p></td></tr><tr><td><p>25</p></td><td><p>M</p></td><td><p>10</p></td><td><p>37.8</p></td><td><p>37.8</p></td><td><p>37.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.8</p></td><td><p>37.9</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>26</p></td><td><p>M</p></td><td><p>10</p></td><td><p>36.8</p></td><td><p>36.8</p></td><td><p>36.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>27</p></td><td><p>F</p></td><td><p>5</p></td><td><p>36.5</p></td><td><p>36.6</p></td><td><p>36.6</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.7</p></td><td><p>36.6</p></td><td><p>-0.20 </p></td><td><p>-0.10 </p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>28</p></td><td><p>F</p></td><td><p>5</p></td><td><p>36.3</p></td><td><p>36.4</p></td><td><p>36.3</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.5</p></td><td><p>36.5</p></td><td><p>-0.20 </p></td><td><p>-0.20 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>29</p></td><td><p>F</p></td><td><p>9</p></td><td><p>36.9</p></td><td><p>36.8</p></td><td><p>36.8</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.8</p></td><td><p>37</p></td><td><p>0.10 </p></td><td><p>-0.10 </p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td><p>30</p></td><td><p>M</p></td><td><p>10</p></td><td><p>36.2</p></td><td><p>36.3</p></td><td><p>36.3</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.2</p></td><td><p>36.3</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>31</p></td><td><p>M</p></td><td><p>10</p></td><td><p>36.7</p></td><td><p>36.8</p></td><td><p>36.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>32</p></td><td><p>M</p></td><td><p>10</p></td><td><p>36.9</p></td><td><p>36.9</p></td><td><p>37</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.1</p></td><td><p>37.1</p></td><td><p>-0.20 </p></td><td><p>-0.20 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>33</p></td><td><p>F</p></td><td><p>10</p></td><td><p>36.3</p></td><td><p>36.4</p></td><td><p>36.3</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.4</p></td><td><p>36.5</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>34</p></td><td><p>M</p></td><td><p>8</p></td><td><p>36.6</p></td><td><p>36.6</p></td><td><p>36.6</p></td><td><p>0</p></td><td><p>0</p></td><td><p>36.7</p></td><td><p>36.8</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>0</p></td><td><p>0</p></td><td><p>0</p></td></tr><tr><td><p>35</p></td><td><p>F</p></td><td><p>6</p></td><td><p>36.1</p></td><td><p>36.1</p></td><td><p>36.2</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.1</p></td><td><p>36.2</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>36</p></td><td><p>F</p></td><td><p>5</p></td><td><p>37.6</p></td><td><p>37.7</p></td><td><p>37.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.6</p></td><td><p>37.7</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>37</p></td><td><p>F</p></td><td><p>10</p></td><td><p>37.8</p></td><td><p>37.9</p></td><td><p>37.8</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.9</p></td><td><p>38</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>38</p></td><td><p>M</p></td><td><p>9</p></td><td><p>38</p></td><td><p>38</p></td><td><p>38.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.1</p></td><td><p>38.2</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>39</p></td><td><p>F</p></td><td><p>10</p></td><td><p>36.5</p></td><td><p>36.4</p></td><td><p>36.5</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.6</p></td><td><p>36.7</p></td><td><p>-0.10 </p></td><td><p>-0.20 </p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0</p></td></tr><tr><td><p>40</p></td><td><p>M</p></td><td><p>10</p></td><td><p>36.8</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>0.00 </p></td><td><p>-0.10 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td colspan=\"15\"><p>N=40<br/>PT9L Repeatability: Sr = 0.06</p></td></tr><tr><td colspan=\"7\" rowspan=\"6\"><p><strong>PT9L and RCT</strong><br/>Clinical bias: Average(△cb1) = -0.07<br/>Standard deviation:σ△cb1 = 0.10<br/>Limits of agreement:LA1 = 0.20<br/>Uncertainty: +/-0.10</p></td><td colspan=\"8\" rowspan=\"6\"><p><strong>PT9L and Braun</strong><br/>Clinical bias: Average(△cb2) = -0.15<br/>Standard deviation:σ△cb2 = 0.06<br/>Limits of agreement:LA2 = 0.13<br/>Uncertainty: +/-0.06</p></td></tr><tr></tr><tr></tr><tr></tr><tr></tr><tr></tr></table>"
        }
    ],
    [
        {
            "type": "table",
            "content": "<table><tr><td colspan=\"15\"><p>Group 2（Children）</p></td></tr><tr><td rowspan=\"2\"><p>No.</p></td><td><p>Gender</p></td><td><p>Age</p></td><td colspan=\"3\"><p>DUT</p></td><td rowspan=\"2\"><p>σ<sub>j</sub></p></td><td rowspan=\"2\"><p>σ<sub>j</sub><sup>2</sup></p></td><td><p>RCT</p></td><td rowspan=\"2\"><p>Braun</p></td><td rowspan=\"2\"><p>△<sub>cb1=<br/>ti1-RCT</sub></p></td><td rowspan=\"2\"><p>△<sub>cb2=<br/>ti1-Braun</sub></p></td><td rowspan=\"2\"><p>D1=<br/>ti2-ti1</p></td><td rowspan=\"2\"><p>D2=<br/>ti3-ti2</p></td><td rowspan=\"2\"><p>D3=<br/>ti1-ti3</p></td></tr><tr><td><p>(F= Female/ M=Male)</p></td><td><p>(year)</p></td><td><p>t<sub>i1</sub></p></td><td><p>t<sub>i2</sub></p></td><td><p>t<sub>i3</sub></p></td><td><p>t<sub>Ri</sub></p></td></tr><tr><td><p>1</p></td><td><p>M</p></td><td><p>1.5</p></td><td><p>37.1</p></td><td><p>37.3</p></td><td><p>37.2</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>37.3</p></td><td><p>37.3</p></td><td><p>-0.2</p></td><td><p>-0.2</p></td><td><p>0.2</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>2</p></td><td><p>F</p></td><td><p>2</p></td><td><p>38.9</p></td><td><p>38.9</p></td><td><p>38.8</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.8</p></td><td><p>39</p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>3</p></td><td><p>F</p></td><td><p>2</p></td><td><p>39.3</p></td><td><p>39.3</p></td><td><p>39.1</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>39.3</p></td><td><p>39.4</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>-0.2</p></td><td><p>0.2</p></td></tr><tr><td><p>4</p></td><td><p>M</p></td><td><p>3</p></td><td><p>38.2</p></td><td><p>38.2</p></td><td><p>38.3</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.3</p></td><td><p>38.4</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>5</p></td><td><p>M</p></td><td><p>3</p></td><td><p>38.5</p></td><td><p>38.5</p></td><td><p>38.4</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.6</p></td><td><p>38.7</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>6</p></td><td><p>F</p></td><td><p>3</p></td><td><p>38.1</p></td><td><p>38</p></td><td><p>38.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.2</p></td><td><p>38.3</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0</p></td></tr><tr><td><p>7</p></td><td><p>M</p></td><td><p>3</p></td><td><p>38.2</p></td><td><p>38.1</p></td><td><p>38.2</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.1</p></td><td><p>38.3</p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0</p></td></tr><tr><td><p>8</p></td><td><p>F</p></td><td><p>3</p></td><td><p>36.9</p></td><td><p>36.7</p></td><td><p>36.8</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>36.8</p></td><td><p>37</p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>9</p></td><td><p>F</p></td><td><p>3</p></td><td><p>37</p></td><td><p>37</p></td><td><p>36.9</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37</p></td><td><p>37.1</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>10</p></td><td><p>F</p></td><td><p>3</p></td><td><p>36.8</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.9</p></td><td><p>37</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>11</p></td><td><p>M</p></td><td><p>3</p></td><td><p>37.1</p></td><td><p>37.2</p></td><td><p>37</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>37.1</p></td><td><p>37.2</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>-0.2</p></td><td><p>0.1</p></td></tr><tr><td><p>12</p></td><td><p>F</p></td><td><p>3</p></td><td><p>37</p></td><td><p>36.9</p></td><td><p>36.8</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>36.9</p></td><td><p>37.1</p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>0.2</p></td></tr><tr><td><p>13</p></td><td><p>F</p></td><td><p>3</p></td><td><p>37</p></td><td><p>37.1</p></td><td><p>37.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.1</p></td><td><p>37.2</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>14</p></td><td><p>F</p></td><td><p>3</p></td><td><p>37.1</p></td><td><p>37</p></td><td><p>37</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37</p></td><td><p>37.2</p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td><p>15</p></td><td><p>F</p></td><td><p>4</p></td><td><p>38.3</p></td><td><p>38.4</p></td><td><p>38.4</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.4</p></td><td><p>38.5</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>16</p></td><td><p>M</p></td><td><p>4</p></td><td><p>38.5</p></td><td><p>38.4</p></td><td><p>38.4</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.5</p></td><td><p>38.6</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td><p>17</p></td><td><p>M</p></td><td><p>4</p></td><td><p>39</p></td><td><p>38.9</p></td><td><p>38.9</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>39</p></td><td><p>39.1</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td><p>18</p></td><td><p>F</p></td><td><p>4</p></td><td><p>38</p></td><td><p>38.1</p></td><td><p>38</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38</p></td><td><p>38.2</p></td><td><p>0</p></td><td><p>-0.2</p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>19</p></td><td><p>F</p></td><td><p>5</p></td><td><p>38.7</p></td><td><p>38.8</p></td><td><p>38.8</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.8</p></td><td><p>38.9</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>20</p></td><td><p>F</p></td><td><p>5</p></td><td><p>38.7</p></td><td><p>38.5</p></td><td><p>38.5</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>38.7</p></td><td><p>38.8</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>0.2</p></td></tr><tr><td><p>21</p></td><td><p>F</p></td><td><p>5</p></td><td><p>37</p></td><td><p>37</p></td><td><p>37</p></td><td><p>0</p></td><td><p>0</p></td><td><p>37</p></td><td><p>37.1</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0</p></td><td><p>0</p></td></tr><tr><td><p>22</p></td><td><p>M</p></td><td><p>5</p></td><td><p>38.7</p></td><td><p>38.7</p></td><td><p>38.6</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.7</p></td><td><p>38.8</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>23</p></td><td><p>F</p></td><td><p>5</p></td><td><p>36.9</p></td><td><p>36.9</p></td><td><p>36.9</p></td><td><p>0</p></td><td><p>0</p></td><td><p>37</p></td><td><p>37.1</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>0</p></td><td><p>0</p></td></tr><tr><td><p>24</p></td><td><p>M</p></td><td><p>2.5</p></td><td><p>37.1</p></td><td><p>37</p></td><td><p>37.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.1</p></td><td><p>37.1</p></td><td><p>0</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0</p></td></tr><tr><td><p>25</p></td><td><p>M</p></td><td><p>2.5</p></td><td><p>36.3</p></td><td><p>36.3</p></td><td><p>36.4</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.5</p></td><td><p>36.5</p></td><td><p>-0.2</p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>26</p></td><td><p>F</p></td><td><p>3.5</p></td><td><p>36.8</p></td><td><p>36.8</p></td><td><p>36.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.9</p></td><td><p>37</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>27</p></td><td><p>M</p></td><td><p>4.5</p></td><td><p>37</p></td><td><p>37</p></td><td><p>37.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.1</p></td><td><p>37.2</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>28</p></td><td><p>F</p></td><td><p>4.5</p></td><td><p>36.5</p></td><td><p>36.5</p></td><td><p>36.6</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.6</p></td><td><p>36.7</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>29</p></td><td><p>M</p></td><td><p>1.5</p></td><td><p>37</p></td><td><p>37.1</p></td><td><p>37.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.2</p></td><td><p>37.1</p></td><td><p>-0.2</p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>30</p></td><td><p>F</p></td><td><p>1.5</p></td><td><p>36.6</p></td><td><p>36.6</p></td><td><p>36.6</p></td><td><p>0</p></td><td><p>0</p></td><td><p>36.7</p></td><td><p>36.7</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0</p></td><td><p>0</p></td></tr><tr><td><p>31</p></td><td><p>F</p></td><td><p>2</p></td><td><p>36.8</p></td><td><p>36.8</p></td><td><p>36.8</p></td><td><p>0</p></td><td><p>0</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0</p></td><td><p>0</p></td></tr><tr><td><p>32</p></td><td><p>M</p></td><td><p>3</p></td><td><p>36.9</p></td><td><p>36.9</p></td><td><p>36.8</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37</p></td><td><p>37</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>33</p></td><td><p>M</p></td><td><p>4</p></td><td><p>37.1</p></td><td><p>37.1</p></td><td><p>37</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.1</p></td><td><p>37.2</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>34</p></td><td><p>M</p></td><td><p>1.5</p></td><td><p>38</p></td><td><p>38</p></td><td><p>38.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.1</p></td><td><p>38</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>35</p></td><td><p>F</p></td><td><p>5</p></td><td><p>36.2</p></td><td><p>36.2</p></td><td><p>36.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.3</p></td><td><p>36.3</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>36</p></td><td><p>F</p></td><td><p>5</p></td><td><p>36.5</p></td><td><p>36.6</p></td><td><p>36.5</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.6</p></td><td><p>36.6</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>37</p></td><td><p>M</p></td><td><p>1.5</p></td><td><p>36.7</p></td><td><p>36.7</p></td><td><p>36.8</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>38</p></td><td><p>M</p></td><td><p>1.5</p></td><td><p>36.2</p></td><td><p>36.3</p></td><td><p>36.4</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>36.4</p></td><td><p>36.3</p></td><td><p>-0.2</p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0.1</p></td><td><p>-0.2</p></td></tr><tr><td><p>39</p></td><td><p>F</p></td><td><p>2</p></td><td><p>36.5</p></td><td><p>36.6</p></td><td><p>36.5</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.6</p></td><td><p>36.7</p></td><td><p>-0.1</p></td><td><p>-0.2</p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>40</p></td><td><p>M</p></td><td><p>3</p></td><td><p>37.6</p></td><td><p>37.5</p></td><td><p>37.5</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.6</p></td><td><p>37.6</p></td><td><p>0</p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td colspan=\"15\"><p>N=40<br/>Repeatability: Sr = 0.07</p></td></tr><tr><td colspan=\"7\" rowspan=\"6\"><p><strong>PT9L and RCT</strong><br/>Clinical bias: Average(△cb1) = -0.05<br/>Standard deviation:σ△cb1 = 0.08<br/>Limits of agreement:LA1 = 0.17<br/>Uncertainty: +/-0.08</p></td><td colspan=\"8\" rowspan=\"6\"><p><strong>PT9L and Braun</strong><br/>Clinical bias: Average(△cb2) = -0.13<br/>Standard deviation:σ△cb2 = 0.06<br/>Limits of agreement:LA2 = 0.12<br/>Uncertainty: +/-0.06</p></td></tr><tr></tr><tr></tr><tr></tr><tr></tr><tr></tr></table>"
        },
        {
            "type": "table",
            "content": "<table><tr><td colspan=\"15\"><p>Group 3（Adults）</p></td></tr><tr><td rowspan=\"2\"><p>No.</p></td><td><p>Gender</p></td><td><p>Age</p></td><td colspan=\"3\"><p>DUT</p></td><td rowspan=\"2\"><p>σ<sub>j</sub></p></td><td rowspan=\"2\"><p>σ<sub>j</sub><sup>2</sup></p></td><td><p>RCT</p></td><td rowspan=\"2\"><p>Braun</p></td><td rowspan=\"2\"><p>△<sub>cb1=<br/>ti1-RCT</sub></p></td><td rowspan=\"2\"><p>△<sub>cb2=<br/>ti1-Braun</sub></p></td><td rowspan=\"2\"><p>D1=<br/>ti2-ti1</p></td><td rowspan=\"2\"><p>D2=<br/>ti3-ti2</p></td><td rowspan=\"2\"><p>D3=<br/>ti1-ti3</p></td></tr><tr><td><p>(F= Female/ M=Male)</p></td><td><p>(year)</p></td><td><p>t<sub>i1</sub></p></td><td><p>t<sub>i2</sub></p></td><td><p>t<sub>i3</sub></p></td><td><p>t<sub>Ri</sub></p></td></tr><tr><td><p>1</p></td><td><p>M</p></td><td><p>80</p></td><td><p>36.4</p></td><td><p>36.4</p></td><td><p>36.3</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.4</p></td><td><p>36.5</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>2</p></td><td><p>F</p></td><td><p>27</p></td><td><p>36.8</p></td><td><p>36.7</p></td><td><p>36.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td><p>3</p></td><td><p>F</p></td><td><p>75</p></td><td><p>36.2</p></td><td><p>36.2</p></td><td><p>36.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.3</p></td><td><p>36.4</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>4</p></td><td><p>F</p></td><td><p>20</p></td><td><p>39.3</p></td><td><p>39.4</p></td><td><p>39.3</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>39.4</p></td><td><p>39.5</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>5</p></td><td><p>M</p></td><td><p>25</p></td><td><p>37.6</p></td><td><p>37.6</p></td><td><p>37.6</p></td><td><p>0</p></td><td><p>0</p></td><td><p>37.7</p></td><td><p>37.8</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>0</p></td><td><p>0</p></td><td><p>0</p></td></tr><tr><td><p>6</p></td><td><p>F</p></td><td><p>6</p></td><td><p>37.8</p></td><td><p>38</p></td><td><p>37.9</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>37.8</p></td><td><p>37.9</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>0.2</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>7</p></td><td><p>M</p></td><td><p>25</p></td><td><p>38.5</p></td><td><p>38.4</p></td><td><p>38.6</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>38.5</p></td><td><p>38.6</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>-0.1</p></td><td><p>0.2</p></td><td><p>-0.1</p></td></tr><tr><td><p>8</p></td><td><p>M</p></td><td><p>22</p></td><td><p>38.5</p></td><td><p>38.4</p></td><td><p>38.5</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.6</p></td><td><p>38.7</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0</p></td></tr><tr><td><p>9</p></td><td><p>F</p></td><td><p>38</p></td><td><p>39.7</p></td><td><p>39.6</p></td><td><p>39.7</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>39.6</p></td><td><p>39.8</p></td><td><p>0.1 </p></td><td><p>-0.1 </p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0</p></td></tr><tr><td><p>10</p></td><td><p>M</p></td><td><p>81</p></td><td><p>38</p></td><td><p>37.9</p></td><td><p>38</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.9</p></td><td><p>38.1</p></td><td><p>0.1 </p></td><td><p>-0.1 </p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0</p></td></tr><tr><td><p>11</p></td><td><p>F</p></td><td><p>43</p></td><td><p>37.1</p></td><td><p>37.2</p></td><td><p>37.2</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.1</p></td><td><p>37.2</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>12</p></td><td><p>F</p></td><td><p>83</p></td><td><p>36</p></td><td><p>36</p></td><td><p>36.2</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>36.2</p></td><td><p>36.1</p></td><td><p>-0.2 </p></td><td><p>-0.1 </p></td><td><p>0</p></td><td><p>0.2</p></td><td><p>-0.2</p></td></tr><tr><td><p>13</p></td><td><p>F</p></td><td><p>57</p></td><td><p>36.7</p></td><td><p>36.9</p></td><td><p>36.9</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>0.2</p></td><td><p>0</p></td><td><p>-0.2</p></td></tr><tr><td><p>14</p></td><td><p>F</p></td><td><p>21</p></td><td><p>38.6</p></td><td><p>38.7</p></td><td><p>38.6</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.7</p></td><td><p>38.8</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>15</p></td><td><p>M</p></td><td><p>86</p></td><td><p>36</p></td><td><p>35.9</p></td><td><p>36.1</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>36.2</p></td><td><p>36.2</p></td><td><p>-0.2 </p></td><td><p>-0.2 </p></td><td><p>-0.1</p></td><td><p>0.2</p></td><td><p>-0.1</p></td></tr><tr><td><p>16</p></td><td><p>M</p></td><td><p>76</p></td><td><p>36</p></td><td><p>36.2</p></td><td><p>36.1</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>36</p></td><td><p>36.1</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>0.2</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>17</p></td><td><p>F</p></td><td><p>12</p></td><td><p>36.4</p></td><td><p>36.6</p></td><td><p>36.5</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>36.5</p></td><td><p>36.6</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>0.2</p></td><td><p>-0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>18</p></td><td><p>M</p></td><td><p>64</p></td><td><p>39</p></td><td><p>39.1</p></td><td><p>39.2</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>39</p></td><td><p>39.1</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>0.1</p></td><td><p>0.1</p></td><td><p>-0.2</p></td></tr><tr><td><p>19</p></td><td><p>F</p></td><td><p>75</p></td><td><p>36.4</p></td><td><p>36.3</p></td><td><p>36.3</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.4</p></td><td><p>36.5</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td><p>20</p></td><td><p>F</p></td><td><p>76</p></td><td><p>36</p></td><td><p>35.9</p></td><td><p>35.9</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36</p></td><td><p>36.1</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td><p>21</p></td><td><p>F</p></td><td><p>75</p></td><td><p>36.3</p></td><td><p>36.3</p></td><td><p>36.3</p></td><td><p>0</p></td><td><p>0</p></td><td><p>36.1</p></td><td><p>36.2</p></td><td><p>0.2 </p></td><td><p>0.1 </p></td><td><p>0</p></td><td><p>0</p></td><td><p>0</p></td></tr><tr><td><p>22</p></td><td><p>M</p></td><td><p>28</p></td><td><p>37.9</p></td><td><p>38</p></td><td><p>37.9</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>37.9</p></td><td><p>38</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>23</p></td><td><p>F</p></td><td><p>19</p></td><td><p>38.6</p></td><td><p>38.6</p></td><td><p>38.6</p></td><td><p>0</p></td><td><p>0</p></td><td><p>38.7</p></td><td><p>38.8</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>0</p></td><td><p>0</p></td><td><p>0</p></td></tr><tr><td><p>24</p></td><td><p>M</p></td><td><p>80</p></td><td><p>36.1</p></td><td><p>36.3</p></td><td><p>36.1</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>36.2</p></td><td><p>36.2</p></td><td><p>-0.1 </p></td><td><p>-0.1 </p></td><td><p>0.2</p></td><td><p>-0.2</p></td><td><p>0</p></td></tr><tr><td><p>25</p></td><td><p>M</p></td><td><p>88</p></td><td><p>35.8</p></td><td><p>35.9</p></td><td><p>35.8</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>35.9</p></td><td><p>36</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>0.1</p></td><td><p>-0.1</p></td><td><p>0</p></td></tr><tr><td><p>26</p></td><td><p>M</p></td><td><p>76</p></td><td><p>36.3</p></td><td><p>36.2</p></td><td><p>36.2</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.4</p></td><td><p>36.5</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td><p>27</p></td><td><p>F</p></td><td><p>75</p></td><td><p>35.9</p></td><td><p>36</p></td><td><p>35.8</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>36</p></td><td><p>36.1</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>0.1</p></td><td><p>-0.2</p></td><td><p>0.1</p></td></tr><tr><td><p>28</p></td><td><p>F</p></td><td><p>75</p></td><td><p>36.2</p></td><td><p>36.2</p></td><td><p>36.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.2</p></td><td><p>36.3</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>29</p></td><td><p>M</p></td><td><p>44</p></td><td><p>39.3</p></td><td><p>39.1</p></td><td><p>39.1</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>39.3</p></td><td><p>39.4</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>0.2</p></td></tr><tr><td><p>30</p></td><td><p>M</p></td><td><p>41</p></td><td><p>38.3</p></td><td><p>38.2</p></td><td><p>38.2</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38.2</p></td><td><p>38.2</p></td><td><p>0.1 </p></td><td><p>0.1 </p></td><td><p>-0.1</p></td><td><p>0</p></td><td><p>0.1</p></td></tr><tr><td><p>31</p></td><td><p>F</p></td><td><p>41</p></td><td><p>38.1</p></td><td><p>38</p></td><td><p>37.9</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>38.1</p></td><td><p>38.2</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>0.2</p></td></tr><tr><td><p>32</p></td><td><p>F</p></td><td><p>45</p></td><td><p>39</p></td><td><p>39</p></td><td><p>39</p></td><td><p>0</p></td><td><p>0</p></td><td><p>39</p></td><td><p>39.1</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>0</p></td><td><p>0</p></td><td><p>0</p></td></tr><tr><td><p>33</p></td><td><p>F</p></td><td><p>20</p></td><td><p>38.2</p></td><td><p>38</p></td><td><p>38.1</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>38.1</p></td><td><p>38.2</p></td><td><p>0.1 </p></td><td><p>0.0 </p></td><td><p>-0.2</p></td><td><p>0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>34</p></td><td><p>M</p></td><td><p>77</p></td><td><p>39.3</p></td><td><p>39.1</p></td><td><p>39.1</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>39.2</p></td><td><p>39.4</p></td><td><p>0.1 </p></td><td><p>-0.1 </p></td><td><p>-0.2</p></td><td><p>0</p></td><td><p>0.2</p></td></tr><tr><td><p>35</p></td><td><p>M</p></td><td><p>84</p></td><td><p>36.2</p></td><td><p>36.1</p></td><td><p>36.3</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>36.3</p></td><td><p>36.4</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>-0.1</p></td><td><p>0.2</p></td><td><p>-0.1</p></td></tr><tr><td><p>36</p></td><td><p>F</p></td><td><p>88</p></td><td><p>35.7</p></td><td><p>35.7</p></td><td><p>35.6</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>35.8</p></td><td><p>35.8</p></td><td><p>-0.1 </p></td><td><p>-0.1 </p></td><td><p>0</p></td><td><p>-0.1</p></td><td><p>0.1</p></td></tr><tr><td><p>37</p></td><td><p>F</p></td><td><p>76</p></td><td><p>36.3</p></td><td><p>36.4</p></td><td><p>36.4</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.5</p></td><td><p>36.4</p></td><td><p>-0.2 </p></td><td><p>-0.1 </p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>38</p></td><td><p>M</p></td><td><p>80</p></td><td><p>36</p></td><td><p>35.9</p></td><td><p>36</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.1</p></td><td><p>36.2</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0</p></td></tr><tr><td><p>39</p></td><td><p>F</p></td><td><p>36</p></td><td><p>37.8</p></td><td><p>37.8</p></td><td><p>37.9</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>38</p></td><td><p>37.9</p></td><td><p>-0.2 </p></td><td><p>-0.1 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>40</p></td><td><p>M</p></td><td><p>27</p></td><td><p>39.1</p></td><td><p>39.1</p></td><td><p>39.2</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>39.1</p></td><td><p>39.2</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>41</p></td><td><p>F</p></td><td><p>35</p></td><td><p>37.7</p></td><td><p>37.7</p></td><td><p>37.7</p></td><td><p>0</p></td><td><p>0</p></td><td><p>37.7</p></td><td><p>37.8</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>0</p></td><td><p>0</p></td><td><p>0</p></td></tr><tr><td><p>42</p></td><td><p>F</p></td><td><p>83</p></td><td><p>36</p></td><td><p>36</p></td><td><p>36.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.1</p></td><td><p>36.2</p></td><td><p>-0.1 </p></td><td><p>-0.2 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>43</p></td><td><p>M</p></td><td><p>48</p></td><td><p>36.7</p></td><td><p>36.6</p></td><td><p>36.5</p></td><td><p>0.1</p></td><td><p>0.01</p></td><td><p>36.7</p></td><td><p>36.8</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>-0.1</p></td><td><p>-0.1</p></td><td><p>0.2</p></td></tr><tr><td><p>44</p></td><td><p>M</p></td><td><p>76</p></td><td><p>35.5</p></td><td><p>35.7</p></td><td><p>35.5</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>35.7</p></td><td><p>35.7</p></td><td><p>-0.2 </p></td><td><p>-0.2 </p></td><td><p>0.2</p></td><td><p>-0.2</p></td><td><p>0</p></td></tr><tr><td><p>45</p></td><td><p>M</p></td><td><p>83</p></td><td><p>36.3</p></td><td><p>36.2</p></td><td><p>36.3</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.3</p></td><td><p>36.4</p></td><td><p>0.0 </p></td><td><p>-0.1 </p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0</p></td></tr><tr><td><p>46</p></td><td><p>M</p></td><td><p>87</p></td><td><p>35.5</p></td><td><p>35.7</p></td><td><p>35.5</p></td><td><p>0.115</p></td><td><p>0.013</p></td><td><p>35.7</p></td><td><p>35.7</p></td><td><p>-0.2 </p></td><td><p>-0.2 </p></td><td><p>0.2</p></td><td><p>-0.2</p></td><td><p>0</p></td></tr><tr><td><p>47</p></td><td><p>M</p></td><td><p>6</p></td><td><p>36.9</p></td><td><p>36.8</p></td><td><p>36.9</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.8</p></td><td><p>37</p></td><td><p>0.1 </p></td><td><p>-0.1 </p></td><td><p>-0.1</p></td><td><p>0.1</p></td><td><p>0</p></td></tr><tr><td><p>48</p></td><td><p>F</p></td><td><p>47</p></td><td><p>36.7</p></td><td><p>36.8</p></td><td><p>36.8</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.8</p></td><td><p>36.8</p></td><td><p>-0.1 </p></td><td><p>-0.1 </p></td><td><p>0.1</p></td><td><p>0</p></td><td><p>-0.1</p></td></tr><tr><td><p>49</p></td><td><p>F</p></td><td><p>40</p></td><td><p>36.2</p></td><td><p>36.2</p></td><td><p>36.3</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.4</p></td><td><p>36.3</p></td><td><p>-0.2 </p></td><td><p>-0.1 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td><p>50</p></td><td><p>M</p></td><td><p>76</p></td><td><p>36</p></td><td><p>36</p></td><td><p>36.1</p></td><td><p>0.058</p></td><td><p>0.003</p></td><td><p>36.2</p></td><td><p>36.2</p></td><td><p>-0.2 </p></td><td><p>-0.2 </p></td><td><p>0</p></td><td><p>0.1</p></td><td><p>-0.1</p></td></tr><tr><td colspan=\"15\"><p>N=50<br/>Repeatability: Sr = 0.08</p></td></tr><tr><td colspan=\"7\" rowspan=\"6\"><p><strong>PT9L and RCT</strong><br/>Clinical bias: Average(△cb1) = -0.05<br/>Standard deviation:σ△cb1 = 0.10<br/>Limits of agreement:LA1 = 0.19<br/>Uncertainty: +/-0.10</p></td><td colspan=\"8\" rowspan=\"6\"><p><strong>PT9L and Braun</strong><br/>Clinical bias: Average(△cb2) = -0.13<br/>Standard deviation:σ△cb2 = 0.07<br/>Limits of agreement:LA2 = 0.14<br/>Uncertainty: +/-0.07</p></td></tr><tr></tr><tr></tr><tr></tr><tr></tr><tr></tr></table>"
        }
    ]
]