[
    {
        "type": "text",
        "text": "**CHECKLIST of EN 62366-1:2015**[**+**](https://standards.cencenelec.eu/dyn/www/f?p=CENELEC:110:::::FSP_PROJECT,FSP_ORG_ID:65864,1257161&cs=12439FF05ED3EBB62D6C456AD2C5A2811)[**A1:2020**](https://standards.cencenelec.eu/dyn/www/f?p=CENELEC:110:::::FSP_PROJECT,FSP_ORG_ID:65864,1257161&cs=12439FF05ED3EBB62D6C456AD2C5A2811)",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**Medical electrical equipment –**",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**Application of usability engineering to medical devices**",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Product/project name：<u>Infrared Forehead Thermometer</u>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Model   name:         <u>PT9L</u>   \t\t\t",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Project number:       <u>30000078</u>\t",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "<u>&nbsp;&nbsp;&nbsp;&nbsp;</u>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Conclusion(Pass/Fail):Pass",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Drafted     by:                         <u>Date               .</u> ",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Reviewed by:                         <u>Date               .</u>",
        "page_idx": 0
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p><strong>No.</strong></p></td><td><p><strong>Version Date </strong></p></td><td><p><strong>Version Description</strong></p></td><td><p><strong>Version</strong></p></td><td><p><strong>Drafter</strong></p></td><td><p><strong>Approver</strong></p></td></tr><tr><td><p>1</p></td><td><p>2024.06.18</p></td><td><p>Original</p></td><td><p>V1.0</p></td><td><p>Wang Di</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p><a></a></p></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**Version History**",
        "page_idx": 0
    },
    {
        "type": "header",
        "text": "DN:PT9L-<u>-UETR02</u> V1.0                                                    IEC 62366-1:2015[+A1:2020](https://standards.cencenelec.eu/dyn/www/f?p=CENELEC:110:::::FSP_PROJECT,FSP_ORG_ID:65864,1257161&cs=12439FF05ED3EBB62D6C456AD2C5A2811)",
        "page_idx": 0
    },
    {
        "type": "header",
        "text": "DN:PT9L-<u>-UETR02</u> V1.0                                                    IEC 62366-1:2015[+A1:2020](https://standards.cencenelec.eu/dyn/www/f?p=CENELEC:110:::::FSP_PROJECT,FSP_ORG_ID:65864,1257161&cs=12439FF05ED3EBB62D6C456AD2C5A2811)",
        "page_idx": 1
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p><a></a></p></td><td></td><td></td><td></td></tr></table>",
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><thead><tr><th colspan=\"4\"><p><strong>EN 62366-1: 2015+A1:2020</strong></p></th></tr><tr><th><p>Clause</p></th><th><p>Requirement + Test</p></th><th><p>Result - Remark</p></th><th><p>Verdict</p></th></tr></thead><tbody><tr><td><p><strong>4</strong></p></td><td colspan=\"2\"><h2>General requirements </h2></td><td><p><strong>P</strong></p></td></tr><tr><td><p><strong>4.1</strong></p></td><td colspan=\"2\"><h2>USABILITY ENGINEERING PROCESS</h2></td><td></td></tr><tr><td><p><strong>4.1.1</strong></p></td><td><p>The MANUFACTURER shall establish, document, implement and maintain a USABILITY ENGINEERING PROCESS, as defined in Clause 5, to provide SAFETY for the PATIENT USER and others. The PROCESS shall address USER interactions with the MEDICAL DEVICE according to the ACCOMPANYING DOCUMENTATION.</p></td><td><p>Usability engineering file (document no. CE-PT9L-12, version 1.0)</p><p>User guide (document no. <a></a>PT9L-SMSY01, version 1.0)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>USABILITY ENGINEERING activities for a MEDICAL DEVICE shall be planned, carried out, and documented by personnel competent on the basis of appropriate education, training, skills or experience.</p></td><td><p>ISO 13485:2016 complied.</p><p> (document no.SX 2095583-1) </p><p>Section 1.2 of Usability engineering file (document no. CE-PT9L-12, version 1.0)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>Where a documented product realization PROCESS exists, such as that described in Clause 7 of ISO 13485:2016, it shall incorporate the appropriate parts of or reference the USABILITY ENGINEERING PROCESS.</p></td><td><p>ISO 13485:2016 complied.</p><p> (document No.SX 2095583-1) </p></td><td><p>P</p></td></tr><tr><td></td><td><p>A depiction of the interrelationship between the RISK MANAGEMENT PROCESS of ISO 14971:2019 and the USABILITY ENGINEERING PROCESS described in this standard is shown in Figure A.5.</p></td><td><p>ISO 14971: 2019 complied </p><p>Document No.:PT9L-FXGB01 V1.0</p></td><td><p>P</p></td></tr><tr><td></td><td><p>The activities described in Clause 5, as shown Figure A.5, are described in a logical order, but they may be carried out in a flexible order as appropriate.</p></td><td><p>See usability engineering file (document no. CE-PT9L-12, version 1.0)</p></td><td><p>P</p></td></tr><tr><td><p><strong>4.1.2</strong></p></td><td><p><strong>RISK CONTROL as it relates to USER INTERACE design </strong></p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>To reduce use-related RISK, the MANUFACTURER shall use one or more of the following options, in the priority listed</p></td><td><p>Complied by inspection of Usability engineering file (document no. CE-PT9L-12, version 1.0)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>a) inherent safe design and manufacture</p></td><td><p>inherent safe design and manufacture complied </p></td><td><p>P</p></td></tr><tr><td></td><td><p>b) protective measures in the MEDICAL DEVICE itself or in the manufacturing PROCESS; and </p></td><td></td><td><p>N/A</p></td></tr><tr><td></td><td><p>c) information for SAFETY and, where appropriate, training to USERS.</p></td><td><p>Instruction for use provided for users</p></td><td><p>P</p></td></tr><tr><td><p><strong>4.1.3</strong></p></td><td><p><strong>Information for SAFETY as it relates to USABILITY</strong></p></td><td></td><td></td></tr><tr><td></td><td><p>When, in accordance with the priorities of 4.1.2, information for SAFETY is used as a RISK CONTROL measure, the MANUFACTURER shall subject this information to the USABILITY ENGINEERING PROCESS to determine that the information</p></td><td rowspan=\"4\"><p>See usability engineering file (document no. CE-PT9L-12, version 1.0) and User guide (document no. PT9L-SMSY01, version 1.0)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>– is perceivable by, </p><p>–is understandable to, and</p><p>– supports CORRECT USE of the MEDICAL DEVICE by</p></td><td><p>P</p></td></tr><tr><td></td><td><p>USERS of the intended USER PROFILES in the context of the intended USE ENVIRONMENT.</p></td><td><p>P</p></td></tr><tr><td></td><td><p>Conscious disregard of such information for SAFETY by the USER is considered to be an intentional act or intentional omission of an act that is counter to or violates NORMAL USE and is also beyond any further reasonable means of USER INTERFACE-related RISK CONTROL by the</p><p>MANUFACTURER (i.e. ABNORMAL USE).</p></td><td><p>P</p></td></tr><tr><td><p><strong>4.2</strong></p></td><td><p><strong>USABILITY ENGINEERING FILE</strong></p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>The results of the USABILITY ENGINEERING PROCESS shall be stored in the USABILITY ENGINEERING FILE. The RECORDS and other documents that form the USABILITY ENGINEERING FILE may form part of other documents and files.</p></td><td><p>see section 1.3 of  Usability Engineering File (document no. CE-PT9L-12, version 1.0)</p></td><td><p>P</p></td></tr><tr><td><p><strong>4.3</strong></p></td><td><p><strong>Tailoring of the USABILITY ENGINEERING effort</strong></p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>The level of effort and the choice of methods and tools used to perform the USABILITY ENGINEERING PROCESS may vary based on:</p></td><td rowspan=\"5\"><p>See section 1.4 of Usability engineering file (document no. CE-PT9L-12, version 1.0)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>a) the size and COMPLEXITY of the USER INTERFACE;</p></td><td><p>P</p></td></tr><tr><td></td><td><p>b) the SEVERITY of the HARM associated with the use of the MEDICAL DEVICE;</p></td><td><p>P</p></td></tr><tr><td></td><td><p>c) the extent or complexity of the USE SPECIFICATION;</p></td><td><p>P</p></td></tr><tr><td></td><td><p>d) the presence of USER INTERFACE OF UNKNOWN PROVENANCE; and</p></td><td><p>P</p></td></tr><tr><td></td><td><p>e) the extent of the modification to an existing MEDICAL DEVICE USER INTERFACE that had been subjected to the USABILITY ENGINEERING PROCESS.</p></td><td><p>The usability engineering process performed.</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>5</strong></p></td><td><p><strong>USABILITY ENGINEERING PROCESS</strong></p></td><td></td><td><p>P</p></td></tr><tr><td><p><strong>5.1</strong></p></td><td><p><strong>Prepare USE SPECIFICATION</strong></p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>The MANUFACTURER shall prepare a USE SPECIFICATION. The USE SPECIFICATION shall include:</p></td><td rowspan=\"7\"><p>Described in section 2.1 in Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>– intended medical indication;</p></td><td><p>P</p></td></tr><tr><td></td><td><p>– intended PATIENT population;</p></td><td><p>P</p></td></tr><tr><td></td><td><p>– intended part of the body or type of tissue applied to or interacted with;</p></td><td><p>P</p></td></tr><tr><td></td><td><p>– intended USER PROFILE;</p></td><td><p>P</p></td></tr><tr><td></td><td><p>– USE ENVIRONMENT; and</p></td><td><p>P</p></td></tr><tr><td></td><td><p>– operating principle.</p></td><td><p>P</p></td></tr><tr><td><p><strong>5.2</strong></p></td><td><p><strong>Identify USER INTERFACE characteristics related to SAFETY and potential USE ERRORS</strong></p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>The MANUFACTURER shall identify USER INTERFACE characteristics that could be related to SAFETY as part of a RISK ANALYSIS performed according to ISO 14971:2019, 5.3. </p></td><td><p>see section 3.1.2 of the  Usability engineering file (document no. CE-PT9L-12, version 1.0)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>This identification may also be performed using the tools and techniques from the USABILITY ENGINEERING PROCESS.</p></td><td><p>see section 3.1 of the  Usability engineering file (document no. CE-PT9L-12, version 1.0)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>This identification shall include consideration of the PRIMARY OPERATING FUNCTIONS that are provided in applicable particular MEDICAL DEVICE SAFETY standards.</p></td><td><p>see section 3.1.1 of the  Usability engineering file (document no. CE-PT9L-12, version 1.0)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>Based on the identified USER INTERFACE characteristics and USE SPECIFICATION, the MANUFACTURER shall identify the USE ERRORS that could occur and are related to the USER INTERFACE. This identification may be accomplished by conducting a TASK analysis.</p></td><td><p>see section 3.1.3 of the  Usability engineering file (document no. CE-PT9L-12, version 1.0)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>The results of this identification of characteristics related to SAFETY and potential USE ERRORS shall be stored in the USABILITY ENGINEERING FILE.</p></td><td><p>See Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td><p><strong>5.3</strong></p></td><td><p><strong>Identify known or foreseeable HAZARDS and HAZARDOUS SITUATIONS</strong></p></td><td><p>See section 4.1 of the Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>The MANUFACTURER shall identify known or foreseeable HAZARDS and HAZARDOUS SITUATIONS, which could affect PATIENTS, USERS or others, related to use of the MEDICAL DEVICE. </p></td><td><p>See attached Table 5.3</p></td><td><p>P</p></td></tr><tr><td></td><td><p>This identification shall be conducted as part of a RISK ANALYSIS performed according to ISO 14971:2019, 5.4.</p></td><td><p>See risk management report in PT9L-FXGB01 V1.0</p></td><td></td></tr><tr><td></td><td><p>During the identification of HAZARDS and HAZARDOUS SITUATIONS, the following shall be considered:</p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>– USE SPECIFICATION, including USER PROFILE(S) (see 5.1);</p></td><td><p>Considered </p></td><td><p>P</p></td></tr><tr><td></td><td><p>– information on HAZARDS and HAZARDOUS SITUATIONS known for existing USER INTERFACES of MEDICAL DEVICES of a similar type, if available; and</p></td><td></td><td><p>N/A</p></td></tr><tr><td></td><td><p>– identified USE ERRORS (see 5.2).</p></td><td><p>Complied </p></td><td><p>P</p></td></tr><tr><td></td><td><p>The results of this identification of HAZARDS and HAZARDOUS SITUATIONS shall be stored in the USABILITY ENGINEERING FILE.</p></td><td><p>Complied </p></td><td><p>P</p></td></tr><tr><td><p><strong>5.4</strong></p></td><td><p><strong>Identify and describe HAZARD-RELATED USE SCENARIOS</strong></p></td><td><p>See section 5.1 of  Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>The MANUFACTURER shall identify and describe the reasonably foreseeable HAZARD-RELATED USE SCENARIOS associated with the identified HAZARDS and HAZARDOUS SITUATIONS. </p></td><td><p>See attached Table 5.4</p></td><td><p>P</p></td></tr><tr><td></td><td><p>The description of each identified HAZARD-RELATED USE SCENARIO shall include all TASKS and their sequences as well as the SEVERITY of the associated HARM.</p></td><td><p>See section 5.1 of Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td><p><strong>5.5</strong></p></td><td><p><strong>Select the HAZARD-RELATED USE SCENARIOS for SUMMATIVE EVALUATION</strong></p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>The MANUFACTURER shall select the HAZARD-RELATED USE SCENARIOS to be included in the SUMMATIVE EVALUATION.</p></td><td><p>See attached Table 5.5</p></td><td><p>P</p></td></tr><tr><td></td><td><p>The MANUFACTURER shall select:</p></td><td><p>See section 5.2 of Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>- all HAZARD -RELATED USE SCENARIOS ;</p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>- a subset of the HAZARD-RELATED USE SCENARIOS based on the SEVERITY of the potential HARM that could be caused by USE ERROR (e.g. for which medical intervention would be needed); or</p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>a subset of the HAZARD -RELATED USE SCENARIOS based on the SEVERITY of the potential HARM and based on other circumstances specific to the MEDICAL DEVICE and the MANUFACTURER</p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>A summary of any selection scheme, the rationale for its use and the results of applying it shall be stored in the USABILITY ENGINEERING FILE.</p></td><td><p>See section 4.1 of Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td><p><strong>5.6</strong></p></td><td><p><strong>Establish USER INTERFACE SPECIFICATION</strong></p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>The MANUFACTURER shall establish and maintain a USER INTERFACE SPECIFICATION.</p></td><td><p>See attached Table 5.6</p></td><td><p>P</p></td></tr><tr><td></td><td><p>The USERINTERFACE SPECIFICATION shall consider:</p></td><td><p>See section 5.3 of Usability Engineering File (document no. CE-PT9L-12)</p></td><td></td></tr><tr><td></td><td><p>- the USE SPECIFICATION (see 5.1);</p></td><td></td><td></td></tr><tr><td></td><td><p>- the known or foreseeable USE ERRORS associated with the MEDICAL DEVICE (see 5.2); and</p></td><td></td><td></td></tr><tr><td></td><td><p>- the HAZARD -RELATED USE SCENARIOS (see 5.4)</p></td><td></td><td></td></tr><tr><td></td><td><p>The USER INTERFACE SPECIFICATION shall include:</p></td><td><p>See section 5.3 of Usability Engineering File (document no. CE-PT9L-12)</p></td><td></td></tr><tr><td></td><td><p>- testable technical requirements relevant to the USER INTERFACE, including the requirements for those parts of the USER INTERFACE associated with the selected RISK CONTROL measures;</p></td><td></td><td></td></tr><tr><td></td><td><p>- an indication as to whether ACCOMPANYING DOCUMENTATION is required; and</p></td><td></td><td></td></tr><tr><td></td><td><p>- an indication as to whether MEDICAL DEVICE -specific training is required.</p></td><td></td><td></td></tr><tr><td></td><td><p>The USER INTERFACE SPECIFICATION shall be stored in the USABILITY ENGINEERING FILE. The USER INTERFACE SPECIFICATION may be integrated into other specifications.</p></td><td><p>See Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td><p><strong>5.7</strong></p></td><td><p><strong>Establish USER INTERFACE EVALUATION plan</strong></p></td><td></td><td><p>P</p></td></tr><tr><td><p><strong>5.7.1</strong></p></td><td><p><strong>General</strong></p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>The MANUFACTURER shall establish and maintain a USER INTERFACE EVALUATION plan for the USER INTERFACE SPECIFICATION.</p></td><td><p>See section 7 of Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>The USER INTERFACE EVALUATION plan shall</p></td><td></td><td></td></tr><tr><td></td><td><ol><li>document the objective and identify the method of any planned FORMATIVE EVALUATIONS and SUMMATIVE EVALUATIONS ;</li></ol></td><td></td><td></td></tr><tr><td></td><td><ol><li>if USABILITY TESTS are employed, </li></ol></td><td></td><td></td></tr><tr><td></td><td><p>- document which USER GROUPS are intended to be included in the test;</p></td><td></td><td></td></tr><tr><td></td><td><p>- document the test environment and other conditions of use, based on the USE SPECIFICATION; </p></td><td></td><td></td></tr><tr><td></td><td><p>- specify whether ACCOMPANYING DOCUMENTATION is provided during the test;and</p></td><td></td><td></td></tr><tr><td></td><td><p>- specify whether MEDICAL DEVICE-Specific training is provided prior to the test and the minimum elapsed time between the training and the beginning of the test.</p></td><td></td><td></td></tr><tr><td></td><td><p>USER INTERFACE EVALUATION methods may be quantitative or qualitative. USER INTERFACE EVALUATION may be performed in a variety of locations, such as, in a laboratory setting, in a simulated USE ENVIRONMENT or in the actual USE ENVIRONMENT.</p></td><td></td><td></td></tr><tr><td></td><td><p>The USER INTERFACE EVALUATION plan may be integrated into other plans.</p></td><td></td><td></td></tr><tr><td></td><td><p>The USER INTERFACE EVALUATION plan shall be stored in the USABILITY ENGINEERING FILE.</p></td><td><p>See Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td><p><strong>5.7.2</strong></p></td><td><p><strong>FORMATIVE EVALUATION planning</strong></p></td><td><p>See attached Table 5.7</p></td><td><p>P</p></td></tr><tr><td></td><td><p>The USER INTERFACE evaluation plan for FORMATIVE EVALUATION shall address:</p></td><td><p>See section 7.1 of Usability Engineering File (document no. CE-PT9L-12)</p></td><td></td></tr><tr><td></td><td><ol><li>the evaluation methods being used;</li></ol></td><td></td><td></td></tr><tr><td></td><td><ol><li>which part of the USER INTERFACE is being evaluated;and</li></ol></td><td></td><td></td></tr><tr><td></td><td><ol><li>when in the USABILITY ENGINEERING PROCESS to perform each of the USER INTERFACE EVALUATIONS</li></ol></td><td></td><td></td></tr><tr><td><p><strong>5.7.3</strong></p></td><td><p><strong>SUMMATIVE EVALUATION planning</strong></p></td><td><p>See attached Table 5.7</p></td><td><p>P</p></td></tr><tr><td></td><td><p>For each selected HAZARD -RELATED USE SCENARIO (see 5.5), the USER INTERFACE EVALUATION plan for SUMMATIVE EVALUATION shall specify:</p></td><td><p>See section 7.2 of Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td></td><td><ol><li>the evaluation method being used and a rationale that the method produces OBJECTIVE EVIDENCE;</li></ol></td><td></td><td></td></tr><tr><td></td><td><ol><li>Which part of the USER INTERFACE is being evaluated;</li></ol></td><td></td><td></td></tr><tr><td></td><td><ol><li>where applicable, the criteria for determining whether the information for SAFETY 1Sperceivable, understandable and supports CORRECT USE of the MEDICAL DEVICE (4.1.3): </li></ol></td><td></td><td></td></tr><tr><td></td><td><ol><li> the availability of the ACCOMPANYING DOCUMENTATION and provision of training during the SUMMATIVE EVALUATION : and</li></ol></td><td></td><td></td></tr><tr><td></td><td><ol><li>* for a USABILITY TEST,</li></ol></td><td></td><td></td></tr><tr><td></td><td><p>- how the characteristics of the test participants are representative of the intended PROFILES; </p></td><td></td><td></td></tr><tr><td></td><td><p>- justifying how the test participants are grouped into distinct USER GROUPS for the purpose of determining the number of test participants;</p></td><td></td><td></td></tr><tr><td></td><td><p>- the test environment and conditions of use and a rationale for how they are adequately representative of the intended USE ENVIRONMENT; </p></td><td></td><td></td></tr><tr><td></td><td><p>- the definition of CORRECT USE for each HAZARD -RELATED USE SCENARIO ; and</p></td><td></td><td></td></tr><tr><td></td><td><p>- the method of collecting data during the USABILITY TEST for the subsequent analysis of observed USE ERRORS and use difficulties.</p></td><td></td><td></td></tr><tr><td></td><td><p>The SUMMATIVE EVALUATION may be performed in a single evaluation or multiple evaluations.</p></td><td></td><td></td></tr><tr><td><p><strong>5.8</strong></p></td><td><p><strong>Perform USER INTERFACE design, implementation and FORMATIVE EVALUATION</strong></p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>The MANUFACTURER shall design and implement the USER INTERFACE, including the</p><p>ACCOMPANYING DOCUMENTATION if needed, and training capability, if needed, as described in the USER INTERFACE SPECIFICATION.</p></td><td><p>See section 6 and section 8 of Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>The MANUFACTURER shall utilize, as appropriate, USABILITY ENGINEERING methods and techniques, including FORMATIVE EVALUATION to accomplish this design and implementation. </p></td><td><p>Considered </p></td><td><p>P</p></td></tr><tr><td></td><td><p>The results of the utilized FORMATIVE EVALUATION shall be stored in the USABILITY ENGINEERING FILE.</p></td><td><p>Complied </p></td><td><p>P</p></td></tr><tr><td></td><td><p>Where new USE ERRORS, HAZARDS, HAZARDOUS SITUATIONS or HAZARD-RELATED USE SCENARIOS are discovered during this step, the MANUFACTURER shall repeat the steps of Clause 5 as appropriate.</p></td><td><p>No new use error or hazardous </p></td><td><p>N/A</p></td></tr><tr><td></td><td><p>If training on the specific MEDICAL DEVICE is required for the safe use of the MEDICAL DEVICE by the intended USER, the MANUFACTURER shall design and implement a training capability for the EXPECTED SERVICE LIFE of the MEDICAL DEVICE by doing at least one of the following:</p></td><td><p>Training is not required </p></td><td><p>N/A</p></td></tr><tr><td></td><td><p>– provide the materials necessary for training; </p></td><td></td><td><p>N/A</p></td></tr><tr><td></td><td><p>– ensure that the materials necessary for training are available;</p></td><td></td><td><p>N/A</p></td></tr><tr><td></td><td><p>– make the training available; or </p></td><td></td><td><p>N/A</p></td></tr><tr><td></td><td><p>– make training available to the RESPONSIBLE ORGANIZATION that enables it to train its USERS.</p></td><td></td><td><p>N/A</p></td></tr><tr><td><p><strong>5.9</strong></p></td><td><p><strong>Perform SUMMATIVE EVALUATION of the USABILITY of the USER INTERFACE</strong></p></td><td></td><td><p>P</p></td></tr><tr><td></td><td><p>Upon completion of the design and implementation of the USER INTERFACE, the MANUFACTURER shall perform a SUMMATIVE EVALUATION of each HAZARD-RELATED USE SCENARIO selected in 5.5 on the final or production equivalent USER INTERFACE according to the USER INTERFACE EVALUATION plan. </p></td><td><p>See section 9 of Usability Engineering File (document no. CE-PT9L-12)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>For SUMMATIVE EVALUATION, the MANUFACTURER may use data obtained from the SUMMATIVE EVALUATIONS of products with an equivalent USER INTERFACE together with a technical rationale for how this data is applicable. </p></td><td><p>Considered </p><p>Such information described in chapter “Usability validation plan and report” of usability engineering file (document no. CE-PT9L-12, version 1.0)</p></td><td><p>P</p></td></tr><tr><td></td><td><p>The results shall be stored in the USABILITY ENGINEERING FILE.</p></td><td><p>Complied </p></td><td><p>P</p></td></tr><tr><td></td><td><p>The MANUFACTURER shall analyse the data of the SUMMATIVE EVALUATION and shall identify all USE ERRORS and use difficulties that occurred, If a USE ERROR or use difficulty can lead to a HAZARDOUS SITUATION, the root cause of any such USE ERROR or use difficulty shall be determined. </p></td><td></td><td></td></tr><tr><td></td><td><p>The root causes should be determined based on methods including observations of USER performance as well as subjective comments from the USER.</p></td><td></td><td></td></tr><tr><td></td><td><p>If new USE ERRORS, HAZARDS, HAZARDOUS SITUATIONS or HAZARD-RELATED USE SCENARIOS are discovered during this data analysis:</p></td><td></td><td></td></tr><tr><td></td><td><p>- if yes, then the MANUFACTURER shall repeat the activities of Clause 5 as appropriate;</p></td><td></td><td></td></tr><tr><td></td><td><p>- if not, the MANUFACTURER shall determine whether further improvement of the USERINTERFACE design as it relates to SAFETY is necessary and practicable.</p></td><td></td><td></td></tr><tr><td></td><td><p>1) if yes, then the MANUFACTURER shall re-enter the USABILITY ENGINEERING PROCESS at5.6:</p></td><td></td><td></td></tr><tr><td></td><td><p>2) if not.then the MANUFACTURER shall:</p></td><td></td><td></td></tr><tr><td></td><td><ol><li>document why improvement is not necessary or not practicable; </li></ol></td><td></td><td></td></tr><tr><td></td><td><ol><li>identify the data from the USABILITY ENGINEERING PROCESS needed to determine the RESIDUAL RISK related to use: and</li></ol></td><td></td><td></td></tr><tr><td></td><td><ol><li>RESIDUAL RISK according to ISO 14971:2019, 7.3</li></ol></td><td></td><td></td></tr><tr><td></td><td><p>If the USABILITY ENGINEERING PROCESS detailed in this International Standard has been complied with, then the USABILITY of a MEDICAL DEVICE as it relates to SAFETY is presumed to be acceptable, unless there is OBJECTIVE EVIDENCE to the contrary.</p></td><td><p>Considered </p></td><td><p>P</p></td></tr><tr><td><p><strong>5.10</strong></p></td><td><p><strong>USER INTERFACE OF UNKNOWN PROVENANCE</strong></p></td><td><p>Not used of unknown provenance</p></td><td><p>N/A</p></td></tr><tr><td></td><td><p>Instead of all the requirements of 5.1 through 5.9, UOUP may be evaluated according to Annex C.</p></td><td></td><td><p>N/A</p></td></tr></tbody></table>",
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p><strong>Annex C</strong></p></td><td colspan=\"2\"><p><strong>Evaluation of a USER INTERFACE OF UNKNOWN PROVENANCE (UOUP)</strong></p></td><td><p><strong>N/A</strong></p></td></tr><tr><td><p><strong>C.2.1</strong></p></td><td colspan=\"2\"><p><strong>USER SPECIFICATION</strong></p></td><td></td></tr><tr><td></td><td><p>The MANUFACTURER established an application specification as required in 5.1. The MANUFACTURER shall store this USER SPECIFICATION in the USABILITY ENGINEERING FILE.</p></td><td><p>No such conditon</p></td><td><p>N/A</p></td></tr><tr><td><p><strong>C.2.2</strong></p></td><td><p><strong>Review of POST-PRODUCTION information </strong></p></td><td></td><td></td></tr><tr><td></td><td><p>The MANUFACTURER of the MEDICAL DEVICE with UOUP shall review available POST-PRODUCTION information including complaints and field reports for incidents or near incidents.</p></td><td></td><td><p><strong>N/A</strong></p></td></tr><tr><td></td><td><p>All identified cases of USE ERROR that could result in a HAZARDOUS SITUATION or those cases where field information suggests HAZARDS or HAZARDOUS SITUATIONS that could have been caused by inadequate USABILITY shall be stored in the USABILITY ENGINEERING FILE and addressed in C.2.3 and C.2.4.</p></td><td></td><td><p><strong>N/A</strong></p></td></tr><tr><td><p><strong>C.2.3</strong></p></td><td><p><strong>HAZARDS AND HAZARDOUS SITUATIONS related to USABILITY</strong></p></td><td></td><td></td></tr><tr><td></td><td><p>The MANUFACTURER shall review the RISK ANALYSIS of the MEDICAL DEVICE with UOUP and ensure that the HAZARDS and HAZARDOUS SITUATIONS associated with USABILITY have been identified and documented.</p></td><td></td><td><p><strong>N/A</strong></p></td></tr><tr><td><p><strong>C.2.4</strong></p></td><td><p><strong>RISK CONTROL</strong></p></td><td></td><td></td></tr><tr><td></td><td><p>The MANUFACTURER shall verify and document that adequate RISK CONTROL measures have been implemented for all identified HAZARDS and HAZARDOUS SITUATIONS identified in C.2.3 and that all RISKS are reduced to an acceptable level as indicated by the RISK ASSESSMENT.</p></td><td></td><td><p><strong>N/A</strong></p></td></tr><tr><td></td><td><p>If the MANUFACTURER determines that changes to any part of the USER INTERFACE are required to reduce RISK to an acceptable level, those changes shall not be considered UOUP and shall be subject to the requirements of 5.1 through 5.9.</p></td><td></td><td><p><strong>N/A</strong></p></td></tr><tr><td><p><strong>C.2.5</strong></p></td><td><p><strong>RESIDUAL RISK evaluation </strong></p></td><td></td><td></td></tr><tr><td></td><td><p>Based on any new information identified in performing steps C.2.3 and C.2.4, the</p><p>MANUFACTURER shall re-evaluate the overall RESIDUAL RISK according to ISO 14971:2019, 7.3, and document the result in either the USABILITY ENGINEERING FILE or the RISK MANAGEMENT FILE.</p></td><td></td><td><p><strong>N/A</strong></p></td></tr></table>",
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><thead><tr><th><p><strong>Table 5.3</strong></p></th><th colspan=\"3\"><p><strong>usability engineering file RESULTS TABLE:  RISK ANALYSIS</strong></p></th><th></th></tr><tr><th colspan=\"2\"></th><th><p><strong>Document Ref. in usability engineering file </strong></p></th><th><p><strong>Result - Remarks</strong></p></th><th><p><strong>Verdict</strong></p></th></tr></thead><tbody><tr><td colspan=\"2\"><p>An identification of known or foreseeable HAZARDS and HAZARDOUS SITUATIONS which could affect PATIENTS, USERS or others, related to the use of the MEDICAL DEVICE.  was performed according to ISO 14971:2019, </p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section 4.1: “Identify known or foreseeable hazard and hazardous situations”</p></td><td><p>P</p></td></tr><tr><td colspan=\"4\"><p>During the identification of HAZARDS and HAZARDOUS SITUATIONS, the following was considered:</p></td><td><p>—</p></td></tr><tr><td colspan=\"2\"><p>– USE SPECIFICATION, including USER PROFILE(S) (See 5.1)</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section for user specification and section 2.1.4 for Intended USER PROFILE”</p></td><td></td></tr><tr><td colspan=\"2\"><p>– information on HAZARDS and HAZARDOUS SITUATIONS known for existing USER INTERFACES of</p><p>MEDICAL DEVICES of a similar type, if available; and</p></td><td><p>--</p></td><td><p>--</p></td><td></td></tr><tr><td colspan=\"2\"><p>– identified USE ERRORS (see 5.2).</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section: “3.1 Identify user interface characteristics related to safety and potential use errors”</p></td><td></td></tr></tbody></table>",
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><thead><tr><th><p><strong>Table 5.6</strong></p></th><th colspan=\"3\"><p><strong>usability engineering file RESULTS TABLE:  USER INTERFACE SPECIFICATION</strong></p></th><th></th></tr><tr><th colspan=\"2\"></th><th><p><strong>Document Ref. in usability engineering file </strong></p></th><th><p><strong>Result - Remarks</strong></p></th><th><p><strong>Verdict</strong></p></th></tr></thead><tbody><tr><td colspan=\"2\"><p>USER INTERFACE SPECIFICATION</p></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\"><p>The USER INTERFACE SPECIFICATION shall consider:</p></td><td><p>—</p></td></tr><tr><td colspan=\"2\"><p>– the USE SPECIFICATION (See 5.1)</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section: “2. Summary of the use specification”</p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>– the known or foreseeable USE ERRORS associated with the medical device (See 5.2); and</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section: “4.1 Identify known or foreseeable hazard and hazardous situations”</p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>– the HAZARD-RELATED USE SCENARIOS (See 5.4)</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section: “5.1 Identify and describe hazard-related use scenarios”</p></td><td><p>P</p></td></tr><tr><td colspan=\"4\"><p>Inputs to the USER INTERFACE SPECIFICATION shall include the following:</p></td><td><p>—</p></td></tr><tr><td colspan=\"2\"><p>– testable technical requirements relevant to the USER INTERFACE, including the requirements for those parts of the USER INTERFACE associated with the selected RISK CONTROL measures; </p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section: “5.2 Select hazard-related use scenarios for summative evaluation”</p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>– an indication as to whether ACCOMPANYING DOCUMENTATION is required; and</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section: “5.2 Select hazard-related use scenarios for summative evaluation”</p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>– an indication as to whether MEDICAL DEVICE specific training is required </p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section: “5.2 Select hazard-related use scenarios for summative evaluation”</p></td><td><p>P</p></td></tr></tbody></table>",
        "page_idx": 2
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><thead><tr><th><p><strong>Table 5.7</strong></p></th><th colspan=\"3\"><p><strong>usability engineering file RESULTS TABLE:  USER INTERFACE EVALUATION plan</strong></p></th><th></th></tr><tr><th colspan=\"2\"></th><th><p><strong>Document Ref. in usability engineering file</strong></p></th><th><p><strong>Result - Remarks</strong></p></th><th><p><strong>Verdict</strong></p></th></tr></thead><tbody><tr><td colspan=\"2\"><p>The manufacturer shall establish and maintain a USER INTERFACE EVALUATION plan for the USER INTERFACE</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p><a></a>Section “7 Establish user interface evaluation plan” </p></td><td></td></tr><tr><td colspan=\"4\"><p>The USER INTERFACE EVALUATION plan shall document:</p></td><td><p>—</p></td></tr><tr><td colspan=\"2\"><p>a) the objective and identify the method of any planned FORMATIVE EVALUATIONS and SUMMATIVE EVALUATIONS</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.1 formative evaluation plan” and “7.2 summative evaluation plan” </p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>b) if USABILITY TESTS are employed, </p><p>–  document which USER GROUPS are intended to be included in the test;</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7 Establish user interface evaluation plan”</p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>–  document the test environment and other conditions of use, based on the USE SPECIFICATION;</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7 Establish user interface evaluation plan”</p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>–  specify whether ACCOMPANYING DOCUMENTATION is provided during the test; and</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7 Establish user interface evaluation plan”</p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>– specify whether MEDICAL DEVICE-specific training is provided prior to the test and the minimum elapsed time between the training and the beginning of the test.</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7 Establish user interface evaluation plan”</p></td><td><p>P</p></td></tr><tr><td colspan=\"4\"><p>The USER INTERFACE evaluation plan for FORMATIVE EVALUATION shall address:</p></td><td><p>—</p></td></tr><tr><td colspan=\"2\"><p>a) the evaluation methods being used;</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.1 formative evaluation plan” </p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>b) which part of the USER INTERFACE is being evaluated; and<a></a></p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.1 formative evaluation plan” </p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>c) when in the USABILITY ENGINEERING PROCESS to perform each of the USER INTERFACE EVALUATIONS.</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.1 formative evaluation plan” </p></td><td><p>P</p></td></tr><tr><td colspan=\"4\"><p>For each selected HAZARD-RELATED USE SCENARIO (see 5.5), the USER INTERFACE EVALUATION plan for SUMMATIVE EVALUATION shall specify:</p></td><td><p>—</p></td></tr><tr><td colspan=\"2\"><p>a) the evaluation method being used and a rationale that the method produces OBJECTIVE EVIDENCE;</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.2 summative evaluation plan” </p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>b) which part of the USER INTERFACE is being evaluated;</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.2 summative evaluation plan” </p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>c) where applicable, the criteria for determining whether the information for SAFETY is perceivable, understandable and supports CORRECT USE of the MEDICAL DEVICE (4.1.3);</p></td><td><p>--</p></td><td><p>--</p></td><td><p>N/A</p></td></tr><tr><td colspan=\"2\"><p>d) the availability of the ACCOMPANYING DOCUMENTATION and provision of training during the SUMMATIVE EVALUATION; and</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.2 summative evaluation plan” </p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>e) for a USABILITY TEST, </p><p>– how the characteristics of the test participants are representative of the intended USER PROFILES;</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.2 summative evaluation plan” </p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>– justifying how the test participants are grouped into distinct USER GROUPS for the</p><p>purpose of determining the number of test participants;</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.2 summative evaluation plan” </p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>– the test environment and conditions of use and a rationale for how they are adequately</p><p>representative of the intended USE ENVIRONMENT;</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.2 summative evaluation plan” </p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>– the definition of CORRECT USE for each HAZARD-RELATED USE SCENARIO; and</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.2 summative evaluation plan” </p></td><td><p>P</p></td></tr><tr><td colspan=\"2\"><p>– the method of collecting data during the USABILITY TEST for the subsequent analysis of observed USE ERRORS and use difficulties.</p></td><td><p>Usability Engineering File CE-PT9L-12</p></td><td><p>Section “7.2summative evaluation plan” </p></td><td><p>P</p></td></tr></tbody></table>",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "END OF IEC62366-1 REPORT.",
        "page_idx": 2,
        "anchor": "OLE_LINK1"
    },
    {
        "type": "header",
        "text": "DN:PT9L-<u>-UETR02</u> V1.0                                                    IEC 62366-1:2015[+A1:2020](https://standards.cencenelec.eu/dyn/www/f?p=CENELEC:110:::::FSP_PROJECT,FSP_ORG_ID:65864,1257161&cs=12439FF05ED3EBB62D6C456AD2C5A2811)",
        "page_idx": 2
    }
]