**Usability Engineering File** 

**(V1.0)**

Product/project name：<u>Infrared Forehead Thermometer</u>

Model   name:         <u>PT9L</u>   			

Project number:       <u>30000078</u>	

Drafted  by: <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>  Date <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>.

Reviewed by: <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>  Date <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>.

Reviewed by: <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>  Date <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>.

Approved by: <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u> Date <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>.

<table><tr><td><p><strong>No.</strong></p></td><td><p><strong>Version Date </strong></p></td><td><p><strong>Version Description</strong></p></td><td><p><strong>Version</strong></p></td><td><p><strong>Drafter</strong></p></td><td><p><strong>Approver</strong></p></td></tr><tr><td><p><a></a>1</p></td><td><p>2024.06.18</p></td><td><p>Original</p></td><td><p>V1.0</p></td><td><p>Wang Di</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p><a></a></p></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

**Version History**

**Content**

- [1. Executive summary](#_Toc27444)
    - [1.1 Purpose](#_Toc29045)
    - [1.2 Usability engineering process](#_Toc10930)
    - [1.3 Usability engineering file](#_Toc8238)
    - [1.4 Tailoring of the usability engineering effort](#_Toc3222)
    - [1.5 Conclusion](#_Toc3961)
- [2. Summary of the use specification](#_Toc25196)
    - [2.1 Prepare user specification](#_Toc31473)
        - [2.1.1 Intended medical indication](#_Toc20664)
        - [2.1.2 Intended patient population and operator](#_Toc14096)
        - [2.1.3 Intended part of the body or type of tissue applied to or interacted with](#_Toc15340)
        - [2.1.4 Intended USER PROFILE](#_Toc30943)
        - [2.1.5 USE ENVIRONMENT](#_Toc17890)
        - [2.1.6 Operating principle](#_Toc24565)
- [3. Description of the user interface](#_Toc10325)
    - [3.1 Identify user interface characteristics related to safety and potential use errors](#_Toc32160)
        - [3.1.1 primary operating functions](#_Toc23531)
        - [3.1.2 User interface characteristics related to safety](#_Toc10803)
        - [3.1.3 Potential use error and safety risk](#_Toc14546)
- [4. Summary of known use problems](#_Toc16834)
    - [4.1 Identify known or foreseeable hazard and hazardous situations](#_Toc25852)
- [5. Summary of hazard-related use scenarios](#_Toc27613)
    - [5.1 Identify and describe hazard-related use scenarios evaluated](#_Toc17788)
    - [5.2 Select hazard-related use scenarios for summative evaluation](#_Toc28169)
    - [5.3 Establish user interface specification](#_Toc5014)
- [6. Perform user interface design](#_Toc18176)
- [7. Establish user interface evaluation plan](#_Toc31614)
    - [7.1 Formative evaluation plan](#_Toc262)
    - [7.2 Summative evaluation plan](#_Toc6615)
- [8. Summary of formative evaluations](#_Toc23510)
    - [8.1 Formative evaluation](#_Toc5750)
    - [8.2 Usability test](#_Toc13035)
        - [8.2.1 Test environment](#_Toc19961)
        - [8.2.2 Critical Tasks](#_Toc27452)
        - [8.2.3 Knowledge Assessment](#_Toc18719)
        - [8.2.4 Data analysis](#_Toc19358)
        - [8.2.5 Result](#_Toc30747)
- [9. Summative evaluation of the usability of the user interface](#_Toc32102)
- [10. Conclusion](#_Toc6446)
    - [10.1 Modifications to the design](#_Toc7948)
    - [10.2 Further improvement](#_Toc11588)
- [11. Other requirement:](#_Toc24786)
    - [11.1 Personnel qualification:](#_Toc12921)
    - [11.2 DHF requirement:](#_Toc9152)

<a id="_Toc27444"></a>
# 1. **Executive summary**  

<a id="_Toc29045"></a>
## 1.1. **Purpose**

The purpose of Usability Engineering, also known as Human Factors Engineering, for the Infrared Forehead Thermometer is to provide a systematic process to analyze, specify, develop, and evaluate the usability of the device in relation to safety. This process aims to assess and mitigate risks associated with normal use. By considering the specific needs and abilities of users, Usability Engineering enhances the usability, safety, and user experience of the Infrared Forehead Thermometer, reducing the likelihood of errors and optimizing the overall effectiveness.

<a id="_Toc10930"></a>
## 1.2. **Usability engineering process** 

Implementing a Usability Engineering Program for Infrared Forehead Thermometer:

**Organizational Roles and Responsibilities:**

Assign roles and responsibilities within the organization for managing the usability engineering process.

**Establish General Procedures for Major Usability Engineering Processes:**

Develop standardized procedures for key usability engineering activities to ensure consistency and effectiveness.

**Allocate Necessary Resources:**

Ensure adequate budget allocation for usability engineering activities during project planning cycles.

**Effective Usability Engineering Projects and Plans:**

Develop a customized usability engineering project plan for each product development effort.

Define activity timelines, team roles, and responsibilities tailored to the project.

Integrate usability engineering into the overall medical device project plan to avoid isolation.

Address the need to reduce use error risks and create satisfying medical devices.

**Risk Management as it Relates to Usability Engineering:**

Integrate usability engineering and risk management efforts.

Share documentation of use error hazard analysis between risk management and usability engineering teams.

Treat use errors as you would other medical device failures, recognizing that user interface design shortcomings can lead to significant harm.

**Risk Analysis:**

Consider potential use errors in the same manner as other device failures.

Prioritize severity of potential harm over probability of use error occurrence.

Analyze a wide range of possible use errors, including incorrect actions and omissions.

Address factors inducing use errors such as distractions, workload, fatigue, and more.

**Risk Control:**

Implement safety principles for risk control, including inherent safety by design, protective measures, and information for safety.

Prioritize inherent safety by design as the most effective way to prevent use errors and harm.

Use built-in protections against use errors, such as physical guards and interlocks.

Information for safety serves as a supplement to design risk control measures.

**Information for Safety:**

Consider information for safety as part of the user interface and subject it to the same usability engineering process.

Ensure information for safety is perceivable, understandable, and supports correct use.

Apply iterative formative and summative evaluation for effective information for safety.

Identify to whom and how safety information will be provided, reducing exposure to hazards.

**Overall Evaluation of Residual Risk:**

Evaluate residual risk considering all associated risks, including those from device failures and use errors.

Implementing this comprehensive usability engineering program with risk analysis ensures the safety of operators using the Infrared Forehead Thermometer and reduces potential harm caused by use errors. Adhering to relevant standards and guidelines is crucial for creating a successful usability engineering and risk management process.

Risk control as it relates to user interface design

Information for safety as it related to usability

<a id="_Toc8238"></a>
## 1.3. **Usability engineering file**

**Usability Engineering File Summary:**

The Usability Engineering File is a comprehensive collection of records that documents the entire Usability Engineering Process implemented by the manufacturer. These records serve as a valuable resource for development activities and provide objective evidence for compliance with standards, particularly IEC 62366-1. The records are crucial for demonstrating the safety and effectiveness of the medical device's user interface and its usability for operators.

**Contents of the Usability Engineering File:**

**Recorded Activities:** 

The file includes detailed records of all Usability Engineering activities undertaken during the development process. This encompasses various phases such as user interviews, field observations, and usability tests. These records can include written documents, photographs, and videos capturing interactions with prospective users.

**Objective Evidence:** 

The records within the file offer objective evidence of adherence to IEC 62366-1 standards. They demonstrate how usability considerations were integrated into the development process and provide traceability for compliance assessment.

**Relationship to Other Processes:** 

The Usability Engineering Process is closely intertwined with other development processes like product realization and risk management. The records generated through usability engineering activities directly contribute to these processes and complement their respective records.

**Integration with Other Processes:**

**a) User Interface Specification:** 

The User Interface Specification, outlining design and usability guidelines, can be integrated into the product specification of the overall product realization process. This ensures that usability considerations are aligned with the broader product development goals.

**b) Software User Interface:** 

For software-based user interfaces, the User Interface Specification becomes part of the software requirements specification essential for software development. This alignment ensures that software design meets both functional and usability requirements.

**c) Usability Evaluation Plan:** 

The Usability Evaluation Plan, detailing how usability will be assessed, can be included within the verification and validation plan of the overall product realization process. This integration ensures that usability evaluation aligns with broader testing efforts.

**d) Risk Management:** 

Analyses of known use problems and foreseeable use errors become part of the Risk Management File. This integration ensures that risks associated with use errors are managed in alignment with risk management processes.

In summary, the Usability Engineering File acts as a consolidated repository of records that demonstrate the manufacturer's commitment to designing a safe, effective, and user-friendly medical device. It provides transparency into usability engineering activities, compliance with standards, and integration with other essential development processes.

<a id="_Toc3222"></a>
## 1.4. **Tailoring of the usability engineering effort** 

Tailoring the usability engineering effort for a Infrared Forehead Thermometer is essential to address the specific risks and complexities associated with its use. The level of effort required for usability engineering can vary significantly depending on the nature of the device, its functions, and potential risks. Several considerations should guide the tailoring process:

**Risk Assessment and Severity:** 

Begin by assessing the potential risks associated with the Infrared Forehead Thermometer's usability. Focus on identifying hazards and their potential causes that could lead to harm. Consider the severity of potential harm when determining the scope of usability engineering efforts. High-severity risks should receive greater attention.

**Device Complexity:** 

Consider the complexity of the Infrared Forehead Thermometer's functions and user interactions. Devices with more intricate operations may require more extensive usability engineering efforts. The complexity could range from simple devices like lancing devices to more complex ones like haemodialysis equipment.

**Novelty:** 

For novel devices lacking post-production data, prioritize the severity of potential harm over estimating occurrence probability. This approach helps tailor usability engineering efforts to address worst-case scenarios and focuses on minimizing harm.

**Modification and Change:** 

When modifying an existing user interface, focus on the changed elements and their effects on device use. If unchanged elements remain unaffected, additional usability engineering effort might not be needed. Changes that do not impact the user interface or use specifications might not necessitate additional effort.

**Previous Records:** 

If previous usability engineering records are available for an existing user interface, leverage these records to streamline the usability engineering effort. Tailor activities based on the changes made to the user interface and the relevance of previous records.

**User Research and Testing:** 

Tailor the extent of user research and testing based on device complexity and risks. Research efforts might involve a smaller or larger number of participants. The usability testing scope could vary from involving a comprehensive set of users to specific user groups with distinct responsibilities.

**Summative Evaluation:** 

Tailor the quantity and complexity of summative evaluations based on the risk assessment. For some cases, a single usability test with a single user group might suffice to assess hazard-related use scenarios. In other instances, multiple sessions with different user groups might be necessary to assess various scenarios.

**Iterative Process:** 

Good usability engineering practice involves iterative evaluations. If initial summative evaluations indicate modifications are needed, focus subsequent evaluations on those specific elements of the user interface affected by the changes.

**Usability Engineering Plan:** 

Develop a tailored usability engineering plan that outlines the specific activities, participants, and methods for each phase of usability engineering. This plan ensures that efforts are aligned with the device's characteristics and risks.

By tailoring the usability engineering effort to the unique characteristics of the Infrared Forehead Thermometer, you can effectively identify, mitigate, and control usability-related risks, ensuring the safety and effectiveness of the device's user interface.

<a id="_Toc3961"></a>
## 1.5. **Conclusion** 

<a id="_Toc25196"></a>
# 2. **Summary of the use specification**

<a id="_Toc31473"></a>
## 2.1. **Prepare user specification**

<a id="_Toc20664"></a>
### 2.1.1. **Intended medical indication**

The Wireless No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead on people of all ages. It can be used by consumers in the household environment and by healthcare providers.

<a id="_Toc14096"></a>
### 2.1.2. **Intended patient population and operator**

The Infrared Forehead Thermometer is suitable for people of all ages, including lay persons and professionals.

<a id="_Toc15340"></a>
### 2.1.3. **Intended part of the body or type of tissue applied to or interacted with**

Aim the thermometer probe at the center of the forehead and keep the probe 1.18 in (3cm) away from the forehead (the optimal distance is about the width of an adult’s index finger).

<a id="_Toc30943"></a>
### 2.1.4. **Intended USER PROFILE**

1. Experience:

– minimum: no special experience needed

– no maximum

1. Age: people of all ages
2. Education:

– several years of intensive reading experience (school)

– no maximum

1. Knowledge:

– minimum: . read and understand ‘westernized Arabic’ numerals when written in Arial font

. can read temperature values and related prompts.

. understands hygiene

– no maximum

1. Language understanding:

– languages as specified in the instruction.

1. Health: The patient can be an intended operator. All functions of the unit can be used safely by patient.
2. User state:

– User is OPERATOR: alert, mentally competent
– User is not OPERATOR: not relevant

<a id="_Toc17890"></a>
### 2.1.5. **USE ENVIRONMENT**

a) General:

b) Environment:Home use , avoid strong magnetism interfere

. Environmental temperature for using: 50℉-104℉(10℃-40℃)

. Environmental humidity for using: 15-95%RH, non-condensing

. Environmental temperature for storage:  -4℉\~131℉（-20℃- 55℃）

. Environmental humidity for storage: 15-95%RH, non-condensing

. Environmental pressure: 70kPa\~106kPa

c) Frequency of use: not specified.

d) Mobility:handheld

<a id="_Toc24565"></a>
### 2.1.6. **Operating principle**

This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by measuring the energy of IR emitted from the forehead.

<a id="_Toc10325"></a>
# 3. **Description of the user interface**  

<a id="_Toc32160"></a>
## 3.1. **Identify user interface characteristics related to safety and potential use errors**

<a id="_Toc23531"></a>
### 3.1.1. primary operating functions

a) Switching on and off (on/off button):

–easy tactile identification of location of button

b) Press the button and reading display :

– the button is easier to identify and press

– display clearly visible under conditions of visibility

c) Changing battery (battery compartment):

– clear indication of proper polarity and proper battery type

– inserting an incorrect battery does not damage the device

– easy battery interchange for elderly people with reduced fine motor control of hands and fingers

d) Cleaning:

– no entrapping contours or crevices for easy cleaning

– Clean the unit with a soft, slightly moistened cloth. In case of more extreme soiling you can also moisten the cloth with mild soapy water.

e) Storing:

– no special conditions required

f) Instructions for use–issues to be addressed:

– water/humidity

– temperature

– battery type and battery replacement instructions

<a id="_Toc10803"></a>
### 3.1.2. **User interface characteristics related to safety** 

When there is an error, the thermometer will produce a visual alarm.

There is no Rough surface, sharp angle and sharp edge.

<a id="_Toc14546"></a>
### 3.1.3. **Potential use error and safety risk**

<table><tr><td><p><strong>Item</strong></p></td><td><p><strong>User error</strong></p></td><td><p><strong>Hazard</strong></p></td></tr><tr><td><p>1</p></td><td><p>Can not install the battery or install in wrong polarity </p></td><td><p>The device does not work</p></td></tr><tr><td><p>2</p></td><td><p>Battery depleted</p></td><td><p>The device does not work</p></td></tr><tr><td><p>3</p></td><td><p>Unable to carry out measurement as current battery capacity is too low.</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>4</p></td><td><p>Meaurement distance is too long</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>5</p></td><td><p>Target temperature is beyond range of measurements 89.6℉-109.2℉(32℃-42.9℃)</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>6</p></td><td><p>Environment temperature either exceeds the design range 50℉-104℉(10℃-40℃)or is unstable</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>7</p></td><td><p>Can not turn on the Device</p></td><td><p>The device will not work</p></td></tr><tr><td><p>8</p></td><td><p>Can not cleaning probe</p></td><td><p>Probe life is reduced and detection results may be inaccurate</p></td></tr><tr><td><p>9</p></td><td><p>Get water into the device while clean the device</p></td><td><p>The device may fail to work</p></td></tr><tr><td><p>10</p></td><td><p>Do not take out of the battery when not used for a long time</p></td><td><p>The life of the batteries will be decreased</p></td></tr><tr><td><p>11</p></td><td><p>Measuring body parts incorrectly </p></td><td><p>The measurement result of the device is inaccurate</p></td></tr></table>

<a id="_Toc16834"></a>
# 4. **Summary of known use problems** 

<a id="_Toc25852"></a>
## 4.1. **Identify known or foreseeable hazard and hazardous situations**

The process of identifying known or foreseeable HAZARDS and HAZARDOUS SITUATIONS within the context of the RISK MANAGEMENT PROCESS, as outlined in ISO 14971, involves several steps to ensure the safety of the medical device. The USABILITY ENGINEERING PROCESS plays a significant role in identifying USE ERRORS as potential contributors to HAZARDOUS SITUATIONS.

The primary objective of this identification process is to recognize and describe potential scenarios where the use of the medical device could lead to harm. This is achieved by analyzing potential USE ERRORS and their potential consequences, ultimately assessing the impact they might have on the safety of the device and its users.

Potential HAZARDOUS SITUATIONS, including that stem from or are triggered by USE ERRORS has been thoroughly analyze. the probability of a HAZARDOUS SITUATION occurring and the likelihood of harm resulting from it are considered.

We searched MAUDE of FDA with Infrared Forehead Thermometer, and found there are a few adverse events happen on Infrared Forehead Thermometer, in most cases, there is an error in the measurement of the infrared forehead thermometer.. However, most of the event did not have complications from this incident, and the patient is doing well now.

<a id="_Toc27613"></a>
# 5. **Summary of hazard-related use scenarios**

<a id="_Toc17788"></a>
## 5.1. **Identify and describe hazard-related use scenarios evaluated**

1. Normal USE SCENARIOS:

– OPERATOR/PATIENT = adult

– room temperature

– Adequate  illumination

– Measure the body temperature when the enviroment is quiet

b) worst case USE SCENARIOS: PATIENT = OPERATOR:

– OPERATOR/PATIENT = adult

– Environmental temperature is 40°C,95%RH

– unadequate illumination

– Measure body temperature when the enviroment is unquiet

The process of identifying known or foreseeable HAZARDS and HAZARDOUS SITUATIONS in the context of the Infrared Forehead Thermometer project involves various steps and considerations. This activity is an integral part of the RISK MANAGEMENT PROCESS, as outlined in ISO 14971, and is closely linked to the USABILITY ENGINEERING PROCESS.

HAZARD-RELATED USE SCENARIOS has been defined as when a USE SCENARIO of Infrared Forehead Thermometer leads to a potentially dangerous situation for operators.

Preliminary HAZARD-RELATED USE SCENARIOS that encompass various stages of USER interaction with the Infrared Forehead Thermometer has been identified in section 4 of the risk assessment report, demonstrated as Hazardous situation. These scenarios include details about the sequence of events, conditions, environments, and descriptions of the user interface.

<a id="_Toc28169"></a>
## 5.2. **Select hazard-related use scenarios for summative evaluation**

The purpose of selecting Hazard-Related Use Scenarios for summative evaluation in the context of a Infrared Forehead Thermometer is to ensure that the evaluation process covers all potential safety-related aspects of the device's user interface. The process involves determining which scenarios to include in the evaluation, considering factors like severity of harm, risks, and other circumstances specific to the device and the manufacturer. The ultimate goal is to demonstrate that users can safely and effectively interact with the Infrared Forehead Thermometer as intended.

Given that a Infrared Forehead Thermometer is considered a simple device, and as a mature device, its use is not likely to result in severe harm, so all potential scenarios will be included in the summative evaluation, regardless of the severity of potential harm. This option would provide a comprehensive assessment of the device's user interface under various usage conditions and would likely cover a wide range of potential use errors.

<a id="_Toc5014"></a>
## 5.3. **Establish user interface specification**

To establish a User Interface Specification for your Infrared Forehead Thermometer,we have considered

1. Development of the User Interface Specification:
2. Gather Requirements:
3. Gather user requirements from various sources,
4. Include Relevant Standards such as ISO 14971
5. Incorporate Identified Needs and Risks:
6. Accompanying Documentation and Training:

By following these steps, the user interface specification is as follows:

1. Visual Design and Layout:

The device and the display should be easily readable, button should be easily understandable, user can complete the measurement with only the device and instruction for use.

1. Feedback and Indicators:

Provide clear visual feedback to confirm device operation, mode, and settings.

Indicate battery status.

1. Safety Features:

Incorporate features to prevent accidental changes in settings during use.

Implement user lock-out mechanisms to avoid unintended modifications.

1. Usability Testing:

Conduct usability testing with representative users according to EN 62366-1 standard to validate the effectiveness and ease of use. Identify potential use errors and areas for improvement based on user feedback.

<a id="_Toc18176"></a>
# 6. **Perform user interface design** 

The design process is documented in the DHF, below is a summary of user interface design.

1. General

The user interface design input is conducted prioritize meeting established user interface requirements from users. The design process is iterative and aims to develop a user interface that permits users to perform all hazard-based use scenarios acceptably.

1. Develop Conceptual Model(s)

Create a conceptual model that describes the general organization of the user interface, refer to the previous generation device, which has been in the EU market.

1. Design Software and Hardware User Interfaces

The software function of the device is simple, the software user interface is only indication on LCD, this indication should easy to be understood.

The hardware user interface include main device, probe and wires. Develop concept sketches to explore various hardware design concepts and obtain user feedback.

1. Develop Detailed Designs

Develop integrated software and hardware user interface designs based on refined concepts.

Use iterative development and formative evaluations to refine and improve designs.

Create user interface designs that reflect both software and hardware components, ensuring proper integration.

1. Verify the Design of the User Interface

Verify that the user interface design meets specified user interface requirements.

Ensure that verifiable parameters are met without requiring usability tests.

Design verification can be part of the product realization process and is essential for quality management.

<a id="_Toc31614"></a>
# 7. **Establish user interface evaluation plan**

The User Interface Evaluation plan will be integrated into the overall Usability Engineering project plan. This integration helps maintain a cohesive approach to development and evaluation activities.

1. Plan Development and Scope:

User Interface design will be explored, evaluated, and confirmed during device development, this plan is composed of Formative Evaluation (development and exploration) and Summative Evaluation (confirmation).

2. Synchronization with Development Activities:

The User Interface Evaluation activities are synchronized with other development tasks. As this is a mature device, one formative evaluation is conducted during design input stage, and one formative evaluation is conducted with prototype device followed by usability tests. This usability test is also a pre-summative evaluation, if it reveals findings that require design changes, new evaluation will be conducted on changed device.

3. Resource Allocation:

Design development engineer, customer representatives will participate the formative evaluation, usability test will be conducted on participants represent the end users.

Please see Formative Evaluations plan and summative evaluation plan is in the following section.

<a id="_Toc262"></a>
## 7.1. **Formative evaluation plan**

1. **Objective:**

The objective of the Formative Evaluation is to identify and address any usability issues in the user interface design of the Infrared Forehead Thermometer device to prevent potentially harmful use errors.

1. **Timing and Frequency**

Plan to conduct two Formative Evaluations throughout the design and development process.

Conduct the initial Formative Evaluation during the design input stage, which is early in the process to catch major design flaws.

The second Formative Evaluations should be conducted during design validation stage, focusing on specific areas of improvement.

1. **Evaluation Methods:**

Consider using a combination of methods, expert reviews and cognitive walkthroughs in the early stage, and usability testing with representative users in the validation stage.

1. **Evaluation Criteria**

Define specific evaluation criteria based on usability goals and objectives.

Assess the ease of learning and use, efficiency, error rates, and user satisfaction with the Infrared Forehead Thermometer device.

Identify specific use scenarios and critical tasks to evaluate in each Formative Evaluation.

<a id="_Toc6615"></a>
## 7.2. **Summative evaluation plan**

1. **Objective:**

The objective of the Summative Evaluation is to confirm the safety and effectiveness of the user interface design of the Infrared Forehead Thermometer device.

1. **Test Design:**

Develop a Summative Evaluation plan based on regulatory requirements and guidelines for usability and human factors engineering.

Define specific tasks and scenarios that represent typical use cases and potential risks associated with the Infrared Forehead Thermometer device.

Determine the appropriate sample size of representative users for testing.

1. **Test Environment:**

Set up a controlled environment that mimics the intended use environment of the Infrared Forehead Thermometer device.

Include appropriate equipment and support materials required for the evaluation.

1. **Evaluation Metrics:**

Define relevant evaluation metrics, such as task success rates to complete tasks, error rates, and user satisfaction ratings.

Establish acceptance criteria for each metric to determine if the user interface meets usability and safety requirements.

1. **Analysis and Reporting:**

Analyze the data collected during the Summative Evaluation to identify any usability issues, use errors, or concerns related to device safety.

Document the findings and recommendations for design improvements or risk mitigation measure

<a id="_Toc23510"></a>
# 8. **Summary of formative evaluations** 

<a id="_Toc5750"></a>
## 8.1. **Formative evaluation** 

Formative evaluations assess user interface designs during development to identify strengths and improvement opportunities.

This is a mature device, the previous generation has been marketed in the EU, and the device is for home use. There are two formative evaluation for this device, the first stage is during design input, the second stage is during device validation.

In the design input stage, cognitive walkthroughs and interview from experience engineer and customer representatives.

The formative evaluation in this stage is input of hazard and hazard situation identified in the risk assessment. The Infrared forehead thermometer's user interface has be refined to ensure safety, usability, and alignment with user needs before moving on to summative evaluation.

In the design validation stage, usablity test has been conducted on the finished device by representative operators, please see the usability test in the section below.

<a id="_Toc13035"></a>
## 8.2. **Usability test**

The second time formutive evaluation is on prototype stage, this is also a pre-summative evaluation test, if the result is acceptable and no design change needed, the result will be used for summative evaluation.

<a id="_Toc19961"></a>
### 8.2.1. **Test environment**

1. Environment

The test was done in two simulated environment, the use scenario and the worst case use scenario,. Both of the 30 representative operators are to be tested in the two scenarios.

Reading the user manual first, then the representative operators are set in the above environments and follow the above test sequence. Then we record any error or observed bottlenecks , the representative operators are also asked if they feel the Infrared forehead thermometer easy to operate.

1. Participants and scenarios

According to intended user, the following participants and scenarios are selected for summative evaluation.

- 30 volunteers in total will enroll in the study, and 10 of them know the
device, 20 does not know
- 10 have good Willingness and motivation to use a new device
- All of them have good vision and hearing, tactile sensitivity
- 10 of them operate the device in the can teen room, with kitchen nearby,
a little bit noisy, light is a bit dark, noisy in meeting time, temperature high,
humidity high
- 10 operate in the office room, with cell phone, computers nearby, some
times quiet, a little bit noisy with phone ring, light is good, workers busy tell phone, use computers, talking
- 10 operate in the laboratory room, with test equipment nearby, light is
good
- Device and accompany documents will be provided to these volunteers, but training is not required, and there should not be any additional guide from study staff.

<a id="_Toc27452"></a>
### 8.2.2. **Critical Tasks**

1. The study staff provided each participant with a new Infrared forehead thermometer with package. Participants were then asked to perform treatment without help of the study staff.

The study staff were not allowed to answer any questions related to performance of the test. Study staff also notified the subject that they quietly observed as the subject performs the iHealth Test.

1. Users were *expected* to conduct the following:

- Read the instruction for use;
- Install batteries
- Complete the measure.

1. Participants were observed when they perform the steps above and all difficulties were noted.

**Task 1: User Self-Trains** 

<table><tr><td><p><strong>Usage Steps</strong></p></td><td><p><strong>Type</strong></p></td><td><p><strong>Success Criteria</strong></p></td></tr><tr><td><p><a></a>User Self-Trains </p></td><td><p>Critical</p></td><td><p>User self-trains on available training labeling</p></td></tr></table>

**Task 2: Power on**

<table><tr><td><p><strong>Usage Steps</strong></p></td><td><p><strong>Type</strong></p></td><td><p><strong>Success Criteria</strong></p></td></tr><tr><td><p>install battery for the device </p></td><td><p>Critical</p></td><td><p>User can install the batteries properly only according to instruction for use</p></td></tr><tr><td><p>Switching on and off (on/off button)</p></td><td><p>Critical </p></td><td><p>User can power on the device successfully</p></td></tr></table>

**Task 3: measure**

<table><tr><td><p><strong>Usage Steps</strong></p></td><td><p><strong>Type</strong></p></td><td><p><strong>Success Criteria</strong></p></td></tr><tr><td><p>Turn on the Device</p></td><td><p>Critical</p></td><td><p>User can turn on the device </p></td></tr></table>

<a id="_Toc18719"></a>
### 8.2.3. **Knowledge Assessment**

After the simulated use, the study staff oversaw administration of the knowledge assessment questionnaire(s).

The following knowledge assessment questions was asked of each participant:

1. **Operation**

<table><tr><td><p><a></a><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>Is it easy or difficult to install the batteries?</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>Is the user manual easy or difficult to read and understanding?</p></td></tr><tr><td><p><strong>Question 3</strong></p></td><td><p>Is the panel of the device easily to be recognized?</p></td></tr></table>

1. **Maintenance**

<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>Do you think the device can be stored under -20°C?</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>Do you think the device can be used over the temperature 40°C?</p></td></tr><tr><td><p><strong>Question </strong>3</p></td><td><p>Do you think the device can be used under the temperature 5°C?</p></td></tr><tr><td><p><strong>Question </strong>4</p></td><td><p>Do you think the device can be soaked or immersed to clean?</p></td></tr></table>

1. **Oeration environment**

<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>Do you think the device can be used during examination in hospital?</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>Do you think the device can be disturbed by cell phone or other wireless equipment?</p></td></tr><tr><td><p><strong>Question </strong>3</p></td><td><p>Do you think it can be used during cooking? Driving? Sleeping?</p></td></tr></table>

1. **Important indications understanding**

<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>If you have a mercury thermometer, could you use the Infrared Forehead Thermometer</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>If your skin broken, or lack of sensation, do you think you can still use the Infrared Forehead Thermometer?</p></td></tr><tr><td><p><strong>Question </strong>3</p></td><td><p>If anyone who can not express themselves or can not operate the device, do you think the device can be used by them?</p></td></tr></table>

<a id="_Toc19358"></a>
### 8.2.4. **Data analysis**

Acceptance criteria for each simulated task and each knowledge assessment questionnaire is pre-defined, the table below indicates the criteria for performance outcome score on any critical task during the simulated use tasks.

Table 4-3  criteria for performance outcome for simulated task

<table><thead><tr><th><p>Score</p></th><th><p>Description</p></th></tr></thead><tbody><tr><td><p>Success</p></td><td><p>The participant completed the step independently, regardless of the amount of time it took. Allowance was made for quick, minor self-corrections* within the criteria of success.</p></td></tr><tr><td><p>Close Call</p></td><td><p>Any instance of a potential failure that was avoided by the participant’s vigilance, as indicated by, but not limited to, the following:</p><ul><li>Observation of the participant almost failing to complete or incorrectly completing a step</li><li>Anecdotal participant comments</li></ul></td></tr><tr><td><p>Fail</p></td><td><p>The participant did not complete, or incorrectly completed, the step. </p></td></tr></tbody></table>

\* All specific self-corrections should be documented and reported.

The table below indicates the criteria for performance outcome score on any knowledge assessment question.

Table 4-4  criteria for performance outcome for knowledge assessment

<table><tr><td><p>Score</p></td><td><p>Description</p></td></tr><tr><td><p>Correct</p></td><td><p>Participant gives a correct answer successfully aligning with success criteria</p></td></tr><tr><td><p>Incorrect</p></td><td><p>Participant gives an incorrect answer </p></td></tr><tr><td><p>Located Information</p></td><td><p>Participant is able to locate correct answer in labeling </p></td></tr><tr><td><p>Did not Locate Information</p></td><td><p>Participant is unable to locate correct answer in labeling</p></td></tr></table>

<a id="_Toc30747"></a>
### 8.2.5. **Result**

1. **Critical task result** 

Use error observation of the use error and hazard statistic according to the table below.

<table><tr><td><p><strong>Task</strong></p></td><td><p><strong>Usage Steps</strong></p></td><td><p><strong>User error</strong></p></td><td><p><strong>Percent of use error(test times)</strong></p></td></tr><tr><td><p><strong>Task 1: User Self-Trains </strong></p></td><td><p>User Self-Trains </p></td><td><p>User fail to perform self-trains</p></td><td><p>0/30(0%)</p></td></tr><tr><td rowspan="2"><p><strong>Task 2: Power on</strong></p></td><td><p>install battery for the device </p></td><td><p>User can not install the batteries properly according to instruction for use</p></td><td><p>0/30(0%)</p></td></tr><tr><td><p>Switching on and off (on/off button)</p></td><td><p>User can not power on the device successfully</p></td><td><p>0/30(0%) </p></td></tr><tr><td><p><strong>Task 3: treatment </strong></p></td><td><p>Turn on the Device</p></td><td><p>User can not turn on the device </p></td><td><p>0/30(0%)</p></td></tr></table>

Task 5 is assessed in the knowledge assessment below.

1. **Knowledge assessment result** 

1. **Operation**

<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>Is it easy or difficult to install the batteries?</p></td></tr><tr><td><p>2</p></td><td><p>Is the user manual easy or difficult to read and understanding?</p></td></tr><tr><td><p>3</p></td><td><p>Is the panel of the device easily to be recognized?</p></td></tr></table>

**Results:**

<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Very</strong></p><p><strong>difficult</strong></p></td><td><p><strong>Difficult</strong></p></td><td><p><strong>Normal</strong></p></td><td><p><strong>Easy</strong></p></td><td><p><strong>Very easy</strong></p></td></tr><tr><td><p><a></a>1</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>2(7%)</p></td><td><p>23(77%)</p></td><td><p>5(16%)</p></td></tr><tr><td><p>2</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>4(13%)</p></td><td><p>16(53%)</p></td><td><p>10(34%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>5(17%)</p></td><td><p>12(40%)</p></td><td><p>13(43%)</p></td></tr><tr><td><p>4</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>6(20%)</p></td><td><p>13(43%)</p></td><td><p>11(37%)</p></td></tr><tr><td><p>5</p></td><td><p>0(0%)</p></td><td><p>1(3%)</p></td><td><p>8(27%)</p></td><td><p>12(40%)</p></td><td><p>9(30%)</p></td></tr><tr><td><p>6</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>8(27%)</p></td><td><p>14(47%)</p></td><td><p>8(26%)</p></td></tr></table>

1. **Maintenance**

<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>Do you think the device can be stored under -20°C?</p></td></tr><tr><td><p>2</p></td><td><p>Do you think the device can be used over the temperature 40°C?</p></td></tr><tr><td><p>3</p></td><td><p>Do you think the device can be used under the temperature 5°C?</p></td></tr><tr><td><p>4</p></td><td><p>Do you think the device can be soaked or immersed to clean?</p></td></tr></table>

**Results:**

<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Yes</strong></p></td><td><p><strong>No</strong></p></td><td><p><strong>No idea</strong></p></td></tr><tr><td><p>1</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>2</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>4</p></td><td><p>0(0%)</p></td><td><p>27(90%)</p></td><td><p>3(10%)</p></td></tr></table>

1. **Oeration environment**

<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>Do you think the device can be used during examination in hospital?</p></td></tr><tr><td><p>2</p></td><td><p>Do you think the device can be disturbed by cell phone or other wireless equipment?</p></td></tr><tr><td><p>3</p></td><td><p>Do you think it can be used during cooking? Driving? Sleeping?</p></td></tr></table>

**Results:**

<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Yes</strong></p></td><td><p><strong>No</strong></p></td><td><p><strong>No idea</strong></p></td></tr><tr><td><p>1</p></td><td><p>0(0%)</p></td><td><p>27(90%)</p></td><td><p>3(10%)</p></td></tr><tr><td><p>2</p></td><td><p>3(10%)</p></td><td><p>27(90%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>26(87%)</p></td><td><p>4(13%)</p></td></tr></table>

1. **Important indications understanding**

<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>If you have a mercury thermometer, could you use the <a></a>Infrared Forehead Thermometer</p></td></tr><tr><td><p>2</p></td><td><p>If your skin broken, do you think you can still use the Infrared Forehead Thermometer?</p></td></tr><tr><td><p>3</p></td><td><p>If anyone who can not express themselves or can not operate the device, do you think the device can be used by them?</p></td></tr></table>

**Results:**

<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Yes</strong></p></td><td><p><strong>No</strong></p></td><td><p><strong>No idea</strong></p></td></tr><tr><td><p>1</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>2</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr></table>

<a id="_Toc32102"></a>
# 9. **Summative evaluation of the usability of the user interface**

The purpose of a summative evaluation is to assess the usability of the Infrared Forehead Thermometer device’s user interface for successful task completion related to hazard-related use scenarios.

Through the qualitative investigations from usability tests, the 30 representative operators have gone through 3 times of tests each, and among the 90 tests in total. And during all the test,

(1) the use error happened was within the ±95% scope, so we believe, the device is convenient to use.

(2) For the maintenance, most of them know how to maintain the device, only 3 of them have to check the user guide to conform if the device can be soaked or immersed to clean. This risk can be avoid by users to check the user guide again.

(3) For the operation environment, several user have to check the user manual to conform where to use, this risk can be avoid during use. Only 3 user think the device can be disturbed by wireless equipment such as cell phone.

(4) For the important indications, all users can clarify which condition the device can not be used.

As the results above, we believe, the IFT Infrared Forehead Thermometer can be used properly and easily with the user manual provided to users

No new hazards, hazardous situations, or risk scenarios are discovered, improvements are not necessary.

<a id="_Toc6446"></a>
# 10. **Conclusion**

<a id="_Toc7948"></a>
## 10.1. **Modifications to the design**

According to the results of the usability validation, there is no need to make modification to the original design.

<a id="_Toc11588"></a>
## 10.2. **Further improvement** 

Further improvement of the USER INTERFACE design as it relates to SAFETY is not necessary and practicable, because We have no customer complain about PT9L.

<a id="_Toc24786"></a>
# 11. **Other requirement:**

<a id="_Toc12921"></a>
## 11.1. **Personnel qualification:**

Usability engineering file should be drafted by software engineer,audited by software director and the person who has clinical background.reviewed by qualified person.

<table><tr><td><p><a></a><strong>MEMBER</strong></p></td><td><p><strong>NAME</strong></p></td><td><p><strong>QUALIFICATION</strong></p></td></tr><tr><td><p>Product manager</p></td><td><p>Cong Ming</p></td><td><p>Major：Electronic information engineering，more than 10 years relevant experience.</p></td></tr><tr><td><p>Project manager</p></td><td><p>Hou Guangwei</p></td><td><p>Major：Biomedical engineering，more than 10 years relevant experience.</p></td></tr><tr><td><p>Hardware Design personnel</p></td><td><p>Wan Long</p></td><td><p>Major：Biomedical engineering，more than 10 years relevant experience.</p></td></tr><tr><td><p>Software Design personnel</p></td><td><p>Wang Di</p></td><td><p>Major：Electrical engineering and automation，more than 4 years relevant experience.</p></td></tr><tr><td><p>Mechanical design personnel</p></td><td><p>Liu Zhao</p></td><td><p>Major: Mechanical design and manufacturing，more than 5  years design experience</p></td></tr><tr><td><p>Personnel with medical background</p></td><td><p>Gao Kejian</p></td><td><p>Major: cardiovascular, more than 30 years clinical experience，Professor，be familiar with the usability engineering of blood pressure monitor</p></td></tr></table>

<a id="_Toc9152"></a>
## 11.2. **DHF requirement:**

Design input document should record the medical equipment references the USABILITY ENGINEERING PROCESS.see PT9L-FXGB01 V1.0

**The signature of review member** 

<table><tr><td><p><strong>MEMBER</strong></p></td><td><p><strong>NAME</strong></p></td><td><p><strong>Signature</strong></p></td><td><p><strong>Date</strong></p></td></tr><tr><td><p><a></a>Product manager</p></td><td><p>Hou Guangwei</p></td><td></td><td></td></tr><tr><td><p>Project manager</p></td><td><p>Hou Guangwei</p></td><td></td><td></td></tr><tr><td><p>Hardware Design personnel</p></td><td><p>Wan Long</p></td><td></td><td></td></tr><tr><td><p>Software Design personnel</p></td><td><p><a></a>Wang Di</p></td><td></td><td></td></tr><tr><td><p>Mechanical design personnel</p></td><td><p>Liu Zhao</p></td><td></td><td></td></tr><tr><td><p>Personnel with medical backgroud</p></td><td><p>Gao Kejian</p></td><td></td><td></td></tr></table>