{
    "pdf_info": [
        {
            "para_blocks": [
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Usability Engineering File ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 0
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "(V1.0)",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Product/project name："
                                },
                                {
                                    "type": "text",
                                    "content": "Infrared Forehead Thermometer",
                                    "style": [
                                        "underline"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Model   name: "
                                },
                                {
                                    "type": "text",
                                    "content": "        PT9L   \t\t\t",
                                    "style": [
                                        "underline"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Project number: "
                                },
                                {
                                    "type": "text",
                                    "content": "      30000078\t",
                                    "style": [
                                        "underline"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Drafted  by: "
                                },
                                {
                                    "type": "text",
                                    "content": "                      ",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "  Date "
                                },
                                {
                                    "type": "text",
                                    "content": "             ",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "."
                                }
                            ]
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Reviewed by: "
                                },
                                {
                                    "type": "text",
                                    "content": "                      ",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "  Date "
                                },
                                {
                                    "type": "text",
                                    "content": "             ",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "."
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "anchor": "OLE_LINK40"
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Reviewed by: "
                                },
                                {
                                    "type": "text",
                                    "content": "                      ",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "  Date "
                                },
                                {
                                    "type": "text",
                                    "content": "             ",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "."
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "anchor": "OLE_LINK42"
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Approved by: "
                                },
                                {
                                    "type": "text",
                                    "content": "                       ",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": " Date "
                                },
                                {
                                    "type": "text",
                                    "content": "             ",
                                    "style": [
                                        "underline"
                                    ]
                                },
                                {
                                    "type": "text",
                                    "content": "."
                                }
                            ]
                        }
                    ],
                    "index": 8
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>No.</strong></p></td><td><p><strong>Version Date </strong></p></td><td><p><strong>Version Description</strong></p></td><td><p><strong>Version</strong></p></td><td><p><strong>Drafter</strong></p></td><td><p><strong>Approver</strong></p></td></tr><tr><td><p><a></a>1</p></td><td><p>2024.06.18</p></td><td><p>Original</p></td><td><p>V1.0</p></td><td><p>Wang Di</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p><a></a></p></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 9,
                            "type": "table_body"
                        }
                    ],
                    "index": 9
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Version History",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 10
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Content",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 11
                },
                {
                    "type": "index",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "1. Executive summary\t1"
                                        }
                                    ]
                                }
                            ],
                            "anchor": "_Toc27444"
                        },
                        {
                            "type": "index",
                            "ilevel": 1,
                            "blocks": [
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "1.1 Purpose\t1"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc29045"
                                },
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "1.2 Usability engineering process\t1"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc10930"
                                },
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "1.3 Usability engineering file\t2"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc8238"
                                },
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "1.4 Tailoring of the usability engineering effort\t3"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc3222"
                                },
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "1.5 Conclusion\t4"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc3961"
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "2. Summary of the use specification\t4"
                                        }
                                    ]
                                }
                            ],
                            "anchor": "_Toc25196"
                        },
                        {
                            "type": "index",
                            "ilevel": 1,
                            "blocks": [
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "2.1 Prepare user specification\t4"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc31473"
                                },
                                {
                                    "type": "index",
                                    "ilevel": 2,
                                    "blocks": [
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "2.1.1 Intended medical indication\t4"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc20664"
                                        },
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "2.1.2 Intended patient population and operator\t4"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc14096"
                                        },
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "2.1.3 Intended part of the body or type of tissue applied to or interacted with\t4"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc15340"
                                        },
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "2.1.4 Intended USER PROFILE\t4"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc30943"
                                        },
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "2.1.5 USE ENVIRONMENT\t5"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc17890"
                                        },
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "2.1.6 Operating principle\t5"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc24565"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "3. Description of the user interface\t5"
                                        }
                                    ]
                                }
                            ],
                            "anchor": "_Toc10325"
                        },
                        {
                            "type": "index",
                            "ilevel": 1,
                            "blocks": [
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "3.1 Identify user interface characteristics related to safety and potential use errors\t5"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc32160"
                                },
                                {
                                    "type": "index",
                                    "ilevel": 2,
                                    "blocks": [
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "3.1.1 primary operating functions\t5"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc23531"
                                        },
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "3.1.2 User interface characteristics related to safety\t6"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc10803"
                                        },
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "3.1.3 Potential use error and safety risk\t6"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc14546"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "4. Summary of known use problems\t6"
                                        }
                                    ]
                                }
                            ],
                            "anchor": "_Toc16834"
                        },
                        {
                            "type": "index",
                            "ilevel": 1,
                            "blocks": [
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "4.1 Identify known or foreseeable hazard and hazardous situations\t6"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc25852"
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "5. Summary of hazard-related use scenarios\t7"
                                        }
                                    ]
                                }
                            ],
                            "anchor": "_Toc27613"
                        },
                        {
                            "type": "index",
                            "ilevel": 1,
                            "blocks": [
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "5.1 Identify and describe hazard-related use scenarios evaluated\t7"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc17788"
                                },
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "5.2 Select hazard-related use scenarios for summative evaluation\t7"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc28169"
                                },
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "5.3 Establish user interface specification\t8"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc5014"
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "6. Perform user interface design\t8"
                                        }
                                    ]
                                }
                            ],
                            "anchor": "_Toc18176"
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "7. Establish user interface evaluation plan\t9"
                                        }
                                    ]
                                }
                            ],
                            "anchor": "_Toc31614"
                        },
                        {
                            "type": "index",
                            "ilevel": 1,
                            "blocks": [
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "7.1 Formative evaluation plan\t9"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc262"
                                },
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "7.2 Summative evaluation plan\t10"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc6615"
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "8. Summary of formative evaluations\t10"
                                        }
                                    ]
                                }
                            ],
                            "anchor": "_Toc23510"
                        },
                        {
                            "type": "index",
                            "ilevel": 1,
                            "blocks": [
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "8.1 Formative evaluation\t10"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc5750"
                                },
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "8.2 Usability test\t11"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc13035"
                                },
                                {
                                    "type": "index",
                                    "ilevel": 2,
                                    "blocks": [
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "8.2.1 Test environment\t11"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc19961"
                                        },
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "8.2.2 Critical Tasks\t11"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc27452"
                                        },
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "8.2.3 Knowledge Assessment\t12"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc18719"
                                        },
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "8.2.4 Data analysis\t13"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc19358"
                                        },
                                        {
                                            "type": "text",
                                            "lines": [
                                                {
                                                    "spans": [
                                                        {
                                                            "type": "text",
                                                            "content": "8.2.5 Result\t13"
                                                        }
                                                    ]
                                                }
                                            ],
                                            "anchor": "_Toc30747"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "9. Summative evaluation of the usability of the user interface\t16"
                                        }
                                    ]
                                }
                            ],
                            "anchor": "_Toc32102"
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "10. Conclusion\t16"
                                        }
                                    ]
                                }
                            ],
                            "anchor": "_Toc6446"
                        },
                        {
                            "type": "index",
                            "ilevel": 1,
                            "blocks": [
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "10.1 Modifications to the design\t16"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc7948"
                                },
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "10.2 Further improvement\t16"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc11588"
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "11. Other requirement:\t17"
                                        }
                                    ]
                                }
                            ],
                            "anchor": "_Toc24786"
                        },
                        {
                            "type": "index",
                            "ilevel": 1,
                            "blocks": [
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "11.1 Personnel qualification:\t17"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc12921"
                                },
                                {
                                    "type": "text",
                                    "lines": [
                                        {
                                            "spans": [
                                                {
                                                    "type": "text",
                                                    "content": "11.2 DHF requirement:\t17"
                                                }
                                            ]
                                        }
                                    ],
                                    "anchor": "_Toc9152"
                                }
                            ]
                        }
                    ],
                    "index": 12
                }
            ],
            "discarded_blocks": [
                {
                    "type": "header",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "DN:CE-PT9L-12 V1.0                       Usability Engineering File",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 13
                }
            ],
            "page_idx": 0
        },
        {
            "para_blocks": [
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Executive summary  ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 0,
                    "anchor": "_Toc27444",
                    "is_numbered_style": true,
                    "level": 1,
                    "section_number": "1."
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Purpose",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 1,
                    "anchor": "_Toc29045",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "1.1."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The purpose of Usability Engineering, also known as Human Factors Engineering, for the Infrared Forehead Thermometer is to provide a systematic process to analyze, specify, develop, and evaluate the usability of the device in relation to safety. This process aims to assess and mitigate risks associated with normal use. By considering the specific needs and abilities of users, Usability Engineering enhances the usability, safety, and user experience of the Infrared Forehead Thermometer, reducing the likelihood of errors and optimizing the overall effectiveness."
                                }
                            ]
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Usability engineering process ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "anchor": "_Toc10930",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "1.2."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Implementing a Usability Engineering Program for Infrared Forehead Thermometer:"
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "anchor": "OLE_LINK1"
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Organizational Roles and Responsibilities:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Assign roles and responsibilities within the organization for managing the usability engineering process."
                                }
                            ]
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Establish General Procedures for Major Usability Engineering Processes:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Develop standardized procedures for key usability engineering activities to ensure consistency and effectiveness."
                                }
                            ]
                        }
                    ],
                    "index": 8
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Allocate Necessary Resources:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Ensure adequate budget allocation for usability engineering activities during project planning cycles."
                                }
                            ]
                        }
                    ],
                    "index": 10
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Effective Usability Engineering Projects and Plans:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 11
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Develop a customized usability engineering project plan for each product development effort."
                                }
                            ]
                        }
                    ],
                    "index": 12
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Define activity timelines, team roles, and responsibilities tailored to the project."
                                }
                            ]
                        }
                    ],
                    "index": 13
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Integrate usability engineering into the overall medical device project plan to avoid isolation."
                                }
                            ]
                        }
                    ],
                    "index": 14
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Address the need to reduce use error risks and create satisfying medical devices."
                                }
                            ]
                        }
                    ],
                    "index": 15
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Risk Management as it Relates to Usability Engineering:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 16
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Integrate usability engineering and risk management efforts."
                                }
                            ]
                        }
                    ],
                    "index": 17
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Share documentation of use error hazard analysis between risk management and usability engineering teams."
                                }
                            ]
                        }
                    ],
                    "index": 18
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Treat use errors as you would other medical device failures, recognizing that user interface design shortcomings can lead to significant harm."
                                }
                            ]
                        }
                    ],
                    "index": 19
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Risk Analysis:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 20
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Consider potential use errors in the same manner as other device failures."
                                }
                            ]
                        }
                    ],
                    "index": 21
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Prioritize severity of potential harm over probability of use error occurrence."
                                }
                            ]
                        }
                    ],
                    "index": 22
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Analyze a wide range of possible use errors, including incorrect actions and omissions."
                                }
                            ]
                        }
                    ],
                    "index": 23
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Address factors inducing use errors such as distractions, workload, fatigue, and more."
                                }
                            ]
                        }
                    ],
                    "index": 24
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Risk Control:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 25
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Implement safety principles for risk control, including inherent safety by design, protective measures, and information for safety."
                                }
                            ]
                        }
                    ],
                    "index": 26
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Prioritize inherent safety by design as the most effective way to prevent use errors and harm."
                                }
                            ]
                        }
                    ],
                    "index": 27
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Use built-in protections against use errors, such as physical guards and interlocks."
                                }
                            ]
                        }
                    ],
                    "index": 28
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Information for safety serves as a supplement to design risk control measures."
                                }
                            ]
                        }
                    ],
                    "index": 29
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Information for Safety:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 30
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Consider information for safety as part of the user interface and subject it to the same usability engineering process."
                                }
                            ]
                        }
                    ],
                    "index": 31
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Ensure information for safety is perceivable, understandable, and supports correct use."
                                }
                            ]
                        }
                    ],
                    "index": 32
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Apply iterative formative and summative evaluation for effective information for safety."
                                }
                            ]
                        }
                    ],
                    "index": 33
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Identify to whom and how safety information will be provided, reducing exposure to hazards."
                                }
                            ]
                        }
                    ],
                    "index": 34
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Overall Evaluation of Residual Risk:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 35
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Evaluate residual risk considering all associated risks, including those from device failures and use errors."
                                }
                            ]
                        }
                    ],
                    "index": 36
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Implementing this comprehensive usability engineering program with risk analysis ensures the safety of operators using the Infrared Forehead Thermometer and reduces potential harm caused by use errors. Adhering to relevant standards and guidelines is crucial for creating a successful usability engineering and risk management process."
                                }
                            ]
                        }
                    ],
                    "index": 37
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Risk control as it relates to user interface design"
                                }
                            ]
                        }
                    ],
                    "index": 38
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Information for safety as it related to usability"
                                }
                            ]
                        }
                    ],
                    "index": 39
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Usability engineering file",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 40,
                    "anchor": "_Toc8238",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "1.3."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Usability Engineering File Summary:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 41
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The Usability Engineering File is a comprehensive collection of records that documents the entire Usability Engineering Process implemented by the manufacturer. These records serve as a valuable resource for development activities and provide objective evidence for compliance with standards, particularly IEC 62366-1. The records are crucial for demonstrating the safety and effectiveness of the medical device's user interface and its usability for operators."
                                }
                            ]
                        }
                    ],
                    "index": 42
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Contents of the Usability Engineering File:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 43
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Recorded Activities: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 44
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The file includes detailed records of all Usability Engineering activities undertaken during the development process. This encompasses various phases such as user interviews, field observations, and usability tests. These records can include written documents, photographs, and videos capturing interactions with prospective users."
                                }
                            ]
                        }
                    ],
                    "index": 45
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Objective Evidence: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 46
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The records within the file offer objective evidence of adherence to IEC 62366-1 standards. They demonstrate how usability considerations were integrated into the development process and provide traceability for compliance assessment."
                                }
                            ]
                        }
                    ],
                    "index": 47
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Relationship to Other Processes: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 48
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The Usability Engineering Process is closely intertwined with other development processes like product realization and risk management. The records generated through usability engineering activities directly contribute to these processes and complement their respective records."
                                }
                            ]
                        }
                    ],
                    "index": 49
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Integration with Other Processes:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 50
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "a) User Interface Specification: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 51
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The User Interface Specification, outlining design and usability guidelines, can be integrated into the product specification of the overall product realization process. This ensures that usability considerations are aligned with the broader product development goals."
                                }
                            ]
                        }
                    ],
                    "index": 52
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "b) Software User Interface: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 53
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "For software-based user interfaces, the User Interface Specification becomes part of the software requirements specification essential for software development. This alignment ensures that software design meets both functional and usability requirements."
                                }
                            ]
                        }
                    ],
                    "index": 54
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "c) Usability Evaluation Plan: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 55
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The Usability Evaluation Plan, detailing how usability will be assessed, can be included within the verification and validation plan of the overall product realization process. This integration ensures that usability evaluation aligns with broader testing efforts."
                                }
                            ]
                        }
                    ],
                    "index": 56
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "d) Risk Management: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 57
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Analyses of known use problems and foreseeable use errors become part of the Risk Management File. This integration ensures that risks associated with use errors are managed in alignment with risk management processes."
                                }
                            ]
                        }
                    ],
                    "index": 58
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "In summary, the Usability Engineering File acts as a consolidated repository of records that demonstrate the manufacturer's commitment to designing a safe, effective, and user-friendly medical device. It provides transparency into usability engineering activities, compliance with standards, and integration with other essential development processes."
                                }
                            ]
                        }
                    ],
                    "index": 59
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Tailoring of the usability engineering effort ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 60,
                    "anchor": "_Toc3222",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "1.4."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Tailoring the usability engineering effort for a Infrared Forehead Thermometer is essential to address the specific risks and complexities associated with its use. The level of effort required for usability engineering can vary significantly depending on the nature of the device, its functions, and potential risks. Several considerations should guide the tailoring process:"
                                }
                            ]
                        }
                    ],
                    "index": 61
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Risk Assessment and Severity: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 62
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Begin by assessing the potential risks associated with the Infrared Forehead Thermometer's usability. Focus on identifying hazards and their potential causes that could lead to harm. Consider the severity of potential harm when determining the scope of usability engineering efforts. High-severity risks should receive greater attention."
                                }
                            ]
                        }
                    ],
                    "index": 63
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Device Complexity: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 64
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Consider the complexity of the Infrared Forehead Thermometer's functions and user interactions. Devices with more intricate operations may require more extensive usability engineering efforts. The complexity could range from simple devices like lancing devices to more complex ones like haemodialysis equipment."
                                }
                            ]
                        }
                    ],
                    "index": 65
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Novelty: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 66
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "For novel devices lacking post-production data, prioritize the severity of potential harm over estimating occurrence probability. This approach helps tailor usability engineering efforts to address worst-case scenarios and focuses on minimizing harm."
                                }
                            ]
                        }
                    ],
                    "index": 67
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Modification and Change: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 68
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "When modifying an existing user interface, focus on the changed elements and their effects on device use. If unchanged elements remain unaffected, additional usability engineering effort might not be needed. Changes that do not impact the user interface or use specifications might not necessitate additional effort."
                                }
                            ]
                        }
                    ],
                    "index": 69
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Previous Records: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 70
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "If previous usability engineering records are available for an existing user interface, leverage these records to streamline the usability engineering effort. Tailor activities based on the changes made to the user interface and the relevance of previous records."
                                }
                            ]
                        }
                    ],
                    "index": 71
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "User Research and Testing: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 72
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Tailor the extent of user research and testing based on device complexity and risks. Research efforts might involve a smaller or larger number of participants. The usability testing scope could vary from involving a comprehensive set of users to specific user groups with distinct responsibilities."
                                }
                            ]
                        }
                    ],
                    "index": 73
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Summative Evaluation: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 74
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Tailor the quantity and complexity of summative evaluations based on the risk assessment. For some cases, a single usability test with a single user group might suffice to assess hazard-related use scenarios. In other instances, multiple sessions with different user groups might be necessary to assess various scenarios."
                                }
                            ]
                        }
                    ],
                    "index": 75
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Iterative Process: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 76
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Good usability engineering practice involves iterative evaluations. If initial summative evaluations indicate modifications are needed, focus subsequent evaluations on those specific elements of the user interface affected by the changes."
                                }
                            ]
                        }
                    ],
                    "index": 77
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Usability Engineering Plan: ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 78
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Develop a tailored usability engineering plan that outlines the specific activities, participants, and methods for each phase of usability engineering. This plan ensures that efforts are aligned with the device's characteristics and risks."
                                }
                            ]
                        }
                    ],
                    "index": 79
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "By tailoring the usability engineering effort to the unique characteristics of the Infrared Forehead Thermometer, you can effectively identify, mitigate, and control usability-related risks, ensuring the safety and effectiveness of the device's user interface."
                                }
                            ]
                        }
                    ],
                    "index": 80,
                    "anchor": "OLE_LINK2"
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Conclusion ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 81,
                    "anchor": "_Toc3961",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "1.5."
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Summary of the use specification",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 82,
                    "anchor": "_Toc25196",
                    "is_numbered_style": true,
                    "level": 1,
                    "section_number": "2."
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Prepare user specification",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 83,
                    "anchor": "_Toc31473",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "2.1."
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Intended medical indication",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 84,
                    "anchor": "_Toc20664",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "2.1.1."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The Wireless No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead on people of all ages. It can be used by consumers in the household environment and by healthcare providers."
                                }
                            ]
                        }
                    ],
                    "index": 85
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Intended patient population and operator",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 86,
                    "anchor": "_Toc14096",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "2.1.2."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The Infrared Forehead Thermometer is suitable for people of all ages, including lay persons and professionals."
                                }
                            ]
                        }
                    ],
                    "index": 87
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Intended part of the body or type of tissue applied to or interacted with",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 88,
                    "anchor": "_Toc15340",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "2.1.3."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Aim the thermometer probe at the center of the forehead and keep the probe 1.18 in (3cm) away from the forehead (the optimal distance is about the width of an adult’s index finger)."
                                }
                            ]
                        }
                    ],
                    "index": 89
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Intended USER PROFILE",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 90,
                    "anchor": "_Toc30943",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "2.1.4."
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Experience:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 91
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– minimum: no special experience needed"
                                }
                            ]
                        }
                    ],
                    "index": 92
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– no maximum"
                                }
                            ]
                        }
                    ],
                    "index": 93
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Age: people of all ages"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Education:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 94
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– several years of intensive reading experience (school)"
                                }
                            ]
                        }
                    ],
                    "index": 95
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– no maximum"
                                }
                            ]
                        }
                    ],
                    "index": 96
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Knowledge:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 97
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– minimum: . read and understand ‘westernized Arabic’ numerals when written in Arial font"
                                }
                            ]
                        }
                    ],
                    "index": 98
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": ". can read temperature values and related prompts."
                                }
                            ]
                        }
                    ],
                    "index": 99
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": ". understands hygiene"
                                }
                            ]
                        }
                    ],
                    "index": 100
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– no maximum"
                                }
                            ]
                        }
                    ],
                    "index": 101
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Language understanding:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 102
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– languages as specified in the instruction."
                                }
                            ]
                        }
                    ],
                    "index": 103
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Health: The patient can be an intended operator. All functions of the unit can be used safely by patient."
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "User state:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 104
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– User is OPERATOR: alert, mentally competent\n– User is not OPERATOR: not relevant"
                                }
                            ]
                        }
                    ],
                    "index": 105
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "USE ENVIRONMENT",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 106,
                    "anchor": "_Toc17890",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "2.1.5."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "a) General:"
                                }
                            ]
                        }
                    ],
                    "index": 107
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "b) Environment:Home use , avoid strong magnetism interfere"
                                }
                            ]
                        }
                    ],
                    "index": 108
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": ". Environmental temperature for using: 50℉-104℉(10℃-40℃)"
                                }
                            ]
                        }
                    ],
                    "index": 109
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": ". Environmental humidity for using: 15-95%RH, non-condensing"
                                }
                            ]
                        }
                    ],
                    "index": 110
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": ". Environmental temperature for storage:  -4℉~131℉（-20℃- 55℃）"
                                }
                            ]
                        }
                    ],
                    "index": 111
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": ". Environmental humidity for storage: 15-95%RH, non-condensing"
                                }
                            ]
                        }
                    ],
                    "index": 112
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": ". Environmental pressure: 70kPa~106kPa"
                                }
                            ]
                        }
                    ],
                    "index": 113
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "c) Frequency of use: not specified."
                                }
                            ]
                        }
                    ],
                    "index": 114
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "d) Mobility:handheld"
                                }
                            ]
                        }
                    ],
                    "index": 115
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Operating principle",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 116,
                    "anchor": "_Toc24565",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "2.1.6."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by measuring the energy of IR emitted from the forehead."
                                }
                            ]
                        }
                    ],
                    "index": 117
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Description of the user interface  ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 118,
                    "anchor": "_Toc10325",
                    "is_numbered_style": true,
                    "level": 1,
                    "section_number": "3."
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Identify user interface characteristics related to safety and potential use errors",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 119,
                    "anchor": "_Toc32160",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "3.1."
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "primary operating functions"
                                }
                            ]
                        }
                    ],
                    "index": 120,
                    "anchor": "_Toc23531",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "3.1.1."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "a) Switching on and off (on/off button):"
                                }
                            ]
                        }
                    ],
                    "index": 121
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "–easy tactile identification of location of button"
                                }
                            ]
                        }
                    ],
                    "index": 122
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "b) Press the button and reading display :"
                                }
                            ]
                        }
                    ],
                    "index": 123
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– the button is easier to identify and press"
                                }
                            ]
                        }
                    ],
                    "index": 124
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– display clearly visible under conditions of visibility"
                                }
                            ]
                        }
                    ],
                    "index": 125
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "c) Changing battery (battery compartment):"
                                }
                            ]
                        }
                    ],
                    "index": 126
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– clear indication of proper polarity and proper battery type"
                                }
                            ]
                        }
                    ],
                    "index": 127
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– inserting an incorrect battery does not damage the device"
                                }
                            ]
                        }
                    ],
                    "index": 128
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– easy battery interchange for elderly people with reduced fine motor control of hands and fingers"
                                }
                            ]
                        }
                    ],
                    "index": 129
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "d) Cleaning:"
                                }
                            ]
                        }
                    ],
                    "index": 130
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– no entrapping contours or crevices for easy cleaning"
                                }
                            ]
                        }
                    ],
                    "index": 131
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– Clean the unit with a soft, slightly moistened cloth. In case of more extreme soiling you can also moisten the cloth with mild soapy water."
                                }
                            ]
                        }
                    ],
                    "index": 132
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "e) Storing:"
                                }
                            ]
                        }
                    ],
                    "index": 133
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– no special conditions required"
                                }
                            ]
                        }
                    ],
                    "index": 134
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "f) Instructions for use–issues to be addressed:"
                                }
                            ]
                        }
                    ],
                    "index": 135
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– water/humidity"
                                }
                            ]
                        }
                    ],
                    "index": 136
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– temperature"
                                }
                            ]
                        }
                    ],
                    "index": 137
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– battery type and battery replacement instructions"
                                }
                            ]
                        }
                    ],
                    "index": 138
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "User interface characteristics related to safety ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 139,
                    "anchor": "_Toc10803",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "3.1.2."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "When there is an error, the thermometer will produce a visual alarm."
                                }
                            ]
                        }
                    ],
                    "index": 140
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "There is no Rough surface, sharp angle and sharp edge."
                                }
                            ]
                        }
                    ],
                    "index": 141
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Potential use error and safety risk",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 142,
                    "anchor": "_Toc14546",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "3.1.3."
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Item</strong></p></td><td><p><strong>User error</strong></p></td><td><p><strong>Hazard</strong></p></td></tr><tr><td><p>1</p></td><td><p>Can not install the battery or install in wrong polarity </p></td><td><p>The device does not work</p></td></tr><tr><td><p>2</p></td><td><p>Battery depleted</p></td><td><p>The device does not work</p></td></tr><tr><td><p>3</p></td><td><p>Unable to carry out measurement as current battery capacity is too low.</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>4</p></td><td><p>Meaurement distance is too long</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>5</p></td><td><p>Target temperature is beyond range of measurements 89.6℉-109.2℉(32℃-42.9℃)</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>6</p></td><td><p>Environment temperature either exceeds the design range 50℉-104℉(10℃-40℃)or is unstable</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>7</p></td><td><p>Can not turn on the Device</p></td><td><p>The device will not work</p></td></tr><tr><td><p>8</p></td><td><p>Can not cleaning probe</p></td><td><p>Probe life is reduced and detection results may be inaccurate</p></td></tr><tr><td><p>9</p></td><td><p>Get water into the device while clean the device</p></td><td><p>The device may fail to work</p></td></tr><tr><td><p>10</p></td><td><p>Do not take out of the battery when not used for a long time</p></td><td><p>The life of the batteries will be decreased</p></td></tr><tr><td><p>11</p></td><td><p>Measuring body parts incorrectly </p></td><td><p>The measurement result of the device is inaccurate</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 143,
                            "type": "table_body"
                        }
                    ],
                    "index": 143
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Summary of known use problems ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 144,
                    "anchor": "_Toc16834",
                    "is_numbered_style": true,
                    "level": 1,
                    "section_number": "4."
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Identify known or foreseeable hazard and hazardous situations",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 145,
                    "anchor": "_Toc25852",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "4.1."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The process of identifying known or foreseeable HAZARDS and HAZARDOUS SITUATIONS within the context of the RISK MANAGEMENT PROCESS, as outlined in ISO 14971, involves several steps to ensure the safety of the medical device. The USABILITY ENGINEERING PROCESS plays a significant role in identifying USE ERRORS as potential contributors to HAZARDOUS SITUATIONS."
                                }
                            ]
                        }
                    ],
                    "index": 146
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The primary objective of this identification process is to recognize and describe potential scenarios where the use of the medical device could lead to harm. This is achieved by analyzing potential USE ERRORS and their potential consequences, ultimately assessing the impact they might have on the safety of the device and its users."
                                }
                            ]
                        }
                    ],
                    "index": 147
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Potential HAZARDOUS SITUATIONS, including that stem from or are triggered by USE ERRORS has been thoroughly analyze. the probability of a HAZARDOUS SITUATION occurring and the likelihood of harm resulting from it are considered."
                                }
                            ]
                        }
                    ],
                    "index": 148
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "We searched MAUDE of FDA with Infrared Forehead Thermometer, and found there are a few adverse events happen on Infrared Forehead Thermometer, in most cases, there is an error in the measurement of the infrared forehead thermometer.. However, most of the event did not have complications from this incident, and the patient is doing well now."
                                }
                            ]
                        }
                    ],
                    "index": 149
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Summary of hazard-related use scenarios",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 150,
                    "anchor": "_Toc27613",
                    "is_numbered_style": true,
                    "level": 1,
                    "section_number": "5."
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Identify and describe hazard-related use scenarios evaluated",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 151,
                    "anchor": "_Toc17788",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "5.1."
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Normal USE SCENARIOS:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 152
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– OPERATOR/PATIENT = adult"
                                }
                            ]
                        }
                    ],
                    "index": 153,
                    "anchor": "OLE_LINK9"
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– room temperature"
                                }
                            ]
                        }
                    ],
                    "index": 154
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– Adequate  illumination"
                                }
                            ]
                        }
                    ],
                    "index": 155
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– Measure the body temperature when the enviroment is quiet"
                                }
                            ]
                        }
                    ],
                    "index": 156
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "b) worst case USE SCENARIOS: PATIENT = OPERATOR:"
                                }
                            ]
                        }
                    ],
                    "index": 157
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– OPERATOR/PATIENT = adult"
                                }
                            ]
                        }
                    ],
                    "index": 158,
                    "anchor": "OLE_LINK33"
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– Environmental temperature is 40°C,95%RH"
                                }
                            ]
                        }
                    ],
                    "index": 159
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– unadequate illumination"
                                }
                            ]
                        }
                    ],
                    "index": 160
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "– Measure body temperature when the enviroment is unquiet"
                                }
                            ]
                        }
                    ],
                    "index": 161
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The process of identifying known or foreseeable HAZARDS and HAZARDOUS SITUATIONS in the context of the Infrared Forehead Thermometer project involves various steps and considerations. This activity is an integral part of the RISK MANAGEMENT PROCESS, as outlined in ISO 14971, and is closely linked to the USABILITY ENGINEERING PROCESS."
                                }
                            ]
                        }
                    ],
                    "index": 162
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "HAZARD-RELATED USE SCENARIOS has been defined as when a USE SCENARIO of Infrared Forehead Thermometer leads to a potentially dangerous situation for operators."
                                }
                            ]
                        }
                    ],
                    "index": 163
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Preliminary HAZARD-RELATED USE SCENARIOS that encompass various stages of USER interaction with the Infrared Forehead Thermometer has been identified in section 4 of the risk assessment report, demonstrated as Hazardous situation. These scenarios include details about the sequence of events, conditions, environments, and descriptions of the user interface."
                                }
                            ]
                        }
                    ],
                    "index": 164
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Select hazard-related use scenarios for summative evaluation",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 165,
                    "anchor": "_Toc28169",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "5.2."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The purpose of selecting Hazard-Related Use Scenarios for summative evaluation in the context of a Infrared Forehead Thermometer is to ensure that the evaluation process covers all potential safety-related aspects of the device's user interface. The process involves determining which scenarios to include in the evaluation, considering factors like severity of harm, risks, and other circumstances specific to the device and the manufacturer. The ultimate goal is to demonstrate that users can safely and effectively interact with the Infrared Forehead Thermometer as intended."
                                }
                            ]
                        }
                    ],
                    "index": 166
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Given that a Infrared Forehead Thermometer is considered a simple device, and as a mature device, its use is not likely to result in severe harm, so all potential scenarios will be included in the summative evaluation, regardless of the severity of potential harm. This option would provide a comprehensive assessment of the device's user interface under various usage conditions and would likely cover a wide range of potential use errors."
                                }
                            ]
                        }
                    ],
                    "index": 167
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Establish user interface specification",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 168,
                    "anchor": "_Toc5014",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "5.3."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "To establish a User Interface Specification for your Infrared Forehead Thermometer,we have considered"
                                }
                            ]
                        }
                    ],
                    "index": 169
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Development of the User Interface Specification:"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Gather Requirements:"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Gather user requirements from various sources,"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Include Relevant Standards such as ISO 14971"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Incorporate Identified Needs and Risks:"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Accompanying Documentation and Training:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 170
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "By following these steps, the user interface specification is as follows:"
                                }
                            ]
                        }
                    ],
                    "index": 171
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Visual Design and Layout:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 172
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The device and the display should be easily readable, button should be easily understandable, user can complete the measurement with only the device and instruction for use."
                                }
                            ]
                        }
                    ],
                    "index": 173
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Feedback and Indicators:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 174
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Provide clear visual feedback to confirm device operation, mode, and settings."
                                }
                            ]
                        }
                    ],
                    "index": 175
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Indicate battery status."
                                }
                            ]
                        }
                    ],
                    "index": 176
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Safety Features:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 177
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Incorporate features to prevent accidental changes in settings during use."
                                }
                            ]
                        }
                    ],
                    "index": 178
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Implement user lock-out mechanisms to avoid unintended modifications."
                                }
                            ]
                        }
                    ],
                    "index": 179
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Usability Testing:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 180
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Conduct usability testing with representative users according to EN 62366-1 standard to validate the effectiveness and ease of use. Identify potential use errors and areas for improvement based on user feedback."
                                }
                            ]
                        }
                    ],
                    "index": 181
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Perform user interface design ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 182,
                    "anchor": "_Toc18176",
                    "is_numbered_style": true,
                    "level": 1,
                    "section_number": "6."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The design process is documented in the DHF, below is a summary of user interface design."
                                }
                            ]
                        }
                    ],
                    "index": 183
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "General"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 184
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The user interface design input is conducted prioritize meeting established user interface requirements from users. The design process is iterative and aims to develop a user interface that permits users to perform all hazard-based use scenarios acceptably."
                                }
                            ]
                        }
                    ],
                    "index": 185
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Develop Conceptual Model(s)"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 186
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Create a conceptual model that describes the general organization of the user interface, refer to the previous generation device, which has been in the EU market."
                                }
                            ]
                        }
                    ],
                    "index": 187
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Design Software and Hardware User Interfaces"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 188
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The software function of the device is simple, the software user interface is only indication on LCD, this indication should easy to be understood."
                                }
                            ]
                        }
                    ],
                    "index": 189
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The hardware user interface include main device, probe and wires. Develop concept sketches to explore various hardware design concepts and obtain user feedback."
                                }
                            ]
                        }
                    ],
                    "index": 190
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Develop Detailed Designs"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 191
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Develop integrated software and hardware user interface designs based on refined concepts."
                                }
                            ]
                        }
                    ],
                    "index": 192
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Use iterative development and formative evaluations to refine and improve designs."
                                }
                            ]
                        }
                    ],
                    "index": 193
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Create user interface designs that reflect both software and hardware components, ensuring proper integration."
                                }
                            ]
                        }
                    ],
                    "index": 194
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Verify the Design of the User Interface"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 195
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Verify that the user interface design meets specified user interface requirements."
                                }
                            ]
                        }
                    ],
                    "index": 196
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Ensure that verifiable parameters are met without requiring usability tests."
                                }
                            ]
                        }
                    ],
                    "index": 197
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Design verification can be part of the product realization process and is essential for quality management."
                                }
                            ]
                        }
                    ],
                    "index": 198
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Establish user interface evaluation plan",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 199,
                    "anchor": "_Toc31614",
                    "is_numbered_style": true,
                    "level": 1,
                    "section_number": "7."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The User Interface Evaluation plan will be integrated into the overall Usability Engineering project plan. This integration helps maintain a cohesive approach to development and evaluation activities."
                                }
                            ]
                        }
                    ],
                    "index": 200
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "1. Plan Development and Scope:"
                                }
                            ]
                        }
                    ],
                    "index": 201
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "User Interface design will be explored, evaluated, and confirmed during device development, this plan is composed of Formative Evaluation (development and exploration) and Summative Evaluation (confirmation)."
                                }
                            ]
                        }
                    ],
                    "index": 202
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "2. Synchronization with Development Activities:"
                                }
                            ]
                        }
                    ],
                    "index": 203
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The User Interface Evaluation activities are synchronized with other development tasks. As this is a mature device, one formative evaluation is conducted during design input stage, and one formative evaluation is conducted with prototype device followed by usability tests. This usability test is also a pre-summative evaluation, if it reveals findings that require design changes, new evaluation will be conducted on changed device."
                                }
                            ]
                        }
                    ],
                    "index": 204
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "3. Resource Allocation:"
                                }
                            ]
                        }
                    ],
                    "index": 205
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Design development engineer, customer representatives will participate the formative evaluation, usability test will be conducted on participants represent the end users."
                                }
                            ]
                        }
                    ],
                    "index": 206
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Please see Formative Evaluations plan and summative evaluation plan is in the following section."
                                }
                            ]
                        }
                    ],
                    "index": 207
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Formative evaluation plan",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 208,
                    "anchor": "_Toc262",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "7.1."
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Objective:",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 209
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The objective of the Formative Evaluation is to identify and address any usability issues in the user interface design of the Infrared Forehead Thermometer device to prevent potentially harmful use errors."
                                }
                            ]
                        }
                    ],
                    "index": 210
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Timing and Frequency",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 211
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Plan to conduct two Formative Evaluations throughout the design and development process."
                                }
                            ]
                        }
                    ],
                    "index": 212
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Conduct the initial Formative Evaluation during the design input stage, which is early in the process to catch major design flaws."
                                }
                            ]
                        }
                    ],
                    "index": 213
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The second Formative Evaluations should be conducted during design validation stage, focusing on specific areas of improvement."
                                }
                            ]
                        }
                    ],
                    "index": 214
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Evaluation Methods:",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 215
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Consider using a combination of methods, expert reviews and cognitive walkthroughs in the early stage, and usability testing with representative users in the validation stage."
                                }
                            ]
                        }
                    ],
                    "index": 216
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Evaluation Criteria",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 217
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Define specific evaluation criteria based on usability goals and objectives."
                                }
                            ]
                        }
                    ],
                    "index": 218
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Assess the ease of learning and use, efficiency, error rates, and user satisfaction with the Infrared Forehead Thermometer device."
                                }
                            ]
                        }
                    ],
                    "index": 219
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Identify specific use scenarios and critical tasks to evaluate in each Formative Evaluation."
                                }
                            ]
                        }
                    ],
                    "index": 220
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Summative evaluation plan",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 221,
                    "anchor": "_Toc6615",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "7.2."
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Objective:",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 222
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The objective of the Summative Evaluation is to confirm the safety and effectiveness of the user interface design of the Infrared Forehead Thermometer device."
                                }
                            ]
                        }
                    ],
                    "index": 223
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Test Design:",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 224
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Develop a Summative Evaluation plan based on regulatory requirements and guidelines for usability and human factors engineering."
                                }
                            ]
                        }
                    ],
                    "index": 225
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Define specific tasks and scenarios that represent typical use cases and potential risks associated with the Infrared Forehead Thermometer device."
                                }
                            ]
                        }
                    ],
                    "index": 226
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Determine the appropriate sample size of representative users for testing."
                                }
                            ]
                        }
                    ],
                    "index": 227
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Test Environment:",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 228
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Set up a controlled environment that mimics the intended use environment of the Infrared Forehead Thermometer device."
                                }
                            ]
                        }
                    ],
                    "index": 229
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Include appropriate equipment and support materials required for the evaluation."
                                }
                            ]
                        }
                    ],
                    "index": 230
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Evaluation Metrics:",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 231
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Define relevant evaluation metrics, such as task success rates to complete tasks, error rates, and user satisfaction ratings."
                                }
                            ]
                        }
                    ],
                    "index": 232
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Establish acceptance criteria for each metric to determine if the user interface meets usability and safety requirements."
                                }
                            ]
                        }
                    ],
                    "index": 233
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Analysis and Reporting:",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 234
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Analyze the data collected during the Summative Evaluation to identify any usability issues, use errors, or concerns related to device safety."
                                }
                            ]
                        }
                    ],
                    "index": 235
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Document the findings and recommendations for design improvements or risk mitigation measure"
                                }
                            ]
                        }
                    ],
                    "index": 236
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Summary of formative evaluations ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 237,
                    "anchor": "_Toc23510",
                    "is_numbered_style": true,
                    "level": 1,
                    "section_number": "8."
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Formative evaluation ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 238,
                    "anchor": "_Toc5750",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "8.1."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Formative evaluations assess user interface designs during development to identify strengths and improvement opportunities."
                                }
                            ]
                        }
                    ],
                    "index": 239
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "This is a mature device, the previous generation has been marketed in the EU, and the device is for home use. There are two formative evaluation for this device, the first stage is during design input, the second stage is during device validation."
                                }
                            ]
                        }
                    ],
                    "index": 240
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "In the design input stage, cognitive walkthroughs and interview from experience engineer and customer representatives."
                                }
                            ]
                        }
                    ],
                    "index": 241
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The formative evaluation in this stage is input of hazard and hazard situation identified in the risk assessment. The Infrared forehead thermometer's user interface has be refined to ensure safety, usability, and alignment with user needs before moving on to summative evaluation."
                                }
                            ]
                        }
                    ],
                    "index": 242
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "In the design validation stage, usablity test has been conducted on the finished device by representative operators, please see the usability test in the section below."
                                }
                            ]
                        }
                    ],
                    "index": 243
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Usability test",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 244,
                    "anchor": "_Toc13035",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "8.2."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The second time formutive evaluation is on prototype stage, this is also a pre-summative evaluation test, if the result is acceptable and no design change needed, the result will be used for summative evaluation."
                                }
                            ]
                        }
                    ],
                    "index": 245
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Test environment",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 246,
                    "anchor": "_Toc19961",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "8.2.1."
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Environment"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 247
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The test was done in two simulated environment, the use scenario and the worst case use scenario,. Both of the 30 representative operators are to be tested in the two scenarios."
                                }
                            ]
                        }
                    ],
                    "index": 248
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Reading the user manual first, then the representative operators are set in the above environments and follow the above test sequence. Then we record any error or observed bottlenecks , the representative operators are also asked if they feel the Infrared forehead thermometer easy to operate."
                                }
                            ]
                        }
                    ],
                    "index": 249
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Participants and scenarios"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 250
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "According to intended user, the following participants and scenarios are selected for summative evaluation."
                                }
                            ]
                        }
                    ],
                    "index": 251
                },
                {
                    "type": "list",
                    "attribute": "unordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "30 volunteers in total will enroll in the study, and 10 of them know the\ndevice, 20 does not know"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "10 have good Willingness and motivation to use a new device"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "All of them have good vision and hearing, tactile sensitivity"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "10 of them operate the device in the can teen room, with kitchen nearby,\na little bit noisy, light is a bit dark, noisy in meeting time, temperature high,\nhumidity high"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "10 operate in the office room, with cell phone, computers nearby, some\ntimes quiet, a little bit noisy with phone ring, light is good, workers busy tell phone, use computers, talking"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "10 operate in the laboratory room, with test equipment nearby, light is\ngood"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Device and accompany documents will be provided to these volunteers, but training is not required, and there should not be any additional guide from study staff."
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 252
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Critical Tasks",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 253,
                    "anchor": "_Toc27452",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "8.2.2."
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "The study staff provided each participant with a new Infrared forehead thermometer with package. Participants were then asked to perform treatment without help of the study staff."
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 254
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The study staff were not allowed to answer any questions related to performance of the test. Study staff also notified the subject that they quietly observed as the subject performs the iHealth Test."
                                }
                            ]
                        }
                    ],
                    "index": 255
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Users were "
                                        },
                                        {
                                            "type": "text",
                                            "content": "expected",
                                            "style": [
                                                "italic"
                                            ]
                                        },
                                        {
                                            "type": "text",
                                            "content": " to conduct the following:"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 256
                },
                {
                    "type": "list",
                    "attribute": "unordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Read the instruction for use;"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Install batteries"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Complete the measure."
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 257
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Participants were observed when they perform the steps above and all difficulties were noted."
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 258
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Task 1: User Self-Trains ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 259
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Usage Steps</strong></p></td><td><p><strong>Type</strong></p></td><td><p><strong>Success Criteria</strong></p></td></tr><tr><td><p><a></a>User Self-Trains </p></td><td><p>Critical</p></td><td><p>User self-trains on available training labeling</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 260,
                            "type": "table_body"
                        }
                    ],
                    "index": 260
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Task 2: Power on",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 261
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Usage Steps</strong></p></td><td><p><strong>Type</strong></p></td><td><p><strong>Success Criteria</strong></p></td></tr><tr><td><p>install battery for the device </p></td><td><p>Critical</p></td><td><p>User can install the batteries properly only according to instruction for use</p></td></tr><tr><td><p>Switching on and off (on/off button)</p></td><td><p>Critical </p></td><td><p>User can power on the device successfully</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 262,
                            "type": "table_body"
                        }
                    ],
                    "index": 262
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Task 3: measure",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 263
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Usage Steps</strong></p></td><td><p><strong>Type</strong></p></td><td><p><strong>Success Criteria</strong></p></td></tr><tr><td><p>Turn on the Device</p></td><td><p>Critical</p></td><td><p>User can turn on the device </p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 264,
                            "type": "table_body"
                        }
                    ],
                    "index": 264
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Knowledge Assessment",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 265,
                    "anchor": "_Toc18719",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "8.2.3."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "After the simulated use, the study staff oversaw administration of the knowledge assessment questionnaire(s)."
                                }
                            ]
                        }
                    ],
                    "index": 266
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The following knowledge assessment questions was asked of each participant:"
                                }
                            ]
                        }
                    ],
                    "index": 267
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Operation",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 268
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><a></a><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>Is it easy or difficult to install the batteries?</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>Is the user manual easy or difficult to read and understanding?</p></td></tr><tr><td><p><strong>Question 3</strong></p></td><td><p>Is the panel of the device easily to be recognized?</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 269,
                            "type": "table_body"
                        }
                    ],
                    "index": 269
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Maintenance",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 270
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>Do you think the device can be stored under -20°C?</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>Do you think the device can be used over the temperature 40°C?</p></td></tr><tr><td><p><strong>Question </strong>3</p></td><td><p>Do you think the device can be used under the temperature 5°C?</p></td></tr><tr><td><p><strong>Question </strong>4</p></td><td><p>Do you think the device can be soaked or immersed to clean?</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 271,
                            "type": "table_body"
                        }
                    ],
                    "index": 271
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Oeration environment",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 272
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>Do you think the device can be used during examination in hospital?</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>Do you think the device can be disturbed by cell phone or other wireless equipment?</p></td></tr><tr><td><p><strong>Question </strong>3</p></td><td><p>Do you think it can be used during cooking? Driving? Sleeping?</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 273,
                            "type": "table_body"
                        }
                    ],
                    "index": 273
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Important indications understanding",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 274
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>If you have a mercury thermometer, could you use the Infrared Forehead Thermometer</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>If your skin broken, or lack of sensation, do you think you can still use the Infrared Forehead Thermometer?</p></td></tr><tr><td><p><strong>Question </strong>3</p></td><td><p>If anyone who can not express themselves or can not operate the device, do you think the device can be used by them?</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 275,
                            "type": "table_body"
                        }
                    ],
                    "index": 275
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Data analysis",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 276,
                    "anchor": "_Toc19358",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "8.2.4."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Acceptance criteria for each simulated task and each knowledge assessment questionnaire is pre-defined, the table below indicates the criteria for performance outcome score on any critical task during the simulated use tasks."
                                }
                            ]
                        }
                    ],
                    "index": 277
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Table 4-3  criteria for performance outcome for simulated task"
                                }
                            ]
                        }
                    ],
                    "index": 278
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><thead><tr><th><p>Score</p></th><th><p>Description</p></th></tr></thead><tbody><tr><td><p>Success</p></td><td><p>The participant completed the step independently, regardless of the amount of time it took. Allowance was made for quick, minor self-corrections* within the criteria of success.</p></td></tr><tr><td><p>Close Call</p></td><td><p>Any instance of a potential failure that was avoided by the participant’s vigilance, as indicated by, but not limited to, the following:</p><ul><li>Observation of the participant almost failing to complete or incorrectly completing a step</li><li>Anecdotal participant comments</li></ul></td></tr><tr><td><p>Fail</p></td><td><p>The participant did not complete, or incorrectly completed, the step. </p></td></tr></tbody></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 279,
                            "type": "table_body"
                        }
                    ],
                    "index": 279
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "* All specific self-corrections should be documented and reported."
                                }
                            ]
                        }
                    ],
                    "index": 280
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The table below indicates the criteria for performance outcome score on any knowledge assessment question."
                                }
                            ]
                        }
                    ],
                    "index": 281
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Table 4-4  criteria for performance outcome for knowledge assessment"
                                }
                            ]
                        }
                    ],
                    "index": 282
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p>Score</p></td><td><p>Description</p></td></tr><tr><td><p>Correct</p></td><td><p>Participant gives a correct answer successfully aligning with success criteria</p></td></tr><tr><td><p>Incorrect</p></td><td><p>Participant gives an incorrect answer </p></td></tr><tr><td><p>Located Information</p></td><td><p>Participant is able to locate correct answer in labeling </p></td></tr><tr><td><p>Did not Locate Information</p></td><td><p>Participant is unable to locate correct answer in labeling</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 283,
                            "type": "table_body"
                        }
                    ],
                    "index": 283
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Result",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 284,
                    "anchor": "_Toc30747",
                    "is_numbered_style": true,
                    "level": 3,
                    "section_number": "8.2.5."
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Critical task result ",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 285
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Use error observation of the use error and hazard statistic according to the table below."
                                }
                            ]
                        }
                    ],
                    "index": 286
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Task</strong></p></td><td><p><strong>Usage Steps</strong></p></td><td><p><strong>User error</strong></p></td><td><p><strong>Percent of use error(test times)</strong></p></td></tr><tr><td><p><strong>Task 1: User Self-Trains </strong></p></td><td><p>User Self-Trains </p></td><td><p>User fail to perform self-trains</p></td><td><p>0/30(0%)</p></td></tr><tr><td rowspan=\"2\"><p><strong>Task 2: Power on</strong></p></td><td><p>install battery for the device </p></td><td><p>User can not install the batteries properly according to instruction for use</p></td><td><p>0/30(0%)</p></td></tr><tr><td><p>Switching on and off (on/off button)</p></td><td><p>User can not power on the device successfully</p></td><td><p>0/30(0%) </p></td></tr><tr><td><p><strong>Task 3: treatment </strong></p></td><td><p>Turn on the Device</p></td><td><p>User can not turn on the device </p></td><td><p>0/30(0%)</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 287,
                            "type": "table_body"
                        }
                    ],
                    "index": 287
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Task 5 is assessed in the knowledge assessment below."
                                }
                            ]
                        }
                    ],
                    "index": 288
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Knowledge assessment result ",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 289
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Operation",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 290
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>Is it easy or difficult to install the batteries?</p></td></tr><tr><td><p>2</p></td><td><p>Is the user manual easy or difficult to read and understanding?</p></td></tr><tr><td><p>3</p></td><td><p>Is the panel of the device easily to be recognized?</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 291,
                            "type": "table_body"
                        }
                    ],
                    "index": 291
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Results:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 292
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Very</strong></p><p><strong>difficult</strong></p></td><td><p><strong>Difficult</strong></p></td><td><p><strong>Normal</strong></p></td><td><p><strong>Easy</strong></p></td><td><p><strong>Very easy</strong></p></td></tr><tr><td><p><a></a>1</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>2(7%)</p></td><td><p>23(77%)</p></td><td><p>5(16%)</p></td></tr><tr><td><p>2</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>4(13%)</p></td><td><p>16(53%)</p></td><td><p>10(34%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>5(17%)</p></td><td><p>12(40%)</p></td><td><p>13(43%)</p></td></tr><tr><td><p>4</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>6(20%)</p></td><td><p>13(43%)</p></td><td><p>11(37%)</p></td></tr><tr><td><p>5</p></td><td><p>0(0%)</p></td><td><p>1(3%)</p></td><td><p>8(27%)</p></td><td><p>12(40%)</p></td><td><p>9(30%)</p></td></tr><tr><td><p>6</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>8(27%)</p></td><td><p>14(47%)</p></td><td><p>8(26%)</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 293,
                            "type": "table_body"
                        }
                    ],
                    "index": 293
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Maintenance",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 294
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>Do you think the device can be stored under -20°C?</p></td></tr><tr><td><p>2</p></td><td><p>Do you think the device can be used over the temperature 40°C?</p></td></tr><tr><td><p>3</p></td><td><p>Do you think the device can be used under the temperature 5°C?</p></td></tr><tr><td><p>4</p></td><td><p>Do you think the device can be soaked or immersed to clean?</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 295,
                            "type": "table_body"
                        }
                    ],
                    "index": 295
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Results:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 296
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Yes</strong></p></td><td><p><strong>No</strong></p></td><td><p><strong>No idea</strong></p></td></tr><tr><td><p>1</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>2</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>4</p></td><td><p>0(0%)</p></td><td><p>27(90%)</p></td><td><p>3(10%)</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 297,
                            "type": "table_body"
                        }
                    ],
                    "index": 297
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Oeration environment",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 298
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>Do you think the device can be used during examination in hospital?</p></td></tr><tr><td><p>2</p></td><td><p>Do you think the device can be disturbed by cell phone or other wireless equipment?</p></td></tr><tr><td><p>3</p></td><td><p>Do you think it can be used during cooking? Driving? Sleeping?</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 299,
                            "type": "table_body"
                        }
                    ],
                    "index": 299
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Results:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 300
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Yes</strong></p></td><td><p><strong>No</strong></p></td><td><p><strong>No idea</strong></p></td></tr><tr><td><p>1</p></td><td><p>0(0%)</p></td><td><p>27(90%)</p></td><td><p>3(10%)</p></td></tr><tr><td><p>2</p></td><td><p>3(10%)</p></td><td><p>27(90%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>26(87%)</p></td><td><p>4(13%)</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 301,
                            "type": "table_body"
                        }
                    ],
                    "index": 301
                },
                {
                    "type": "list",
                    "attribute": "ordered",
                    "ilevel": 0,
                    "blocks": [
                        {
                            "type": "text",
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "text",
                                            "content": "Important indications understanding",
                                            "style": [
                                                "bold"
                                            ]
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 302
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>If you have a mercury thermometer, could you use the <a></a>Infrared Forehead Thermometer</p></td></tr><tr><td><p>2</p></td><td><p>If your skin broken, do you think you can still use the Infrared Forehead Thermometer?</p></td></tr><tr><td><p>3</p></td><td><p>If anyone who can not express themselves or can not operate the device, do you think the device can be used by them?</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 303,
                            "type": "table_body"
                        }
                    ],
                    "index": 303
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Results:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 304
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Yes</strong></p></td><td><p><strong>No</strong></p></td><td><p><strong>No idea</strong></p></td></tr><tr><td><p>1</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>2</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 305,
                            "type": "table_body"
                        }
                    ],
                    "index": 305
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Summative evaluation of the usability of the user interface",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 306,
                    "anchor": "_Toc32102",
                    "is_numbered_style": true,
                    "level": 1,
                    "section_number": "9."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The purpose of a summative evaluation is to assess the usability of the Infrared Forehead Thermometer device’s user interface for successful task completion related to hazard-related use scenarios."
                                }
                            ]
                        }
                    ],
                    "index": 307
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Through the qualitative investigations from usability tests, the 30 representative operators have gone through 3 times of tests each, and among the 90 tests in total. And during all the test,"
                                }
                            ]
                        }
                    ],
                    "index": 308
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "(1) the use error happened was within the ±95% scope, so we believe, the device is convenient to use."
                                }
                            ]
                        }
                    ],
                    "index": 309
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "(2) For the maintenance, most of them know how to maintain the device, only 3 of them have to check the user guide to conform if the device can be soaked or immersed to clean. This risk can be avoid by users to check the user guide again."
                                }
                            ]
                        }
                    ],
                    "index": 310
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "(3) For the operation environment, several user have to check the user manual to conform where to use, this risk can be avoid during use. Only 3 user think the device can be disturbed by wireless equipment such as cell phone."
                                }
                            ]
                        }
                    ],
                    "index": 311
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "(4) For the important indications, all users can clarify which condition the device can not be used."
                                }
                            ]
                        }
                    ],
                    "index": 312
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "As the results above, we believe, the IFT Infrared Forehead Thermometer can be used properly and easily with the user manual provided to users"
                                }
                            ]
                        }
                    ],
                    "index": 313,
                    "anchor": "OLE_LINK6"
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "No new hazards, hazardous situations, or risk scenarios are discovered, improvements are not necessary."
                                }
                            ]
                        }
                    ],
                    "index": 314
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Conclusion",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 315,
                    "anchor": "_Toc6446",
                    "is_numbered_style": true,
                    "level": 1,
                    "section_number": "10."
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Modifications to the design",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 316,
                    "anchor": "_Toc7948",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "10.1."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "According to the results of the usability validation, there is no need to make modification to the original design."
                                }
                            ]
                        }
                    ],
                    "index": 317
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Further improvement ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 318,
                    "anchor": "_Toc11588",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "10.2."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Further improvement of the USER INTERFACE design as it relates to SAFETY is not necessary and practicable, because We have no customer complain about PT9L."
                                }
                            ]
                        }
                    ],
                    "index": 319
                }
            ],
            "discarded_blocks": [
                {
                    "type": "header",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "  Usability Engineering File",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 320
                }
            ],
            "page_idx": 1
        },
        {
            "para_blocks": [
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Other requirement:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 0,
                    "anchor": "_Toc24786",
                    "is_numbered_style": true,
                    "level": 1,
                    "section_number": "11."
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Personnel qualification:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 1,
                    "anchor": "_Toc12921",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "11.1."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Usability engineering file should be drafted by software engineer,audited by software director and the person who has clinical background.reviewed by qualified person."
                                }
                            ]
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><a></a><strong>MEMBER</strong></p></td><td><p><strong>NAME</strong></p></td><td><p><strong>QUALIFICATION</strong></p></td></tr><tr><td><p>Product manager</p></td><td><p>Cong Ming</p></td><td><p>Major：Electronic information engineering，more than 10 years relevant experience.</p></td></tr><tr><td><p>Project manager</p></td><td><p>Hou Guangwei</p></td><td><p>Major：Biomedical engineering，more than 10 years relevant experience.</p></td></tr><tr><td><p>Hardware Design personnel</p></td><td><p>Wan Long</p></td><td><p>Major：Biomedical engineering，more than 10 years relevant experience.</p></td></tr><tr><td><p>Software Design personnel</p></td><td><p>Wang Di</p></td><td><p>Major：Electrical engineering and automation，more than 4 years relevant experience.</p></td></tr><tr><td><p>Mechanical design personnel</p></td><td><p>Liu Zhao</p></td><td><p>Major: Mechanical design and manufacturing，more than 5  years design experience</p></td></tr><tr><td><p>Personnel with medical background</p></td><td><p>Gao Kejian</p></td><td><p>Major: cardiovascular, more than 30 years clinical experience，Professor，be familiar with the usability engineering of blood pressure monitor</p></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 3,
                            "type": "table_body"
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "title",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "DHF requirement:",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "anchor": "_Toc9152",
                    "is_numbered_style": true,
                    "level": 2,
                    "section_number": "11.2."
                },
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "Design input document should record the medical equipment references the USABILITY ENGINEERING PROCESS.see PT9L-FXGB01 V1.0"
                                }
                            ]
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "type": "header",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "  Usability Engineering File",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6
                }
            ],
            "page_idx": 2
        },
        {
            "para_blocks": [
                {
                    "type": "text",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "The signature of review member ",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 0
                },
                {
                    "type": "table",
                    "blocks": [
                        {
                            "lines": [
                                {
                                    "spans": [
                                        {
                                            "type": "table",
                                            "html": "<table><tr><td><p><strong>MEMBER</strong></p></td><td><p><strong>NAME</strong></p></td><td><p><strong>Signature</strong></p></td><td><p><strong>Date</strong></p></td></tr><tr><td><p><a></a>Product manager</p></td><td><p>Hou Guangwei</p></td><td></td><td></td></tr><tr><td><p>Project manager</p></td><td><p>Hou Guangwei</p></td><td></td><td></td></tr><tr><td><p>Hardware Design personnel</p></td><td><p>Wan Long</p></td><td></td><td></td></tr><tr><td><p>Software Design personnel</p></td><td><p><a></a>Wang Di</p></td><td></td><td></td></tr><tr><td><p>Mechanical design personnel</p></td><td><p>Liu Zhao</p></td><td></td><td></td></tr><tr><td><p>Personnel with medical backgroud</p></td><td><p>Gao Kejian</p></td><td></td><td></td></tr></table>"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "type": "table_body"
                        }
                    ],
                    "index": 1
                }
            ],
            "discarded_blocks": [
                {
                    "type": "header",
                    "lines": [
                        {
                            "spans": [
                                {
                                    "type": "text",
                                    "content": "  Usability Engineering File",
                                    "style": [
                                        "bold"
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2
                }
            ],
            "page_idx": 3
        }
    ],
    "_backend": "office",
    "_version_name": "3.1.6"
}