[
    [
        {
            "type": "text",
            "content": "<text style=\"bold\">Usability Engineering File </text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">(V1.0)</text>"
        },
        {
            "type": "text",
            "content": "Product/project name：<text style=\"underline\">Infrared Forehead Thermometer</text>"
        },
        {
            "type": "text",
            "content": "Model   name: <text style=\"underline\">        PT9L   \t\t\t</text>"
        },
        {
            "type": "text",
            "content": "Project number: <text style=\"underline\">      30000078\t</text>"
        },
        {
            "type": "text",
            "content": "Drafted  by: <text style=\"underline\">                      </text>  Date <text style=\"underline\">             </text>."
        },
        {
            "type": "text",
            "content": "Reviewed by: <text style=\"underline\">                      </text>  Date <text style=\"underline\">             </text>.",
            "anchor": "OLE_LINK40"
        },
        {
            "type": "text",
            "content": "Reviewed by: <text style=\"underline\">                      </text>  Date <text style=\"underline\">             </text>.",
            "anchor": "OLE_LINK42"
        },
        {
            "type": "text",
            "content": "Approved by: <text style=\"underline\">                       </text> Date <text style=\"underline\">             </text>."
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>No.</strong></p></td><td><p><strong>Version Date </strong></p></td><td><p><strong>Version Description</strong></p></td><td><p><strong>Version</strong></p></td><td><p><strong>Drafter</strong></p></td><td><p><strong>Approver</strong></p></td></tr><tr><td><p><a id=\"OLE_LINK3\"></a>1</p></td><td><p>2024.06.18</p></td><td><p>Original</p></td><td><p>V1.0</p></td><td><p>Wang Di</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p><a id=\"OLE_LINK8\"></a></p></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Version History</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Content</text>"
        },
        {
            "type": "index",
            "content": [
                {
                    "type": "text",
                    "content": "1. Executive summary\t1",
                    "anchor": "_Toc27444"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "1.1 Purpose\t1",
                            "anchor": "_Toc29045"
                        },
                        {
                            "type": "text",
                            "content": "1.2 Usability engineering process\t1",
                            "anchor": "_Toc10930"
                        },
                        {
                            "type": "text",
                            "content": "1.3 Usability engineering file\t2",
                            "anchor": "_Toc8238"
                        },
                        {
                            "type": "text",
                            "content": "1.4 Tailoring of the usability engineering effort\t3",
                            "anchor": "_Toc3222"
                        },
                        {
                            "type": "text",
                            "content": "1.5 Conclusion\t4",
                            "anchor": "_Toc3961"
                        }
                    ],
                    "ilevel": 1
                },
                {
                    "type": "text",
                    "content": "2. Summary of the use specification\t4",
                    "anchor": "_Toc25196"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "2.1 Prepare user specification\t4",
                            "anchor": "_Toc31473"
                        },
                        {
                            "type": "index",
                            "content": [
                                {
                                    "type": "text",
                                    "content": "2.1.1 Intended medical indication\t4",
                                    "anchor": "_Toc20664"
                                },
                                {
                                    "type": "text",
                                    "content": "2.1.2 Intended patient population and operator\t4",
                                    "anchor": "_Toc14096"
                                },
                                {
                                    "type": "text",
                                    "content": "2.1.3 Intended part of the body or type of tissue applied to or interacted with\t4",
                                    "anchor": "_Toc15340"
                                },
                                {
                                    "type": "text",
                                    "content": "2.1.4 Intended USER PROFILE\t4",
                                    "anchor": "_Toc30943"
                                },
                                {
                                    "type": "text",
                                    "content": "2.1.5 USE ENVIRONMENT\t5",
                                    "anchor": "_Toc17890"
                                },
                                {
                                    "type": "text",
                                    "content": "2.1.6 Operating principle\t5",
                                    "anchor": "_Toc24565"
                                }
                            ],
                            "ilevel": 2
                        }
                    ],
                    "ilevel": 1
                },
                {
                    "type": "text",
                    "content": "3. Description of the user interface\t5",
                    "anchor": "_Toc10325"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "3.1 Identify user interface characteristics related to safety and potential use errors\t5",
                            "anchor": "_Toc32160"
                        },
                        {
                            "type": "index",
                            "content": [
                                {
                                    "type": "text",
                                    "content": "3.1.1 primary operating functions\t5",
                                    "anchor": "_Toc23531"
                                },
                                {
                                    "type": "text",
                                    "content": "3.1.2 User interface characteristics related to safety\t6",
                                    "anchor": "_Toc10803"
                                },
                                {
                                    "type": "text",
                                    "content": "3.1.3 Potential use error and safety risk\t6",
                                    "anchor": "_Toc14546"
                                }
                            ],
                            "ilevel": 2
                        }
                    ],
                    "ilevel": 1
                },
                {
                    "type": "text",
                    "content": "4. Summary of known use problems\t6",
                    "anchor": "_Toc16834"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "4.1 Identify known or foreseeable hazard and hazardous situations\t6",
                            "anchor": "_Toc25852"
                        }
                    ],
                    "ilevel": 1
                },
                {
                    "type": "text",
                    "content": "5. Summary of hazard-related use scenarios\t7",
                    "anchor": "_Toc27613"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "5.1 Identify and describe hazard-related use scenarios evaluated\t7",
                            "anchor": "_Toc17788"
                        },
                        {
                            "type": "text",
                            "content": "5.2 Select hazard-related use scenarios for summative evaluation\t7",
                            "anchor": "_Toc28169"
                        },
                        {
                            "type": "text",
                            "content": "5.3 Establish user interface specification\t8",
                            "anchor": "_Toc5014"
                        }
                    ],
                    "ilevel": 1
                },
                {
                    "type": "text",
                    "content": "6. Perform user interface design\t8",
                    "anchor": "_Toc18176"
                },
                {
                    "type": "text",
                    "content": "7. Establish user interface evaluation plan\t9",
                    "anchor": "_Toc31614"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "7.1 Formative evaluation plan\t9",
                            "anchor": "_Toc262"
                        },
                        {
                            "type": "text",
                            "content": "7.2 Summative evaluation plan\t10",
                            "anchor": "_Toc6615"
                        }
                    ],
                    "ilevel": 1
                },
                {
                    "type": "text",
                    "content": "8. Summary of formative evaluations\t10",
                    "anchor": "_Toc23510"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "8.1 Formative evaluation\t10",
                            "anchor": "_Toc5750"
                        },
                        {
                            "type": "text",
                            "content": "8.2 Usability test\t11",
                            "anchor": "_Toc13035"
                        },
                        {
                            "type": "index",
                            "content": [
                                {
                                    "type": "text",
                                    "content": "8.2.1 Test environment\t11",
                                    "anchor": "_Toc19961"
                                },
                                {
                                    "type": "text",
                                    "content": "8.2.2 Critical Tasks\t11",
                                    "anchor": "_Toc27452"
                                },
                                {
                                    "type": "text",
                                    "content": "8.2.3 Knowledge Assessment\t12",
                                    "anchor": "_Toc18719"
                                },
                                {
                                    "type": "text",
                                    "content": "8.2.4 Data analysis\t13",
                                    "anchor": "_Toc19358"
                                },
                                {
                                    "type": "text",
                                    "content": "8.2.5 Result\t13",
                                    "anchor": "_Toc30747"
                                }
                            ],
                            "ilevel": 2
                        }
                    ],
                    "ilevel": 1
                },
                {
                    "type": "text",
                    "content": "9. Summative evaluation of the usability of the user interface\t16",
                    "anchor": "_Toc32102"
                },
                {
                    "type": "text",
                    "content": "10. Conclusion\t16",
                    "anchor": "_Toc6446"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "10.1 Modifications to the design\t16",
                            "anchor": "_Toc7948"
                        },
                        {
                            "type": "text",
                            "content": "10.2 Further improvement\t16",
                            "anchor": "_Toc11588"
                        }
                    ],
                    "ilevel": 1
                },
                {
                    "type": "text",
                    "content": "11. Other requirement:\t17",
                    "anchor": "_Toc24786"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "11.1 Personnel qualification:\t17",
                            "anchor": "_Toc12921"
                        },
                        {
                            "type": "text",
                            "content": "11.2 DHF requirement:\t17",
                            "anchor": "_Toc9152"
                        }
                    ],
                    "ilevel": 1
                }
            ],
            "ilevel": 0
        },
        {
            "type": "header",
            "content": "<text style=\"bold\">DN:CE-PT9L-12 V1.0                       Usability Engineering File</text>"
        }
    ],
    [
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Executive summary  </text>",
            "anchor": "_Toc27444"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Purpose</text>",
            "anchor": "_Toc29045"
        },
        {
            "type": "text",
            "content": "The purpose of Usability Engineering, also known as Human Factors Engineering, for the Infrared Forehead Thermometer is to provide a systematic process to analyze, specify, develop, and evaluate the usability of the device in relation to safety. This process aims to assess and mitigate risks associated with normal use. By considering the specific needs and abilities of users, Usability Engineering enhances the usability, safety, and user experience of the Infrared Forehead Thermometer, reducing the likelihood of errors and optimizing the overall effectiveness."
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Usability engineering process </text>",
            "anchor": "_Toc10930"
        },
        {
            "type": "text",
            "content": "Implementing a Usability Engineering Program for Infrared Forehead Thermometer:",
            "anchor": "OLE_LINK1"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Organizational Roles and Responsibilities:</text>"
        },
        {
            "type": "text",
            "content": "Assign roles and responsibilities within the organization for managing the usability engineering process."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Establish General Procedures for Major Usability Engineering Processes:</text>"
        },
        {
            "type": "text",
            "content": "Develop standardized procedures for key usability engineering activities to ensure consistency and effectiveness."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Allocate Necessary Resources:</text>"
        },
        {
            "type": "text",
            "content": "Ensure adequate budget allocation for usability engineering activities during project planning cycles."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Effective Usability Engineering Projects and Plans:</text>"
        },
        {
            "type": "text",
            "content": "Develop a customized usability engineering project plan for each product development effort."
        },
        {
            "type": "text",
            "content": "Define activity timelines, team roles, and responsibilities tailored to the project."
        },
        {
            "type": "text",
            "content": "Integrate usability engineering into the overall medical device project plan to avoid isolation."
        },
        {
            "type": "text",
            "content": "Address the need to reduce use error risks and create satisfying medical devices."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Risk Management as it Relates to Usability Engineering:</text>"
        },
        {
            "type": "text",
            "content": "Integrate usability engineering and risk management efforts."
        },
        {
            "type": "text",
            "content": "Share documentation of use error hazard analysis between risk management and usability engineering teams."
        },
        {
            "type": "text",
            "content": "Treat use errors as you would other medical device failures, recognizing that user interface design shortcomings can lead to significant harm."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Risk Analysis:</text>"
        },
        {
            "type": "text",
            "content": "Consider potential use errors in the same manner as other device failures."
        },
        {
            "type": "text",
            "content": "Prioritize severity of potential harm over probability of use error occurrence."
        },
        {
            "type": "text",
            "content": "Analyze a wide range of possible use errors, including incorrect actions and omissions."
        },
        {
            "type": "text",
            "content": "Address factors inducing use errors such as distractions, workload, fatigue, and more."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Risk Control:</text>"
        },
        {
            "type": "text",
            "content": "Implement safety principles for risk control, including inherent safety by design, protective measures, and information for safety."
        },
        {
            "type": "text",
            "content": "Prioritize inherent safety by design as the most effective way to prevent use errors and harm."
        },
        {
            "type": "text",
            "content": "Use built-in protections against use errors, such as physical guards and interlocks."
        },
        {
            "type": "text",
            "content": "Information for safety serves as a supplement to design risk control measures."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Information for Safety:</text>"
        },
        {
            "type": "text",
            "content": "Consider information for safety as part of the user interface and subject it to the same usability engineering process."
        },
        {
            "type": "text",
            "content": "Ensure information for safety is perceivable, understandable, and supports correct use."
        },
        {
            "type": "text",
            "content": "Apply iterative formative and summative evaluation for effective information for safety."
        },
        {
            "type": "text",
            "content": "Identify to whom and how safety information will be provided, reducing exposure to hazards."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Overall Evaluation of Residual Risk:</text>"
        },
        {
            "type": "text",
            "content": "Evaluate residual risk considering all associated risks, including those from device failures and use errors."
        },
        {
            "type": "text",
            "content": "Implementing this comprehensive usability engineering program with risk analysis ensures the safety of operators using the Infrared Forehead Thermometer and reduces potential harm caused by use errors. Adhering to relevant standards and guidelines is crucial for creating a successful usability engineering and risk management process."
        },
        {
            "type": "text",
            "content": "Risk control as it relates to user interface design"
        },
        {
            "type": "text",
            "content": "Information for safety as it related to usability"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Usability engineering file</text>",
            "anchor": "_Toc8238"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Usability Engineering File Summary:</text>"
        },
        {
            "type": "text",
            "content": "The Usability Engineering File is a comprehensive collection of records that documents the entire Usability Engineering Process implemented by the manufacturer. These records serve as a valuable resource for development activities and provide objective evidence for compliance with standards, particularly IEC 62366-1. The records are crucial for demonstrating the safety and effectiveness of the medical device's user interface and its usability for operators."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Contents of the Usability Engineering File:</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Recorded Activities: </text>"
        },
        {
            "type": "text",
            "content": "The file includes detailed records of all Usability Engineering activities undertaken during the development process. This encompasses various phases such as user interviews, field observations, and usability tests. These records can include written documents, photographs, and videos capturing interactions with prospective users."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Objective Evidence: </text>"
        },
        {
            "type": "text",
            "content": "The records within the file offer objective evidence of adherence to IEC 62366-1 standards. They demonstrate how usability considerations were integrated into the development process and provide traceability for compliance assessment."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Relationship to Other Processes: </text>"
        },
        {
            "type": "text",
            "content": "The Usability Engineering Process is closely intertwined with other development processes like product realization and risk management. The records generated through usability engineering activities directly contribute to these processes and complement their respective records."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Integration with Other Processes:</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">a) User Interface Specification: </text>"
        },
        {
            "type": "text",
            "content": "The User Interface Specification, outlining design and usability guidelines, can be integrated into the product specification of the overall product realization process. This ensures that usability considerations are aligned with the broader product development goals."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">b) Software User Interface: </text>"
        },
        {
            "type": "text",
            "content": "For software-based user interfaces, the User Interface Specification becomes part of the software requirements specification essential for software development. This alignment ensures that software design meets both functional and usability requirements."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">c) Usability Evaluation Plan: </text>"
        },
        {
            "type": "text",
            "content": "The Usability Evaluation Plan, detailing how usability will be assessed, can be included within the verification and validation plan of the overall product realization process. This integration ensures that usability evaluation aligns with broader testing efforts."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">d) Risk Management: </text>"
        },
        {
            "type": "text",
            "content": "Analyses of known use problems and foreseeable use errors become part of the Risk Management File. This integration ensures that risks associated with use errors are managed in alignment with risk management processes."
        },
        {
            "type": "text",
            "content": "In summary, the Usability Engineering File acts as a consolidated repository of records that demonstrate the manufacturer's commitment to designing a safe, effective, and user-friendly medical device. It provides transparency into usability engineering activities, compliance with standards, and integration with other essential development processes."
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Tailoring of the usability engineering effort </text>",
            "anchor": "_Toc3222"
        },
        {
            "type": "text",
            "content": "Tailoring the usability engineering effort for a Infrared Forehead Thermometer is essential to address the specific risks and complexities associated with its use. The level of effort required for usability engineering can vary significantly depending on the nature of the device, its functions, and potential risks. Several considerations should guide the tailoring process:"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Risk Assessment and Severity: </text>"
        },
        {
            "type": "text",
            "content": "Begin by assessing the potential risks associated with the Infrared Forehead Thermometer's usability. Focus on identifying hazards and their potential causes that could lead to harm. Consider the severity of potential harm when determining the scope of usability engineering efforts. High-severity risks should receive greater attention."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Device Complexity: </text>"
        },
        {
            "type": "text",
            "content": "Consider the complexity of the Infrared Forehead Thermometer's functions and user interactions. Devices with more intricate operations may require more extensive usability engineering efforts. The complexity could range from simple devices like lancing devices to more complex ones like haemodialysis equipment."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Novelty: </text>"
        },
        {
            "type": "text",
            "content": "For novel devices lacking post-production data, prioritize the severity of potential harm over estimating occurrence probability. This approach helps tailor usability engineering efforts to address worst-case scenarios and focuses on minimizing harm."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Modification and Change: </text>"
        },
        {
            "type": "text",
            "content": "When modifying an existing user interface, focus on the changed elements and their effects on device use. If unchanged elements remain unaffected, additional usability engineering effort might not be needed. Changes that do not impact the user interface or use specifications might not necessitate additional effort."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Previous Records: </text>"
        },
        {
            "type": "text",
            "content": "If previous usability engineering records are available for an existing user interface, leverage these records to streamline the usability engineering effort. Tailor activities based on the changes made to the user interface and the relevance of previous records."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">User Research and Testing: </text>"
        },
        {
            "type": "text",
            "content": "Tailor the extent of user research and testing based on device complexity and risks. Research efforts might involve a smaller or larger number of participants. The usability testing scope could vary from involving a comprehensive set of users to specific user groups with distinct responsibilities."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Summative Evaluation: </text>"
        },
        {
            "type": "text",
            "content": "Tailor the quantity and complexity of summative evaluations based on the risk assessment. For some cases, a single usability test with a single user group might suffice to assess hazard-related use scenarios. In other instances, multiple sessions with different user groups might be necessary to assess various scenarios."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Iterative Process: </text>"
        },
        {
            "type": "text",
            "content": "Good usability engineering practice involves iterative evaluations. If initial summative evaluations indicate modifications are needed, focus subsequent evaluations on those specific elements of the user interface affected by the changes."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Usability Engineering Plan: </text>"
        },
        {
            "type": "text",
            "content": "Develop a tailored usability engineering plan that outlines the specific activities, participants, and methods for each phase of usability engineering. This plan ensures that efforts are aligned with the device's characteristics and risks."
        },
        {
            "type": "text",
            "content": "By tailoring the usability engineering effort to the unique characteristics of the Infrared Forehead Thermometer, you can effectively identify, mitigate, and control usability-related risks, ensuring the safety and effectiveness of the device's user interface.",
            "anchor": "OLE_LINK2"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Conclusion </text>",
            "anchor": "_Toc3961"
        },
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Summary of the use specification</text>",
            "anchor": "_Toc25196"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Prepare user specification</text>",
            "anchor": "_Toc31473"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Intended medical indication</text>",
            "anchor": "_Toc20664"
        },
        {
            "type": "text",
            "content": "The Wireless No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead on people of all ages. It can be used by consumers in the household environment and by healthcare providers."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Intended patient population and operator</text>",
            "anchor": "_Toc14096"
        },
        {
            "type": "text",
            "content": "The Infrared Forehead Thermometer is suitable for people of all ages, including lay persons and professionals."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Intended part of the body or type of tissue applied to or interacted with</text>",
            "anchor": "_Toc15340"
        },
        {
            "type": "text",
            "content": "Aim the thermometer probe at the center of the forehead and keep the probe 1.18 in (3cm) away from the forehead (the optimal distance is about the width of an adult’s index finger)."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Intended USER PROFILE</text>",
            "anchor": "_Toc30943"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Experience:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "– minimum: no special experience needed"
        },
        {
            "type": "text",
            "content": "– no maximum"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Age: people of all ages"
                },
                {
                    "type": "text",
                    "content": "Education:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "– several years of intensive reading experience (school)"
        },
        {
            "type": "text",
            "content": "– no maximum"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Knowledge:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "– minimum: . read and understand ‘westernized Arabic’ numerals when written in Arial font"
        },
        {
            "type": "text",
            "content": ". can read temperature values and related prompts."
        },
        {
            "type": "text",
            "content": ". understands hygiene"
        },
        {
            "type": "text",
            "content": "– no maximum"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Language understanding:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "– languages as specified in the instruction."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Health: The patient can be an intended operator. All functions of the unit can be used safely by patient."
                },
                {
                    "type": "text",
                    "content": "User state:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "– User is OPERATOR: alert, mentally competent\n– User is not OPERATOR: not relevant"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">USE ENVIRONMENT</text>",
            "anchor": "_Toc17890"
        },
        {
            "type": "text",
            "content": "a) General:"
        },
        {
            "type": "text",
            "content": "b) Environment:Home use , avoid strong magnetism interfere"
        },
        {
            "type": "text",
            "content": ". Environmental temperature for using: 50℉-104℉(10℃-40℃)"
        },
        {
            "type": "text",
            "content": ". Environmental humidity for using: 15-95%RH, non-condensing"
        },
        {
            "type": "text",
            "content": ". Environmental temperature for storage:  -4℉~131℉（-20℃- 55℃）"
        },
        {
            "type": "text",
            "content": ". Environmental humidity for storage: 15-95%RH, non-condensing"
        },
        {
            "type": "text",
            "content": ". Environmental pressure: 70kPa~106kPa"
        },
        {
            "type": "text",
            "content": "c) Frequency of use: not specified."
        },
        {
            "type": "text",
            "content": "d) Mobility:handheld"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Operating principle</text>",
            "anchor": "_Toc24565"
        },
        {
            "type": "text",
            "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by measuring the energy of IR emitted from the forehead."
        },
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Description of the user interface  </text>",
            "anchor": "_Toc10325"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Identify user interface characteristics related to safety and potential use errors</text>",
            "anchor": "_Toc32160"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "primary operating functions",
            "anchor": "_Toc23531"
        },
        {
            "type": "text",
            "content": "a) Switching on and off (on/off button):"
        },
        {
            "type": "text",
            "content": "–easy tactile identification of location of button"
        },
        {
            "type": "text",
            "content": "b) Press the button and reading display :"
        },
        {
            "type": "text",
            "content": "– the button is easier to identify and press"
        },
        {
            "type": "text",
            "content": "– display clearly visible under conditions of visibility"
        },
        {
            "type": "text",
            "content": "c) Changing battery (battery compartment):"
        },
        {
            "type": "text",
            "content": "– clear indication of proper polarity and proper battery type"
        },
        {
            "type": "text",
            "content": "– inserting an incorrect battery does not damage the device"
        },
        {
            "type": "text",
            "content": "– easy battery interchange for elderly people with reduced fine motor control of hands and fingers"
        },
        {
            "type": "text",
            "content": "d) Cleaning:"
        },
        {
            "type": "text",
            "content": "– no entrapping contours or crevices for easy cleaning"
        },
        {
            "type": "text",
            "content": "– Clean the unit with a soft, slightly moistened cloth. In case of more extreme soiling you can also moisten the cloth with mild soapy water."
        },
        {
            "type": "text",
            "content": "e) Storing:"
        },
        {
            "type": "text",
            "content": "– no special conditions required"
        },
        {
            "type": "text",
            "content": "f) Instructions for use–issues to be addressed:"
        },
        {
            "type": "text",
            "content": "– water/humidity"
        },
        {
            "type": "text",
            "content": "– temperature"
        },
        {
            "type": "text",
            "content": "– battery type and battery replacement instructions"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">User interface characteristics related to safety </text>",
            "anchor": "_Toc10803"
        },
        {
            "type": "text",
            "content": "When there is an error, the thermometer will produce a visual alarm."
        },
        {
            "type": "text",
            "content": "There is no Rough surface, sharp angle and sharp edge."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Potential use error and safety risk</text>",
            "anchor": "_Toc14546"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Item</strong></p></td><td><p><strong>User error</strong></p></td><td><p><strong>Hazard</strong></p></td></tr><tr><td><p>1</p></td><td><p>Can not install the battery or install in wrong polarity </p></td><td><p>The device does not work</p></td></tr><tr><td><p>2</p></td><td><p>Battery depleted</p></td><td><p>The device does not work</p></td></tr><tr><td><p>3</p></td><td><p>Unable to carry out measurement as current battery capacity is too low.</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>4</p></td><td><p>Meaurement distance is too long</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>5</p></td><td><p>Target temperature is beyond range of measurements 89.6℉-109.2℉(32℃-42.9℃)</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>6</p></td><td><p>Environment temperature either exceeds the design range 50℉-104℉(10℃-40℃)or is unstable</p></td><td><p>The device cannot measure correctly</p></td></tr><tr><td><p>7</p></td><td><p>Can not turn on the Device</p></td><td><p>The device will not work</p></td></tr><tr><td><p>8</p></td><td><p>Can not cleaning probe</p></td><td><p>Probe life is reduced and detection results may be inaccurate</p></td></tr><tr><td><p>9</p></td><td><p>Get water into the device while clean the device</p></td><td><p>The device may fail to work</p></td></tr><tr><td><p>10</p></td><td><p>Do not take out of the battery when not used for a long time</p></td><td><p>The life of the batteries will be decreased</p></td></tr><tr><td><p>11</p></td><td><p>Measuring body parts incorrectly </p></td><td><p>The measurement result of the device is inaccurate</p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Summary of known use problems </text>",
            "anchor": "_Toc16834"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Identify known or foreseeable hazard and hazardous situations</text>",
            "anchor": "_Toc25852"
        },
        {
            "type": "text",
            "content": "The process of identifying known or foreseeable HAZARDS and HAZARDOUS SITUATIONS within the context of the RISK MANAGEMENT PROCESS, as outlined in ISO 14971, involves several steps to ensure the safety of the medical device. The USABILITY ENGINEERING PROCESS plays a significant role in identifying USE ERRORS as potential contributors to HAZARDOUS SITUATIONS."
        },
        {
            "type": "text",
            "content": "The primary objective of this identification process is to recognize and describe potential scenarios where the use of the medical device could lead to harm. This is achieved by analyzing potential USE ERRORS and their potential consequences, ultimately assessing the impact they might have on the safety of the device and its users."
        },
        {
            "type": "text",
            "content": "Potential HAZARDOUS SITUATIONS, including that stem from or are triggered by USE ERRORS has been thoroughly analyze. the probability of a HAZARDOUS SITUATION occurring and the likelihood of harm resulting from it are considered."
        },
        {
            "type": "text",
            "content": "We searched MAUDE of FDA with Infrared Forehead Thermometer, and found there are a few adverse events happen on Infrared Forehead Thermometer, in most cases, there is an error in the measurement of the infrared forehead thermometer.. However, most of the event did not have complications from this incident, and the patient is doing well now."
        },
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Summary of hazard-related use scenarios</text>",
            "anchor": "_Toc27613"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Identify and describe hazard-related use scenarios evaluated</text>",
            "anchor": "_Toc17788"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Normal USE SCENARIOS:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "– OPERATOR/PATIENT = adult",
            "anchor": "OLE_LINK9"
        },
        {
            "type": "text",
            "content": "– room temperature"
        },
        {
            "type": "text",
            "content": "– Adequate  illumination"
        },
        {
            "type": "text",
            "content": "– Measure the body temperature when the enviroment is quiet"
        },
        {
            "type": "text",
            "content": "b) worst case USE SCENARIOS: PATIENT = OPERATOR:"
        },
        {
            "type": "text",
            "content": "– OPERATOR/PATIENT = adult",
            "anchor": "OLE_LINK33"
        },
        {
            "type": "text",
            "content": "– Environmental temperature is 40°C,95%RH"
        },
        {
            "type": "text",
            "content": "– unadequate illumination"
        },
        {
            "type": "text",
            "content": "– Measure body temperature when the enviroment is unquiet"
        },
        {
            "type": "text",
            "content": "The process of identifying known or foreseeable HAZARDS and HAZARDOUS SITUATIONS in the context of the Infrared Forehead Thermometer project involves various steps and considerations. This activity is an integral part of the RISK MANAGEMENT PROCESS, as outlined in ISO 14971, and is closely linked to the USABILITY ENGINEERING PROCESS."
        },
        {
            "type": "text",
            "content": "HAZARD-RELATED USE SCENARIOS has been defined as when a USE SCENARIO of Infrared Forehead Thermometer leads to a potentially dangerous situation for operators."
        },
        {
            "type": "text",
            "content": "Preliminary HAZARD-RELATED USE SCENARIOS that encompass various stages of USER interaction with the Infrared Forehead Thermometer has been identified in section 4 of the risk assessment report, demonstrated as Hazardous situation. These scenarios include details about the sequence of events, conditions, environments, and descriptions of the user interface."
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Select hazard-related use scenarios for summative evaluation</text>",
            "anchor": "_Toc28169"
        },
        {
            "type": "text",
            "content": "The purpose of selecting Hazard-Related Use Scenarios for summative evaluation in the context of a Infrared Forehead Thermometer is to ensure that the evaluation process covers all potential safety-related aspects of the device's user interface. The process involves determining which scenarios to include in the evaluation, considering factors like severity of harm, risks, and other circumstances specific to the device and the manufacturer. The ultimate goal is to demonstrate that users can safely and effectively interact with the Infrared Forehead Thermometer as intended."
        },
        {
            "type": "text",
            "content": "Given that a Infrared Forehead Thermometer is considered a simple device, and as a mature device, its use is not likely to result in severe harm, so all potential scenarios will be included in the summative evaluation, regardless of the severity of potential harm. This option would provide a comprehensive assessment of the device's user interface under various usage conditions and would likely cover a wide range of potential use errors."
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Establish user interface specification</text>",
            "anchor": "_Toc5014"
        },
        {
            "type": "text",
            "content": "To establish a User Interface Specification for your Infrared Forehead Thermometer,we have considered"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Development of the User Interface Specification:"
                },
                {
                    "type": "text",
                    "content": "Gather Requirements:"
                },
                {
                    "type": "text",
                    "content": "Gather user requirements from various sources,"
                },
                {
                    "type": "text",
                    "content": "Include Relevant Standards such as ISO 14971"
                },
                {
                    "type": "text",
                    "content": "Incorporate Identified Needs and Risks:"
                },
                {
                    "type": "text",
                    "content": "Accompanying Documentation and Training:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "By following these steps, the user interface specification is as follows:"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Visual Design and Layout:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "The device and the display should be easily readable, button should be easily understandable, user can complete the measurement with only the device and instruction for use."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Feedback and Indicators:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Provide clear visual feedback to confirm device operation, mode, and settings."
        },
        {
            "type": "text",
            "content": "Indicate battery status."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Safety Features:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Incorporate features to prevent accidental changes in settings during use."
        },
        {
            "type": "text",
            "content": "Implement user lock-out mechanisms to avoid unintended modifications."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Usability Testing:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Conduct usability testing with representative users according to EN 62366-1 standard to validate the effectiveness and ease of use. Identify potential use errors and areas for improvement based on user feedback."
        },
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Perform user interface design </text>",
            "anchor": "_Toc18176"
        },
        {
            "type": "text",
            "content": "The design process is documented in the DHF, below is a summary of user interface design."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "General"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "The user interface design input is conducted prioritize meeting established user interface requirements from users. The design process is iterative and aims to develop a user interface that permits users to perform all hazard-based use scenarios acceptably."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Develop Conceptual Model(s)"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Create a conceptual model that describes the general organization of the user interface, refer to the previous generation device, which has been in the EU market."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Design Software and Hardware User Interfaces"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "The software function of the device is simple, the software user interface is only indication on LCD, this indication should easy to be understood."
        },
        {
            "type": "text",
            "content": "The hardware user interface include main device, probe and wires. Develop concept sketches to explore various hardware design concepts and obtain user feedback."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Develop Detailed Designs"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Develop integrated software and hardware user interface designs based on refined concepts."
        },
        {
            "type": "text",
            "content": "Use iterative development and formative evaluations to refine and improve designs."
        },
        {
            "type": "text",
            "content": "Create user interface designs that reflect both software and hardware components, ensuring proper integration."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Verify the Design of the User Interface"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Verify that the user interface design meets specified user interface requirements."
        },
        {
            "type": "text",
            "content": "Ensure that verifiable parameters are met without requiring usability tests."
        },
        {
            "type": "text",
            "content": "Design verification can be part of the product realization process and is essential for quality management."
        },
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Establish user interface evaluation plan</text>",
            "anchor": "_Toc31614"
        },
        {
            "type": "text",
            "content": "The User Interface Evaluation plan will be integrated into the overall Usability Engineering project plan. This integration helps maintain a cohesive approach to development and evaluation activities."
        },
        {
            "type": "text",
            "content": "1. Plan Development and Scope:"
        },
        {
            "type": "text",
            "content": "User Interface design will be explored, evaluated, and confirmed during device development, this plan is composed of Formative Evaluation (development and exploration) and Summative Evaluation (confirmation)."
        },
        {
            "type": "text",
            "content": "2. Synchronization with Development Activities:"
        },
        {
            "type": "text",
            "content": "The User Interface Evaluation activities are synchronized with other development tasks. As this is a mature device, one formative evaluation is conducted during design input stage, and one formative evaluation is conducted with prototype device followed by usability tests. This usability test is also a pre-summative evaluation, if it reveals findings that require design changes, new evaluation will be conducted on changed device."
        },
        {
            "type": "text",
            "content": "3. Resource Allocation:"
        },
        {
            "type": "text",
            "content": "Design development engineer, customer representatives will participate the formative evaluation, usability test will be conducted on participants represent the end users."
        },
        {
            "type": "text",
            "content": "Please see Formative Evaluations plan and summative evaluation plan is in the following section."
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Formative evaluation plan</text>",
            "anchor": "_Toc262"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Objective:</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "The objective of the Formative Evaluation is to identify and address any usability issues in the user interface design of the Infrared Forehead Thermometer device to prevent potentially harmful use errors."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Timing and Frequency</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Plan to conduct two Formative Evaluations throughout the design and development process."
        },
        {
            "type": "text",
            "content": "Conduct the initial Formative Evaluation during the design input stage, which is early in the process to catch major design flaws."
        },
        {
            "type": "text",
            "content": "The second Formative Evaluations should be conducted during design validation stage, focusing on specific areas of improvement."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Evaluation Methods:</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Consider using a combination of methods, expert reviews and cognitive walkthroughs in the early stage, and usability testing with representative users in the validation stage."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Evaluation Criteria</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Define specific evaluation criteria based on usability goals and objectives."
        },
        {
            "type": "text",
            "content": "Assess the ease of learning and use, efficiency, error rates, and user satisfaction with the Infrared Forehead Thermometer device."
        },
        {
            "type": "text",
            "content": "Identify specific use scenarios and critical tasks to evaluate in each Formative Evaluation."
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Summative evaluation plan</text>",
            "anchor": "_Toc6615"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Objective:</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "The objective of the Summative Evaluation is to confirm the safety and effectiveness of the user interface design of the Infrared Forehead Thermometer device."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Test Design:</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Develop a Summative Evaluation plan based on regulatory requirements and guidelines for usability and human factors engineering."
        },
        {
            "type": "text",
            "content": "Define specific tasks and scenarios that represent typical use cases and potential risks associated with the Infrared Forehead Thermometer device."
        },
        {
            "type": "text",
            "content": "Determine the appropriate sample size of representative users for testing."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Test Environment:</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Set up a controlled environment that mimics the intended use environment of the Infrared Forehead Thermometer device."
        },
        {
            "type": "text",
            "content": "Include appropriate equipment and support materials required for the evaluation."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Evaluation Metrics:</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Define relevant evaluation metrics, such as task success rates to complete tasks, error rates, and user satisfaction ratings."
        },
        {
            "type": "text",
            "content": "Establish acceptance criteria for each metric to determine if the user interface meets usability and safety requirements."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Analysis and Reporting:</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Analyze the data collected during the Summative Evaluation to identify any usability issues, use errors, or concerns related to device safety."
        },
        {
            "type": "text",
            "content": "Document the findings and recommendations for design improvements or risk mitigation measure"
        },
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Summary of formative evaluations </text>",
            "anchor": "_Toc23510"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Formative evaluation </text>",
            "anchor": "_Toc5750"
        },
        {
            "type": "text",
            "content": "Formative evaluations assess user interface designs during development to identify strengths and improvement opportunities."
        },
        {
            "type": "text",
            "content": "This is a mature device, the previous generation has been marketed in the EU, and the device is for home use. There are two formative evaluation for this device, the first stage is during design input, the second stage is during device validation."
        },
        {
            "type": "text",
            "content": "In the design input stage, cognitive walkthroughs and interview from experience engineer and customer representatives."
        },
        {
            "type": "text",
            "content": "The formative evaluation in this stage is input of hazard and hazard situation identified in the risk assessment. The Infrared forehead thermometer's user interface has be refined to ensure safety, usability, and alignment with user needs before moving on to summative evaluation."
        },
        {
            "type": "text",
            "content": "In the design validation stage, usablity test has been conducted on the finished device by representative operators, please see the usability test in the section below."
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Usability test</text>",
            "anchor": "_Toc13035"
        },
        {
            "type": "text",
            "content": "The second time formutive evaluation is on prototype stage, this is also a pre-summative evaluation test, if the result is acceptable and no design change needed, the result will be used for summative evaluation."
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Test environment</text>",
            "anchor": "_Toc19961"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Environment"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "The test was done in two simulated environment, the use scenario and the worst case use scenario,. Both of the 30 representative operators are to be tested in the two scenarios."
        },
        {
            "type": "text",
            "content": "Reading the user manual first, then the representative operators are set in the above environments and follow the above test sequence. Then we record any error or observed bottlenecks , the representative operators are also asked if they feel the Infrared forehead thermometer easy to operate."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Participants and scenarios"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "According to intended user, the following participants and scenarios are selected for summative evaluation."
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "30 volunteers in total will enroll in the study, and 10 of them know the\ndevice, 20 does not know"
                },
                {
                    "type": "text",
                    "content": "10 have good Willingness and motivation to use a new device"
                },
                {
                    "type": "text",
                    "content": "All of them have good vision and hearing, tactile sensitivity"
                },
                {
                    "type": "text",
                    "content": "10 of them operate the device in the can teen room, with kitchen nearby,\na little bit noisy, light is a bit dark, noisy in meeting time, temperature high,\nhumidity high"
                },
                {
                    "type": "text",
                    "content": "10 operate in the office room, with cell phone, computers nearby, some\ntimes quiet, a little bit noisy with phone ring, light is good, workers busy tell phone, use computers, talking"
                },
                {
                    "type": "text",
                    "content": "10 operate in the laboratory room, with test equipment nearby, light is\ngood"
                },
                {
                    "type": "text",
                    "content": "Device and accompany documents will be provided to these volunteers, but training is not required, and there should not be any additional guide from study staff."
                }
            ],
            "ilevel": 0
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Critical Tasks</text>",
            "anchor": "_Toc27452"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "The study staff provided each participant with a new Infrared forehead thermometer with package. Participants were then asked to perform treatment without help of the study staff."
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "The study staff were not allowed to answer any questions related to performance of the test. Study staff also notified the subject that they quietly observed as the subject performs the iHealth Test."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Users were <text style=\"italic\">expected</text> to conduct the following:"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "list",
            "attribute": "unordered",
            "content": [
                {
                    "type": "text",
                    "content": "Read the instruction for use;"
                },
                {
                    "type": "text",
                    "content": "Install batteries"
                },
                {
                    "type": "text",
                    "content": "Complete the measure."
                }
            ],
            "ilevel": 0
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Participants were observed when they perform the steps above and all difficulties were noted."
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Task 1: User Self-Trains </text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Usage Steps</strong></p></td><td><p><strong>Type</strong></p></td><td><p><strong>Success Criteria</strong></p></td></tr><tr><td><p><a id=\"_Hlk33174561\"></a>User Self-Trains </p></td><td><p>Critical</p></td><td><p>User self-trains on available training labeling</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Task 2: Power on</text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Usage Steps</strong></p></td><td><p><strong>Type</strong></p></td><td><p><strong>Success Criteria</strong></p></td></tr><tr><td><p>install battery for the device </p></td><td><p>Critical</p></td><td><p>User can install the batteries properly only according to instruction for use</p></td></tr><tr><td><p>Switching on and off (on/off button)</p></td><td><p>Critical </p></td><td><p>User can power on the device successfully</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Task 3: measure</text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Usage Steps</strong></p></td><td><p><strong>Type</strong></p></td><td><p><strong>Success Criteria</strong></p></td></tr><tr><td><p>Turn on the Device</p></td><td><p>Critical</p></td><td><p>User can turn on the device </p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Knowledge Assessment</text>",
            "anchor": "_Toc18719"
        },
        {
            "type": "text",
            "content": "After the simulated use, the study staff oversaw administration of the knowledge assessment questionnaire(s)."
        },
        {
            "type": "text",
            "content": "The following knowledge assessment questions was asked of each participant:"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Operation</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><a id=\"OLE_LINK28\"></a><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>Is it easy or difficult to install the batteries?</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>Is the user manual easy or difficult to read and understanding?</p></td></tr><tr><td><p><strong>Question 3</strong></p></td><td><p>Is the panel of the device easily to be recognized?</p></td></tr></table>"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Maintenance</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>Do you think the device can be stored under -20°C?</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>Do you think the device can be used over the temperature 40°C?</p></td></tr><tr><td><p><strong>Question </strong>3</p></td><td><p>Do you think the device can be used under the temperature 5°C?</p></td></tr><tr><td><p><strong>Question </strong>4</p></td><td><p>Do you think the device can be soaked or immersed to clean?</p></td></tr></table>"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Oeration environment</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>Do you think the device can be used during examination in hospital?</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>Do you think the device can be disturbed by cell phone or other wireless equipment?</p></td></tr><tr><td><p><strong>Question </strong>3</p></td><td><p>Do you think it can be used during cooking? Driving? Sleeping?</p></td></tr></table>"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Important indications understanding</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p><strong>Question </strong>1</p></td><td><p>If you have a mercury thermometer, could you use the Infrared Forehead Thermometer</p></td></tr><tr><td><p><strong>Question </strong>2</p></td><td><p>If your skin broken, or lack of sensation, do you think you can still use the Infrared Forehead Thermometer?</p></td></tr><tr><td><p><strong>Question </strong>3</p></td><td><p>If anyone who can not express themselves or can not operate the device, do you think the device can be used by them?</p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Data analysis</text>",
            "anchor": "_Toc19358"
        },
        {
            "type": "text",
            "content": "Acceptance criteria for each simulated task and each knowledge assessment questionnaire is pre-defined, the table below indicates the criteria for performance outcome score on any critical task during the simulated use tasks."
        },
        {
            "type": "text",
            "content": "Table 4-3  criteria for performance outcome for simulated task"
        },
        {
            "type": "table",
            "content": "<table><thead><tr><th><p>Score</p></th><th><p>Description</p></th></tr></thead><tbody><tr><td><p>Success</p></td><td><p>The participant completed the step independently, regardless of the amount of time it took. Allowance was made for quick, minor self-corrections* within the criteria of success.</p></td></tr><tr><td><p>Close Call</p></td><td><p>Any instance of a potential failure that was avoided by the participant’s vigilance, as indicated by, but not limited to, the following:</p><ul><li>Observation of the participant almost failing to complete or incorrectly completing a step</li><li>Anecdotal participant comments</li></ul></td></tr><tr><td><p>Fail</p></td><td><p>The participant did not complete, or incorrectly completed, the step. </p></td></tr></tbody></table>"
        },
        {
            "type": "text",
            "content": "* All specific self-corrections should be documented and reported."
        },
        {
            "type": "text",
            "content": "The table below indicates the criteria for performance outcome score on any knowledge assessment question."
        },
        {
            "type": "text",
            "content": "Table 4-4  criteria for performance outcome for knowledge assessment"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p>Score</p></td><td><p>Description</p></td></tr><tr><td><p>Correct</p></td><td><p>Participant gives a correct answer successfully aligning with success criteria</p></td></tr><tr><td><p>Incorrect</p></td><td><p>Participant gives an incorrect answer </p></td></tr><tr><td><p>Located Information</p></td><td><p>Participant is able to locate correct answer in labeling </p></td></tr><tr><td><p>Did not Locate Information</p></td><td><p>Participant is unable to locate correct answer in labeling</p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 3,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Result</text>",
            "anchor": "_Toc30747"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Critical task result </text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Use error observation of the use error and hazard statistic according to the table below."
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Task</strong></p></td><td><p><strong>Usage Steps</strong></p></td><td><p><strong>User error</strong></p></td><td><p><strong>Percent of use error(test times)</strong></p></td></tr><tr><td><p><strong>Task 1: User Self-Trains </strong></p></td><td><p>User Self-Trains </p></td><td><p>User fail to perform self-trains</p></td><td><p>0/30(0%)</p></td></tr><tr><td rowspan=\"2\"><p><strong>Task 2: Power on</strong></p></td><td><p>install battery for the device </p></td><td><p>User can not install the batteries properly according to instruction for use</p></td><td><p>0/30(0%)</p></td></tr><tr><td><p>Switching on and off (on/off button)</p></td><td><p>User can not power on the device successfully</p></td><td><p>0/30(0%) </p></td></tr><tr><td><p><strong>Task 3: treatment </strong></p></td><td><p>Turn on the Device</p></td><td><p>User can not turn on the device </p></td><td><p>0/30(0%)</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "Task 5 is assessed in the knowledge assessment below."
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Knowledge assessment result </text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Operation</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>Is it easy or difficult to install the batteries?</p></td></tr><tr><td><p>2</p></td><td><p>Is the user manual easy or difficult to read and understanding?</p></td></tr><tr><td><p>3</p></td><td><p>Is the panel of the device easily to be recognized?</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Results:</text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Very</strong></p><p><strong>difficult</strong></p></td><td><p><strong>Difficult</strong></p></td><td><p><strong>Normal</strong></p></td><td><p><strong>Easy</strong></p></td><td><p><strong>Very easy</strong></p></td></tr><tr><td><p><a id=\"OLE_LINK27\"></a>1</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>2(7%)</p></td><td><p>23(77%)</p></td><td><p>5(16%)</p></td></tr><tr><td><p>2</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>4(13%)</p></td><td><p>16(53%)</p></td><td><p>10(34%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>5(17%)</p></td><td><p>12(40%)</p></td><td><p>13(43%)</p></td></tr><tr><td><p>4</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>6(20%)</p></td><td><p>13(43%)</p></td><td><p>11(37%)</p></td></tr><tr><td><p>5</p></td><td><p>0(0%)</p></td><td><p>1(3%)</p></td><td><p>8(27%)</p></td><td><p>12(40%)</p></td><td><p>9(30%)</p></td></tr><tr><td><p>6</p></td><td><p>0(0%)</p></td><td><p>0(0%)</p></td><td><p>8(27%)</p></td><td><p>14(47%)</p></td><td><p>8(26%)</p></td></tr></table>"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Maintenance</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>Do you think the device can be stored under -20°C?</p></td></tr><tr><td><p>2</p></td><td><p>Do you think the device can be used over the temperature 40°C?</p></td></tr><tr><td><p>3</p></td><td><p>Do you think the device can be used under the temperature 5°C?</p></td></tr><tr><td><p>4</p></td><td><p>Do you think the device can be soaked or immersed to clean?</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Results:</text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Yes</strong></p></td><td><p><strong>No</strong></p></td><td><p><strong>No idea</strong></p></td></tr><tr><td><p>1</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>2</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>4</p></td><td><p>0(0%)</p></td><td><p>27(90%)</p></td><td><p>3(10%)</p></td></tr></table>"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Oeration environment</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>Do you think the device can be used during examination in hospital?</p></td></tr><tr><td><p>2</p></td><td><p>Do you think the device can be disturbed by cell phone or other wireless equipment?</p></td></tr><tr><td><p>3</p></td><td><p>Do you think it can be used during cooking? Driving? Sleeping?</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Results:</text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Yes</strong></p></td><td><p><strong>No</strong></p></td><td><p><strong>No idea</strong></p></td></tr><tr><td><p>1</p></td><td><p>0(0%)</p></td><td><p>27(90%)</p></td><td><p>3(10%)</p></td></tr><tr><td><p>2</p></td><td><p>3(10%)</p></td><td><p>27(90%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>26(87%)</p></td><td><p>4(13%)</p></td></tr></table>"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Important indications understanding</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Question No.</strong></p></td><td><p><strong>Questions</strong></p></td></tr><tr><td><p>1</p></td><td><p>If you have a mercury thermometer, could you use the <a id=\"OLE_LINK17\"></a>Infrared Forehead Thermometer</p></td></tr><tr><td><p>2</p></td><td><p>If your skin broken, do you think you can still use the Infrared Forehead Thermometer?</p></td></tr><tr><td><p>3</p></td><td><p>If anyone who can not express themselves or can not operate the device, do you think the device can be used by them?</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Results:</text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Question</strong></p><p><strong>No.</strong></p></td><td><p><strong>Yes</strong></p></td><td><p><strong>No</strong></p></td><td><p><strong>No idea</strong></p></td></tr><tr><td><p>1</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>2</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr><tr><td><p>3</p></td><td><p>0(0%)</p></td><td><p>30(100%)</p></td><td><p>0(0%)</p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Summative evaluation of the usability of the user interface</text>",
            "anchor": "_Toc32102"
        },
        {
            "type": "text",
            "content": "The purpose of a summative evaluation is to assess the usability of the Infrared Forehead Thermometer device’s user interface for successful task completion related to hazard-related use scenarios."
        },
        {
            "type": "text",
            "content": "Through the qualitative investigations from usability tests, the 30 representative operators have gone through 3 times of tests each, and among the 90 tests in total. And during all the test,"
        },
        {
            "type": "text",
            "content": "(1) the use error happened was within the ±95% scope, so we believe, the device is convenient to use."
        },
        {
            "type": "text",
            "content": "(2) For the maintenance, most of them know how to maintain the device, only 3 of them have to check the user guide to conform if the device can be soaked or immersed to clean. This risk can be avoid by users to check the user guide again."
        },
        {
            "type": "text",
            "content": "(3) For the operation environment, several user have to check the user manual to conform where to use, this risk can be avoid during use. Only 3 user think the device can be disturbed by wireless equipment such as cell phone."
        },
        {
            "type": "text",
            "content": "(4) For the important indications, all users can clarify which condition the device can not be used."
        },
        {
            "type": "text",
            "content": "As the results above, we believe, the IFT Infrared Forehead Thermometer can be used properly and easily with the user manual provided to users",
            "anchor": "OLE_LINK6"
        },
        {
            "type": "text",
            "content": "No new hazards, hazardous situations, or risk scenarios are discovered, improvements are not necessary."
        },
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Conclusion</text>",
            "anchor": "_Toc6446"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Modifications to the design</text>",
            "anchor": "_Toc7948"
        },
        {
            "type": "text",
            "content": "According to the results of the usability validation, there is no need to make modification to the original design."
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Further improvement </text>",
            "anchor": "_Toc11588"
        },
        {
            "type": "text",
            "content": "Further improvement of the USER INTERFACE design as it relates to SAFETY is not necessary and practicable, because We have no customer complain about PT9L."
        },
        {
            "type": "header",
            "content": "<text style=\"bold\">  Usability Engineering File</text>"
        }
    ],
    [
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Other requirement:</text>",
            "anchor": "_Toc24786"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">Personnel qualification:</text>",
            "anchor": "_Toc12921"
        },
        {
            "type": "text",
            "content": "Usability engineering file should be drafted by software engineer,audited by software director and the person who has clinical background.reviewed by qualified person."
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><a id=\"OLE_LINK110\"></a><strong>MEMBER</strong></p></td><td><p><strong>NAME</strong></p></td><td><p><strong>QUALIFICATION</strong></p></td></tr><tr><td><p>Product manager</p></td><td><p>Cong Ming</p></td><td><p>Major：Electronic information engineering，more than 10 years relevant experience.</p></td></tr><tr><td><p>Project manager</p></td><td><p>Hou Guangwei</p></td><td><p>Major：Biomedical engineering，more than 10 years relevant experience.</p></td></tr><tr><td><p>Hardware Design personnel</p></td><td><p>Wan Long</p></td><td><p>Major：Biomedical engineering，more than 10 years relevant experience.</p></td></tr><tr><td><p>Software Design personnel</p></td><td><p>Wang Di</p></td><td><p>Major：Electrical engineering and automation，more than 4 years relevant experience.</p></td></tr><tr><td><p>Mechanical design personnel</p></td><td><p>Liu Zhao</p></td><td><p>Major: Mechanical design and manufacturing，more than 5  years design experience</p></td></tr><tr><td><p>Personnel with medical background</p></td><td><p>Gao Kejian</p></td><td><p>Major: cardiovascular, more than 30 years clinical experience，Professor，be familiar with the usability engineering of blood pressure monitor</p></td></tr></table>"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": true,
            "content": "<text style=\"bold\">DHF requirement:</text>",
            "anchor": "_Toc9152"
        },
        {
            "type": "text",
            "content": "Design input document should record the medical equipment references the USABILITY ENGINEERING PROCESS.see PT9L-FXGB01 V1.0"
        },
        {
            "type": "header",
            "content": "<text style=\"bold\">  Usability Engineering File</text>"
        }
    ],
    [
        {
            "type": "text",
            "content": "<text style=\"bold\">The signature of review member </text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>MEMBER</strong></p></td><td><p><strong>NAME</strong></p></td><td><p><strong>Signature</strong></p></td><td><p><strong>Date</strong></p></td></tr><tr><td><p><a id=\"OLE_LINK44\"></a>Product manager</p></td><td><p>Hou Guangwei</p></td><td></td><td></td></tr><tr><td><p>Project manager</p></td><td><p>Hou Guangwei</p></td><td></td><td></td></tr><tr><td><p>Hardware Design personnel</p></td><td><p>Wan Long</p></td><td></td><td></td></tr><tr><td><p>Software Design personnel</p></td><td><p><a id=\"OLE_LINK4\"></a>Wang Di</p></td><td></td><td></td></tr><tr><td><p>Mechanical design personnel</p></td><td><p>Liu Zhao</p></td><td></td><td></td></tr><tr><td><p>Personnel with medical backgroud</p></td><td><p>Gao Kejian</p></td><td></td><td></td></tr></table>"
        },
        {
            "type": "header",
            "content": "<text style=\"bold\">  Usability Engineering File</text>"
        }
    ]
]