[
    [
        {
            "type": "text",
            "content": "<text style=\"bold\">Verification of risk control measure and residual risk evaluation report</text>",
            "anchor": "OLE_LINK2"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">（V1.0）</text>"
        },
        {
            "type": "text",
            "content": "Product Model:<text style=\"underline\"> PT9L</text>"
        },
        {
            "type": "text",
            "content": "Project Number: <text style=\"underline\">30000078</text>"
        },
        {
            "type": "text",
            "content": "Product  name: <text style=\"underline\">   Infrared Forehead Thermometer\t</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Drafted by</text><text style=\"italic\">(Regulation Engineer)</text><text style=\"underline\">               </text>\tDate:<text style=\"underline\">\t\t\t\t\t</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Reviewed by</text><text style=\"italic\">(Certification Engineer)</text><text style=\"underline\">               </text>Date:<text style=\"underline\">\t\t\t\t</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Approved by</text><text style=\"italic\">(Product Line Manager‌)</text><text style=\"underline\">               </text>Date:<text style=\"underline\">\t\t\t\t\t</text>"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Version History</text>"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>No.</strong></p></td><td><p><strong>Version Date </strong></p></td><td><p><strong>Version Description</strong></p></td><td><p><strong>Version</strong></p></td><td><p><strong>Drafter</strong></p></td><td><p><strong>Approver</strong></p></td></tr><tr><td><p>1</p></td><td><p>2024.10.22</p></td><td><p>Originated</p></td><td><p>V1.0</p></td><td><p>Wang Dilong</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p><a id=\"OLE_LINK8\"></a></p></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "header",
            "content": "DN: PT9L-FXYS01 V1.0                                              Verification of risk control measure and residual risk evaluation report"
        }
    ],
    [
        {
            "type": "text",
            "content": "<text style=\"bold\">Contents</text>"
        },
        {
            "type": "index",
            "content": [
                {
                    "type": "text",
                    "content": "Signification of Abbreviations\t2",
                    "anchor": "_Toc31706"
                },
                {
                    "type": "text",
                    "content": "1. Overview\t3",
                    "anchor": "_Toc23763"
                },
                {
                    "type": "index",
                    "content": [
                        {
                            "type": "text",
                            "content": "1.1 Introduction of product\t3",
                            "anchor": "_Toc9246"
                        },
                        {
                            "type": "text",
                            "content": "1.2 Introduction on implementation of the risk management plan\t3",
                            "anchor": "_Toc1801"
                        },
                        {
                            "type": "text",
                            "content": "1.3 Risk management team\t3",
                            "anchor": "_Toc3479"
                        }
                    ],
                    "ilevel": 1
                },
                {
                    "type": "text",
                    "content": "2. Criteria of risk evaluation\t3",
                    "anchor": "_Toc7916"
                },
                {
                    "type": "text",
                    "content": "3. Validation of risk control measures and residual risk assessment\t4",
                    "anchor": "_Toc8989"
                },
                {
                    "type": "text",
                    "content": "4. esidual risk evaluation and conclusion \t16",
                    "anchor": "_Toc14444"
                },
                {
                    "type": "text",
                    "content": "Signature of the risk management group\t17",
                    "anchor": "_Toc29580"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Signification of Abbreviations</text>",
            "anchor": "_Toc31706"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>Abbreviations</strong></p></td><td><p><strong>Signification</strong></p></td></tr><tr><td><p><strong>RE</strong></p></td><td><p>Risk Evaluation</p></td></tr><tr><td><p><strong>S</strong></p></td><td><p>Severity</p><p>    1 Negligible; 2 Minor; 3 Serious; 4 Critical; 5 Catastrophic</p></td></tr><tr><td><p><strong>P</strong></p></td><td><p>The probability of a harm occurring </p><p>1 Few; 2 Improbable; 3 Remote; 4 Occasional; 5 Probable; 6 Frequent </p></td></tr><tr><td><p><strong>R</strong></p></td><td><p>Risk NO.</p></td></tr><tr><td><p><strong>ACC</strong></p></td><td><p>Acceptable</p></td></tr><tr><td><p><strong>NACC</strong></p></td><td><p>Unacceptable</p></td></tr><tr><td><p><strong>PRM</strong></p></td><td><p>Plan of Risk control measure(s)</p></td></tr><tr><td><p><strong>NH</strong></p></td><td><p>New hazard generated</p></td></tr><tr><td><p><strong>N/A</strong></p></td><td><p>Not apply </p></td></tr><tr><td><p><strong>Y</strong></p></td><td><p>Yes</p></td></tr><tr><td><p><strong>N</strong></p></td><td><p>No</p></td></tr><tr><td><p><strong>AFAP</strong></p></td><td><p>As far as possible without adversely affecting the benefit-risk ratio</p></td></tr></table>"
        },
        {
            "type": "header",
            "content": "DN: PT9L-FXYS01 V1.0                                              Verification of risk control measure and residual risk evaluation report"
        }
    ],
    [
        {
            "type": "text",
            "content": "<text style=\"bold\">1. Overview</text>",
            "anchor": "_Toc23763"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">1.1 Introduction of product</text>",
            "anchor": "_Toc9246"
        },
        {
            "type": "text",
            "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by measuring the energy of IR emitted from the forehead. The product will help you to assess you and your family members’ health conditions easily and quickly.",
            "anchor": "OLE_LINK112"
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">1.2 Introduction on implementation of the risk management plan</text>",
            "anchor": "_Toc1801"
        },
        {
            "type": "text",
            "content": "According to the risk management plan, risk management group has been finished the risk analysis, evaluation, and take the control measures."
        },
        {
            "type": "text",
            "content": "Now, the device has been in prototype phase, risk control measures have been implemented. The objective of this review is to take a complete evaluation on risk control measures and residual risk."
        },
        {
            "type": "title",
            "level": 2,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">1.3 Risk management team </text>",
            "anchor": "_Toc3479"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><a id=\"OLE_LINK110\"></a>MEMBER</p></td><td><p>POST IN THIS GROUP</p></td><td><p>NAME</p></td></tr><tr><td><p>Technical director</p></td><td><p>Group leader</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p>Project Leader</p></td><td><p>Member</p></td><td><p>Liu Dongwei</p></td></tr><tr><td><p>Hardware design director</p></td><td><p>Member</p></td><td><p>Wan Long</p></td></tr><tr><td><p>Software design director</p></td><td><p>Member</p></td><td><p>Wang Di</p></td></tr><tr><td><p><a id=\"OLE_LINK72\"></a>Mechanical</p><p>Design director</p></td><td><p>Member</p></td><td><p>Liu Zhao</p></td></tr><tr><td><p>Quality management personnel  </p></td><td><p>Member</p></td><td><p>Zhang Xun</p></td></tr><tr><td><p>Process design personnel</p></td><td><p>Member</p></td><td><p>Cheng Mingjie</p></td></tr><tr><td><p>Sales personnel </p></td><td><p>Member</p></td><td><p>Zhao Yiping</p></td></tr><tr><td><p>Certification personnel</p></td><td><p>Member</p></td><td><p>Wang Yanhong</p></td></tr><tr><td><p>Personnel with medical background</p></td><td><p>Member</p></td><td><p>Gao Kejian</p></td></tr></table>"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Criteria of risk evaluation</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "Please find the document <text style=\"italic\">Risk Management Plan </text>(PT9L-FXJH01 V1.0) for the risk acceptance criteria.",
            "anchor": "_Toc8927"
        },
        {
            "type": "header",
            "content": "DN: PT9L-FXYS01 V1.0                                              Verification of risk control measure and residual risk evaluation report"
        }
    ],
    [
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">Validation of risk control measures and residual risk assessment</text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>3.1  Energy hazards</strong></p></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=\"2\"><p><strong>Hazard</strong></p></td><td rowspan=\"2\"><p><strong>Foreseeable hazardous events</strong></p></td><td colspan=\"2\"><p><strong>Risk level evaluation</strong></p></td><td rowspan=\"2\"><p><strong>Verification</strong></p></td><td rowspan=\"2\"><p><strong>Result</strong></p></td><td colspan=\"3\"><p><strong>Residual Risk level after reduction</strong></p></td><td rowspan=\"2\"><p><strong>R</strong></p></td></tr><tr><td><p><strong>P</strong></p></td><td><p><strong>S</strong></p></td><td><p><strong>P</strong></p></td><td><p><strong>S</strong></p></td><td><p><strong>NH</strong></p></td></tr><tr><td><p>Electromagnetic energy</p></td><td><p>can't conform with EMC standard, be placed near the electromagnetic equipment.</p></td><td><p>2</p></td><td><p>4</p></td><td><p>EMC test</p></td><td><p>EMC report </p></td><td><p>1</p></td><td><p>4</p></td><td><p>N</p></td><td><p>R1</p></td></tr><tr><td><p>Electrostatic discharge</p></td><td><p>The machine suffers from static electricity</p></td><td><p>2</p></td><td><p>4</p></td><td><p>EMC test</p></td><td><p>EMC report </p></td><td><p>1</p></td><td><p>4</p></td><td><p>N</p></td><td><p>R2</p></td></tr><tr><td><p>Radiated RF EM fields</p></td><td><p>The machine is subjected to radiation interference from other equipment</p></td><td><p>3</p></td><td><p>4</p></td><td><p>EMC test</p></td><td><p>EMC report </p></td><td><p>1</p></td><td><p>4</p></td><td><p>N</p></td><td><p>R3</p></td></tr><tr><td><p>Conducted disturbances induced by RF fields</p></td><td><p>The machine suffers from Conducted disturbance</p></td><td><p>2</p></td><td><p>4</p></td><td><p>EMC test</p></td><td><p>EMC report </p></td><td><p>1</p></td><td><p>4</p></td><td><p>N</p></td><td><p>R4</p></td></tr><tr><td><p>Proximity fields from RF wireless communications</p></td><td><p>The machine works in Proximity fields from RF wireless communications</p></td><td><p>2</p></td><td><p>4</p></td><td><p>EMC test</p></td><td><p>EMC report </p></td><td><p>1</p></td><td><p>4</p></td><td><p>N</p></td><td><p>R5</p></td></tr><tr><td><p>Rated Power-frequency Magnetic Field</p></td><td><p>The machine works in Power-frequency Magnetic Field</p></td><td><p>2</p></td><td><p>4</p></td><td><p>EMC test</p></td><td><p>EMC report </p></td><td><p>1</p></td><td><p>4</p></td><td><p>N</p></td><td><p>R6</p></td></tr><tr><td><p>Proximity magnetic fields immunity test</p></td><td><p>The machine works in Proximity magnetic field.</p></td><td><p>2</p></td><td><p>4</p></td><td><p>EMC test</p></td><td><p>EMC report </p></td><td><p>1</p></td><td><p>4</p></td><td><p>N</p></td><td><p>R7</p></td></tr><tr><td><p>Leakage current</p></td><td><p>Improper electrical safety design, excessive leakage current</p></td><td><p>3</p></td><td><p>4</p></td><td><p>Touch current test</p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>4</p></td><td><p>N</p></td><td><p>R8</p></td></tr><tr><td><p>Separation parts</p></td><td><p>Device insulation failure</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Dielectric strength test</p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R9</p></td></tr><tr><td><p>The parts that contact the patient</p></td><td><p>Improper design, The parts that contact the patient have Exceed voltage</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Live parts test</p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R10</p></td></tr><tr><td><p>Temperature of parts</p></td><td><p>Without control the temperature rise caused by device operation. Excessive temperature after operation for a while.</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Parts temperature test</p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R11</p></td></tr><tr><td><p>Temperature of applied parts</p></td><td><p>Without control the applied parts temperature rise. Cuff temperature exceed 41℃</p></td><td><p>2</p></td><td><p>3</p></td><td><p>applied parts temperature test</p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R12</p></td></tr><tr><td><p>Acoustic energy</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Mechanical strength</p></td><td><p>The mechanical strength is not sufficient</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Shock ,drop test</p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R13</p></td></tr><tr><td><p>Inner lead</p></td><td><p>Electrical aluminium wire with  sectional area is unqualified</p></td><td><p>2</p></td><td><p>4</p></td><td><p>Check the lead </p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>4</p></td><td><p>N</p></td><td><p>R14</p></td></tr><tr><td><p>Component fixing</p></td><td><p>sharp corner and moved parts Rubbing with internal wire</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Check the components </p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R15</p></td></tr><tr><td><p>The protective measures components</p></td><td><p>fire , Electric shock </p></td><td><p>4</p></td><td><p>3</p></td><td><p>Check the components </p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R16</p></td></tr><tr><td><p>Moving part (s)</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td rowspan=\"2\"><p>Lithium battery</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Suspended masses</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Vibration</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Stored Energy</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Torsion, shear and tensile force</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Moving and positioning of patient</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>ultrasonic energy</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>infrasound energy</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>High pressure fluid injection</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Infrared radiation</p></td><td><p>Infrared exceedance</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Check the components </p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R17</p></td></tr><tr><td colspan=\"2\"><p><strong>3.2  Biological and chemical hazards</strong></p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td rowspan=\"2\"><p>Allergenicity/Irritancy</p></td><td><p>Biocompatibility is not qualified </p></td><td><p>4</p></td><td><p>3</p></td><td><p>Biocompatibility test</p></td><td><p>biocompatibility report</p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R18</p></td></tr><tr><td><p>can't clean the applied part on time,users share the same device </p></td><td><p>2</p></td><td><p>3</p></td><td><p>check the operation guide</p></td><td><p>operation guide</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R19</p></td></tr><tr><td><p>Bacteria</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Viruses</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Other agents</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Exposure of airway, tissues, environment or property, to foreign materials</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>degradation produt,medical gas,Anesthesia products</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Pyrogenicity</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td colspan=\"2\"><p><strong>3.3  Operational hazards</strong></p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td><p>Construction of connectors</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Temperature transducer accuracy</p></td><td><p>the temperature sensor failure, large  accuracy error</p></td><td><p>4</p></td><td><p>3</p></td><td><p>temperature transducer accuracy test</p></td><td><p>type performance report：</p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R20</p></td></tr><tr><td><p>reproducibility</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td rowspan=\"2\"><p>System leakage</p></td><td><p>system leak is too large</p></td><td><p>4</p></td><td><p>3</p></td><td><p>System leakage test </p></td><td><p>type performance report</p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R21</p></td></tr><tr><td><p>system leak is unqualified</p></td><td><p>4</p></td><td><p>3</p></td><td><p>System leakage test </p></td><td><p>type performance report</p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R22</p></td></tr><tr><td rowspan=\"2\"><p>Low battery</p></td><td><p>The performance of low battery is unqualified</p></td><td><p>3</p></td><td><p>2</p></td><td><p>Low battery test </p></td><td><p>type performance report</p></td><td><p>1</p></td><td><p>2</p></td><td><p>N</p></td><td><p>R23</p></td></tr><tr><td><p>The performance of low battery is unqualified</p></td><td><p>3</p></td><td><p>3</p></td><td><p>Low battery test </p></td><td><p>type performance report</p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R24</p></td></tr><tr><td><p>Battery leakage</p></td><td><p>Not use for a long time , not remove the batteries.</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Check the operation guide</p></td><td><p>operation guide</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R25</p></td></tr><tr><td><p>Clean</p></td><td><p>Device damaged, insulation protection reduced after cleaning</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Clean test </p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R26</p></td></tr><tr><td rowspan=\"2\"><p>Expected service life</p></td><td rowspan=\"2\"><p>Lifetime short than intended;still be used out of the expected service life</p></td><td><p>4</p></td><td><p>3</p></td><td><p>life test </p></td><td><p>type performance report</p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R27</p></td></tr><tr><td><p>4</p></td><td><p>3</p></td><td><p>life test </p></td><td><p>type performance report</p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R28</p></td></tr><tr><td><p>Incorrect or inappropriate output or functionality</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td rowspan=\"3\"><p>Environment condition</p></td><td><p>Components have large error in regulate environment condition</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Environmental test</p></td><td><p>type performance report</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R29</p></td></tr><tr><td><p>Working, transportation and storage conditions unreasonable</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Environmental test</p></td><td><p>type performance report</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R30</p></td></tr><tr><td><p>Storage or use in unregulated environment condition</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Check the operation guide</p></td><td><p>operation guide</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R31</p></td></tr><tr><td rowspan=\"3\"><p>SFC and MOP</p></td><td><p> Not enough insulation and Insulation breakdown</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Dielectric strength test</p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R32</p></td></tr><tr><td><p>Creepage distance and electrical clearance breakdown</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Measure the electrical clearance and creepage distance</p></td><td><p>electrical safty report    <br/> </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R33</p></td></tr><tr><td><p>Contact current exceeds bid</p></td><td><p>4</p></td><td><p>3</p></td><td><p>leakage current test</p></td><td><p>electrical safty report  </p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R34</p></td></tr><tr><td><p>Interruption of the power supply</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Knowledge-based failure</p></td><td><p>Fail operating according to user guide</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Check the operation guide</p></td><td><p>operation guide</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R35</p></td></tr><tr><td><p>Strangling or asphyxia</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Shape</p></td><td><p>The sharp angle, sharp edge and rough surface are exposed</p></td><td><p>4</p></td><td><p>2</p></td><td><p>sharp test</p></td><td><p>electrical safty report    </p></td><td><p>1</p></td><td><p>2</p></td><td><p>N</p></td><td><p>R36</p></td></tr><tr><td><p> Measurement range</p></td><td><p>Use's temperature out of the range</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Range  of  measurement test</p></td><td><p>type performance report：</p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R37</p></td></tr><tr><td><p>Measuring site</p></td><td><p>Use wrong measuring site</p></td><td><p>3</p></td><td><p>3</p></td><td><p>Check the operation guide</p></td><td><p>operation guide：</p><p>usability report</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R38</p></td></tr><tr><td colspan=\"2\"><p><strong>3.4  Information hazards</strong></p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td rowspan=\"6\"><p>Accompanying documents, marking on the outside</p></td><td><p>Hard to understand，user can't operate the device correctly</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Usability test  </p></td><td><p>usability report</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R39</p></td></tr><tr><td><p>The marking abrasion or not stick firmly，user can't operate the device correctly</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Durability test</p></td><td><p>electrical safty report    </p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R40</p></td></tr><tr><td><p>Inadequate disclosure of Limitations，restricted user use the device, used by users who is outside the indications.</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Usability test</p></td><td><p>usability report</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R41</p></td></tr><tr><td><p>Inadequate specification of intended use，user can't understand and operate the device correctly</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Usability test</p></td><td><p>usability report</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R42</p></td></tr><tr><td><p>Inadequate description of performance characteristics,user can't understand and operate the device correctly</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Usability test</p></td><td><p>usability report</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R43</p></td></tr><tr><td><p>Incomplete instructions for use,user can't understand and operate the device correctly</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Usability test</p></td><td><p>usability report</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R44</p></td></tr><tr><td><p>Control keys and display</p></td><td><p>The indication is not clear, complete,display error</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Usability test<br/>Check the operation guide</p></td><td><p>usability report<br/>operation guide</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R45</p></td></tr><tr><td><p>Battery storehouse</p></td><td><p>battery model ,positive and negative is not clear in the battery storehouse ,battery is load incorrectly.</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Check the marking of battery storehouse<br/>check the drawing</p></td><td><p>battery storehouse marking the battery type and polarity<br/>Anti reverse design on the drawing</p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R46</p></td></tr><tr><td><p>Waste disposal</p></td><td><p>no specification about waste disposal</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Check the operation guide</p></td><td><p>operation guide</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R47</p></td></tr><tr><td><p>Specification of service and maintenance</p></td><td><p>No specification of service and maintenance</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Check the operation guide</p></td><td><p>operation guide</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R48</p></td></tr><tr><td><p>Marking on the port</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Of side effects</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Of hazards likely with re-use of single-use medical devices</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td></tr><tr><td><p>Connection to other equipment</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N/A</p></td><td><p>N</p></td><td><p>N/A</p></td></tr><tr><td><p>Deglutible separate part</p></td><td><p>no warning about the deglutible swparate part</p></td><td><p>2</p></td><td><p>3</p></td><td><p>Check the operation guide</p></td><td><p>operation guide</p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R49</p></td></tr><tr><td colspan=\"2\"><p><strong>3.5  Software hazards</strong></p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td><p>Memory times</p></td><td><p>Lack of memory or error</p></td><td><p>6</p></td><td><p>3</p></td><td><p>Check software validation file</p></td><td><p>software validation report </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R50</p></td></tr><tr><td><p>Classification display</p></td><td><p>Classification display  is not qualified</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Check software validation file</p></td><td><p>software validation report </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R51</p></td></tr><tr><td><p>Algorithm</p></td><td><p>Incorrect algorithm</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Check clinical (assessment) report</p></td><td><p>clinical report </p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R52</p></td></tr><tr><td><p>Software label</p></td><td><p>The software version is not qualified</p></td><td><p>4</p></td><td><p>3</p></td><td><p>Check software validation file</p></td><td><p>software validation report </p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R53</p></td></tr><tr><td><p>Improper alarm</p></td><td><p>alarm is not qualified</p></td><td><p>3</p></td><td><p>3</p></td><td><p>Check the operation guide<br/>Check software validation file </p></td><td><p>operation guide<br/>software validation report </p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R54</p></td></tr><tr><td><p>Data transfer</p></td><td><p>Data transfer is not qualified</p></td><td><p>3</p></td><td><p>3</p></td><td><p>Check software validation file</p></td><td><p>software validation report </p></td><td><p>2</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R55</p></td></tr><tr><td><p>wireless coexistence</p></td><td><p>Other devices in the same environment send wireless interference</p></td><td><p>3</p></td><td><p>1</p></td><td><p>/</p></td><td><p>/</p></td><td><p>3</p></td><td><p>1</p></td><td><p>N</p></td><td><p>R56</p></td></tr><tr><td><p>cybersecurity</p></td><td><p>Data is stored on an insecure network</p></td><td><p>3</p></td><td><p>3</p></td><td><p>cybersecurity testing</p></td><td><p>cybersecurity report</p></td><td><p>1</p></td><td><p>3</p></td><td><p>N</p></td><td><p>R57</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "In summary, all individual risks are acceptable after implementation of risk control measures. According to ISO 14971:2019 setion 7.4 \"Benefit-risk analysis If a residual risk is not judged acceptable using the criteria established in the risk management plan and further risk control is not practicable,  the manufacturer may gather and review data and literature to determine if the benefits of the intended use outweigh this residual risk. \"So there is no need to do a risk benefit analysis for above risks."
        },
        {
            "type": "header",
            "content": "DN: PT9L-FXYS01 V1.0                                                                                       Verification of risk control measure and residual risk evaluation report"
        }
    ],
    [
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "<text style=\"bold\">esidual risk evaluation and conclusion </text>"
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "According to the risk acceptance table, the risk levels after control are described as follows:"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p>　</p></td><td><p>1 Negligible</p></td><td><p>2 Minor</p></td><td><p>3 Serious</p></td><td><p>4 Critical</p></td><td><p>5 Catastrophic</p></td></tr><tr><td><p>6 Frequent</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td><p>5 Probable</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td><p>4 Occasional</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td><p>3 Remote</p></td><td><p>R56</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td><p>2 Improbable</p></td><td></td><td></td><td><p>R19,R25,R29,R30,R31,R34</p><p>R35,R38,R39,R40,R41,R42,</p><p>R43,R44,R45,R47,R48,R49,</p><p>R52,R53,R55</p></td><td><p>　</p></td><td><p>　</p></td></tr><tr><td><p>1 Few</p></td><td><p>　</p></td><td><p>R23,R36</p></td><td><p>R9,R10,R11,R12,R13,R15,</p><p>R16,R17,R18,R20,R21,R22</p><p>R24,R26,R27,R28,R32,R33</p><p>R37,R46,R50,R51</p><p>R54,R57</p></td><td><p>R1,R2,R3,R4,,</p><p>R5,R6,R7,R8</p><p>R14</p></td><td><p>　</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "All single residual risks are in the “Acceptable” area. And the distribution of all the residual risks less than 1/2 of the overall residual risks are in the higher severity regions or in the higher probability regions. And the clusters of all the residual risks are not borderline. So the overall residual risks are also acceptable.",
            "anchor": "OLE_LINK19"
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">Signature of the risk management group</text>",
            "anchor": "_Toc29580"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p><strong>MEMBER</strong></p></td><td><p><strong>POST IN THIS GROUP</strong></p></td><td><p><strong>NAME</strong></p></td><td><p><strong>Signature</strong></p></td><td><p><strong>Date</strong></p></td></tr><tr><td><p>Product Line Manager‌</p></td><td><p>Group leader</p></td><td><p>Hou Guangwei</p></td><td></td><td></td></tr><tr><td><p>Project Leader</p></td><td><p>Member</p></td><td><p>Wang Dilong</p></td><td></td><td></td></tr><tr><td><p>Hardware design director</p></td><td><p>Member</p></td><td><p>Wan Long</p></td><td></td><td></td></tr><tr><td><p>Software design director</p></td><td><p>Member</p></td><td><p>Wang Di</p></td><td></td><td></td></tr><tr><td><p>Mechanical</p><p>Design director</p></td><td><p>Member</p></td><td><p>Liu Zhao</p></td><td></td><td></td></tr><tr><td><p>Quality management personnel  </p></td><td><p>Member</p></td><td><p>Zhang Xun</p></td><td></td><td></td></tr><tr><td><p>Process design personnel</p></td><td><p>Member</p></td><td><p>Cheng Minjie</p></td><td></td><td></td></tr><tr><td><p>Sales personnel </p></td><td><p>Member</p></td><td><p>Zhao Yiping</p></td><td></td><td></td></tr><tr><td><p>Certification personnel</p></td><td><p>Member</p></td><td><p>Wang Yanhong</p></td><td></td><td></td></tr><tr><td><p>Personnel with medical background</p></td><td><p>Member</p></td><td><p>Gao Kejian</p></td><td></td><td></td></tr></table>"
        },
        {
            "type": "header",
            "content": "DN: PT9L-FXYS01 V1.0                                              Verification of risk control measure and residual risk evaluation report"
        }
    ]
]