[
    {
        "type": "text",
        "text": "**Risk Management Report**",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**(V1.0)**",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Product Model: <u>PT9L</u>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Project Number: <u>30000078</u>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Product  name:    <u>Infrared Forehead Thermometer</u>\t",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**Drafted by***(Regulation Engineer)*<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>Date:<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**Reviewed by***(Certification Engineer)*<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>Date:<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>",
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "**Approved by***(Product Line Manager‌)*<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>\tDate:<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>",
        "page_idx": 0
    },
    {
        "type": "header",
        "text": "DN：PT9L-FXGB01 V1.0                                      Risk Management Report",
        "page_idx": 0
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p><strong>No.</strong></p></td><td><p><strong>Version Date </strong></p></td><td><p><strong>Version Description</strong></p></td><td><p><strong>Version</strong></p></td><td><p><strong>Drafter</strong></p></td><td><p><strong>Approver</strong></p></td></tr><tr><td><p>1</p></td><td><p>2024.10.22</p></td><td><p>Originated</p></td><td><p>V1.0</p></td><td><p>Wang Dilong</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p><a></a></p></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>",
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "**Version History**",
        "page_idx": 1
    },
    {
        "type": "header",
        "text": "DN：PT9L-FXGB01 V1.0                                      Risk Management Report",
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "**Contents**",
        "page_idx": 2
    },
    {
        "type": "index",
        "list_items": [
            "- [1. Overview](#_Toc23436)",
            "    - [1.1 Introduction of the product](#_Toc30149)",
            "    - [1.2 Introduction on implementation of the risk management plan](#_Toc31475)",
            "    - [1.3 Risk management team](#_Toc16460)",
            "- [2. Criteria of risk evaluation](#_Toc16452)",
            "- [3. Risk Management File](#_Toc9279)",
            "- [4. Risk Management Review](#_Toc4309)",
            "    - [4.1 Review of the Risk Management Plan](#_Toc29938)",
            "    - [4.2 About Information on the acceptance of Residual risk.](#_Toc12466)",
            "- [5. Review on Production and after Production](#_Toc21531)",
            "- [6. Risk Management File Review](#_Toc30991)",
            "- [7. Conclusion of Risk Management Review](#_Toc25366)",
            "- [Signature of the risk management group](#_Toc18183)"
        ],
        "page_idx": 2
    },
    {
        "type": "header",
        "text": "DN：PT9L-FXGB01 V1.0                                      Risk Management Report",
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "1. **Overview**",
        "text_level": 1,
        "page_idx": 3,
        "anchor": "_Toc23436"
    },
    {
        "type": "text",
        "text": "**1.1 Introduction of the product**",
        "text_level": 3,
        "page_idx": 3,
        "anchor": "_Toc30149"
    },
    {
        "type": "text",
        "text": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by measuring the energy of IR emitted from the forehead. The product will help you to assess you and your family members’ health conditions easily and quickly.",
        "page_idx": 3,
        "anchor": "_Toc3055"
    },
    {
        "type": "text",
        "text": "**1.2 Introduction on implementation of the risk management plan**",
        "text_level": 3,
        "page_idx": 3,
        "anchor": "_Toc31475"
    },
    {
        "type": "text",
        "text": "The risk management activity including the risk management plan was began at the time the project is approved.",
        "page_idx": 3,
        "anchor": "_Toc4045"
    },
    {
        "type": "text",
        "text": "The risk management plan has defined the acceptance criteria of risk, and has also arranged the risk management review activity. The risk management group is established to ensure the risk management activity of the current project will be implemented effectively according to the risk management plan.",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "On the development phase and prototype phase of the Infrared Forehead Thermometer, the risk management group reviewed the risk management respectively, and documented the risk management files.",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "The objective of this review is to take a complete evaluation on risk management activity performed on each phase before the product is marketed, to ensure that the risk management plan has been accomplished.  And according to evaluating the risk analysis, risk assessment and control, and the acceptance of the residual risk, to ensure that all the risks has been managed and all the residual risk can be accepted.",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "**1.3 Risk management team** ",
        "text_level": 3,
        "page_idx": 3,
        "anchor": "_Toc16460"
    },
    {
        "type": "text",
        "text": "People participate in this risk assessment:",
        "page_idx": 3,
        "anchor": "_Toc28938"
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p><a></a>MEMBER</p></td><td><p>POST IN THIS GROUP</p></td><td><p>NAME</p></td></tr><tr><td><p>Technical director</p></td><td><p>Group leader</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p>Project Leader</p></td><td><p>Member</p></td><td><p>Wang Dilong</p></td></tr><tr><td><p>Hardware design director</p></td><td><p>Member</p></td><td><p>Wan Long</p></td></tr><tr><td><p>Software design director</p></td><td><p>Member</p></td><td><p>Wang Di</p></td></tr><tr><td><p>Mechanical</p><p>Design director</p></td><td><p>Member</p></td><td><p>Liu Zhao</p></td></tr><tr><td><p>Quality management personnel  </p></td><td><p>Member</p></td><td><p>Zhang Xun</p></td></tr><tr><td><p>Process design personnel</p></td><td><p>Member</p></td><td><p>Cheng Minjie</p></td></tr><tr><td><p>Sales personnel </p></td><td><p>Member</p></td><td><p>Zhao Yiping</p></td></tr><tr><td><p>Certification personnel</p></td><td><p>Member</p></td><td><p>Wang Yanhong</p></td></tr><tr><td><p>Personnel with medical background</p></td><td><p>Member</p></td><td><p>Gao Kejian</p></td></tr></table>",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "2. **Criteria of risk evaluation**",
        "text_level": 1,
        "page_idx": 3,
        "anchor": "_Toc16452"
    },
    {
        "type": "text",
        "text": "Please find the document *Risk Management Plan* (PT9L-FXJH01 V1.0) for the risk acceptance criteria.",
        "page_idx": 3,
        "anchor": "_Toc306379188"
    },
    {
        "type": "text",
        "text": "3. **Risk Management File**",
        "text_level": 1,
        "page_idx": 3,
        "anchor": "_Toc9279"
    },
    {
        "type": "text",
        "text": "Risk Management Plan\t\t\t\t\t\t\t\t\t\t\t\t\tDN:PT9L-FXJH01 V1.0",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "Risk Assessment Report\t\t\t\t\t\t\t\t\t\t\t\tDN::PT9L-FXPJ01 V1.0",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "Verification of risk control measure and Residual Risk Evaluation Report\t\tDN::PT9L-FXYS01 V1.0",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "4. **Risk Management Review**",
        "text_level": 1,
        "page_idx": 3,
        "anchor": "_Toc4309"
    },
    {
        "type": "text",
        "text": "**4.1 Review of the Risk Management Plan**",
        "text_level": 3,
        "page_idx": 3,
        "anchor": "_Toc29938"
    },
    {
        "type": "text",
        "text": "The risk management group has checked the completion of the *Risk Management Plan*, and consider that the Risk Management Plan of  PT9L has already been accomplished.",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "**4.2 About Information on the acceptance of Residual risk.**",
        "text_level": 3,
        "page_idx": 3,
        "anchor": "_Toc12466"
    },
    {
        "type": "text",
        "text": "The residual risk has been reviewed in V*erification of risk control measure and Residual Risk Evaluation Report*, and the results of the residual risks are accepted.",
        "page_idx": 3,
        "anchor": "_Toc306379190"
    },
    {
        "type": "text",
        "text": "5. **Review on Production and after Production**",
        "text_level": 1,
        "page_idx": 3,
        "anchor": "_Toc21531"
    },
    {
        "type": "text",
        "text": "Please refer to “Table of getting information of Production and after Production” from the *Risk Management Control Methods* (Version: E/0).",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "After the evaluation on the fitness and effectiveness, the risk management Group decided that, the method is appropriate and effective,PT9L can get the information on production and after production with this method, and the Group can perform dynamic risk management when necessary.",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "6. **Risk Management File Review** ",
        "text_level": 1,
        "page_idx": 3,
        "anchor": "_Toc30991"
    },
    {
        "type": "text",
        "text": "Risk Management Plan\t\t\t\t\t\t\t\t\t\t\t\t\tDN:PT9L-FXJH01 V1.0",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "Risk Assessment Report\t\t\t\t\t\t\t\t\t\t\t\tDN::PT9L-FXPJ01 V1.0",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "Verification of risk control measure and Residual Risk Evaluation Report\t\tDN::PT9L-FXYS01 V1.0",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "7. **Conclusion of Risk Management Review** ",
        "text_level": 1,
        "page_idx": 3,
        "anchor": "_Toc25366"
    },
    {
        "type": "text",
        "text": "Overall risk-benefit analysis:",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "The Intended use of PT9L is: The Infrared Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers.",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "From the clinical evaluation report ,we can conclude :",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "clinical safety outcomes can prove that the product is safe; clinical performance outcomes can prove that  PT9L can achieve its intended use. Users can benefit from proper use, benefits outweigh the overall residual risks,so the overall residual risks are acceptable.",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "Risk Management Group has reviewed the PT9L, and concluded the following:",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "——Risk management plan has been performed properly:",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "The risk management process has been implemented according to the criteria established in the risk \tmanagement plan standards,the risk team have considered the efficiency and safety of the \tproduct,and think that all the identified risks have been controlled as far as possible.",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "——Residual risks are acceptable:",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "All single residual risks are in the “Acceptable” area. And the distribution of all the residual risks less \tthan 1/2 of the overall residual risks are in the higher severity regions or in the higher probability \tregions. And the clusters of all the residual risks are not borderline.Compared with the intended benefits for PT9L ,the benefits outweigh the overall residual risks, So the overall residual risks are \talso acceptable.",
        "page_idx": 3,
        "anchor": "OLE_LINK19"
    },
    {
        "type": "text",
        "text": "——The method of getting information of production and after production is proper.",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "In Conclusion, the medical benefits of the intended use outweigh the overall residual risk.",
        "page_idx": 3
    },
    {
        "type": "header",
        "text": "DN：PT9L-FXGB01 V1.0                                      Risk Management Report",
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "**Signature of the risk management group**",
        "text_level": 1,
        "page_idx": 4,
        "anchor": "_Toc18183"
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table><tr><td><p><strong>MEMBER</strong></p></td><td><p><strong>POST IN THIS GROUP</strong></p></td><td><p><strong>NAME</strong></p></td><td><p><strong>Signature</strong></p></td><td><p><strong>Date</strong></p></td></tr><tr><td><p>Technical director</p></td><td><p>Group leader</p></td><td><p>Hou Guangwei</p></td><td></td><td></td></tr><tr><td><p>Project Leader</p></td><td><p>Member</p></td><td><p>Wang Dilong</p></td><td></td><td></td></tr><tr><td><p>Hardware design director</p></td><td><p>Member</p></td><td><p>Wan Long</p></td><td></td><td></td></tr><tr><td><p>Software design director</p></td><td><p>Member</p></td><td><p>Wang Di</p></td><td></td><td></td></tr><tr><td><p>Mechanical</p><p>Design director</p></td><td><p>Member</p></td><td><p>Liu Zhao</p></td><td></td><td></td></tr><tr><td><p>Quality management personnel  </p></td><td><p>Member</p></td><td><p>Zhang Xun</p></td><td></td><td></td></tr><tr><td><p>Process design personnel</p></td><td><p>Member</p></td><td><p>Cheng Minjie</p></td><td></td><td></td></tr><tr><td><p>Sales personnel </p></td><td><p>Member</p></td><td><p>Zhao Yiping</p></td><td></td><td></td></tr><tr><td><p>Certification personnel</p></td><td><p>Member</p></td><td><p>Wang Yanhong</p></td><td></td><td></td></tr><tr><td><p>Personnel with medical background</p></td><td><p>Member</p></td><td><p>Gao Kejian</p></td><td></td><td></td></tr></table>",
        "page_idx": 4
    },
    {
        "type": "header",
        "text": "DN：PT9L-FXGB01 V1.0                                      Risk Management Report",
        "page_idx": 4
    }
]