[
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table>\n  <tr>\n    <th colspan=\"8\"><p>设计确认计划</p></th>\n  </tr>\n  <tr>\n    <td><p>一、产品概况</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>产品型号</p></td>\n    <td colspan=\"7\"><p>PT9L</p></td>\n  </tr>\n  <tr>\n    <td><p>预期用途</p></td>\n    <td colspan=\"7\"><p>PT9L红外体温计是一款采用红外测温传感器采集温度信息的产品。具有简单易用、测量迅速、数据准确的特点。适用于儿童及成人家用测量，医院测量。</p></td>\n  </tr>\n</table>",
        "page_idx": 0
    },
    {
        "type": "table",
        "table_caption": [],
        "table_body": "<table>\n  <tr>\n    <th><p>二、确认项目及安排</p></th>\n    <th><p></p></th>\n    <th><p></p></th>\n    <th><p></p></th>\n    <th><p></p></th>\n    <th><p></p></th>\n    <th><p></p></th>\n    <th><p></p></th>\n  </tr>\n  <tr>\n    <td><p>确认类别</p></td>\n    <td><p>确认内容</p></td>\n    <td><p>对应预期用途的分解</p></td>\n    <td><p>确认方法及资源需求</p></td>\n    <td><p>确认通过准则</p></td>\n    <td><p>进度安排</p></td>\n    <td><p>人员</p></td>\n    <td><p>职责</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>1.标识</p></td>\n    <td><p>1.1 体温计主机标签</p></td>\n    <td><p>易用性，安全性</p></td>\n    <td><p>用户现场测试报告</p></td>\n    <td><p>1.确认活动要使用了试产产品或其等效产品 \n2.需符合预期用途 内容易读易懂，不会产生歧义 ，问卷调查项100%选择normal以上</p></td>\n    <td><p>试产后</p></td>\n    <td><p>软件工程师，软件主管，技术负责人</p></td>\n    <td><p>软件工程师负责设计问卷、协助填写、总结统计问卷结果，编写报告；软件主管审核，技术负责人批准</p></td>\n  </tr>\n  <tr>\n    <td><p>1.2 体温计说明书</p></td>\n    <td><p>易用性，安全性，准确性</p></td>\n    <td><p>用户现场测试报告</p></td>\n    <td><p>1.确认活动要使用了试产产品或其等效产品 \n2.需符合预期用途 内容易读易懂，不会产生歧义 ，问卷调查项100%选择normal以上</p></td>\n    <td><p>试产后</p></td>\n    <td><p>软件工程师，软件主管，技术负责人</p></td>\n    <td><p>软件工程师负责设计问卷、协助填写、总结统计问卷结果，编写报告；软件主管审核，技术负责人批准</p></td>\n  </tr>\n  <tr>\n    <td><p>1.3彩包装标识</p></td>\n    <td><p>易用性，安全性</p></td>\n    <td><p>用户现场测试报告</p></td>\n    <td><p>1.确认活动要使用了试产产品或其等效产品 \n2.需符合预期用途 内容易读易懂，不会产生歧义 ，问卷调查项100%选择normal以上</p></td>\n    <td><p>试产后</p></td>\n    <td><p>软件工程师，软件主管，技术负责人</p></td>\n    <td><p>软件工程师负责设计问卷、协助填写、总结统计问卷结果，编写报告；软件主管审核，技术负责人批准</p></td>\n  </tr>\n  <tr>\n    <td><p>1.4 外箱标识</p></td>\n    <td><p>易用性，安全性</p></td>\n    <td><p>使用相应法规checklist</p></td>\n    <td><p>符合相应法规要求</p></td>\n    <td><p>T阶段</p></td>\n    <td><p>结构工程师，结构主管，技术负责人</p></td>\n    <td><p>结构工程师用相应法规checklist检查正式报样的外箱标签，并填写检查结果制作检查表，结构主管审核，技术负责人批准</p></td>\n  </tr>\n  <tr>\n    <td><p>2.包装</p></td>\n    <td><p>包装性能</p></td>\n    <td><p>安全要求</p></td>\n    <td><p>用此包装经过模拟运输后的产品进行临床评估</p></td>\n    <td><p>用此包装经过模拟运输（如振荡跌落）后的产品通过临床评估</p></td>\n    <td><p>试产后</p></td>\n    <td><p>结构工程师</p></td>\n    <td><p>结构工程师安排模拟运输过程</p></td>\n  </tr>\n  <tr>\n    <td><p>3.软件</p></td>\n    <td><p>软件确认</p></td>\n    <td><p>有效性，易用性，安全要求</p></td>\n    <td><p>依据“软件确认计划”，检查”软件确认报告“</p></td>\n    <td><p>软件确认报告通过评审</p></td>\n    <td><p>试产后</p></td>\n    <td><p>项目负责人</p></td>\n    <td><p>项目负责人负责确认软件确认评审是否通过</p></td>\n  </tr>\n  <tr>\n    <td><p>4.风险</p></td>\n    <td><p>风险管理</p></td>\n    <td><p>安全性，有效性</p></td>\n    <td><p>依据“风险管理计划“，检查风险管理文档，</p></td>\n    <td><p>确认所有降低风险措施已经实施，剩余风险均可接受，风险管理报告通过评审</p></td>\n    <td><p>试产后</p></td>\n    <td><p>项目负责人</p></td>\n    <td><p>项目负责人负责确认所有降低风险措施已经实施，剩余风险均可接受，风险管理报告通过评审</p></td>\n  </tr>\n  <tr>\n    <td><p>5.模拟现场测试</p></td>\n    <td><p>模拟用户现场测试</p></td>\n    <td><p>用户需求，安全、有效，易用</p></td>\n    <td><p>根据模拟现场测试计划进行实际测试，确认使用过程满足预期用途和用户需要。</p></td>\n    <td><p>1.确认活动使用试产产品或其等效产品 \n2.模拟测试中使用者能够完成操作，实现预期用途，未出现异常或与预期用途不一致的问题，确定模拟测试中使用者能够借助标签独立完成产品操作和应用，没有出现不能理解标签的反应。</p></td>\n    <td><p>试产后</p></td>\n    <td><p>软件工程师，软件主管，技术负责人</p></td>\n    <td><p>软件工程师负责拟制模拟现场测试计划，准备测试用样机；软件主管审核，技术负责人批准。软件工程师组织现场测试，并记录形成模拟现场测试记录，技术负责人审核测试记录。</p></td>\n  </tr>\n  <tr>\n    <td><p>6.临床评估</p></td>\n    <td><p>临床评估</p></td>\n    <td><p>测量准确性</p></td>\n    <td><p>按照MDD或FDA指导文件，整理临床资料，形成临床评估报告</p></td>\n    <td><p>1临床评估应经过审核 \n2.临床评估报告应依据本产品的情况，选择已经面世的机型的相关临床数据进行相关评估。评估结论应认定本产品临床性能可以满足预期用途，风险可以接受</p></td>\n    <td><p>试产后</p></td>\n    <td><p>软件工程师，软件主管，技术负责人</p></td>\n    <td><p>软件工程师负责拟制临床评估报告；技术负责人审核。</p></td>\n  </tr>\n</table>",
        "page_idx": 0
    }
]