[
    {
        "type": "table",
        "img_path": "images/ad12eb69016c3511b0b9f13d8d2b96a3ccca2edde3019de648ab0a01b09a650d.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"2\">TEST REPORT NO.:ETX202303-07-078-01</td></tr><tr><td>Standard</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>ClientAddress</td><td>Andon Health Co., Ltd.No.3 JinPing Street, Ya An Road, nankai District, Tianjin, China</td></tr><tr><td>Trade Mark</td><td>N/A</td></tr><tr><td>Test Item</td><td>Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Model/type reference</td><td>PT9L</td></tr><tr><td>Serial Number</td><td>KE04(LOT)</td></tr><tr><td>Test laboratoryAddress</td><td>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya An Road, Nankai District, Tianjin,China</td></tr><tr><td>Testing period</td><td>2024.07.05-2024.07.29</td></tr><tr><td>Test Result</td><td>The test item passed the test specification(s).</td></tr><tr><td>Prepared byReviewed by</td><td>2024-08-15 Sun LiangDate Name2024-08-15 Zhang LeDate Name</td></tr><tr><td>Other aspects</td><td>N/A</td></tr><tr><td colspan=\"2\">AbbreviationP(ass):passed F(ail):failedN/A: not applicable N/T: not tested</td></tr><tr><td colspan=\"2\">NoteThis test report relates to the a. m. test sample. Without permission of the test center this test report is not permitted to be duplicated in extracts. This test report does not entitle to carry any safety mark on this or similar products.</td></tr></table>",
        "bbox": [
            110,
            98,
            894,
            903
        ],
        "page_idx": 0
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            65,
            48,
            336,
            63
        ],
        "page_idx": 0
    },
    {
        "type": "table",
        "img_path": "images/c794e477baf6c79f7bd0250cef2555953b199a963d125ad63157a8d38995fdfc.jpg",
        "table_caption": [
            "1 Test Summary "
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"4\">Electromagnetic Interference(EMI)</td></tr><tr><td>Test</td><td>Requirement</td><td>Test Method</td><td>Result</td></tr><tr><td>Conducted Emission (150 kHz to 30 MHz)</td><td>IEC 60601-1-2:2014+A1:2020</td><td>CISPR11group 1, class B</td><td>N/A</td></tr><tr><td>Radiated Emission (30MHz to 1000MHz)</td><td>IEC 60601-1-2:2014+A1:2020</td><td>CISPR11 group 1, class B</td><td>PASS</td></tr><tr><td colspan=\"4\">Electromagnetic Susceptibility(EMS)</td></tr><tr><td>Test</td><td>Requirement</td><td>Test Method</td><td>Result</td></tr><tr><td>Electrostatic Discharge (ESD)</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-2</td><td>PASS</td></tr><tr><td>Radiated RF Electromagnetic Fields</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-3</td><td>PASS</td></tr><tr><td>Proximity field from RF wireless communication equipment.</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-3</td><td>PASS</td></tr><tr><td>Electrical Fast Transients and Bursts (EFT/B)</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-4</td><td>N/A</td></tr><tr><td>Surges</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-5</td><td>N/A</td></tr><tr><td>Conducted Disturbance, Induced by RF Fields (150 kHz to 80 MHz)</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-6</td><td>N/A</td></tr><tr><td>Voltage Dips, Short Interruptions and Voltage Variations</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-11</td><td>N/A</td></tr><tr><td>Power Frequency Magnetic Field</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-8</td><td>Exemption, see annex</td></tr></table>",
        "bbox": [
            77,
            99,
            932,
            677
        ],
        "page_idx": 1
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 1
    },
    {
        "type": "page_number",
        "text": "page 1 of 29 ",
        "bbox": [
            447,
            941,
            531,
            954
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "声明",
        "text_level": 1,
        "bbox": [
            455,
            193,
            532,
            227
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "致天旭（天津）检测技术服务有限公司：",
        "bbox": [
            188,
            275,
            515,
            294
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "我司生产的PT9L红外体温计（含主机、随机附件）符合IEC60601-1-2:2014/AMD1:2020中8.11a条款中的豁免条件，外壳内不包含磁敏感元器件及电路，故特此声明。",
        "bbox": [
            157,
            303,
            826,
            388
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "天津九安医 ",
        "bbox": [
            566,
            505,
            825,
            523
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            670,
            523,
            823,
            539
        ],
        "page_idx": 2
    },
    {
        "type": "image",
        "img_path": "images/a507664e2fce214d0573e13cdc878ca5a3aaa133fee6fba06487c6e4138e6591.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "天津\n九安医疗电子股份有限公司\n医疗电子股份有限公司\n2024年07月29日",
        "sub_type": "text_image",
        "bbox": [
            650,
            423,
            842,
            573
        ],
        "page_idx": 2
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            68,
            48,
            339,
            63
        ],
        "page_idx": 2
    },
    {
        "type": "page_number",
        "text": "page 2 of 29 ",
        "bbox": [
            447,
            941,
            531,
            954
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "2 General Product Information ",
        "text_level": 1,
        "bbox": [
            65,
            70,
            430,
            87
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "2.1 General Description of E.U.T. ",
        "text_level": 1,
        "bbox": [
            65,
            102,
            401,
            120
        ],
        "page_idx": 3
    },
    {
        "type": "table",
        "img_path": "images/d6f2a50e9d7df62b0c6ff84e193183fb829cb150217db882194ef5e9b842c9d7.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Product Name:</td><td>Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Sample type:</td><td>Client providedRandom sampling</td></tr><tr><td>Model No.(EUT):</td><td>PT9L</td></tr><tr><td>Dimensions (W x H x D)</td><td>5.15 in x 1.37 in x 1.49 in</td></tr><tr><td>Applicant:</td><td>Andon Health Co., Ltd.</td></tr><tr><td>Address of Applicant:</td><td>No. 3 JinPing Street, YaAn Road, nankai District, Tianjin 300190, China</td></tr><tr><td>Manufacturer:</td><td>Andon Health Co., Ltd.</td></tr><tr><td>Address of Manufacturer:</td><td>No. 3 JinPing Street, YaAn Road, nankai District, Tianjin 300190, China</td></tr><tr><td>Rated Input:</td><td>DC 3V, 2*AAA battery</td></tr><tr><td>AC-DC adapter</td><td>N/A</td></tr><tr><td>Attachment</td><td>N/A</td></tr><tr><td>Software version</td><td>PT-HT2762-V00029-1.0.0</td></tr><tr><td>Firmware version</td><td>PT9L-HFMP01 V1.0</td></tr><tr><td>Intended healthcare environment</td><td>Professional healthcare facility environment and HOME HEALTHCARE ENVIRONMENT as described in IEC 60601-1-2 (ed.4.1)</td></tr></table>",
        "bbox": [
            141,
            134,
            794,
            605
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "2.2 Product Intended Use and intended environments ",
        "text_level": 1,
        "bbox": [
            65,
            629,
            600,
            646
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "INTENDED USE: ",
        "bbox": [
            119,
            659,
            253,
            674
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by measuring the energy of IR emitted from the forehead. The product will help you to assess you and your family members’ health conditions easily and quickly. ",
        "bbox": [
            124,
            687,
            937,
            736
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "Intended environments: ",
        "bbox": [
            126,
            747,
            304,
            762
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "Professional healthcare facility environment and HOME HEALTHCARE ENVIRONMENT as described in IEC 60601-1-2 (ed.4.1) ",
        "bbox": [
            119,
            775,
            919,
            808
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "2.3 Submitted Documents ",
        "text_level": 1,
        "bbox": [
            65,
            822,
            336,
            838
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "Circuit diagram, PCB layout, components list, user’s manual and label. ",
        "bbox": [
            132,
            852,
            650,
            866
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "2.4 Deviation from Standards ",
        "text_level": 1,
        "bbox": [
            65,
            868,
            368,
            883
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "None. ",
        "bbox": [
            137,
            884,
            183,
            896
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "2.5 Abnormalities from Standard Conditions ",
        "text_level": 1,
        "bbox": [
            65,
            898,
            510,
            913
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "None. ",
        "bbox": [
            134,
            915,
            181,
            928
        ],
        "page_idx": 3
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            65,
            48,
            339,
            63
        ],
        "page_idx": 3
    },
    {
        "type": "page_number",
        "text": "page 3 of 29 ",
        "bbox": [
            445,
            942,
            529,
            954
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "2.6 Modification/Retest record ",
        "text_level": 1,
        "bbox": [
            65,
            68,
            376,
            85
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "None. ",
        "bbox": [
            132,
            87,
            181,
            99
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "2.7 Countermeasures to achieve EMC Compliance ",
        "text_level": 1,
        "bbox": [
            65,
            99,
            574,
            117
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "None. ",
        "bbox": [
            131,
            118,
            178,
            129
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "3 Test Set-up and Operation Mode ",
        "text_level": 1,
        "bbox": [
            65,
            131,
            473,
            151
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "3.1 E.U.T Mode ",
        "text_level": 1,
        "bbox": [
            65,
            164,
            238,
            180
        ],
        "page_idx": 4
    },
    {
        "type": "table",
        "img_path": "images/c9205dbfe155d2ef6ed3a71d11f51e12a17e030be9433927bb280a8220aff513.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Mode item</td><td>Mode Name</td><td>Mode description</td></tr><tr><td>Mode 1</td><td>Battery power Standby mode</td><td>Install battery to the EUT and keep the EUT in standby state</td></tr><tr><td>Mode 2</td><td>Battery power Test mode</td><td>PT9L is powered by the internal battery. Hold down the power button to install the battery and set PT9L in UE1 mode. During the radiation disturbance test, PT9L detects the air and carries out continuous measurement. During the immunity test, the temperature sensor detection is point to the blackbody,and the blackbody is set to 37°C.The temperature is continuously measured and compared with the blackbody temperature. The measurement accuracy is ±0.2°C.</td></tr></table>",
        "bbox": [
            58,
            193,
            944,
            432
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "Emission: The equipment under test (EUT) was configured to measure its highest possible emission level. The test conditions were adapted accordingly in reference to the instructions for use. ",
        "bbox": [
            129,
            432,
            820,
            487
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "Immunity: The equipment under test (EUT) was configured to have its highest possible susceptibility against the tested phenomena. The test conditions were adapted accordingly in reference to the instructions for use. ",
        "bbox": [
            129,
            494,
            828,
            550
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "Refer to the related paragraph of this report for more information. ",
        "bbox": [
            131,
            556,
            618,
            571
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "3.2 Description of Support Units and Auxiliary Equipment ",
        "text_level": 1,
        "bbox": [
            65,
            606,
            640,
            625
        ],
        "page_idx": 4
    },
    {
        "type": "table",
        "img_path": "images/af7f8c3a48cbecd20d1c4807862c4e1637d869fc2c743b3fe05480fa32b48264.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Equipment</td><td>Manufacturer</td><td>Model NO.</td></tr><tr><td>BDB Series Precision Temperature Controllers &amp; Blackbody Radiation Source</td><td>Beijing Boda Changzheng Technology Development Co., LTD</td><td>BDB15</td></tr></table>",
        "bbox": [
            89,
            640,
            917,
            709
        ],
        "page_idx": 4
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            65,
            48,
            339,
            63
        ],
        "page_idx": 4
    },
    {
        "type": "page_number",
        "text": "page 4 of 29 ",
        "bbox": [
            447,
            941,
            531,
            954
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "3.3 Test setup electrical and physical diagrams （Block diagram of the ME equipment and ME system and all peripherals and auxiliary equipment used） ",
        "text_level": 1,
        "bbox": [
            65,
            70,
            910,
            111
        ],
        "page_idx": 5
    },
    {
        "type": "image",
        "img_path": "images/d8ab1d2498213de2e191ddec1e52c33783783e00105d9cf208f5964e0baf73d8.jpg",
        "image_caption": [
            "Connection diagram "
        ],
        "image_footnote": [],
        "content": "1\n18.88\n2\n3\niHealth\n7\n6\n5\n4",
        "sub_type": "text_image",
        "bbox": [
            147,
            210,
            492,
            456
        ],
        "page_idx": 5
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "① LCD display ",
            "②Measurement button ",
            "③ Settings button ",
            "④Battery cover ",
            "③Mute switch ",
            "⑥Protective cap ",
            "Probe "
        ],
        "bbox": [
            576,
            219,
            803,
            461
        ],
        "page_idx": 5
    },
    {
        "type": "text",
        "text": "3.4 Measurement Uncertainty ",
        "text_level": 1,
        "bbox": [
            65,
            492,
            359,
            510
        ],
        "page_idx": 5
    },
    {
        "type": "table",
        "img_path": "images/e8ce98163162a31a64db3d357737380e36b4d46d4512574e3e0e94fbfc464687.jpg",
        "table_caption": [
            "According to CISPR 16-4-2. "
        ],
        "table_footnote": [
            "Note: The measurement uncertainty represents an expanded uncertainty expressed at approximately the 95% confidence level using a coverage factor of k=2. "
        ],
        "table_body": "<table><tr><td>Test Item</td><td>Frequency Range</td><td>Measurement Uncertainty</td><td> $U_{cispr}$ </td></tr><tr><td>Conducted Emission at mains port using AMN</td><td>150kHz-30MHz</td><td>3.2dB</td><td>3.4dB</td></tr><tr><td>Radiated Emission</td><td>30MHz-1000MHz</td><td>3.9dB</td><td>6.3dB</td></tr><tr><td>Radiated Emission</td><td>1GHz-6GHz</td><td>5.1dB</td><td>5.2dB</td></tr><tr><td colspan=\"4\">Remark:AMN – Artificial Mains Network</td></tr></table>",
        "bbox": [
            114,
            539,
            892,
            736
        ],
        "page_idx": 5
    },
    {
        "type": "text",
        "text": "4 Equipment List ",
        "text_level": 1,
        "bbox": [
            65,
            781,
            284,
            802
        ],
        "page_idx": 5
    },
    {
        "type": "table",
        "img_path": "images/1b918e9c3818f52ebc50b70f567d6539507cf96d389021ba57f415f371c3eda9.jpg",
        "table_caption": [
            "Radiated Emission "
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>Item</td><td>Test Equipment</td><td>Manufacturer</td><td>Model No.</td><td>Serial No.</td><td>Cal. Date</td><td>Cal.Due date</td></tr><tr><td>1</td><td>Test receiver</td><td>Agilent</td><td>N9038A-508</td><td>MY54130074</td><td>2024-12-30</td><td>2025-12-29</td></tr><tr><td>2</td><td>310 Low Noise Amplifier</td><td>SONOMA</td><td>310N</td><td>344218</td><td>2024-01-08</td><td>2026-01-07</td></tr><tr><td>3</td><td>BiConiLog Antenna</td><td>ETS-Lindgren</td><td>3142E</td><td>166231</td><td>2024-05-11</td><td>2027-05-10</td></tr></table>",
        "bbox": [
            109,
            827,
            895,
            929
        ],
        "page_idx": 5
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            65,
            48,
            339,
            63
        ],
        "page_idx": 5
    },
    {
        "type": "page_number",
        "text": "page 5 of 29 ",
        "bbox": [
            445,
            942,
            529,
            954
        ],
        "page_idx": 5
    },
    {
        "type": "table",
        "img_path": "images/5bcde0fdd605e97d36eac4ce3ad0497b6094f7fc404a045d63f04ebc025e8e8e.jpg",
        "table_caption": [
            "Electrostatic Discharge "
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>Item</td><td>Test Equipment</td><td>Manufacturer</td><td>Model No.</td><td>Serial No.</td><td>Cal. Date</td><td>Cal.Due date</td></tr><tr><td>1</td><td>ESD simulator</td><td>EMTEST</td><td>Dito</td><td>P1420134242</td><td>2024-04-28</td><td>2025-04-27</td></tr></table>",
        "bbox": [
            112,
            95,
            892,
            156
        ],
        "page_idx": 6
    },
    {
        "type": "table",
        "img_path": "images/8e66ca9561f976c090fa5b4ecd2ba646764c786e2663b7dce55fe1d727c2e569.jpg",
        "table_caption": [
            "Radiated RF Electromagnetic Fields "
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>Item</td><td>Test Equipment</td><td>Manufacturer</td><td>Model No.</td><td>Serial No.</td><td>Cal. Date</td><td>Cal.Due date</td></tr><tr><td>1</td><td>Signal generator</td><td>Agilent</td><td>N5171B-506</td><td>MY53050921</td><td>2024-12-30</td><td>2025-12-29</td></tr><tr><td>2</td><td>RF power amplifier</td><td>Milmega</td><td>80RF1000-250</td><td>1066643</td><td>2024-01-08</td><td>2027-01-07</td></tr><tr><td>3</td><td>Directional coupler</td><td>Werlatone(HDC)</td><td>C5982-12</td><td>106464</td><td>NA</td><td>NA</td></tr><tr><td>4</td><td>RF power amplifier</td><td>Milmega</td><td>AS0827-55</td><td>1066644</td><td>2023-12-28</td><td>2026-12-27</td></tr><tr><td>5</td><td>Directional coupler</td><td>Werlatone(HDC)</td><td>C6148-12</td><td>106400</td><td>NA</td><td>NA</td></tr><tr><td>6</td><td>Power meter</td><td>Agilent</td><td>N1914A</td><td>MY54466075</td><td>2024-12-30</td><td>2025-12-29</td></tr><tr><td>7</td><td>Power sensor(2 set)</td><td>Agilent</td><td>E9304A</td><td>MY54370020/MY54370019</td><td>2024-12-30</td><td>2025-12-29</td></tr><tr><td>8</td><td>Isotropic field probe</td><td>ETS-Lindgren</td><td>HI6105-USB</td><td>168988</td><td>2024-05-24</td><td>2025-05-23</td></tr><tr><td>9</td><td>Log periodic antenna</td><td>Schwarzbeck</td><td>STLP9128D</td><td>9128D088</td><td>NA</td><td>NA</td></tr><tr><td>10</td><td>Log periodic antenna</td><td>Schwarzbeck</td><td>STLP9149</td><td>9149-465</td><td>NA</td><td>NA</td></tr><tr><td>11</td><td>RF power amplifier</td><td>BONN</td><td>BLMA 2060-100S</td><td>1610981</td><td>2023-01-14</td><td>2026-01-13</td></tr></table>",
        "bbox": [
            110,
            210,
            895,
            550
        ],
        "page_idx": 6
    },
    {
        "type": "table",
        "img_path": "images/c2946c76c6cbca8454dffd4d391473f570440438e87a1f56e49da48771de5099.jpg",
        "table_caption": [
            "Environment "
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>Item</td><td>Test Equipment</td><td>Manufacturer</td><td>Model No.</td><td>Serial No.</td><td>Cal. Date</td><td>Cal.Due date</td></tr><tr><td>1</td><td>semi-anechoic chamber</td><td>TDK</td><td>SAC-3</td><td>N/A</td><td>2024-01-05</td><td>2029-01-04</td></tr></table>",
        "bbox": [
            107,
            593,
            897,
            671
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "5 Electromagnetic Interference Test Results ",
        "text_level": 1,
        "bbox": [
            65,
            701,
            584,
            722
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "5.1 Conducted Emissions on Mains Terminals, 150 kHz to 30 MHz ",
        "text_level": 1,
        "bbox": [
            65,
            734,
            715,
            752
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "Test Requirement: IEC 60601-1-2:2014+A1:2020 ",
        "bbox": [
            132,
            771,
            588,
            787
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "Test Method: N/A ",
        "bbox": [
            134,
            791,
            388,
            804
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "Test Date: N/A ",
        "bbox": [
            134,
            810,
            389,
            824
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "Temperature and Humidity: N/A ",
        "bbox": [
            134,
            829,
            389,
            844
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "Power Supply: N/A ",
        "bbox": [
            134,
            848,
            389,
            864
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "Frequency Range: N/A ",
        "bbox": [
            134,
            869,
            388,
            883
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "Class / Severity: N/A ",
        "bbox": [
            134,
            888,
            389,
            902
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "Detector: N/A ",
        "bbox": [
            134,
            907,
            389,
            921
        ],
        "page_idx": 6
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 6
    },
    {
        "type": "page_number",
        "text": "page 6 of 29 ",
        "bbox": [
            445,
            942,
            531,
            954
        ],
        "page_idx": 6
    },
    {
        "type": "table",
        "img_path": "images/bf853a17b91e65906b7107d2c6f287f81e8d756a48924b316c088fb2f4127bb2.jpg",
        "table_caption": [
            "Limit: "
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=\"2\">Frequency range(MHz)</td><td colspan=\"2\">At mains Terminals (dB μV)</td></tr><tr><td>Quasi-peak</td><td>Average</td></tr><tr><td>0.15 to 0.50</td><td>66-56</td><td>56-46</td></tr><tr><td>0.50 to 5</td><td>56</td><td>46</td></tr><tr><td>5 to 30</td><td>60</td><td>50</td></tr><tr><td colspan=\"3\">Note1: The lower limit is applicable at the transition frequency.</td></tr></table>",
        "bbox": [
            134,
            83,
            915,
            212
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Note: The EUT is powered by batteries , and does not apply to this clause. ",
        "bbox": [
            72,
            230,
            668,
            244
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "5.2 Radiated Emissions, 30MHz to 1GHz ",
        "text_level": 1,
        "bbox": [
            65,
            259,
            473,
            275
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Test Requirement: IEC 60601-1-2:2014+A1:2020 ",
        "bbox": [
            132,
            294,
            584,
            311
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Test Method: CISPR11 ",
        "bbox": [
            134,
            315,
            428,
            329
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Test Date: 2024-07-05 ",
        "bbox": [
            134,
            334,
            447,
            348
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Temperature and Humidity: 28℃ 52% ",
        "bbox": [
            134,
            354,
            435,
            369
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Power Supply: DC 3V ",
        "bbox": [
            134,
            376,
            413,
            391
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Frequency Range: 30 MHz to 1 GHz ",
        "bbox": [
            134,
            397,
            485,
            412
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Test site: 3m Semi-anechoic chamber ",
        "bbox": [
            134,
            416,
            569,
            430
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Class: Group 1, Class B ",
        "bbox": [
            134,
            436,
            485,
            450
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Detector: Peak for pre-scan (120 kHz resolution bandwidth) ",
        "bbox": [
            134,
            454,
            724,
            469
        ],
        "page_idx": 7
    },
    {
        "type": "table",
        "img_path": "images/a32270451f734a1b378f049a729b139118b2419bf66f7b1eca7ddeac4dcfb617.jpg",
        "table_caption": [
            "Limit: "
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>Frequency range(MHz)</td><td>Quasi-peak limits dB (μV/m)</td></tr><tr><td>30 to 230</td><td>40</td></tr><tr><td>230 to 1000</td><td>47</td></tr><tr><td colspan=\"2\">At transitional frequencies the lower limit applies.</td></tr></table>",
        "bbox": [
            132,
            492,
            870,
            570
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "5.2.1 E.U.T. Operation ",
        "text_level": 1,
        "bbox": [
            65,
            582,
            258,
            596
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Test mode: Mode1,Mode2 ",
        "bbox": [
            129,
            609,
            334,
            624
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Pre-scan was performed with peak detector on the EUT. Quasi-peak measurements were performed at the frequencies at which maximum peak emission level were detected. During the tests, the EUT were tested at different working modes to find the maxium emission results. ",
        "bbox": [
            129,
            630,
            932,
            673
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Please see the attached Quasi-peak test results. ",
        "bbox": [
            132,
            674,
            495,
            688
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "For radiated emission: Level = Read Level + Antenna Factor + Cable Loss – Preamp Factor. ",
        "bbox": [
            132,
            693,
            820,
            708
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "5.2.2 Test Setup and Procedure ",
        "text_level": 1,
        "bbox": [
            77,
            721,
            347,
            736
        ],
        "page_idx": 7
    },
    {
        "type": "image",
        "img_path": "images/e74b6fae3c2a6c2906308863ac3c1ac4ed1912e10ef564aebb3983493e173e25.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "```mermaid\ngraph TD\n    A[\"Radiated Emissions\"] --> B[\"EUT\"]\n    B --> C[\"Direct wave\"]\n    C --> D[\"Ground emission\"]\n    D --> E[\"Antenna: 1m to 4m\"]\n    E --> F[\"Ground reference plane\"]\n    F --> G[\"Pre-amplifier\"]\n    G --> H[\"TOYO EP5/RE Automatic test software\"]\n    H --> I[\"Computer\"]\n    style A fill:#f9f,stroke:#333\n    style B fill:#ccf,stroke:#333\n    style C fill:#cfc,stroke:#333\n    style D fill:#fcc,stroke:#333\n    style E fill:#cff,stroke:#333\n    style F fill:#ffc,stroke:#333\n    style G fill:#cfc,stroke:#333\n    style H fill:#fcc,stroke:#333\n    style I fill:#ffc,stroke:#333\n```",
        "sub_type": "flowchart",
        "bbox": [
            117,
            747,
            823,
            925
        ],
        "page_idx": 7
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 7
    },
    {
        "type": "page_number",
        "text": "page 7 of 29 ",
        "bbox": [
            445,
            942,
            531,
            954
        ],
        "page_idx": 7
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "1. The radiated emission test was conducted in a semi-anechoic chamber. ",
            "2. The tabletop EUT was placed upon a non-metallic table 0.8m above the ground reference plane. And for floor-standing arrangement, the EUT was placed on the horizontal ground reference plane, but separated from metallic contact with the ground reference plane by 0.1m of insulation. ",
            "3. Before final measurements of radiated emissions, a pre-scan was performed in the spectrum mode with the peak detector to find out the maximum emission spectrum signature data plots of the EUT. ",
            "4. The frequencies of maximum emission were determined in the final radiated emissions measurement, the physical arrangement of the test system and associated cabling was varied in order to determine the effect on the EUT's emissions in amplitude, direction and frequency. At each frequency, the EUT was rotated 360°, and the Antenna was raised and lowered from 1 to 4 meters in order to determine the maximum disturbance. Measurements were performed for both horizontal and vertical Antenna polarization. "
        ],
        "bbox": [
            102,
            68,
            924,
            280
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "5.2.3 Measurement Data ",
        "text_level": 1,
        "bbox": [
            102,
            287,
            315,
            300
        ],
        "page_idx": 8
    },
    {
        "type": "chart",
        "img_path": "images/4dee8c4c204e0bb205c683b2dcd2aa274ba83fe8863277a6823f2e39b92b3221.jpg",
        "content": "| Frequency [MHz] | Level (dB) |\n| --------------- | ---------- |\n| 30              | ~5         |\n| 250             | ~10        |\n| 500             | ~18        |\n| 750             | ~22        |\n| 1000            | ~23        |",
        "chart_caption": [
            "Figure 1: Measurement results of radiated emission, Mode 1 "
        ],
        "chart_footnote": [],
        "sub_type": "line",
        "bbox": [
            104,
            322,
            969,
            657
        ],
        "page_idx": 8
    },
    {
        "type": "table",
        "img_path": "images/159923f1486475a60bce8b86a3daeb53e8e2e2dd648f274d309e28ab7b5f61d9.jpg",
        "table_caption": [
            "Final Result "
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"10\">--- Horizontal Polarization (QP)---</td></tr><tr><td>No.</td><td>Frequency [MHz]</td><td>Reading [dB(uV)]</td><td>c.f [dB(1/m)]</td><td>Result [dB(uV/m)]</td><td>Limit [dB(uV/m)]</td><td>Margin [dB]</td><td>Height [cm]</td><td>Angle [deg]</td><td>Remark</td></tr><tr><td>1</td><td>923.291</td><td>21.90</td><td>-3.74</td><td>18.16</td><td>47.00</td><td>28.84</td><td>180.50</td><td>222.80</td><td></td></tr><tr><td>2</td><td>937.960</td><td>21.54</td><td>-3.37</td><td>18.17</td><td>47.00</td><td>28.83</td><td>308.20</td><td>84.60</td><td></td></tr><tr><td>3</td><td>937.601</td><td>21.44</td><td>-3.36</td><td>18.08</td><td>47.00</td><td>28.92</td><td>214.50</td><td>44.10</td><td></td></tr><tr><td>4</td><td>946.606</td><td>21.87</td><td>-3.60</td><td>18.27</td><td>47.00</td><td>28.73</td><td>387.50</td><td>359.30</td><td></td></tr><tr><td>5</td><td>952.726</td><td>21.82</td><td>-3.74</td><td>18.08</td><td>47.00</td><td>28.92</td><td>364.80</td><td>71.30</td><td></td></tr><tr><td>6</td><td>961.464</td><td>21.51</td><td>-3.87</td><td>17.64</td><td>47.00</td><td>29.36</td><td>399.60</td><td>86.30</td><td></td></tr><tr><td colspan=\"10\">--- Vertical Polarization (QP)---</td></tr><tr><td>No.</td><td>Frequency [MHz]</td><td>Reading [dB(uV)]</td><td>c.f [dB(1/m)]</td><td>Result [dB(uV/m)]</td><td>Limit [dB(uV/m)]</td><td>Margin [dB]</td><td>Height [cm]</td><td>Angle [deg]</td><td>Remark</td></tr><tr><td>1</td><td>562.548</td><td>33.14</td><td>-10.29</td><td>22.85</td><td>47.00</td><td>24.15</td><td>180.80</td><td>222.60</td><td></td></tr><tr><td>2</td><td>923.755</td><td>21.99</td><td>-3.72</td><td>18.27</td><td>47.00</td><td>28.73</td><td>399.70</td><td>341.20</td><td></td></tr><tr><td>3</td><td>924.418</td><td>21.92</td><td>-3.69</td><td>18.23</td><td>47.00</td><td>28.77</td><td>396.40</td><td>330.80</td><td></td></tr><tr><td>4</td><td>929.585</td><td>21.64</td><td>-3.53</td><td>18.11</td><td>47.00</td><td>28.89</td><td>139.90</td><td>86.10</td><td></td></tr><tr><td>5</td><td>940.070</td><td>21.27</td><td>-3.41</td><td>17.86</td><td>47.00</td><td>29.14</td><td>392.10</td><td>80.30</td><td></td></tr><tr><td>6</td><td>945.031</td><td>21.50</td><td>-3.55</td><td>17.95</td><td>47.00</td><td>29.05</td><td>267.60</td><td>33.00</td><td></td></tr></table>",
        "bbox": [
            129,
            697,
            900,
            909
        ],
        "page_idx": 8
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 8
    },
    {
        "type": "page_number",
        "text": "page 8 of 29 ",
        "bbox": [
            445,
            942,
            531,
            954
        ],
        "page_idx": 8
    },
    {
        "type": "chart",
        "img_path": "images/eb7f579d0c8e30a07260e3aefe611cd2daa75502a8d00db455f1c252a4d96f80.jpg",
        "content": "| Frequency [MHz] | QP Level | Range (H, PK) | Range (V, PK) | Suspected Item(H) | Suspected Item(V) | Final Item(H, QP) | Final Item(V, QP) |\n| --------------- | -------- | ------------- | ------------- | ----------------- | ----------------- | ------------------ | ------------------ |\n| 30              | 40       | ~5            | ~5            | -                 | -                 | -                  | -                  |\n| 250             | 48       | ~10           | ~10           | -                 | -                 | -                  | -                  |\n| 500             | 48       | ~15           | ~25           | -                 | -                 | -                  | -                  |\n| 750             | 48       | ~20           | ~25           | -                 | -                 | -                  | -                  |\n| 1000            | 48       | ~25           | ~25           | -                 | -                 | ~20                | ~20                |",
        "chart_caption": [
            "Figure 2: Measurement results of radiated emission, Mode 2 ",
            "Final Result "
        ],
        "chart_footnote": [],
        "sub_type": "line",
        "bbox": [
            107,
            87,
            969,
            526
        ],
        "page_idx": 9
    },
    {
        "type": "table",
        "img_path": "images/aac70018ee539c943dfee588eaeaf94542d619573acacda637b271e8b1dc3f73.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"10\">--- Horizontal Polarization (QP)---</td></tr><tr><td>No.</td><td>Frequency [MHz]</td><td>Reading [dB(uV)]</td><td>c.f [dB(1/m)]</td><td>Result [dB(uV/m)]</td><td>Limit [dB(uV/m)]</td><td>Margin [dB]</td><td>Height [cm]</td><td>Angle [deg]</td><td>Remark</td></tr><tr><td>1</td><td>928.671</td><td>21.67</td><td>-3.56</td><td>18.11</td><td>47.00</td><td>28.89</td><td>212.80</td><td>0.90</td><td></td></tr><tr><td>2</td><td>929.430</td><td>21.82</td><td>-3.54</td><td>18.28</td><td>47.00</td><td>28.72</td><td>135.10</td><td>264.60</td><td></td></tr><tr><td>3</td><td>929.968</td><td>21.93</td><td>-3.52</td><td>18.41</td><td>47.00</td><td>28.59</td><td>238.00</td><td>310.50</td><td></td></tr><tr><td>4</td><td>931.203</td><td>22.00</td><td>-3.47</td><td>18.53</td><td>47.00</td><td>28.47</td><td>107.50</td><td>79.50</td><td></td></tr><tr><td>5</td><td>954.813</td><td>21.45</td><td>-3.75</td><td>17.70</td><td>47.00</td><td>29.30</td><td>396.70</td><td>58.60</td><td></td></tr><tr><td>6</td><td>966.678</td><td>21.22</td><td>-4.14</td><td>17.08</td><td>47.00</td><td>29.92</td><td>160.00</td><td>217.40</td><td></td></tr><tr><td colspan=\"10\">--- Vertical Polarization (QP)---</td></tr><tr><td>No.</td><td>Frequency [MHz]</td><td>Reading [dB(uV)]</td><td>c.f [dB(1/m)]</td><td>Result [dB(uV/m)]</td><td>Limit [dB(uV/m)]</td><td>Margin [dB]</td><td>Height [cm]</td><td>Angle [deg]</td><td>Remark</td></tr><tr><td>1</td><td>825.502</td><td>29.77</td><td>-6.25</td><td>23.52</td><td>47.00</td><td>23.48</td><td>116.80</td><td>258.20</td><td></td></tr><tr><td>2</td><td>851.196</td><td>27.00</td><td>-6.39</td><td>20.61</td><td>47.00</td><td>26.39</td><td>116.50</td><td>33.90</td><td></td></tr><tr><td>3</td><td>846.354</td><td>29.27</td><td>-6.34</td><td>22.93</td><td>47.00</td><td>24.07</td><td>111.90</td><td>110.80</td><td></td></tr><tr><td>4</td><td>855.596</td><td>28.68</td><td>-6.36</td><td>22.32</td><td>47.00</td><td>24.68</td><td>112.90</td><td>116.10</td><td></td></tr><tr><td>5</td><td>872.003</td><td>28.21</td><td>-6.16</td><td>22.05</td><td>47.00</td><td>24.95</td><td>112.50</td><td>103.10</td><td></td></tr><tr><td>6</td><td>945.991</td><td>24.37</td><td>-3.58</td><td>20.79</td><td>47.00</td><td>26.21</td><td>107.70</td><td>184.70</td><td></td></tr></table>",
        "bbox": [
            122,
            560,
            921,
            857
        ],
        "page_idx": 9
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 9
    },
    {
        "type": "page_number",
        "text": "page 9 of 29 ",
        "bbox": [
            447,
            942,
            531,
            954
        ],
        "page_idx": 9
    },
    {
        "type": "text",
        "text": "6 Electromagnetic Susceptibility Test Results ",
        "text_level": 1,
        "bbox": [
            65,
            70,
            600,
            90
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "6.1 Performance Criteria Description in IEC 60601-1-2 ",
        "text_level": 1,
        "bbox": [
            65,
            112,
            600,
            130
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "The following are examples that can be used to develop pass/fail criteria. For ME EQUIPMENT and ME SYSTEMS with multiple functions, the pass/fail criteria should be applied to each function, parameter and channel. ",
        "bbox": [
            132,
            149,
            833,
            208
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "Examples of test failures: ",
        "bbox": [
            134,
            215,
            324,
            229
        ],
        "page_idx": 10
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "– malfunction; ",
            "– non-operation when operation is required; ",
            "– unwanted operation when no operation is required; ",
            "– deviation from normal operation that poses an unacceptable RISK to the PATIENT or OPERATOR; "
        ],
        "bbox": [
            134,
            237,
            774,
            336
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– component failures; ",
        "bbox": [
            134,
            344,
            299,
            357
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– change in programmable parameters; ",
        "bbox": [
            134,
            365,
            428,
            379
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– reset to factory defaults (MANUFACTURER’s presets); ",
        "bbox": [
            134,
            385,
            554,
            400
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– change of operating mode; ",
        "bbox": [
            134,
            407,
            349,
            420
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– a FALSE POSITIVE ALARM CONDITION; ",
        "bbox": [
            134,
            428,
            465,
            442
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– a FALSE NEGATIVE ALARM CONDITION (failure to alarm); ",
        "bbox": [
            134,
            450,
            596,
            464
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– cessation or interruption of any intended operation, even if accompanied by an ALARM signal; ",
        "bbox": [
            134,
            470,
            786,
            507
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– initiation of any unintended operation, including unintended or uncontrolled motion, even if accompanied by an ALARM signal; ",
        "bbox": [
            134,
            514,
            806,
            550
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– error of a displayed numerical value sufficiently large to affect diagnosis or treatment; ",
        "bbox": [
            134,
            557,
            769,
            571
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– noise on a waveform in which the noise would interfere with diagnosis, treatment or monitoring; ",
        "bbox": [
            134,
            577,
            759,
            614
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– artefact or distortion in an image in which the artefact would interfere with diagnosis, treatment or monitoring; ",
        "bbox": [
            134,
            621,
            763,
            657
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– failure of automatic diagnosis or treatment ME EQUIPMENT or ME SYSTEM to diagnose or treat, even if accompanied by an ALARM signal. ",
        "bbox": [
            134,
            663,
            821,
            699
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "Example of performance during and after the applied testing stimulus required to pass the test: ",
        "bbox": [
            134,
            706,
            826,
            721
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– for a mammography system, the compression full release and associated command remains fully operational; ",
        "bbox": [
            134,
            727,
            766,
            763
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– for ULTRASOUND DIAGNOSTIC EQUIPMENT, the probe heating, dissipative power and temperature shall remain within specifications; ",
        "bbox": [
            134,
            770,
            806,
            806
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– safety-related functions perform as intended; ",
        "bbox": [
            134,
            813,
            480,
            827
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "– false operation of alarms, “fail safe” modes and similar functions do not occur. ",
        "bbox": [
            134,
            834,
            717,
            848
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "NOTE This might require performing the test twice – once to ensure the functions occur as expected and again to ensure they do not occur falsely. ",
        "bbox": [
            134,
            854,
            900,
            892
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "Examples of acceptable degradation: ",
        "bbox": [
            134,
            898,
            411,
            913
        ],
        "page_idx": 10
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            49,
            339,
            63
        ],
        "page_idx": 10
    },
    {
        "type": "page_number",
        "text": "page 10 of 29 ",
        "bbox": [
            445,
            942,
            537,
            954
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "Report No.:ETX202303-07-078-01 ",
        "text_level": 1,
        "bbox": [
            67,
            49,
            339,
            63
        ],
        "page_idx": 11
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "– an imaging system displays an image that could be altered, but in a way that would not affect the diagnosis or treatment; ",
            "– a heart rate monitor displays a heart rate that could be in error, but by an amount that is not clinically significant; ",
            "– a PATIENT monitor exhibits a small amount of noise or a transient on a waveform and the noise or transient would not affect diagnosis, treatment or monitoring. "
        ],
        "bbox": [
            134,
            68,
            806,
            191
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "Examples of ME EQUIPMENT and ME SYSTEMS with multiple functions: ",
        "bbox": [
            134,
            197,
            677,
            212
        ],
        "page_idx": 11
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "– multi-parameter monitors; ",
            "– anaesthesia system with monitors; ",
            "– ventilators with monitors; "
        ],
        "bbox": [
            134,
            219,
            405,
            275
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "– multiple instances of the same function (e.g. multiple invasive blood pressure sensors). ",
        "bbox": [
            134,
            282,
            784,
            298
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "Failure of therapy equipment to terminate a treatment at the intended time can be considered cessation or interruption of an intended operation related to ESSENTIAL PERFORMANCE. If the effect of the test signal on an ME EQUIPMENT or ME SYSTEM is so brief as to be transparent to the PATIENT or OPERATOR and does not affect diagnosis, monitoring or treatment of the PATIENT, this can be considered not to be cessation or interruption of an intended operation. For example, if in response to the IMMUNITY TEST LEVEL a ventilator stops pumping for 50 ms and then resumes operation such that accuracy is within acceptable limits, this would not be considered cessation or interruption of an intended operation. ",
        "bbox": [
            134,
            304,
            875,
            468
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "Note that it might be necessary to test the ME EQUIPMENT or ME SYSTEM multiple times, e.g. under one set of conditions to assure that it sounds an ALARM signal when it should, within the MANUFACTURER’s specifications for sensitivity and response time, and under another set of conditions to assure that it does not sound an ALARM signal when it should not. ",
        "bbox": [
            134,
            475,
            850,
            552
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "Description of the BASIC SAFETY and ESSENTIAL PERFORMANCE including a description how the BASIC SAFETY and ESSENTIAL PERFORMANCE will be monitored against the pass/fail criteria during each test ",
        "text_level": 1,
        "bbox": [
            139,
            581,
            914,
            633
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "BASIC SAFETY and ESSENTIAL PERFORMANCE: ",
        "bbox": [
            144,
            645,
            579,
            659
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by measuring the energy of IR emitted from the forehead. The product helps you to assess you and your family members’ forehead temperature easily and quickly. ",
        "bbox": [
            139,
            674,
            934,
            726
        ],
        "page_idx": 11
    },
    {
        "type": "page_number",
        "text": "page 11 of 29 ",
        "bbox": [
            447,
            941,
            537,
            954
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "IMMUNITY pass/fail criteria ",
        "text_level": 1,
        "bbox": [
            141,
            68,
            391,
            86
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "For each immunity test, the EUT should meet following criteria during and after the test. ",
        "bbox": [
            139,
            99,
            781,
            115
        ],
        "page_idx": 12
    },
    {
        "type": "table",
        "img_path": "images/5a1746c97a3c24fcb71849467b2016621e6595ecadbe88db0c94f92112434202.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"3\">immunity Pass/Fail Criteria</td></tr><tr><td>Test Description</td><td>Pass/Fail Criteria description</td><td>Means of monitoring</td></tr><tr><td>Electrostatic Discharges</td><td rowspan=\"3\">During the immunity tests, the EUT is tested in UE1 mode. The basic safety performance of the tested product: Measurement accuracy: ±0.2°C at ranges 35.0°C ~ 42.0°C, other ranges ±0.3°C. The working condition of the EUT is visually inspected by the engineer, which is set at 37°C. The temperature is continuously measured and compared with the blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ±0.2°C.</td><td rowspan=\"3\">Visual</td></tr><tr><td>Radiated RF EM Fields</td></tr><tr><td>Proximity fields from RF wireless communications</td></tr><tr><td colspan=\"3\">Note 1: Specific, detailed immunity pass/fail criteria, shall be based on applicable part two standards or risk management, for immunity with regard to em disturbances. These pass/fail criteria shall be included in the risk management file</td></tr></table>",
        "bbox": [
            115,
            126,
            890,
            354
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "6.2 ESD ",
        "text_level": 1,
        "bbox": [
            65,
            366,
            164,
            382
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "Test Requirement: IEC 60601-1-2:2014+A1:2020 ",
        "bbox": [
            132,
            395,
            584,
            411
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "Test Method: IEC 61000-4-2 ",
        "bbox": [
            134,
            414,
            470,
            429
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "Test Date: 2024-07-29 ",
        "bbox": [
            134,
            435,
            448,
            449
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "Temperature and Humidity: 28℃ 44% 101kPa ",
        "bbox": [
            134,
            454,
            497,
            469
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "Power Supply: DC 3V ",
        "bbox": [
            134,
            476,
            413,
            492
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "Discharge Voltage: Air Discharge: ±2, 4, 8,15kV ",
        "bbox": [
            134,
            497,
            611,
            512
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "Contact Discharge: ±8 kV ",
        "bbox": [
            347,
            518,
            606,
            533
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "VCP, HCP: ±8 kV ",
        "bbox": [
            352,
            539,
            615,
            554
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "Polarity: Positive / Negative ",
        "bbox": [
            134,
            561,
            497,
            576
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "Number of Discharge: Minimum 10 times at each test point ",
        "bbox": [
            134,
            580,
            626,
            595
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "Discharge Mode: Single Discharge ",
        "bbox": [
            134,
            599,
            485,
            614
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "Discharge Period: 1 second minimum ",
        "bbox": [
            134,
            618,
            500,
            633
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "6.2.1 Test Setup and Procedure ",
        "text_level": 1,
        "bbox": [
            87,
            651,
            357,
            667
        ],
        "page_idx": 12
    },
    {
        "type": "image",
        "img_path": "images/6e229a8521064e81dadba0ad6194193b9ebf74aac0db2b7f4c4238dd28182b85.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "Typical location for\nHCP indirect discharges\nTypical location of\ndirect discharge\nTypical location for\nVCP indirect discharges\nHVCP\n0.5 m×0.5 m\nInsulating support\nResistance\n470 kΩ\nGround reference\nplane\nWooden table\nA=0.8 m\npower source",
        "sub_type": "text_image",
        "bbox": [
            174,
            683,
            811,
            916
        ],
        "page_idx": 12
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 12
    },
    {
        "type": "page_number",
        "text": "page 12 of 29 ",
        "bbox": [
            445,
            941,
            539,
            954
        ],
        "page_idx": 12
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "1. Contact discharge was applied only to conductive surfaces of the EUT. Air discharge was applied only to non-conducted surfaces of the EUT. 2. The EUT was put on a 0.8m high wooden table for table-top equipment or 0.1m high for floor standing equipment standing on the ground reference plane (GRP). ",
            "3. A horizontal coupling plane(HCP) 1.6m by 0.8m in size was placed on the table, and the EUT with its cables were isolated from the HCP by an insulating support thick than 0.5mm. The VCP 0.5m by 0.5m in size while HCP were constructed from the same material type and thickness as that of the GRP, and connected to the GRP via a 470kΩ resistor at each end. The distance between EUT and any of the other metallic surfaces except the GRP, HCP and VCP was greater than 1m. ",
            "4. During the contact discharges, the tip of the discharge electrode touched the EUT before the discharge switch is operated. During the air discharges, the round discharge tip of the discharge electrode was approached as fast as possible to touch the EUT. ",
            "5. After each discharge, the ESD generator was removed from the EUT, the generator is then retriggered for a new single discharge. For ungrounded product, a discharge cable with two resistances was used after each discharge to remove remnant electrostatic voltage. 10 times of each polarity single discharge were applied to HCP and VCP. "
        ],
        "bbox": [
            137,
            68,
            932,
            331
        ],
        "page_idx": 13
    },
    {
        "type": "text",
        "text": "6.2.2 Test Results ",
        "text_level": 1,
        "bbox": [
            87,
            344,
            243,
            360
        ],
        "page_idx": 13
    },
    {
        "type": "text",
        "text": "Test Point: ",
        "bbox": [
            134,
            373,
            220,
            387
        ],
        "page_idx": 13
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "1. All insulated enclosure / seams, e.g.: Key-press, nonmetallic enclosure of adaptor and main unit,LCD display, seams around enclosure and cables(Refer to the A started arrow in the test setup photo). ",
            "2. All accessible metal parts of the enclosure, e.g.: metallic part of the cuff (Refer to the C started arrow in the test setup photo). "
        ],
        "bbox": [
            215,
            387,
            932,
            468
        ],
        "page_idx": 13
    },
    {
        "type": "text",
        "text": "Test mode: Mode 1,Mode 2 ",
        "bbox": [
            134,
            469,
            346,
            483
        ],
        "page_idx": 13
    },
    {
        "type": "table",
        "img_path": "images/3788d999bf170751647fefcae681b192448a150a89770991e818f1de9ff81da3.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=\"2\">Air Discharge</td><td colspan=\"9\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">8</td><td colspan=\"3\">15</td></tr><tr><td>Test Point</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td></td></tr><tr><td>A1</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A2</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A3</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A4</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A5</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A6</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td colspan=\"12\">Remark: √: Pass; ×: Fail; ND: No Discharge; -: Non-test</td></tr></table>",
        "bbox": [
            110,
            499,
            890,
            720
        ],
        "page_idx": 13
    },
    {
        "type": "table",
        "img_path": "images/a7074aa4b0f23a66ef262a59ef632f98bff342b3ea0eed14a539826a1a0a087b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=\"2\">Contact Discharge</td><td colspan=\"9\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">6</td><td colspan=\"3\">8</td></tr><tr><td>Test Point</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td></td></tr><tr><td>C1</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>C2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>C3</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td colspan=\"12\">Remark: √: Pass; ×: Fail; ND: No Discharge; -: Non-test</td></tr></table>",
        "bbox": [
            110,
            730,
            890,
            901
        ],
        "page_idx": 13
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 13
    },
    {
        "type": "page_number",
        "text": "page 13 of 29 ",
        "bbox": [
            445,
            941,
            539,
            954
        ],
        "page_idx": 13
    },
    {
        "type": "table",
        "img_path": "images/bbbbab6bdb5dd2e076b7f746cf8c61f8bca50ad6d2443325ab09eede3a27fdc5.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=\"2\">Indirect Application</td><td colspan=\"8\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">6</td><td colspan=\"2\">8</td></tr><tr><td>Coupling plate - sample direction</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td></tr><tr><td>Horizontally coupled plate - Front</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Left</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Rear</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Right</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Front</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Left</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Rear</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Right</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td colspan=\"11\">Remark: √: Pass; ×: Fail; ND: No Discharge; −: Non-test</td></tr></table>",
        "bbox": [
            110,
            68,
            894,
            318
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "Remarks: ",
        "text_level": 1,
        "bbox": [
            121,
            329,
            203,
            342
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "A: During and after test, The EUT is tested in UE1 mode,the collection point of the temperature sensor is aligned with the blackbody, which is set at 37℃.The temperature is continuously measured and compared with the blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ± 0.2℃. ",
        "bbox": [
            119,
            347,
            917,
            405
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "During and after test, the EUT could operate as intended and no disturbance of function. The EUT could meet the requirements of clause 6.1. ",
        "bbox": [
            119,
            411,
            917,
            439
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "N/A: Not applicable (floor mounted EUT or not requested by Standard). ",
        "bbox": [
            119,
            443,
            653,
            458
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "6.3 Radiated Immunity ",
        "text_level": 1,
        "bbox": [
            65,
            470,
            305,
            489
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "Test Requirement: IEC 60601-1-2:2014+A1:2020 ",
        "bbox": [
            132,
            508,
            584,
            524
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "Test Method: IEC 61000-4-3 ",
        "bbox": [
            134,
            527,
            470,
            542
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "Test Date: 2024-07-09/10/24-26 ",
        "bbox": [
            134,
            546,
            517,
            561
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "Temperature and Humidity: 25-31℃ 32%-50% ",
        "bbox": [
            134,
            567,
            500,
            582
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "Power Supply: DC 3V ",
        "bbox": [
            136,
            589,
            406,
            604
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "Frequency Range: 80 MHz to 2.7 GHz ",
        "bbox": [
            134,
            609,
            494,
            624
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "Antenna Polarization: Horizontal / Vertical ",
        "bbox": [
            134,
            627,
            495,
            642
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "Test level: 10 V/m ",
        "bbox": [
            134,
            646,
            405,
            661
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "Modulation: 80%, 1KHz Amplitude Modulation ",
        "bbox": [
            134,
            665,
            605,
            681
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "6.3.1 Test Setup and Procedure ",
        "text_level": 1,
        "bbox": [
            87,
            699,
            359,
            715
        ],
        "page_idx": 14
    },
    {
        "type": "image",
        "img_path": "images/ee137e7770a0e51863e0b41c4df6d2a9575bc8c47a8e82e4d3b737ab15daf062.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "Uniform field area\nNon-conducting table\n0.8 m\nField generating antenna\nWiring <3 m bundled non-inductively to 1 m overall length\nWiring overall length <1 m as is\nWiring >3 m or not specified. Illuminated length shall be 1 m\nOptional anechoic material in case of semi-anechoic chamber to reduce floor reflections",
        "sub_type": "text_image",
        "bbox": [
            90,
            726,
            880,
            898
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "1. For table-top equipment, the EUT was placed in the chamber on a non-conductive table 0.8m high. For arrangement of floor-standing equipment, the EUT was mounted on a non-conductive support 0.1m above the supporting plane. ",
        "bbox": [
            87,
            903,
            917,
            919
        ],
        "page_idx": 14
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            49,
            339,
            63
        ],
        "page_idx": 14
    },
    {
        "type": "page_number",
        "text": "page 14 of 29 ",
        "bbox": [
            445,
            942,
            539,
            954
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            115,
            68,
            917,
            103
        ],
        "page_idx": 15
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "2. If possible, a minimum of 1 m of cable is exposed to the electromagnetic field. Excess length of cables interconnecting units of the EUT shall be bundled low-inductively in the approximate center of the cable to form a bundle 30 cm to 40 cm in length. ",
            "3. The EUT was initially placed with one face coincident with the calibration plane. The EUT face being illuminated was contained within the UFA (Uniform Field Area). ",
            "4. The frequency ranges to be considered were swept with the signal modulated and pausing to adjust the RF signal level or to switch oscillators and Antennas as necessary. Here the frequency range was swept incrementally, the step size was not exceed 1% of the preceding frequency value. ",
            "5. The dwell time of the amplitude modulated carrier at each frequency was not be less than the time necessary for the EUT to be exercised and to respond, and was not less than 0.5 s. ",
            "6. The test normally was performed with the generating Antenna facing each side of the EUT. ",
            "7. The polarization of the field generated by each Antenna necessitates testing each selected side twice, once with the Antenna positioned vertically and again with the Antenna positioned horizontally. ",
            "8. The EUT was performed in a configuration to actual installation conditions, a video camera and/or a audio monitor were used to monitor the performance of the EUT. "
        ],
        "bbox": [
            85,
            109,
            917,
            406
        ],
        "page_idx": 15
    },
    {
        "type": "text",
        "text": "6.3.2 Test Results ",
        "text_level": 1,
        "bbox": [
            87,
            423,
            248,
            437
        ],
        "page_idx": 15
    },
    {
        "type": "table",
        "img_path": "images/c9577d953a3b912b4458f0b7eab77fc39f1e3021c28566afd1c9442e628a0f5d.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Frequency</td><td>Level</td><td>Modulation</td><td>Test Mode</td><td>Antenna Polarization</td><td>EUT Face</td><td>Result / Observations</td></tr><tr><td rowspan=\"12\">80 MHz to 2.7GHz</td><td rowspan=\"12\">10 V/m</td><td rowspan=\"12\">1KHz 80% Amp.Mod, 1% increment</td><td rowspan=\"12\">Mode 1,2.</td><td>V</td><td rowspan=\"2\">Front</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Rear</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Left</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Right</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>N/A</td><td rowspan=\"2\">Top*</td><td>N/A</td></tr><tr><td>N/A</td><td>N/A</td></tr><tr><td>N/A</td><td rowspan=\"2\">Bottom*</td><td>N/A</td></tr><tr><td>N/A</td><td>N/A</td></tr></table>",
        "bbox": [
            114,
            450,
            892,
            859
        ],
        "page_idx": 15
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 15
    },
    {
        "type": "page_number",
        "text": "page 15 of 29 ",
        "bbox": [
            447,
            941,
            539,
            954
        ],
        "page_idx": 15
    },
    {
        "type": "text",
        "text": "Remarks: ",
        "text_level": 1,
        "bbox": [
            122,
            99,
            203,
            112
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "Front: the front of the EUT faces to transmitting Antenna (refer to Radiated Immunity test setup photo) ",
        "bbox": [
            117,
            112,
            875,
            129
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "A: During and after test,The EUT is tested in UE1 mode,the collection point of the temperature sensor is aligned with the blackbody, which is set at 37℃.The temperature is continuously measured and compared with the blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ± 0.2℃. ",
        "bbox": [
            119,
            141,
            917,
            199
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "During and after test, the EUT could operate as intended and no disturbance of function. The EUT could meet the requirements of clause 6.1. ",
        "bbox": [
            119,
            223,
            917,
            252
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "\\*: Tests against top side and bottom side are only for adaptor. ",
        "bbox": [
            121,
            256,
            584,
            272
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "The EUT does meet the Radiated Immunity requirements of the Standard. ",
        "bbox": [
            119,
            275,
            769,
            292
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "6.4 Proximity Fields from RF Wireless Communications Equipment ",
        "text_level": 1,
        "bbox": [
            65,
            294,
            742,
            313
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "Test Requirement: IEC 60601-1-2:2014+A1:2020 ",
        "bbox": [
            132,
            337,
            584,
            354
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "Test Method: IEC 61000-4-3 ",
        "bbox": [
            134,
            356,
            470,
            370
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "Test Date: 2024-07-09/10/24-26 ",
        "bbox": [
            134,
            375,
            517,
            390
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "Temperature and Humidity: 25-31℃ 32%-50% ",
        "bbox": [
            134,
            395,
            500,
            411
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "Power Supply: DC 3V ",
        "bbox": [
            134,
            418,
            406,
            432
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "Test Level: Table 9 of IEC 60601-1-2 ",
        "bbox": [
            134,
            437,
            534,
            451
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "Antenna Polarization: Horizontal / Vertical ",
        "bbox": [
            134,
            457,
            495,
            470
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "Modulation: Pulse Modulation,18Hz or 217Hz ",
        "bbox": [
            134,
            476,
            594,
            491
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "6.4.1 Test Setup and Procedure ",
        "text_level": 1,
        "bbox": [
            65,
            495,
            322,
            510
        ],
        "page_idx": 16
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "1. For table-top equipment, the EUT was placed in the chamber on a non-conductive table 0.8m high. For arrangement of floor-standing equipment, the EUT was mounted on a non-conductive support 0.1m above the supporting plane. ",
            "2. If possible, a minimum of 1 m of cable is exposed to the electromagnetic field. Excess length of cables interconnecting units of the EUT shall be bundled low-inductively in the approximate center of the cable to form a bundle 30 cm to 40 cm in length. ",
            "3. The EUT was initially placed with one face coincident with the calibration plane. The EUT face being illuminated was contained within the UFA (Uniform Field Area). ",
            "4. The test distances between Antenna and EUT are 3m for the frequencies between 1970MHz and 5785MHz and 2.5m for the frenquencies between 385MHz and 1970MHz . ",
            "5. The dwell time of the amplitude modulated carrier at each frequency was not be less than the time necessary for the EUT to be exercised and to respond, and was not less than 1s. ",
            "6. The test normally was performed with the generating Antenna facing each side of the EUT. ",
            "7. The polarization of the field generated by each Antenna necessitates testing each selected side twice, once with the Antenna positioned vertically and again with the Antenna positioned horizontally. ",
            "8. The EUT was performed in a configuration to actual installation conditions, a video camera and/or a audio monitor were used to monitor the performance of the EUT. "
        ],
        "bbox": [
            85,
            512,
            919,
            854
        ],
        "page_idx": 16
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 16
    },
    {
        "type": "page_number",
        "text": "page 16 of 29 ",
        "bbox": [
            445,
            941,
            539,
            954
        ],
        "page_idx": 16
    },
    {
        "type": "table",
        "img_path": "images/8d58e08dbe6ab0838f11e2717f40887e1692b1867f0de56f3c5b023f8676634b.jpg",
        "table_caption": [
            "6.4.2 Test result "
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>Frequency (MHz)</td><td>Band (MHz)</td><td>Level</td><td>Modulation</td><td>Test mode</td><td>Antenna Polarization</td><td>EUT face</td><td>Result/ observations</td></tr><tr><td>385</td><td>380-390</td><td>27</td><td rowspan=\"2\">Pulse modulation 18Hz</td><td rowspan=\"15\">Mode 1,2.</td><td rowspan=\"15\">Horizontal / Vertical</td><td rowspan=\"15\">Front, Rear, Left, Right,</td><td rowspan=\"15\">A</td></tr><tr><td>450</td><td>430-470</td><td>28</td></tr><tr><td>710</td><td rowspan=\"3\">704-787</td><td rowspan=\"3\">9</td><td rowspan=\"3\">Pulse modulation 217Hz</td></tr><tr><td>745</td></tr><tr><td>780</td></tr><tr><td>810</td><td rowspan=\"3\">800-960</td><td rowspan=\"3\">28</td><td rowspan=\"3\">Pulse modulation 18Hz</td></tr><tr><td>870</td></tr><tr><td>930</td></tr><tr><td>1720</td><td rowspan=\"3\">1700-1990</td><td rowspan=\"3\">28</td><td rowspan=\"7\">Pulse modulation 217Hz</td></tr><tr><td>1845</td></tr><tr><td>1970</td></tr><tr><td>2450</td><td>2400-2570</td><td>28</td></tr><tr><td>5240</td><td rowspan=\"3\">5100-5800</td><td rowspan=\"3\">9</td></tr><tr><td>5500</td></tr><tr><td>5785</td></tr></table>",
        "bbox": [
            84,
            105,
            922,
            525
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Remarks: ",
        "text_level": 1,
        "bbox": [
            67,
            529,
            164,
            544
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "A: During and after test, The EUT is tested in UE1 mode,the collection point of the temperature sensor is aligned with the blackbody, which is set at 37 ℃ .The temperature is continuously measured and compared with the blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ±0.2℃. ",
        "bbox": [
            65,
            549,
            917,
            595
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "During and after test, the EUT could operate as intended and no disturbance of function. The EUT could meet the requirements of clause 6.1. ",
        "bbox": [
            65,
            613,
            919,
            640
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "\\*: Tests against top side and bottom side are only for adaptor. ",
        "bbox": [
            68,
            640,
            534,
            655
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "The EUT does meet the immunity requirements of Proximity Fields from RF Wireless Communications Equipment. ",
        "bbox": [
            65,
            659,
            806,
            690
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "6.5 Electrical Fast Transients (EFT) ",
        "text_level": 1,
        "bbox": [
            65,
            703,
            423,
            721
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Test Requirement: IEC 60601-1-2:2014+A1:2020 ",
        "bbox": [
            134,
            733,
            584,
            749
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Test Method: N/A ",
        "bbox": [
            136,
            752,
            389,
            766
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Test Date: N/A ",
        "bbox": [
            136,
            772,
            386,
            785
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Temperature and Humidity: N/A ",
        "bbox": [
            136,
            791,
            384,
            806
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Power Supply: N/A ",
        "bbox": [
            139,
            810,
            386,
            825
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Test Level: N/A ",
        "bbox": [
            137,
            829,
            386,
            843
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Polarity: N/A ",
        "bbox": [
            141,
            848,
            386,
            863
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Repetition Frequency: N/A ",
        "bbox": [
            141,
            868,
            386,
            882
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Burst Duration: N/A ",
        "bbox": [
            137,
            887,
            386,
            900
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Test Duration: N/A ",
        "bbox": [
            136,
            906,
            386,
            920
        ],
        "page_idx": 17
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 17
    },
    {
        "type": "page_number",
        "text": "page 17 of 29 ",
        "bbox": [
            445,
            941,
            539,
            954
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "6.5.1 Test Setup and Procedure ",
        "text_level": 1,
        "bbox": [
            87,
            68,
            357,
            84
        ],
        "page_idx": 18
    },
    {
        "type": "image",
        "img_path": "images/b42036654619b874c328f921792eff5b7d3feec72630c8d2487b2021f682a5d4.jpg",
        "image_caption": [
            "Ground Reference Plane "
        ],
        "image_footnote": [],
        "content": "Ground Reference Plans\nEFT/Burst\nGenerator\n4.5m\nEUT\nAE\nInsulating Support(0.1m)\nNon-Conducted Table",
        "sub_type": "text_image",
        "bbox": [
            109,
            101,
            796,
            293
        ],
        "page_idx": 18
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment, the EUT was placed on a 0.1m high wooden support above the GRP. ",
            "2. The GRP shall project beyond the EUT and the clamp by at least 0.1m on all sides. The distance between the EUT and any other of the metallic surface except the GRP was greater than 0.5m. All cables to the EUT was placed on the insulation support 0.1m above GRP. Cables not subject to EFT was routed as far as possible from cable under test to minimize the coupling between the cables. ",
            "3. The length of signal and power cable between the EUT and EFT generator was 0.5m. If the cable is a nondetachable supply cable more than 0.5m, the excess length of this cable shall be folded to avoid a flat coil and situated at a distance of 0.1m above the GRP. ",
            "4. The EUT was conducted the below specified level voltage test for line to neutral or line to neutral to earth(for clamp coupling is for the signal line), 120 seconds duration. If the equipment contains identical ports, only one was tested; multiconductor cables, such as a 50-pair telecommunication cable, was tested as a single cable. Cables did not be split or divided into groups of conductors for this test; interface ports, which were intended by the manufacturer to be connected to data cables not longer than 3 m, did not be tested. ",
            "5. During the test, the EUT was tested with the hand-held parts terminated with artificial hand. "
        ],
        "bbox": [
            87,
            315,
            917,
            634
        ],
        "page_idx": 18
    },
    {
        "type": "text",
        "text": "6.5.2 Test Results ",
        "text_level": 1,
        "bbox": [
            87,
            651,
            243,
            665
        ],
        "page_idx": 18
    },
    {
        "type": "text",
        "text": "Note: The EUT is powered by batteries , and does not apply to this clause. ",
        "bbox": [
            85,
            678,
            643,
            695
        ],
        "page_idx": 18
    },
    {
        "type": "text",
        "text": "6.6 Surge ",
        "text_level": 1,
        "bbox": [
            65,
            707,
            181,
            725
        ],
        "page_idx": 18
    },
    {
        "type": "table",
        "img_path": "images/a3db31bf879ac1f99695a66500508d00e0f832a3918f273fa2bbed1127c328f6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Test Level:</td><td>N/A</td></tr><tr><td>Polarity:</td><td>N/A</td></tr><tr><td>Generator source impedance:</td><td>N/A</td></tr><tr><td>Trigger Mode:</td><td>N/A</td></tr><tr><td>No. of surges:</td><td>N/A</td></tr></table>",
        "bbox": [
            132,
            736,
            621,
            929
        ],
        "page_idx": 18
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 18
    },
    {
        "type": "page_number",
        "text": "page 18 of 29 ",
        "bbox": [
            445,
            941,
            537,
            954
        ],
        "page_idx": 18
    },
    {
        "type": "image",
        "img_path": "images/cb26ba0d54f5ba8842eccae1ae17cbc12eb7a5610e9855849a87ff838b17c8a4.jpg",
        "image_caption": [
            "Ground Reference Plane "
        ],
        "image_footnote": [],
        "content": "Ground Reference Plans\nEFT/Burst\nGenerator\n4.5m\nEUT\nAE\nInsulating Support(0.1m)\nNon-Conducted Table",
        "sub_type": "text_image",
        "bbox": [
            105,
            99,
            818,
            278
        ],
        "page_idx": 19
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment, the EUT was placed on a 0.1m high wooden support above the GRP. ",
            "2. The 1.2/50 µs surge was to be applied to the EUT power supply Terminals via the capacitive coupling network .Decoupling networks were required in order to avoid possible adverse effects on equipment not under test that may be powered by the same lines and to provide sufficient decoupling impedance to the surge wave so that the specified wave may be applied on the lines under test. ",
            "3. The power cord between the EUT and the coupling/decoupling network do not exceed 2m in length. The interconnection line between the EUT and the coupling/ decoupling network shall not exceed 2m in length. ",
            "4. The EUT was conducted 1kV Test voltage: for line to line and line to neutral and conducted 2kV Test voltage: for line to earth and neutral to earth, five positive pulses and five negative pulses each at 90° and 270° for AC power ports and five positive pulses and five negative surge pulses for DC power ports. The test levels were applied on the EUT with a 2Ω generator source impedance for power supply Terminals and 40Ω output impedance for interconnection lines. The tests were done at repetition rate 1 per minute. "
        ],
        "bbox": [
            99,
            292,
            929,
            563
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "6.6.2 Test Results ",
        "text_level": 1,
        "bbox": [
            87,
            577,
            250,
            590
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "Note: The EUT is powered by batteries , and does not apply to this clause. ",
        "bbox": [
            85,
            605,
            645,
            620
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "6.7 Conducted Immunity 0.15 MHz to 80 MHz ",
        "text_level": 1,
        "bbox": [
            65,
            633,
            515,
            650
        ],
        "page_idx": 19
    },
    {
        "type": "table",
        "img_path": "images/4badf70eaf5e9d1f4ff5391e0938413af932de10cf55a7d8b3f18edf6cab213a.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Frequency Range:</td><td>N/A</td></tr><tr><td>Test level:</td><td>N/A</td></tr><tr><td>Modulation:</td><td>N/A</td></tr><tr><td>Dwell Time:</td><td>N/A</td></tr></table>",
        "bbox": [
            132,
            663,
            584,
            824
        ],
        "page_idx": 19
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 19
    },
    {
        "type": "header",
        "text": "6.6.1 Test Setup and Procedure ",
        "bbox": [
            87,
            68,
            347,
            84
        ],
        "page_idx": 19
    },
    {
        "type": "page_number",
        "text": "page 19 of 29 ",
        "bbox": [
            445,
            941,
            537,
            954
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "6.7.1 Test Setup and Procedure ",
        "text_level": 1,
        "bbox": [
            65,
            68,
            336,
            84
        ],
        "page_idx": 20
    },
    {
        "type": "image",
        "img_path": "images/d273dd5f26b25ce40d95be65fef82c45f2da315d94cb1e91f791ced90c7f0ed6.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "```mermaid\ngraph TD\n    A[\"AE1\"] --> B[\"CDN 1\"]\n    B --> C[\"EUT\"]\n    C --> D[\"CDN 2\"]\n    D --> E[\"AE2\"]\n    F[\"T\"] --> G[\"50 Ω T\"]\n    G --> H[\"0.1 m < L < 0.3 m\"]\n    I[\"T2\"] --> J[\"Signal generator\"]\n    J --> K[\"Test Signal\"]\n    style A fill:#f9f,stroke:#333\n    style B fill:#ccf,stroke:#333\n    style C fill:#cfc,stroke:#333\n    style D fill:#fcc,stroke:#333\n    style E fill:#cff,stroke:#333\n    style F fill:#ffc,stroke:#333\n    style G fill:#cfc,stroke:#333\n    style H fill:#fcc,stroke:#333\n    style I fill:#ffc,stroke:#333\n    style J fill:#cfc,stroke:#333\n    style K fill:#fcc,stroke:#333\n    subgraph \"Grand reference plane\"\n        A\n        B\n        C\n        D\n        E\n        F\n        G\n        H\n    end\n    subgraph \"0.1m supprot\"\n        I\n        J\n        K\n        L\n        M\n        N\n        O\n        P\n        Q\n        R\n        S\n        T\n        U\n        V\n        W\n        X\n        Y\n        Z\n        AA\n        AB\n        AC\n        AD\n        AE\n        AF\n        AG\n        AH\n        AI\n        AJ\n        AK\n        AL\n        AM\n        AN\n        AO\n        AP\n        AQ\n        AR\n        AS\n        AT\n        AU\n        AV\n        AW\n        AX\n        AY\n        AZ\n        BA\n        BB\n        BC\n        BD\n        BE\n        BF\n        BG\n        BH\n        BI\n        BJ\n        BK\n        BL\n        BM\n        BN\n        BO\n        BP\n        BPB\n        BPCC\n        BPCCA\n    end\n```",
        "sub_type": "flowchart",
        "bbox": [
            122,
            93,
            860,
            272
        ],
        "page_idx": 20
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "1. The EUT was placed on an insulating support of 0.1m height above a ground reference Plane,arranged and connected to satisfy its functional requirement. All cables exiting the EUT was supported at a height of at least 30 mm above the ground reference plane. ",
            "2. The coupling and decoupling devices were required, they were located between 0.1m and 0.3m from the EUT. This distance was to be measured horizontally from the projection of the EUT on to the ground reference plane to the coupling and decoupling device. ",
            "3. Each AE, used with clamp injection, shall be placed on an insulating support 0.1m above the ground reference plane. A decoupling network shall be installed on each cable between the EUT and AE except the cable under test. All cables connected to each AE, other than those being connected to the EUT, shall be provided with decoupling networks. The decoupling networks connected to each AE (except those on cables between the EUT and AE) shall be applied no further than 0.3m from the AE. The cable(s) between the AE and the decoupling network (s) or in between the AE and the injection clamp shall not be bundled nor wrapped and shall be kept between 30 mm and 50 mm above the ground reference plane. ",
            "4. The frequency range was swept from 150 kHz to 80 MHz, using the signal levels established during the setting process, and with the disturbance signal 80% amplitude modulated with a 1kHz sine wave, pausing to adjust the RF signal level or to change coupling devices as necessary. Where the frequency was swept incrementally, the step size do not exceed 1% of the preceding frequency value. The dwell time of the amplitude modulated carrier at each frequency was not less than the time necessary for the EUT to be exercised and to respond, and was not less than 0.5 s. ",
            "5. During the test, the EUT was tested with the hand-held parts terminated with artificial hand. "
        ],
        "bbox": [
            87,
            275,
            890,
            619
        ],
        "page_idx": 20
    },
    {
        "type": "text",
        "text": "6.7.2 Test Results ",
        "text_level": 1,
        "bbox": [
            85,
            630,
            253,
            645
        ],
        "page_idx": 20
    },
    {
        "type": "text",
        "text": "Note: The EUT is powered by batteries , and does not apply to this clause. ",
        "bbox": [
            112,
            658,
            672,
            674
        ],
        "page_idx": 20
    },
    {
        "type": "text",
        "text": "6.8 Voltage Dips and Interruptions ",
        "text_level": 1,
        "bbox": [
            65,
            708,
            416,
            726
        ],
        "page_idx": 20
    },
    {
        "type": "table",
        "img_path": "images/c063562f66f99430a55d77f7d5c041db7ce6fb68aa4387acabe6f4d2d818b263.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Test Level:</td><td>N/A</td></tr><tr><td>No. of Dips / Interruptions:</td><td>N/A</td></tr></table>",
        "bbox": [
            132,
            738,
            606,
            859
        ],
        "page_idx": 20
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            65,
            48,
            339,
            63
        ],
        "page_idx": 20
    },
    {
        "type": "page_number",
        "text": "page 20 of 29 ",
        "bbox": [
            445,
            941,
            539,
            954
        ],
        "page_idx": 20
    },
    {
        "type": "image",
        "img_path": "images/4667528c411b0617a21b902d56a8476a1c15c6ad0c2e00a617cfcf08ea3addb0.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "```mermaid\ngraph TD\n    A[\"AE1\"] --> B[\"CDN 1\"]\n    B --> C[\"EUT\"]\n    C --> D[\"CDN 2\"]\n    D --> E[\"AE2\"]\n    F[\"50 Ω T\"] --> B\n    G[\"0.1 m < L < 0.3 m\"] --> C\n    H[\"T2\"] --> D\n    I[\"Signal generator\"] --> J[\"Test Signal\"]\n    K[\"Grand reference plane\"] --> L[\"0.1m supprot\"]\n    M[\"50 mm > k > 30 mm\"] --> L\n    style A fill:#f9f,stroke:#333\n    style B fill:#ccf,stroke:#333\n    style C fill:#cfc,stroke:#333\n    style D fill:#fcc,stroke:#333\n    style E fill:#cff,stroke:#333\n    style F fill:#ffc,stroke:#333\n    style G fill:#ffc,stroke:#333\n    style H fill:#ffc,stroke:#333\n    style I fill:#ffc,stroke:#333\n    style J fill:#ffc,stroke:#333\n    style K fill:#ffc,stroke:#333\n    style L fill:#ffc,stroke:#333\n```",
        "sub_type": "flowchart",
        "bbox": [
            121,
            120,
            857,
            309
        ],
        "page_idx": 21
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment, the EUT was placed on a 0.1m high wooden support above the GRP. ",
            "2. The test was performed with the EUT connected to the test generator with the shortest power supply cable as specified by the EUT manufacturer. ",
            "3. The EUT was tested for each selected combination of test level and duration with a sequence of three dips/interruptions with intervals of 10 s minimum. Each representative mode of operation was tested. ",
            "4. For EUT with more than one power cord, each power cord was tested individually. "
        ],
        "bbox": [
            85,
            317,
            917,
            468
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "6.8.2 Test Results ",
        "text_level": 1,
        "bbox": [
            65,
            483,
            228,
            498
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "Note: The EUT is powered by batteries , and does not apply to this clause. ",
        "bbox": [
            85,
            512,
            643,
            527
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "6.9 Power Frequency Magnetic Field Immunity ",
        "text_level": 1,
        "bbox": [
            65,
            541,
            532,
            558
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "Test Requirement: IEC 60601-1-2:2014+A1:2020 ",
        "bbox": [
            132,
            571,
            584,
            586
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "Test Method: N/A ",
        "bbox": [
            134,
            589,
            389,
            604
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "Test Date: N/A ",
        "bbox": [
            134,
            609,
            386,
            623
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "Temperature and Humidity: N/A ",
        "bbox": [
            134,
            627,
            384,
            643
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "Power Supply: N/A ",
        "bbox": [
            134,
            648,
            386,
            663
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "Field frequency: N/A ",
        "bbox": [
            134,
            668,
            386,
            683
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "Face under Test: N/A ",
        "bbox": [
            134,
            687,
            386,
            701
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "Test level: N/A ",
        "bbox": [
            134,
            706,
            386,
            720
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "6.9.1 Test Setup and Procedure ",
        "text_level": 1,
        "bbox": [
            65,
            739,
            332,
            755
        ],
        "page_idx": 21
    },
    {
        "type": "image",
        "img_path": "images/67e0847112efd32d67ae3cc514607b4a68771352b5b68804ceedaf02d49e08a6.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "Twisted\ncable length\nmaximum 2 m\nG\nEUT\nH",
        "sub_type": "text_image",
        "bbox": [
            141,
            774,
            759,
            929
        ],
        "page_idx": 21
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            65,
            48,
            339,
            63
        ],
        "page_idx": 21
    },
    {
        "type": "header",
        "text": "6.8.1 Test Setup and Procedure ",
        "bbox": [
            65,
            68,
            336,
            84
        ],
        "page_idx": 21
    },
    {
        "type": "page_number",
        "text": "page 21 of 29 ",
        "bbox": [
            445,
            941,
            539,
            954
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "Report No.:ETX202303-07-078-01 ",
        "text_level": 1,
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 22
    },
    {
        "type": "list",
        "sub_type": "text",
        "list_items": [
            "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment, the EUT was placed on a 0.1m high wooden support above the GRP. ",
            "2. The EUT was configured and connected to satisfy its functional requirements. The power supply, input and output circuits was connected to the sources of power supply, control and signal. The cables supplied or recommended by the equipment manufacturer were used. In absence of any recommendation, unshielded cables were adopted, of a type appropriate for the signals involved. All cables were exposed to the magnetic field for 1m of their length. ",
            "3. The EUT was subjected to the test magnetic field by using the induction coil of standard dimensions (1m×1m) by the immersion method. ",
            "4. The induction coil was then be rotated by $9 0 ^ { 0 }$ in order to expose the EUT to the test field with different orientations. For floor-standing equipment the test was repeated by moving and shifting the induction coils, in order to test the whole volume of the EUT for each orthogonal direction. "
        ],
        "bbox": [
            102,
            68,
            917,
            317
        ],
        "page_idx": 22
    },
    {
        "type": "text",
        "text": "6.9.2 Test Results ",
        "text_level": 1,
        "bbox": [
            65,
            334,
            223,
            348
        ],
        "page_idx": 22
    },
    {
        "type": "text",
        "text": "IEC 60601-1-2:2014+A1:2020/EN 60601-1-2:2015+A1:2021 Table 4 Remark d Applies only to ME EQUIPMENT and ME SYSTEMS with magnetically sensitive components or circuitry. ",
        "bbox": [
            119,
            361,
            919,
            390
        ],
        "page_idx": 22
    },
    {
        "type": "text",
        "text": "The EUT does not contain magnetic sensing components or circuits (see Annex statement) and exempt from this test ",
        "bbox": [
            119,
            390,
            919,
            417
        ],
        "page_idx": 22
    },
    {
        "type": "text",
        "text": "7 Identifiers, tags, and files ",
        "text_level": 1,
        "bbox": [
            67,
            435,
            347,
            451
        ],
        "page_idx": 22
    },
    {
        "type": "table",
        "img_path": "images/559d45daeb8c5ccfd0962d862b9669dfd146f624e98ef53b56b971f4212c94d5.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
        "bbox": [
            58,
            472,
            877,
            533
        ],
        "page_idx": 22
    },
    {
        "type": "table",
        "img_path": "images/8b9b8c356e63c405defd8045d34757146fbe092ec0e5889098a412ae72c9a849.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>4</td><td colspan=\"3\">GENERAL REQUIREMENTS</td></tr><tr><td>4.1</td><td>risks resulting from reasonably foreseeable electromagnetic disturbances taken into account in the risk management process.</td><td>RMF Reference Document: PT9L-FXPJ01 V1.0</td><td>P</td></tr><tr><td>4.2</td><td>Non-me equipment used in an me system</td><td></td><td>N/A</td></tr><tr><td></td><td>Check 16.1 of general standard, checked by inspection of therisk management file and objective evidence of compliance with the respective emc standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr><tr><td></td><td>non-me equipment used in an me system complies with iec andiso emc standards applicable to that equipment, checked by inspection of the risk management file and objective evidenceof compliance with the respective emc standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
        "bbox": [
            58,
            558,
            877,
            858
        ],
        "page_idx": 22
    },
    {
        "type": "page_number",
        "text": "page 22 of 29 ",
        "bbox": [
            447,
            942,
            539,
            954
        ],
        "page_idx": 22
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            58,
            68,
            873,
            127
        ],
        "page_idx": 23
    },
    {
        "type": "table",
        "img_path": "images/1b81e8a750839293bda2db84d4257d8cb910eaff863520e1a508cfa67c589c29.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td></td><td>non- me equipment used in an me system for which the intendedem environment could result in the loss of basic safety oressential performance of the me system due to the non-me equipment tested according to the requirements of this collateral standard, checked by inspection of the RISKmanagement file and objective evidence of compliance with the respective EMC standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr><tr><td>4.3.1</td><td>Configurations</td><td></td><td>P</td></tr><tr><td></td><td>me equipment and me systems tested in representative configurations, consistent with intended use, that are most likely to result in unacceptable risk as determined by themanufacturer (This was determined using risk analysis, experience, engineering analysis, or pretesting). Compliance checked by inspection of the test report and the risk management file.</td><td>See Chapter 5.3 and RMF Reference Document: PT9L-FXPJ01 V1.0</td><td>P</td></tr><tr><td>4.3.3</td><td>Power input and frequencies</td><td>See Chapter 5.2 for reference</td><td>P</td></tr><tr><td>5</td><td colspan=\"3\">IDENTIFICATION, MARKING AND DOCUMENTS</td></tr><tr><td>5.1</td><td colspan=\"2\">Additional requirements for marking on the outside of me equipment and me systemsspecified for use only in a shielded location special environment</td><td>N/A</td></tr><tr><td></td><td>me equipment and me systems specified for use only in a shielded location special environment labelled with a clearly legible warning that they should be used only in the specified type of shielded location</td><td>The EUT does not specified for use only in a shielded location special environment</td><td>N/A</td></tr><tr><td>5.2</td><td colspan=\"3\">ACCOMPANYING DOCUMENTS</td></tr><tr><td>5.2.1</td><td colspan=\"3\">Instructions for use</td></tr><tr><td>5.2.1.1</td><td colspan=\"3\">General</td></tr><tr><td>a)</td><td>A statement of the environments for which the me equipment orme system is suitable. Relevant exclusions determined byrisk analysis, are listed.</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>b)</td><td>The essential performance of me equipment and a description of what the operator can expect if the essential performanceis lost or degraded due to EM disturbances.</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>c)</td><td>A warning regarding stacking and location close to otherequipment</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
        "bbox": [
            58,
            155,
            873,
            912
        ],
        "page_idx": 23
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            68,
            49,
            337,
            63
        ],
        "page_idx": 23
    },
    {
        "type": "page_number",
        "text": "page 23 of 29 ",
        "bbox": [
            447,
            942,
            537,
            954
        ],
        "page_idx": 23
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            58,
            68,
            873,
            127
        ],
        "page_idx": 24
    },
    {
        "type": "table",
        "img_path": "images/da959601745c4c988c97652525d04cb1967dbb4d9e04d6a79989758c1e1ac432.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>d)</td><td>List of cables, transducers and accessories</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>e)</td><td>A warning that other cables and accessories may negatively affect EMC performance</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>f)</td><td>A statement that portable RF communications equipment including Antennas, can effect medical electrical equipment. The warning includes a use distance such as “...be used no closer than 30 cm (12 inches) to any part of the [me equipment or me system], including cables specified by manufacturer”</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>5.2.1.2</td><td colspan=\"2\">Requirements applicable to me equipment and me systems classified class A according to CISPR 11</td><td>N/A</td></tr><tr><td></td><td>For me equipment and me systems that are classified as class A according to CISPR 11, the instructions for use include the following note:note: “The emissions characteristics of this equipment make it suitable for use in industrial areas and hospitals (CISPR 11 class A). If it is used in a residential environment (for which CISPR 11 class B is normally required) this equipment might not offer adequate protection to radio-frequency communication services. The user might need to take mitigation measures, such as relocating or re-orienting the equipment.”</td><td>The EUT complaints class B limit</td><td>N/A</td></tr><tr><td>5.2.2</td><td colspan=\"3\">Technical description</td></tr><tr><td>5.2.2.1</td><td colspan=\"3\">Requirements applicable to all me equipment and me systems</td></tr><tr><td></td><td>The technical description describes precautions to be taken to prevent adverse events to the patient and Operator due to electromagnetic disturbances</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>a)</td><td>Compliance for each emissions and immunity standard or test specified by this collateral standard, e.g. emissions class and group and immunity test level</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
        "bbox": [
            58,
            155,
            873,
            834
        ],
        "page_idx": 24
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            68,
            49,
            337,
            63
        ],
        "page_idx": 24
    },
    {
        "type": "page_number",
        "text": "page 24 of 29 ",
        "bbox": [
            447,
            942,
            537,
            954
        ],
        "page_idx": 24
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            58,
            68,
            873,
            127
        ],
        "page_idx": 25
    },
    {
        "type": "table",
        "img_path": "images/feb87de941be9ac6543a3e5e89ab600bca597f7c067b47f9dcd786caf0c3ef7a.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>b)</td><td>Any deviations from this collateral standard and allowances used</td><td>Reference Document: N/A.Full tests were performed on the EUT.No deviation from this collateral standard and allowances used.</td><td>N/A</td></tr><tr><td>c)</td><td>All necessary instructions for maintaining basic safety andessential performance with regard to electromagnetic disturbances for the expected service life</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>5.2.2.2</td><td colspan=\"3\">Requirements applicable to me equipment specified for use only in shielded location Special Environment</td></tr><tr><td></td><td colspan=\"3\">The technical description includes the following information:</td></tr><tr><td>a)</td><td>A warning to the effect that:WARNING: Failure to use this equipment in the specified type of shielded location could result in degradation of performance, interference with other equipment or interference with radio services</td><td>The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>b)</td><td>Specifications for shielded location including:- minimum RF shielding effectiveness;- for each cable that enters or exits the shielded location, the minimum RF filter attenuation; and- the frequency range(s) over which the specifications apply</td><td>Reference Document: N/A.The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>c)</td><td>Test methods for measurement of RF shielding effectiveness and RF filter attenuation</td><td>The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>d)</td><td>One or more of the following and a recommendation that a notice containing this information be posted at the entrance(s) to the shielded location:- a specification of the emissions characteristics of otherequipment allowed inside the shielded location with the me equipment or me system;- a list of specific equipment allowed;- a list of types of equipment prohibited.</td><td>Reference Document: N/A.The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
        "bbox": [
            58,
            155,
            873,
            929
        ],
        "page_idx": 25
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            68,
            49,
            337,
            63
        ],
        "page_idx": 25
    },
    {
        "type": "page_number",
        "text": "page 25 of 29 ",
        "bbox": [
            447,
            942,
            537,
            954
        ],
        "page_idx": 25
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            58,
            68,
            873,
            127
        ],
        "page_idx": 26
    },
    {
        "type": "table",
        "img_path": "images/35cbc1a5ebc960d973378687854ce1e0b6cf24751fec1f31235f98716e408e08.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>5.2.2.3</td><td>Requirements applicable to me equipment that intentionally receive RF electromagnetic energy include the following information......:- each frequency or frequency of reception,- the preferred frequency or frequency band, if applicable, and- the bandwidth of the receiving section of the ME Equipment in those bands</td><td>Reference Document: N/A Equipment does not intentionally receive RF electromagnetic energy</td><td>N/A</td></tr><tr><td>5.2.2.4</td><td>Requirements applicable to the me equipment that include RF transmitters the technical description includes the frequency or frequency band of transmission, the type and frequency characteristics of the modulation and the effective radiated power(ERP)......:</td><td>EUT does not include RF emission</td><td>N/A</td></tr><tr><td>5.2.2.5</td><td colspan=\"3\">Requirements applicable to Permanently Installed Large me equipment and large me systems</td></tr><tr><td></td><td colspan=\"3\">The technical description includes the following information:</td></tr><tr><td>a)</td><td>A statement that an exemption has been used and that theequipment has not been tested for radiated rf immunity over the entire frequency range 80 MHz to 6 GHz</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>b)</td><td>WARNING: “This equipment has been tested for radiated rf immunity only at selected frequencies, and use nearby of emitters at other frequencies could result in improper operation”</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>c)</td><td>A list of the frequencies and modulations used to test theimmunity of the me equipment or me systems</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>5.2.2.6</td><td colspan=\"2\">Requirements applicable to me equipment that claim compatibility with HF Surgicalequipment</td><td>N/A</td></tr><tr><td></td><td>Technical description includes a statement of HF Surgical Equipment compatibility and the conditions of intended useduring HF Surgery</td><td>Reference Document: N/A The EUT does not claim compatibility with HF Surgical equipment</td><td>N/A</td></tr></table>",
        "bbox": [
            58,
            155,
            873,
            860
        ],
        "page_idx": 26
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            68,
            49,
            337,
            63
        ],
        "page_idx": 26
    },
    {
        "type": "page_number",
        "text": "page 26 of 29 ",
        "bbox": [
            447,
            942,
            537,
            954
        ],
        "page_idx": 26
    },
    {
        "type": "text",
        "text": "8 Photographs ",
        "text_level": 1,
        "bbox": [
            67,
            70,
            257,
            90
        ],
        "page_idx": 27
    },
    {
        "type": "text",
        "text": "8.1 Radiated Emission Test Setup ",
        "text_level": 1,
        "bbox": [
            65,
            112,
            378,
            131
        ],
        "page_idx": 27
    },
    {
        "type": "image",
        "img_path": "images/b2d83c9b2fd942fe212873a740647759faaabb067a4d6944bd937127a80af6db.jpg",
        "image_caption": [
            "Mode 1 "
        ],
        "image_footnote": [],
        "content": "Interior of an anechoic chamber with red metal beams, a wooden box, and a camera setup (no visible text or symbols)",
        "sub_type": "natural_image",
        "bbox": [
            92,
            148,
            480,
            344
        ],
        "page_idx": 27
    },
    {
        "type": "image",
        "img_path": "images/513e22442053a59d20870100b987aa29f05ed2115e6bf85604321dbfe384a707.jpg",
        "image_caption": [
            "Mode 2 "
        ],
        "image_footnote": [],
        "content": "Interior of a laboratory setup with red metal rods, wooden box, and measurement instruments (no visible text or symbols)",
        "sub_type": "natural_image",
        "bbox": [
            482,
            148,
            900,
            344
        ],
        "page_idx": 27
    },
    {
        "type": "text",
        "text": "8.2 ESD Test Setup",
        "text_level": 1,
        "bbox": [
            65,
            385,
            273,
            403
        ],
        "page_idx": 27
    },
    {
        "type": "image",
        "img_path": "images/095ff8ae98b03525bcbec54eed6c00098665437462deac31b3254cee7df15f03.jpg",
        "image_caption": [
            "Discharge position "
        ],
        "image_footnote": [],
        "content": "A5 Mute switch\nA2 Button\n5\nA1 Enclosures/LCD\nA4 Sensor\nA3 Battery holder",
        "sub_type": "text_image",
        "bbox": [
            82,
            414,
            924,
            653
        ],
        "page_idx": 27
    },
    {
        "type": "image",
        "img_path": "images/58a87101cafcce629f6536ec46898cb7c7ebd2605b70efb5c776694f9809e08a.jpg",
        "image_caption": [
            "Mode1 "
        ],
        "image_footnote": [],
        "content": "Laboratory setup with a wooden frame containing a transparent material sample and a digital measuring device on a workbench (no visible text or symbols)",
        "sub_type": "natural_image",
        "bbox": [
            67,
            705,
            484,
            901
        ],
        "page_idx": 27
    },
    {
        "type": "image",
        "img_path": "images/bbb11b60e8e2462898f9ca3f9668ccb4470c63a283a016abc207e5e8a7991e22.jpg",
        "image_caption": [
            "Mode 2 "
        ],
        "image_footnote": [],
        "content": "Laboratory setup with digital display, instrument, and measurement tools on a wooden frame (no visible text or symbols)",
        "sub_type": "natural_image",
        "bbox": [
            484,
            706,
            921,
            901
        ],
        "page_idx": 27
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            48,
            339,
            63
        ],
        "page_idx": 27
    },
    {
        "type": "page_number",
        "text": "page 27 of 29 ",
        "bbox": [
            445,
            941,
            539,
            954
        ],
        "page_idx": 27
    },
    {
        "type": "text",
        "text": "8.3 Radiated Immunity Test Setup ",
        "text_level": 1,
        "bbox": [
            67,
            68,
            405,
            87
        ],
        "page_idx": 28
    },
    {
        "type": "image",
        "img_path": "images/31b685cb0afa8e6c0eaef4e6c17e56026b054f9bd67b5f810f226510b408f205.jpg",
        "image_caption": [
            "Mode 1 "
        ],
        "image_footnote": [],
        "content": "Interior of an anechoic chamber with a large black acoustic foam chamber and grid-patterned acoustic panels (no visible text or symbols)",
        "sub_type": "natural_image",
        "bbox": [
            67,
            97,
            494,
            329
        ],
        "page_idx": 28
    },
    {
        "type": "image",
        "img_path": "images/123266626f1e7ad54f8852a597b6ed11b70894c4c28fed2371d69342b1d8029d.jpg",
        "image_caption": [
            "Mode 2 "
        ],
        "image_footnote": [],
        "content": "Interior of an anechoic chamber with a central display table, no visible text or symbols",
        "sub_type": "natural_image",
        "bbox": [
            492,
            97,
            922,
            329
        ],
        "page_idx": 28
    },
    {
        "type": "text",
        "text": "8.4 Proximity Fields from RF Wireless Communications Equipment Test Setup ",
        "text_level": 1,
        "bbox": [
            65,
            370,
            838,
            388
        ],
        "page_idx": 28
    },
    {
        "type": "image",
        "img_path": "images/b256b83229fff513a9cda74b976b35023466b63dfc18abc0af3c58e27a78bafb.jpg",
        "image_caption": [
            "Battery Power 385MHz\\~1970MHz "
        ],
        "image_footnote": [],
        "content": "Interior of an anechoic chamber with a large black acoustic foam chamber and grid-patterned acoustic panels (no visible text or symbols)",
        "sub_type": "natural_image",
        "bbox": [
            90,
            398,
            489,
            609
        ],
        "page_idx": 28
    },
    {
        "type": "image",
        "img_path": "images/a012d24ab78efb32d2a0499924766892ceb2dd3698c0723c9abd7f5ccea77f20.jpg",
        "image_caption": [
            "Battery Power 2450MHz\\~5785MHz "
        ],
        "image_footnote": [],
        "content": "Interior of an anechoic chamber with acoustic foam acoustic foam and a central speaker unit (no visible text or symbols)",
        "sub_type": "natural_image",
        "bbox": [
            489,
            399,
            915,
            609
        ],
        "page_idx": 28
    },
    {
        "type": "text",
        "text": "8.5 EUT ",
        "text_level": 1,
        "bbox": [
            67,
            651,
            163,
            665
        ],
        "page_idx": 28
    },
    {
        "type": "image",
        "img_path": "images/6db71bdda9aae230d9ff8b0fd05143c397193b232797c3d59d1f8e0608a1fdc8.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "5",
        "sub_type": "text_image",
        "bbox": [
            178,
            680,
            489,
            929
        ],
        "page_idx": 28
    },
    {
        "type": "image",
        "img_path": "images/72d3e169f66a69f0f4ce013a89775218199c1235d3d069d5e406f60c4471ad43.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "Water-Isolated Two-Depth-Functional Thermometers\nPower Source DC (a 1.25V/100A) Air Systemes\nAir Pressure Center of the Technical Surface\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nIP22\nYP22005\nPT9L\nTX20301-0-07\n标准 | 检验中 | 简毕 | 交通",
        "sub_type": "text_image",
        "bbox": [
            492,
            680,
            831,
            929
        ],
        "page_idx": 28
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            67,
            49,
            339,
            63
        ],
        "page_idx": 28
    },
    {
        "type": "page_number",
        "text": "page 28 of 29 ",
        "bbox": [
            445,
            942,
            537,
            954
        ],
        "page_idx": 28
    },
    {
        "type": "image",
        "img_path": "images/a1603c04c1a26ea470b157f63cf503bb36b91df90cb23ac3e57162e699bfa81f.jpg",
        "image_caption": [
            "--End of the Report-- "
        ],
        "image_footnote": [],
        "content": "Health Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEIT KE04 IP22\nBDB系列黑体辐射源\nBODACH\nBDB系列\n精密温控仪\nBODACH\n黑体辐射源\nModel: BDB15\nSN: 20021603\n黑体辐射源\nModel: BDB15\nSN: 20021603\nRS232\nON 220V 50Hz OUTPUT",
        "sub_type": "text_image",
        "bbox": [
            87,
            68,
            902,
            642
        ],
        "page_idx": 29
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-01 ",
        "bbox": [
            68,
            49,
            337,
            63
        ],
        "page_idx": 29
    },
    {
        "type": "page_number",
        "text": "page 29 of 29 ",
        "bbox": [
            447,
            942,
            537,
            954
        ],
        "page_idx": 29
    }
]