                        {
                            "bbox": [
                                73,
                                471,
                                548,
                                721
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        73,
                                        471,
                                        548,
                                        721
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                73,
                                                471,
                                                548,
                                                721
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"10\">--- Horizontal Polarization (QP)---</td></tr><tr><td>No.</td><td>Frequency [MHz]</td><td>Reading [dB(uV)]</td><td>c.f [dB(1/m)]</td><td>Result [dB(uV/m)]</td><td>Limit [dB(uV/m)]</td><td>Margin [dB]</td><td>Height [cm]</td><td>Angle [deg]</td><td>Remark</td></tr><tr><td>1</td><td>928.671</td><td>21.67</td><td>-3.56</td><td>18.11</td><td>47.00</td><td>28.89</td><td>212.80</td><td>0.90</td><td></td></tr><tr><td>2</td><td>929.430</td><td>21.82</td><td>-3.54</td><td>18.28</td><td>47.00</td><td>28.72</td><td>135.10</td><td>264.60</td><td></td></tr><tr><td>3</td><td>929.968</td><td>21.93</td><td>-3.52</td><td>18.41</td><td>47.00</td><td>28.59</td><td>238.00</td><td>310.50</td><td></td></tr><tr><td>4</td><td>931.203</td><td>22.00</td><td>-3.47</td><td>18.53</td><td>47.00</td><td>28.47</td><td>107.50</td><td>79.50</td><td></td></tr><tr><td>5</td><td>954.813</td><td>21.45</td><td>-3.75</td><td>17.70</td><td>47.00</td><td>29.30</td><td>396.70</td><td>58.60</td><td></td></tr><tr><td>6</td><td>966.678</td><td>21.22</td><td>-4.14</td><td>17.08</td><td>47.00</td><td>29.92</td><td>160.00</td><td>217.40</td><td></td></tr><tr><td colspan=\"10\">--- Vertical Polarization (QP)---</td></tr><tr><td>No.</td><td>Frequency [MHz]</td><td>Reading [dB(uV)]</td><td>c.f [dB(1/m)]</td><td>Result [dB(uV/m)]</td><td>Limit [dB(uV/m)]</td><td>Margin [dB]</td><td>Height [cm]</td><td>Angle [deg]</td><td>Remark</td></tr><tr><td>1</td><td>825.502</td><td>29.77</td><td>-6.25</td><td>23.52</td><td>47.00</td><td>23.48</td><td>116.80</td><td>258.20</td><td></td></tr><tr><td>2</td><td>851.196</td><td>27.00</td><td>-6.39</td><td>20.61</td><td>47.00</td><td>26.39</td><td>116.50</td><td>33.90</td><td></td></tr><tr><td>3</td><td>846.354</td><td>29.27</td><td>-6.34</td><td>22.93</td><td>47.00</td><td>24.07</td><td>111.90</td><td>110.80</td><td></td></tr><tr><td>4</td><td>855.596</td><td>28.68</td><td>-6.36</td><td>22.32</td><td>47.00</td><td>24.68</td><td>112.90</td><td>116.10</td><td></td></tr><tr><td>5</td><td>872.003</td><td>28.21</td><td>-6.16</td><td>22.05</td><td>47.00</td><td>24.95</td><td>112.50</td><td>103.10</td><td></td></tr><tr><td>6</td><td>945.991</td><td>24.37</td><td>-3.58</td><td>20.79</td><td>47.00</td><td>26.21</td><td>107.70</td><td>184.70</td><td></td></tr></table>",
                                            "image_path": "aac70018ee539c943dfee588eaeaf94542d619573acacda637b271e8b1dc3f73.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        39,
                        59,
                        357,
                        76
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                57,
                                359,
                                79
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        57,
                                        359,
                                        79
                                    ],
                                    "type": "text",
                                    "content": "6 Electromagnetic Susceptibility Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        39,
                        95,
                        357,
                        110
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                94,
                                358,
                                110
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        94,
                                        358,
                                        110
                                    ],
                                    "type": "text",
                                    "content": "6.1 Performance Criteria Description in IEC 60601-1-2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        79,
                        126,
                        496,
                        175
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                126,
                                496,
                                142
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        126,
                                        496,
                                        142
                                    ],
                                    "type": "text",
                                    "content": "The following are examples that can be used to develop pass/fail criteria. For ME EQUIPMENT",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                145,
                                470,
                                158
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        145,
                                        470,
                                        158
                                    ],
                                    "type": "text",
                                    "content": "and ME SYSTEMS with multiple functions, the pass/fail criteria should be applied to each",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                164,
                                226,
                                176
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        164,
                                        226,
                                        176
                                    ],
                                    "type": "text",
                                    "content": "function, parameter and channel.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        181,
                        193,
                        193
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                180,
                                193,
                                194
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        180,
                                        193,
                                        194
                                    ],
                                    "type": "text",
                                    "content": "Examples of test failures:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        200,
                        461,
                        283
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 5,
                    "blocks": [
                        {
                            "bbox": [
                                80,
                                200,
                                145,
                                211
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        80,
                                        198,
                                        146,
                                        212
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                198,
                                                146,
                                                212
                                            ],
                                            "type": "text",
                                            "content": "– malfunction;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                217,
                                273,
                                229
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        218,
                                        273,
                                        230
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                218,
                                                273,
                                                230
                                            ],
                                            "type": "text",
                                            "content": "– non-operation when operation is required;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                235,
                                312,
                                248
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        235,
                                        312,
                                        248
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                235,
                                                312,
                                                248
                                            ],
                                            "type": "text",
                                            "content": "– unwanted operation when no operation is required;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                253,
                                460,
                                282
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        253,
                                        461,
                                        266
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                253,
                                                461,
                                                266
                                            ],
                                            "type": "text",
                                            "content": "– deviation from normal operation that poses an unacceptable RISK to the PATIENT or",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        81,
                                        271,
                                        143,
                                        284
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                271,
                                                143,
                                                284
                                            ],
                                            "type": "text",
                                            "content": "OPERATOR;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        80,
                        290,
                        178,
                        301
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                288,
                                179,
                                302
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        288,
                                        179,
                                        302
                                    ],
                                    "type": "text",
                                    "content": "– component failures;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        307,
                        255,
                        319
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                306,
                                257,
                                321
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        306,
                                        257,
                                        321
                                    ],
                                    "type": "text",
                                    "content": "– change in programmable parameters;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        324,
                        330,
                        337
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                324,
                                330,
                                339
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        324,
                                        330,
                                        339
                                    ],
                                    "type": "text",
                                    "content": "– reset to factory defaults (MANUFACTURER’s presets);",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        343,
                        208,
                        354
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                343,
                                209,
                                356
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        343,
                                        209,
                                        356
                                    ],
                                    "type": "text",
                                    "content": "– change of operating mode;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        360,
                        277,
                        372
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                360,
                                277,
                                375
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        360,
                                        277,
                                        375
                                    ],
                                    "type": "text",
                                    "content": "– a FALSE POSITIVE ALARM CONDITION;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        379,
                        355,
                        391
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                377,
                                355,
                                393
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        377,
                                        355,
                                        393
                                    ],
                                    "type": "text",
                                    "content": "– a FALSE NEGATIVE ALARM CONDITION (failure to alarm);",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        396,
                        468,
                        427
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                396,
                                468,
                                411
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        396,
                                        468,
                                        411
                                    ],
                                    "type": "text",
                                    "content": "– cessation or interruption of any intended operation, even if accompanied by an ALARM",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                413,
                                114,
                                430
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        413,
                                        114,
                                        430
                                    ],
                                    "type": "text",
                                    "content": "signal;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        433,
                        480,
                        463
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 17,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                433,
                                481,
                                446
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        433,
                                        481,
                                        446
                                    ],
                                    "type": "text",
                                    "content": "– initiation of any unintended operation, including unintended or uncontrolled motion, even if",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                451,
                                238,
                                464
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        451,
                                        238,
                                        464
                                    ],
                                    "type": "text",
                                    "content": "accompanied by an ALARM signal;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        469,
                        458,
                        481
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 18,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                468,
                                459,
                                483
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        468,
                                        459,
                                        483
                                    ],
                                    "type": "text",
                                    "content": "– error of a displayed numerical value sufficiently large to affect diagnosis or treatment;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        486,
                        452,
                        517
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 19,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                486,
                                452,
                                500
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        486,
                                        452,
                                        500
                                    ],
                                    "type": "text",
                                    "content": "– noise on a waveform in which the noise would interfere with diagnosis, treatment or",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                503,
                                133,
                                519
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        503,
                                        133,
                                        519
                                    ],
                                    "type": "text",
                                    "content": "monitoring;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        523,
                        454,
                        553
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 20,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                521,
                                455,
                                536
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        521,
                                        455,
                                        536
                                    ],
                                    "type": "text",
                                    "content": "– artefact or distortion in an image in which the artefact would interfere with diagnosis,",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                539,
                                188,
                                555
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        539,
                                        188,
                                        555
                                    ],
                                    "type": "text",
                                    "content": "treatment or monitoring;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        558,
                        489,
                        588
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 21,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                556,
                                490,
                                573
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        556,
                                        490,
                                        573
                                    ],
                                    "type": "text",
                                    "content": "– failure of automatic diagnosis or treatment ME EQUIPMENT or ME SYSTEM to diagnose or",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                80,
                                575,
                                293,
                                590
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        575,
                                        293,
                                        590
                                    ],
                                    "type": "text",
                                    "content": "treat, even if accompanied by an ALARM signal.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        594,
                        492,
                        607
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 22,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                592,
                                492,
                                608
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        592,
                                        492,
                                        608
                                    ],
                                    "type": "text",
                                    "content": "Example of performance during and after the applied testing stimulus required to pass the test:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        612,
                        456,
                        642
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 23,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                611,
                                456,
                                626
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        611,
                                        456,
                                        626
                                    ],
                                    "type": "text",
                                    "content": "– for a mammography system, the compression full release and associated command",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                630,
                                193,
                                643
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        630,
                                        193,
                                        643
                                    ],
                                    "type": "text",
                                    "content": "remains fully operational;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        648,
                        480,
                        678
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 24,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                647,
                                480,
                                662
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        647,
                                        480,
                                        662
                                    ],
                                    "type": "text",
                                    "content": "– for ULTRASOUND DIAGNOSTIC EQUIPMENT, the probe heating, dissipative power and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                80,
                                665,
                                285,
                                681
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        665,
                                        285,
                                        681
                                    ],
                                    "type": "text",
                                    "content": "temperature shall remain within specifications;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        684,
                        286,
                        696
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 25,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                684,
                                286,
                                697
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        684,
                                        286,
                                        697
                                    ],
                                    "type": "text",
                                    "content": "– safety-related functions perform as intended;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        702,
                        427,
                        714
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 26,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                700,
                                428,
                                716
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        700,
                                        428,
                                        716
                                    ],
                                    "type": "text",
                                    "content": "– false operation of alarms, “fail safe” modes and similar functions do not occur.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        719,
                        536,
                        751
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 27,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                719,
                                537,
                                733
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        719,
                                        537,
                                        733
                                    ],
                                    "type": "text",
                                    "content": "NOTE This might require performing the test twice – once to ensure the functions occur as expected and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                738,
                                262,
                                752
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        738,
                                        262,
                                        752
                                    ],
                                    "type": "text",
                                    "content": "again to ensure they do not occur falsely.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        756,
                        245,
                        768
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 28,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                755,
                                245,
                                769
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        755,
                                        245,
                                        769
                                    ],
                                    "type": "text",
                                    "content": "Examples of acceptable degradation:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        40,
                        42,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        793,
                        320,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 29,
                    "lines": [
                        {
                            "bbox": [
                                265,
                                792,
                                321,
                                803
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        265,
                                        792,
                                        321,
                                        803
                                    ],
                                    "type": "text",
                                    "content": "page 10 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 10,
            "para_blocks": [
                {
                    "bbox": [
                        39,
                        59,
                        357,
                        76
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                57,
                                359,
                                79
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        57,
                                        359,
                                        79
                                    ],
                                    "type": "text",
                                    "content": "6 Electromagnetic Susceptibility Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        39,
                        95,
                        357,
                        110
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                94,
                                358,
                                110
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        94,
                                        358,
                                        110
                                    ],
                                    "type": "text",
                                    "content": "6.1 Performance Criteria Description in IEC 60601-1-2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        79,
                        126,
                        496,
                        175
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                126,
                                496,
                                142
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        126,
                                        496,
                                        142
                                    ],
                                    "type": "text",
                                    "content": "The following are examples that can be used to develop pass/fail criteria. For ME EQUIPMENT",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                145,
                                470,
                                158
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        145,
                                        470,
                                        158
                                    ],
                                    "type": "text",
                                    "content": "and ME SYSTEMS with multiple functions, the pass/fail criteria should be applied to each",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                164,
                                226,
                                176
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        164,
                                        226,
                                        176
                                    ],
                                    "type": "text",
                                    "content": "function, parameter and channel.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        181,
                        193,
                        193
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                180,
                                193,
                                194
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        180,
                                        193,
                                        194
                                    ],
                                    "type": "text",
                                    "content": "Examples of test failures:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        200,
                        461,
                        283
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 5,
                    "blocks": [
                        {
                            "bbox": [
                                80,
                                200,
                                145,
                                211
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        80,
                                        198,
                                        146,
                                        212
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                198,
                                                146,
                                                212
                                            ],
                                            "type": "text",
                                            "content": "– malfunction;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                217,
                                273,
                                229
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        218,
                                        273,
                                        230
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                218,
                                                273,
                                                230
                                            ],
                                            "type": "text",
                                            "content": "– non-operation when operation is required;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                235,
                                312,
                                248
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        235,
                                        312,
                                        248
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                235,
                                                312,
                                                248
                                            ],
                                            "type": "text",
                                            "content": "– unwanted operation when no operation is required;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                253,
                                460,
                                282
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        253,
                                        461,
                                        266
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                253,
                                                461,
                                                266
                                            ],
                                            "type": "text",
                                            "content": "– deviation from normal operation that poses an unacceptable RISK to the PATIENT or",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        81,
                                        271,
                                        143,
                                        284
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                271,
                                                143,
                                                284
                                            ],
                                            "type": "text",
                                            "content": "OPERATOR;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        80,
                        290,
                        178,
                        301
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                288,
                                179,
                                302
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        288,
                                        179,
                                        302
                                    ],
                                    "type": "text",
                                    "content": "– component failures;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        307,
                        255,
                        319
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                306,
                                257,
                                321
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        306,
                                        257,
                                        321
                                    ],
                                    "type": "text",
                                    "content": "– change in programmable parameters;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        324,
                        330,
                        337
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                324,
                                330,
                                339
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        324,
                                        330,
                                        339
                                    ],
                                    "type": "text",
                                    "content": "– reset to factory defaults (MANUFACTURER’s presets);",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        343,
                        208,
                        354
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                343,
                                209,
                                356
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        343,
                                        209,
                                        356
                                    ],
                                    "type": "text",
                                    "content": "– change of operating mode;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        360,
                        277,
                        372
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                360,
                                277,
                                375
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        360,
                                        277,
                                        375
                                    ],
                                    "type": "text",
                                    "content": "– a FALSE POSITIVE ALARM CONDITION;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        379,
                        355,
                        391
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                377,
                                355,
                                393
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        377,
                                        355,
                                        393
                                    ],
                                    "type": "text",
                                    "content": "– a FALSE NEGATIVE ALARM CONDITION (failure to alarm);",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        396,
                        468,
                        427
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                396,
                                468,
                                411
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        396,
                                        468,
                                        411
                                    ],
                                    "type": "text",
                                    "content": "– cessation or interruption of any intended operation, even if accompanied by an ALARM",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                413,
                                114,
                                430
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        413,
                                        114,
                                        430
                                    ],
                                    "type": "text",
                                    "content": "signal;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        433,
                        480,
                        463
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 17,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                433,
                                481,
                                446
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        433,
                                        481,
                                        446
                                    ],
                                    "type": "text",
                                    "content": "– initiation of any unintended operation, including unintended or uncontrolled motion, even if",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                451,
                                238,
                                464
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        451,
                                        238,
                                        464
                                    ],
                                    "type": "text",
                                    "content": "accompanied by an ALARM signal;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        469,
                        458,
                        481
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 18,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                468,
                                459,
                                483
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        468,
                                        459,
                                        483
                                    ],
                                    "type": "text",
                                    "content": "– error of a displayed numerical value sufficiently large to affect diagnosis or treatment;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        486,
                        452,
                        517
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 19,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                486,
                                452,
                                500
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        486,
                                        452,
                                        500
                                    ],
                                    "type": "text",
                                    "content": "– noise on a waveform in which the noise would interfere with diagnosis, treatment or",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                503,
                                133,
                                519
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        503,
                                        133,
                                        519
                                    ],
                                    "type": "text",
                                    "content": "monitoring;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        523,
                        454,
                        553
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 20,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                521,
                                455,
                                536
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        521,
                                        455,
                                        536
                                    ],
                                    "type": "text",
                                    "content": "– artefact or distortion in an image in which the artefact would interfere with diagnosis,",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                539,
                                188,
                                555
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        539,
                                        188,
                                        555
                                    ],
                                    "type": "text",
                                    "content": "treatment or monitoring;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        558,
                        489,
                        588
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 21,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                556,
                                490,
                                573
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        556,
                                        490,
                                        573
                                    ],
                                    "type": "text",
                                    "content": "– failure of automatic diagnosis or treatment ME EQUIPMENT or ME SYSTEM to diagnose or",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                80,
                                575,
                                293,
                                590
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        575,
                                        293,
                                        590
                                    ],
                                    "type": "text",
                                    "content": "treat, even if accompanied by an ALARM signal.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        594,
                        492,
                        607
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 22,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                592,
                                492,
                                608
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        592,
                                        492,
                                        608
                                    ],
                                    "type": "text",
                                    "content": "Example of performance during and after the applied testing stimulus required to pass the test:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        612,
                        456,
                        642
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 23,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                611,
                                456,
                                626
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        611,
                                        456,
                                        626
                                    ],
                                    "type": "text",
                                    "content": "– for a mammography system, the compression full release and associated command",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                630,
                                193,
                                643
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        630,
                                        193,
                                        643
                                    ],
                                    "type": "text",
                                    "content": "remains fully operational;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        648,
                        480,
                        678
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 24,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                647,
                                480,
                                662
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        647,
                                        480,
                                        662
                                    ],
                                    "type": "text",
                                    "content": "– for ULTRASOUND DIAGNOSTIC EQUIPMENT, the probe heating, dissipative power and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                80,
                                665,
                                285,
                                681
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        665,
                                        285,
                                        681
                                    ],
                                    "type": "text",
                                    "content": "temperature shall remain within specifications;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        684,
                        286,
                        696
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 25,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                684,
                                286,
                                697
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        684,
                                        286,
                                        697
                                    ],
                                    "type": "text",
                                    "content": "– safety-related functions perform as intended;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        702,
                        427,
                        714
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 26,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                700,
                                428,
                                716
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        700,
                                        428,
                                        716
                                    ],
                                    "type": "text",
                                    "content": "– false operation of alarms, “fail safe” modes and similar functions do not occur.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        719,
                        536,
                        751
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 27,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                719,
                                537,
                                733
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        719,
                                        537,
                                        733
                                    ],
                                    "type": "text",
                                    "content": "NOTE This might require performing the test twice – once to ensure the functions occur as expected and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                81,
                                738,
                                262,
                                752
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        738,
                                        262,
                                        752
                                    ],
                                    "type": "text",
                                    "content": "again to ensure they do not occur falsely.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        756,
                        245,
                        768
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 28,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                755,
                                245,
                                769
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        755,
                                        245,
                                        769
                                    ],
                                    "type": "text",
                                    "content": "Examples of acceptable degradation:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        40,
                        42,
                        202,
                        53
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        80,
                        58,
                        480,
                        161
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 1,
                    "blocks": [
                        {
                            "bbox": [
                                80,
                                58,
                                467,
                                89
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        80,
                                        58,
                                        468,
                                        72
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                58,
                                                468,
                                                72
                                            ],
                                            "type": "text",
                                            "content": "– an imaging system displays an image that could be altered, but in a way that would not",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        75,
                                        227,
                                        90
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                75,
                                                227,
                                                90
                                            ],
                                            "type": "text",
                                            "content": "affect the diagnosis or treatment;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                95,
                                470,
                                125
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        80,
                                        94,
                                        470,
                                        108
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                94,
                                                470,
                                                108
                                            ],
                                            "type": "text",
                                            "content": "– a heart rate monitor displays a heart rate that could be in error, but by an amount that is",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        81,
                                        113,
                                        186,
                                        126
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                113,
                                                186,
                                                126
                                            ],
                                            "type": "text",
                                            "content": "not clinically significant;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                131,
                                480,
                                161
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        130,
                                        481,
                                        143
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                130,
                                                481,
                                                143
                                            ],
                                            "type": "text",
                                            "content": "– a PATIENT monitor exhibits a small amount of noise or a transient on a waveform and the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        80,
                                        148,
                                        383,
                                        163
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                148,
                                                383,
                                                163
                                            ],
                                            "type": "text",
                                            "content": "noise or transient would not affect diagnosis, treatment or monitoring.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        80,
                        166,
                        403,
                        179
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                167,
                                405,
                                180
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        167,
                                        405,
                                        180
                                    ],
                                    "type": "text",
                                    "content": "Examples of ME EQUIPMENT and ME SYSTEMS with multiple functions:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        185,
                        241,
                        232
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 6,
                    "blocks": [
                        {
                            "bbox": [
                                80,
                                185,
                                204,
                                196
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        184,
                                        205,
                                        198
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                184,
                                                205,
                                                198
                                            ],
                                            "type": "text",
                                            "content": "– multi-parameter monitors;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                202,
                                241,
                                214
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        82,
                                        203,
                                        242,
                                        216
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                203,
                                                242,
                                                216
                                            ],
                                            "type": "text",
                                            "content": "– anaesthesia system with monitors;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                221,
                                199,
                                232
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        220,
                                        200,
                                        232
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                220,
                                                200,
                                                232
                                            ],
                                            "type": "text",
                                            "content": "– ventilators with monitors;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        80,
                        238,
                        467,
                        251
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                238,
                                467,
                                252
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        238,
                                        467,
                                        252
                                    ],
                                    "type": "text",
                                    "content": "– multiple instances of the same function (e.g. multiple invasive blood pressure sensors).",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        256,
                        521,
                        394
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                256,
                                486,
                                269
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        256,
                                        486,
                                        269
                                    ],
                                    "type": "text",
                                    "content": "Failure of therapy equipment to terminate a treatment at the intended time can be considered",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                274,
                                503,
                                287
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        274,
                                        503,
                                        287
                                    ],
                                    "type": "text",
                                    "content": "cessation or interruption of an intended operation related to ESSENTIAL PERFORMANCE. If the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                292,
                                505,
                                306
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        292,
                                        505,
                                        306
                                    ],
                                    "type": "text",
                                    "content": "effect of the test signal on an ME EQUIPMENT or ME SYSTEM is so brief as to be transparent to",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                310,
                                523,
                                323
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        310,
                                        523,
                                        323
                                    ],
                                    "type": "text",
                                    "content": "the PATIENT or OPERATOR and does not affect diagnosis, monitoring or treatment of the PATIENT,",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                328,
                                458,
                                342
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        328,
                                        458,
                                        342
                                    ],
                                    "type": "text",
                                    "content": "this can be considered not to be cessation or interruption of an intended operation. For",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                80,
                                346,
                                505,
                                359
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        346,
                                        505,
                                        359
                                    ],
                                    "type": "text",
                                    "content": "example, if in response to the IMMUNITY TEST LEVEL a ventilator stops pumping for 50 ms and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                364,
                                462,
                                377
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        364,
                                        462,
                                        377
                                    ],
                                    "type": "text",
                                    "content": "then resumes operation such that accuracy is within acceptable limits, this would not be",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                382,
                                349,
                                396
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        382,
                                        349,
                                        396
                                    ],
                                    "type": "text",
                                    "content": "considered cessation or interruption of an intended operation.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        400,
                        506,
                        465
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                397,
                                499,
                                416
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        397,
                                        499,
                                        416
                                    ],
                                    "type": "text",
                                    "content": "Note that it might be necessary to test the ME EQUIPMENT or ME SYSTEM multiple times, e.g.",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                418,
                                480,
                                431
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        418,
                                        480,
                                        431
                                    ],
                                    "type": "text",
                                    "content": "under one set of conditions to assure that it sounds an ALARM signal when it should, within",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                80,
                                435,
                                508,
                                450
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        435,
                                        508,
                                        450
                                    ],
                                    "type": "text",
                                    "content": "the MANUFACTURER’s specifications for sensitivity and response time, and under another set of",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                454,
                                429,
                                467
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        454,
                                        429,
                                        467
                                    ],
                                    "type": "text",
                                    "content": "conditions to assure that it does not sound an ALARM signal when it should not.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        83,
                        489,
                        544,
                        533
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                83,
                                488,
                                503,
                                506
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        488,
                                        503,
                                        506
                                    ],
                                    "type": "text",
                                    "content": "Description of the BASIC SAFETY and ESSENTIAL PERFORMANCE including a",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                84,
                                503,
                                545,
                                520
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        84,
                                        503,
                                        545,
                                        520
                                    ],
                                    "type": "text",
                                    "content": "description how the BASIC SAFETY and ESSENTIAL PERFORMANCE will be monitored",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                518,
                                322,
                                535
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        518,
                                        322,
                                        535
                                    ],
                                    "type": "text",
                                    "content": "against the pass/fail criteria during each test",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        86,
                        543,
                        345,
                        555
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                88,
                                544,
                                346,
                                556
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        88,
                                        544,
                                        346,
                                        556
                                    ],
                                    "type": "text",
                                    "content": "BASIC SAFETY and ESSENTIAL PERFORMANCE:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        83,
                        567,
                        556,
                        611
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                83,
                                566,
                                557,
                                583
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        566,
                                        557,
                                        583
                                    ],
                                    "type": "text",
                                    "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                581,
                                550,
                                599
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        581,
                                        550,
                                        599
                                    ],
                                    "type": "text",
                                    "content": "by measuring the energy of IR emitted from the forehead. The product helps you to assess you",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                596,
                                424,
                                614
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        596,
                                        424,
                                        614
                                    ],
                                    "type": "text",
                                    "content": "and your family members’ forehead temperature easily and quickly.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        266,
                        792,
                        320,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                265,
                                793,
                                321,
                                803
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        265,
                                        793,
                                        321,
                                        803
                                    ],
                                    "type": "text",
                                    "content": "page 11 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 11,
            "para_blocks": [
                {
                    "bbox": [
                        40,
                        42,
                        202,
                        53
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        80,
                        58,
                        480,
                        161
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 1,
                    "blocks": [
                        {
                            "bbox": [
                                80,
                                58,
                                467,
                                89
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        80,
                                        58,
                                        468,
                                        72
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                58,
                                                468,
                                                72
                                            ],
                                            "type": "text",
                                            "content": "– an imaging system displays an image that could be altered, but in a way that would not",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        75,
                                        227,
                                        90
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                75,
                                                227,
                                                90
                                            ],
                                            "type": "text",
                                            "content": "affect the diagnosis or treatment;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                95,
                                470,
                                125
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        80,
                                        94,
                                        470,
                                        108
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                94,
                                                470,
                                                108
                                            ],
                                            "type": "text",
                                            "content": "– a heart rate monitor displays a heart rate that could be in error, but by an amount that is",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        81,
                                        113,
                                        186,
                                        126
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                113,
                                                186,
                                                126
                                            ],
                                            "type": "text",
                                            "content": "not clinically significant;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                131,
                                480,
                                161
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        130,
                                        481,
                                        143
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                130,
                                                481,
                                                143
                                            ],
                                            "type": "text",
                                            "content": "– a PATIENT monitor exhibits a small amount of noise or a transient on a waveform and the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        80,
                                        148,
                                        383,
                                        163
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                148,
                                                383,
                                                163
                                            ],
                                            "type": "text",
                                            "content": "noise or transient would not affect diagnosis, treatment or monitoring.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        80,
                        166,
                        403,
                        179
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                167,
                                405,
                                180
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        167,
                                        405,
                                        180
                                    ],
                                    "type": "text",
                                    "content": "Examples of ME EQUIPMENT and ME SYSTEMS with multiple functions:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        185,
                        241,
                        232
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 6,
                    "blocks": [
                        {
                            "bbox": [
                                80,
                                185,
                                204,
                                196
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        184,
                                        205,
                                        198
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                184,
                                                205,
                                                198
                                            ],
                                            "type": "text",
                                            "content": "– multi-parameter monitors;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                202,
                                241,
                                214
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        82,
                                        203,
                                        242,
                                        216
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                203,
                                                242,
                                                216
                                            ],
                                            "type": "text",
                                            "content": "– anaesthesia system with monitors;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                80,
                                221,
                                199,
                                232
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        220,
                                        200,
                                        232
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                220,
                                                200,
                                                232
                                            ],
                                            "type": "text",
                                            "content": "– ventilators with monitors;",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        80,
                        238,
                        467,
                        251
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                238,
                                467,
                                252
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        238,
                                        467,
                                        252
                                    ],
                                    "type": "text",
                                    "content": "– multiple instances of the same function (e.g. multiple invasive blood pressure sensors).",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        256,
                        521,
                        394
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                256,
                                486,
                                269
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        256,
                                        486,
                                        269
                                    ],
                                    "type": "text",
                                    "content": "Failure of therapy equipment to terminate a treatment at the intended time can be considered",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                274,
                                503,
                                287
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        274,
                                        503,
                                        287
                                    ],
                                    "type": "text",
                                    "content": "cessation or interruption of an intended operation related to ESSENTIAL PERFORMANCE. If the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                292,
                                505,
                                306
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        292,
                                        505,
                                        306
                                    ],
                                    "type": "text",
                                    "content": "effect of the test signal on an ME EQUIPMENT or ME SYSTEM is so brief as to be transparent to",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                310,
                                523,
                                323
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        310,
                                        523,
                                        323
                                    ],
                                    "type": "text",
                                    "content": "the PATIENT or OPERATOR and does not affect diagnosis, monitoring or treatment of the PATIENT,",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                328,
                                458,
                                342
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        328,
                                        458,
                                        342
                                    ],
                                    "type": "text",
                                    "content": "this can be considered not to be cessation or interruption of an intended operation. For",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                80,
                                346,
                                505,
                                359
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        346,
                                        505,
                                        359
                                    ],
                                    "type": "text",
                                    "content": "example, if in response to the IMMUNITY TEST LEVEL a ventilator stops pumping for 50 ms and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                364,
                                462,
                                377
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        364,
                                        462,
                                        377
                                    ],
                                    "type": "text",
                                    "content": "then resumes operation such that accuracy is within acceptable limits, this would not be",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                382,
                                349,
                                396
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        382,
                                        349,
                                        396
                                    ],
                                    "type": "text",
                                    "content": "considered cessation or interruption of an intended operation.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        400,
                        506,
                        465
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                397,
                                499,
                                416
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        397,
                                        499,
                                        416
                                    ],
                                    "type": "text",
                                    "content": "Note that it might be necessary to test the ME EQUIPMENT or ME SYSTEM multiple times, e.g.",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                418,
                                480,
                                431
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        418,
                                        480,
                                        431
                                    ],
                                    "type": "text",
                                    "content": "under one set of conditions to assure that it sounds an ALARM signal when it should, within",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                80,
                                435,
                                508,
                                450
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        435,
                                        508,
                                        450
                                    ],
                                    "type": "text",
                                    "content": "the MANUFACTURER’s specifications for sensitivity and response time, and under another set of",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                454,
                                429,
                                467
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        454,
                                        429,
                                        467
                                    ],
                                    "type": "text",
                                    "content": "conditions to assure that it does not sound an ALARM signal when it should not.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        83,
                        489,
                        544,
                        533
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                83,
                                488,
                                503,
                                506
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        488,
                                        503,
                                        506
                                    ],
                                    "type": "text",
                                    "content": "Description of the BASIC SAFETY and ESSENTIAL PERFORMANCE including a",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                84,
                                503,
                                545,
                                520
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        84,
                                        503,
                                        545,
                                        520
                                    ],
                                    "type": "text",
                                    "content": "description how the BASIC SAFETY and ESSENTIAL PERFORMANCE will be monitored",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                518,
                                322,
                                535
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        518,
                                        322,
                                        535
                                    ],
                                    "type": "text",
                                    "content": "against the pass/fail criteria during each test",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        86,
                        543,
                        345,
                        555
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                88,
                                544,
                                346,
                                556
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        88,
                                        544,
                                        346,
                                        556
                                    ],
                                    "type": "text",
                                    "content": "BASIC SAFETY and ESSENTIAL PERFORMANCE:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        83,
                        567,
                        556,
                        611
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                83,
                                566,
                                557,
                                583
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        566,
                                        557,
                                        583
                                    ],
                                    "type": "text",
                                    "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                581,
                                550,
                                599
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        581,
                                        550,
                                        599
                                    ],
                                    "type": "text",
                                    "content": "by measuring the energy of IR emitted from the forehead. The product helps you to assess you",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                596,
                                424,
                                614
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        596,
                                        424,
                                        614
                                    ],
                                    "type": "text",
                                    "content": "and your family members’ forehead temperature easily and quickly.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        84,
                        58,
                        233,
                        73
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                85,
                                58,
                                234,
                                74
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        85,
                                        58,
                                        234,
                                        74
                                    ],
                                    "type": "text",
                                    "content": "IMMUNITY pass/fail criteria",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        83,
                        84,
                        465,
                        97
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                85,
                                84,
                                465,
                                98
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        85,
                                        84,
                                        465,
                                        98
                                    ],
                                    "type": "text",
                                    "content": "For each immunity test, the EUT should meet following criteria during and after the test.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        69,
                        106,
                        530,
                        298
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                69,
                                106,
                                530,
                                298
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        106,
                                        530,
                                        298
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                106,
                                                530,
                                                298
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"3\">immunity Pass/Fail Criteria</td></tr><tr><td>Test Description</td><td>Pass/Fail Criteria description</td><td>Means of monitoring</td></tr><tr><td>Electrostatic Discharges</td><td rowspan=\"3\">During the immunity tests, the EUT is tested in UE1 mode. The basic safety performance of the tested product: Measurement accuracy: ±0.2°C at ranges 35.0°C ~ 42.0°C, other ranges ±0.3°C. The working condition of the EUT is visually inspected by the engineer, which is set at 37°C. The temperature is continuously measured and compared with the blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ±0.2°C.</td><td rowspan=\"3\">Visual</td></tr><tr><td>Radiated RF EM Fields</td></tr><tr><td>Proximity fields from RF wireless communications</td></tr><tr><td colspan=\"3\">Note 1: Specific, detailed immunity pass/fail criteria, shall be based on applicable part two standards or risk management, for immunity with regard to em disturbances. These pass/fail criteria shall be included in the risk management file</td></tr></table>",
                                            "image_path": "5a1746c97a3c24fcb71849467b2016621e6595ecadbe88db0c94f92112434202.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "bbox": [
                        39,
                        308,
                        98,
                        322
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                306,
                                100,
                                324
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        306,
                                        100,
                                        324
                                    ],
                                    "type": "text",
                                    "content": "6.2 ESD",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        79,
                        333,
                        348,
                        346
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                333,
                                346,
                                348
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        333,
                                        166,
                                        348
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        334,
                                        346,
                                        346
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        349,
                        280,
                        361
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                349,
                                279,
                                362
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        349,
                                        142,
                                        362
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        211,
                                        349,
                                        279,
                                        362
                                    ],
                                    "type": "text",
                                    "content": "IEC 61000-4-2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        366,
                        267,
                        378
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                364,
                                267,
                                379
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        364,
                                        130,
                                        379
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        366,
                                        267,
                                        379
                                    ],
                                    "type": "text",
                                    "content": "2024-07-29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        382,
                        296,
                        395
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                382,
                                296,
                                396
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        382,
                                        296,
                                        396
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: 28℃ 44% 101kPa",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        401,
                        246,
                        414
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                399,
                                249,
                                416
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        400,
                                        148,
                                        416
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        213,
                                        399,
                                        249,
                                        415
                                    ],
                                    "type": "text",
                                    "content": "DC 3V",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        418,
                        364,
                        431
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                417,
                                364,
                                433
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        417,
                                        167,
                                        433
                                    ],
                                    "type": "text",
                                    "content": "Discharge Voltage:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        214,
                                        417,
                                        280,
                                        433
                                    ],
                                    "type": "text",
                                    "content": "Air Discharge:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        296,
                                        418,
                                        364,
                                        432
                                    ],
                                    "type": "text",
                                    "content": "±2, 4, 8,15kV",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        207,
                        436,
                        361,
                        449
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                207,
                                434,
                                362,
                                451
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        207,
                                        434,
                                        295,
                                        451
                                    ],
                                    "type": "text",
                                    "content": "Contact Discharge:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        327,
                                        435,
                                        362,
                                        449
                                    ],
                                    "type": "text",
                                    "content": "±8 kV",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        210,
                        454,
                        366,
                        466
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                209,
                                454,
                                368,
                                468
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        209,
                                        454,
                                        265,
                                        468
                                    ],
                                    "type": "text",
                                    "content": "VCP, HCP:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        333,
                                        454,
                                        368,
                                        468
                                    ],
                                    "type": "text",
                                    "content": "±8 kV",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        472,
                        296,
                        485
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                470,
                                298,
                                487
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        470,
                                        121,
                                        487
                                    ],
                                    "type": "text",
                                    "content": "Polarity:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        211,
                                        471,
                                        298,
                                        486
                                    ],
                                    "type": "text",
                                    "content": "Positive / Negative",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        488,
                        373,
                        501
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                486,
                                373,
                                502
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        486,
                                        179,
                                        502
                                    ],
                                    "type": "text",
                                    "content": "Number of Discharge:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        211,
                                        488,
                                        373,
                                        501
                                    ],
                                    "type": "text",
                                    "content": "Minimum 10 times at each test point",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        504,
                        289,
                        517
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                502,
                                290,
                                518
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        503,
                                        158,
                                        518
                                    ],
                                    "type": "text",
                                    "content": "Discharge Mode:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        211,
                                        502,
                                        290,
                                        518
                                    ],
                                    "type": "text",
                                    "content": "Single Discharge",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        520,
                        298,
                        533
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                519,
                                298,
                                534
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        519,
                                        163,
                                        534
                                    ],
                                    "type": "text",
                                    "content": "Discharge Period:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        520,
                                        298,
                                        533
                                    ],
                                    "type": "text",
                                    "content": "1 second minimum",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        52,
                        548,
                        213,
                        561
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 17,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                547,
                                214,
                                563
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        547,
                                        214,
                                        563
                                    ],
                                    "type": "text",
                                    "content": "6.2.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        104,
                        575,
                        483,
                        771
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                104,
                                575,
                                483,
                                771
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        104,
                                        575,
                                        483,
                                        771
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                104,
                                                575,
                                                483,
                                                771
                                            ],
                                            "type": "image",
                                            "content": "Typical location for\nHCP indirect discharges\nTypical location of\ndirect discharge\nTypical location for\nVCP indirect discharges\nHVCP\n0.5 m×0.5 m\nInsulating support\nResistance\n470 kΩ\nGround reference\nplane\nWooden table\nA=0.8 m\npower source",
                                            "image_path": "6e229a8521064e81dadba0ad6194193b9ebf74aac0db2b7f4c4238dd28182b85.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 18
                        }
                    ],
                    "index": 18,
                    "sub_type": "text_image"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        40,
                        41,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        792,
                        321,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 19,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 12 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 12,
            "para_blocks": [
                {
                    "bbox": [
                        84,
                        58,
                        233,
                        73
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                85,
                                58,
                                234,
                                74
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        85,
                                        58,
                                        234,
                                        74
                                    ],
                                    "type": "text",
                                    "content": "IMMUNITY pass/fail criteria",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        83,
                        84,
                        465,
                        97
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                85,
                                84,
                                465,
                                98
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        85,
                                        84,
                                        465,
                                        98
                                    ],
                                    "type": "text",
                                    "content": "For each immunity test, the EUT should meet following criteria during and after the test.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        69,
                        106,
                        530,
                        298
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                69,
                                106,
                                530,
                                298
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        106,
                                        530,
                                        298
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                106,
                                                530,
                                                298
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"3\">immunity Pass/Fail Criteria</td></tr><tr><td>Test Description</td><td>Pass/Fail Criteria description</td><td>Means of monitoring</td></tr><tr><td>Electrostatic Discharges</td><td rowspan=\"3\">During the immunity tests, the EUT is tested in UE1 mode. The basic safety performance of the tested product: Measurement accuracy: ±0.2°C at ranges 35.0°C ~ 42.0°C, other ranges ±0.3°C. The working condition of the EUT is visually inspected by the engineer, which is set at 37°C. The temperature is continuously measured and compared with the blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ±0.2°C.</td><td rowspan=\"3\">Visual</td></tr><tr><td>Radiated RF EM Fields</td></tr><tr><td>Proximity fields from RF wireless communications</td></tr><tr><td colspan=\"3\">Note 1: Specific, detailed immunity pass/fail criteria, shall be based on applicable part two standards or risk management, for immunity with regard to em disturbances. These pass/fail criteria shall be included in the risk management file</td></tr></table>",
                                            "image_path": "5a1746c97a3c24fcb71849467b2016621e6595ecadbe88db0c94f92112434202.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "bbox": [
                        39,
                        308,
                        98,
                        322
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                306,
                                100,
                                324
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        306,
                                        100,
                                        324
                                    ],
                                    "type": "text",
                                    "content": "6.2 ESD",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        79,
                        333,
                        348,
                        346
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                333,
                                346,
                                348
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        333,
                                        166,
                                        348
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        334,
                                        346,
                                        346
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        349,
                        280,
                        361
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                349,
                                279,
                                362
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        349,
                                        142,
                                        362
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        211,
                                        349,
                                        279,
                                        362
                                    ],
                                    "type": "text",
                                    "content": "IEC 61000-4-2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        366,
                        267,
                        378
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                364,
                                267,
                                379
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        364,
                                        130,
                                        379
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        366,
                                        267,
                                        379
                                    ],
                                    "type": "text",
                                    "content": "2024-07-29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        382,
                        296,
                        395
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                382,
                                296,
                                396
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        382,
                                        296,
                                        396
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: 28℃ 44% 101kPa",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        401,
                        246,
                        414
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                399,
                                249,
                                416
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        400,
                                        148,
                                        416
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        213,
                                        399,
                                        249,
                                        415
                                    ],
                                    "type": "text",
                                    "content": "DC 3V",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        418,
                        364,
                        431
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                417,
                                364,
                                433
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        417,
                                        167,
                                        433
                                    ],
                                    "type": "text",
                                    "content": "Discharge Voltage:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        214,
                                        417,
                                        280,
                                        433
                                    ],
                                    "type": "text",
                                    "content": "Air Discharge:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        296,
                                        418,
                                        364,
                                        432
                                    ],
                                    "type": "text",
                                    "content": "±2, 4, 8,15kV",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        207,
                        436,
                        361,
                        449
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                207,
                                434,
                                362,
                                451
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        207,
                                        434,
                                        295,
                                        451
                                    ],
                                    "type": "text",
                                    "content": "Contact Discharge:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        327,
                                        435,
                                        362,
                                        449
                                    ],
                                    "type": "text",
                                    "content": "±8 kV",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        210,
                        454,
                        366,
                        466
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                209,
                                454,
                                368,
                                468
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        209,
                                        454,
                                        265,
                                        468
                                    ],
                                    "type": "text",
                                    "content": "VCP, HCP:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        333,
                                        454,
                                        368,
                                        468
                                    ],
                                    "type": "text",
                                    "content": "±8 kV",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        472,
                        296,
                        485
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                470,
                                298,
                                487
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        470,
                                        121,
                                        487
                                    ],
                                    "type": "text",
                                    "content": "Polarity:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        211,
                                        471,
                                        298,
                                        486
                                    ],
                                    "type": "text",
                                    "content": "Positive / Negative",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        488,
                        373,
                        501
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                486,
                                373,
                                502
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        486,
                                        179,
                                        502
                                    ],
                                    "type": "text",
                                    "content": "Number of Discharge:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        211,
                                        488,
                                        373,
                                        501
                                    ],
                                    "type": "text",
                                    "content": "Minimum 10 times at each test point",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        504,
                        289,
                        517
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                502,
                                290,
                                518
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        503,
                                        158,
                                        518
                                    ],
                                    "type": "text",
                                    "content": "Discharge Mode:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        211,
                                        502,
                                        290,
                                        518
                                    ],
                                    "type": "text",
                                    "content": "Single Discharge",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        520,
                        298,
                        533
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                519,
                                298,
                                534
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        519,
                                        163,
                                        534
                                    ],
                                    "type": "text",
                                    "content": "Discharge Period:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        520,
                                        298,
                                        533
                                    ],
                                    "type": "text",
                                    "content": "1 second minimum",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        52,
                        548,
                        213,
                        561
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 17,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                547,
                                214,
                                563
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        547,
                                        214,
                                        563
                                    ],
                                    "type": "text",
                                    "content": "6.2.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        104,
                        575,
                        483,
                        771
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                104,
                                575,
                                483,
                                771
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        104,
                                        575,
                                        483,
                                        771
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                104,
                                                575,
                                                483,
                                                771
                                            ],
                                            "type": "image",
                                            "content": "Typical location for\nHCP indirect discharges\nTypical location of\ndirect discharge\nTypical location for\nVCP indirect discharges\nHVCP\n0.5 m×0.5 m\nInsulating support\nResistance\n470 kΩ\nGround reference\nplane\nWooden table\nA=0.8 m\npower source",
                                            "image_path": "6e229a8521064e81dadba0ad6194193b9ebf74aac0db2b7f4c4238dd28182b85.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 18
                        }
                    ],
                    "index": 18,
                    "sub_type": "text_image"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        82,
                        58,
                        555,
                        279
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 5,
                    "blocks": [
                        {
                            "bbox": [
                                82,
                                58,
                                555,
                                113
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        83,
                                        58,
                                        555,
                                        74
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                58,
                                                555,
                                                74
                                            ],
                                            "type": "text",
                                            "content": "1. Contact discharge was applied only to conductive surfaces of the EUT. Air discharge was applied only",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        72,
                                        257,
                                        85
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                72,
                                                257,
                                                85
                                            ],
                                            "type": "text",
                                            "content": "to non-conducted surfaces of the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        84,
                                        554,
                                        100
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                84,
                                                554,
                                                100
                                            ],
                                            "type": "text",
                                            "content": "2. The EUT was put on a 0.8m high wooden table for table-top equipment or 0.1m high for floor",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        100,
                                        383,
                                        114
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                100,
                                                383,
                                                114
                                            ],
                                            "type": "text",
                                            "content": "standing equipment standing on the ground reference plane (GRP).",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                82,
                                113,
                                555,
                                182
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        82,
                                        112,
                                        555,
                                        128
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                112,
                                                555,
                                                128
                                            ],
                                            "type": "text",
                                            "content": "3. A horizontal coupling plane(HCP) 1.6m by 0.8m in size was placed on the table, and the EUT with its",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        127,
                                        554,
                                        142
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                127,
                                                554,
                                                142
                                            ],
                                            "type": "text",
                                            "content": "cables were isolated from the HCP by an insulating support thick than 0.5mm. The VCP 0.5m by 0.5m in",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        142,
                                        554,
                                        155
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                142,
                                                554,
                                                155
                                            ],
                                            "type": "text",
                                            "content": "size while HCP were constructed from the same material type and thickness as that of the GRP, and",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        155,
                                        554,
                                        169
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                155,
                                                554,
                                                169
                                            ],
                                            "type": "text",
                                            "content": "connected to the GRP via a 470kΩ resistor at each end. The distance between EUT and any of the other",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        169,
                                        397,
                                        183
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                169,
                                                397,
                                                183
                                            ],
                                            "type": "text",
                                            "content": "metallic surfaces except the GRP, HCP and VCP was greater than 1m.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                82,
                                183,
                                553,
                                222
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        83,
                                        181,
                                        555,
                                        197
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                181,
                                                555,
                                                197
                                            ],
                                            "type": "text",
                                            "content": "4. During the contact discharges, the tip of the discharge electrode touched the EUT before the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        196,
                                        554,
                                        211
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                196,
                                                554,
                                                211
                                            ],
                                            "type": "text",
                                            "content": "discharge switch is operated. During the air discharges, the round discharge tip of the discharge electrode",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        210,
                                        324,
                                        225
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                210,
                                                324,
                                                225
                                            ],
                                            "type": "text",
                                            "content": "was approached as fast as possible to touch the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                82,
                                224,
                                555,
                                279
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        83,
                                        224,
                                        554,
                                        238
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                224,
                                                554,
                                                238
                                            ],
                                            "type": "text",
                                            "content": "5. After each discharge, the ESD generator was removed from the EUT, the generator is then retriggered",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        238,
                                        554,
                                        252
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                238,
                                                554,
                                                252
                                            ],
                                            "type": "text",
                                            "content": "for a new single discharge. For ungrounded product, a discharge cable with two resistances was used after",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        250,
                                        555,
                                        267
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                250,
                                                555,
                                                267
                                            ],
                                            "type": "text",
                                            "content": "each discharge to remove remnant electrostatic voltage. 10 times of each polarity single discharge were",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        265,
                                        198,
                                        278
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                265,
                                                198,
                                                278
                                            ],
                                            "type": "text",
                                            "content": "applied to HCP and VCP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        52,
                        290,
                        145,
                        303
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                290,
                                146,
                                305
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        290,
                                        146,
                                        305
                                    ],
                                    "type": "text",
                                    "content": "6.2.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        80,
                        314,
                        131,
                        326
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                313,
                                132,
                                327
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        313,
                                        132,
                                        327
                                    ],
                                    "type": "text",
                                    "content": "Test Point:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        128,
                        326,
                        555,
                        394
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 10,
                    "blocks": [
                        {
                            "bbox": [
                                128,
                                326,
                                555,
                                367
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        129,
                                        326,
                                        549,
                                        339
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                129,
                                                326,
                                                549,
                                                339
                                            ],
                                            "type": "text",
                                            "content": "1. All insulated enclosure / seams, e.g.: Key-press, nonmetallic enclosure of adaptor and main",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        150,
                                        340,
                                        556,
                                        352
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                150,
                                                340,
                                                556,
                                                352
                                            ],
                                            "type": "text",
                                            "content": "unit,LCD display, seams around enclosure and cables(Refer to the A started arrow in the test",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        148,
                                        353,
                                        210,
                                        368
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                148,
                                                353,
                                                210,
                                                368
                                            ],
                                            "type": "text",
                                            "content": "setup photo).",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                129,
                                367,
                                536,
                                394
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        130,
                                        365,
                                        536,
                                        380
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                130,
                                                365,
                                                536,
                                                380
                                            ],
                                            "type": "text",
                                            "content": "2. All accessible metal parts of the enclosure, e.g.: metallic part of the cuff (Refer to the C",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        131,
                                        380,
                                        296,
                                        396
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                131,
                                                380,
                                                296,
                                                396
                                            ],
                                            "type": "text",
                                            "content": "started arrow in the test setup photo).",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        80,
                        395,
                        206,
                        407
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                395,
                                205,
                                407
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        395,
                                        205,
                                        407
                                    ],
                                    "type": "text",
                                    "content": "Test mode: Mode 1,Mode 2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        420,
                        530,
                        606
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                420,
                                530,
                                606
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        420,
                                        530,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                420,
                                                530,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=\"2\">Air Discharge</td><td colspan=\"9\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">8</td><td colspan=\"3\">15</td></tr><tr><td>Test Point</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td></td></tr><tr><td>A1</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A2</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A3</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A4</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A5</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A6</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td colspan=\"12\">Remark: √: Pass; ×: Fail; ND: No Discharge; -: Non-test</td></tr></table>",
                                            "image_path": "3788d999bf170751647fefcae681b192448a150a89770991e818f1de9ff81da3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        }
                    ],
                    "index": 12
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        614,
                        530,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                614,
                                530,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        614,
                                        530,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                614,
                                                530,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=\"2\">Contact Discharge</td><td colspan=\"9\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">6</td><td colspan=\"3\">8</td></tr><tr><td>Test Point</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td></td></tr><tr><td>C1</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>C2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>C3</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td colspan=\"12\">Remark: √: Pass; ×: Fail; ND: No Discharge; -: Non-test</td></tr></table>",
                                            "image_path": "a7074aa4b0f23a66ef262a59ef632f98bff342b3ea0eed14a539826a1a0a087b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 13
                        }
                    ],
                    "index": 13
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        40,
                        41,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        792,
                        321,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 13 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 13,
            "para_blocks": [
                {
                    "bbox": [
                        82,
                        58,
                        555,
                        279
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 5,
                    "blocks": [
                        {
                            "bbox": [
                                82,
                                58,
                                555,
                                113
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        83,
                                        58,
                                        555,
                                        74
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                58,
                                                555,
                                                74
                                            ],
                                            "type": "text",
                                            "content": "1. Contact discharge was applied only to conductive surfaces of the EUT. Air discharge was applied only",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        72,
                                        257,
                                        85
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                72,
                                                257,
                                                85
                                            ],
                                            "type": "text",
                                            "content": "to non-conducted surfaces of the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        84,
                                        554,
                                        100
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                84,
                                                554,
                                                100
                                            ],
                                            "type": "text",
                                            "content": "2. The EUT was put on a 0.8m high wooden table for table-top equipment or 0.1m high for floor",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        100,
                                        383,
                                        114
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                100,
                                                383,
                                                114
                                            ],
                                            "type": "text",
                                            "content": "standing equipment standing on the ground reference plane (GRP).",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                82,
                                113,
                                555,
                                182
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        82,
                                        112,
                                        555,
                                        128
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                112,
                                                555,
                                                128
                                            ],
                                            "type": "text",
                                            "content": "3. A horizontal coupling plane(HCP) 1.6m by 0.8m in size was placed on the table, and the EUT with its",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        127,
                                        554,
                                        142
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                127,
                                                554,
                                                142
                                            ],
                                            "type": "text",
                                            "content": "cables were isolated from the HCP by an insulating support thick than 0.5mm. The VCP 0.5m by 0.5m in",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        142,
                                        554,
                                        155
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                142,
                                                554,
                                                155
                                            ],
                                            "type": "text",
                                            "content": "size while HCP were constructed from the same material type and thickness as that of the GRP, and",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        155,
                                        554,
                                        169
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                155,
                                                554,
                                                169
                                            ],
                                            "type": "text",
                                            "content": "connected to the GRP via a 470kΩ resistor at each end. The distance between EUT and any of the other",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        169,
                                        397,
                                        183
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                169,
                                                397,
                                                183
                                            ],
                                            "type": "text",
                                            "content": "metallic surfaces except the GRP, HCP and VCP was greater than 1m.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                82,
                                183,
                                553,
                                222
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        83,
                                        181,
                                        555,
                                        197
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                181,
                                                555,
                                                197
                                            ],
                                            "type": "text",
                                            "content": "4. During the contact discharges, the tip of the discharge electrode touched the EUT before the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        196,
                                        554,
                                        211
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                196,
                                                554,
                                                211
                                            ],
                                            "type": "text",
                                            "content": "discharge switch is operated. During the air discharges, the round discharge tip of the discharge electrode",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        210,
                                        324,
                                        225
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                210,
                                                324,
                                                225
                                            ],
                                            "type": "text",
                                            "content": "was approached as fast as possible to touch the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                82,
                                224,
                                555,
                                279
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        83,
                                        224,
                                        554,
                                        238
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                224,
                                                554,
                                                238
                                            ],
                                            "type": "text",
                                            "content": "5. After each discharge, the ESD generator was removed from the EUT, the generator is then retriggered",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        238,
                                        554,
                                        252
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                238,
                                                554,
                                                252
                                            ],
                                            "type": "text",
                                            "content": "for a new single discharge. For ungrounded product, a discharge cable with two resistances was used after",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        250,
                                        555,
                                        267
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                250,
                                                555,
                                                267
                                            ],
                                            "type": "text",
                                            "content": "each discharge to remove remnant electrostatic voltage. 10 times of each polarity single discharge were",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        265,
                                        198,
                                        278
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                265,
                                                198,
                                                278
                                            ],
                                            "type": "text",
                                            "content": "applied to HCP and VCP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        52,
                        290,
                        145,
                        303
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                290,
                                146,
                                305
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        290,
                                        146,
                                        305
                                    ],
                                    "type": "text",
                                    "content": "6.2.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        80,
                        314,
                        131,
                        326
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                313,
                                132,
                                327
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        313,
                                        132,
                                        327
                                    ],
                                    "type": "text",
                                    "content": "Test Point:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        128,
                        326,
                        555,
                        394
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 10,
                    "blocks": [
                        {
                            "bbox": [
                                128,
                                326,
                                555,
                                367
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        129,
                                        326,
                                        549,
                                        339
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                129,
                                                326,
                                                549,
                                                339
                                            ],
                                            "type": "text",
                                            "content": "1. All insulated enclosure / seams, e.g.: Key-press, nonmetallic enclosure of adaptor and main",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        150,
                                        340,
                                        556,
                                        352
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                150,
                                                340,
                                                556,
                                                352
                                            ],
                                            "type": "text",
                                            "content": "unit,LCD display, seams around enclosure and cables(Refer to the A started arrow in the test",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        148,
                                        353,
                                        210,
                                        368
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                148,
                                                353,
                                                210,
                                                368
                                            ],
                                            "type": "text",
                                            "content": "setup photo).",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                129,
                                367,
                                536,
                                394
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        130,
                                        365,
                                        536,
                                        380
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                130,
                                                365,
                                                536,
                                                380
                                            ],
                                            "type": "text",
                                            "content": "2. All accessible metal parts of the enclosure, e.g.: metallic part of the cuff (Refer to the C",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        131,
                                        380,
                                        296,
                                        396
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                131,
                                                380,
                                                296,
                                                396
                                            ],
                                            "type": "text",
                                            "content": "started arrow in the test setup photo).",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        80,
                        395,
                        206,
                        407
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                395,
                                205,
                                407
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        395,
                                        205,
                                        407
                                    ],
                                    "type": "text",
                                    "content": "Test mode: Mode 1,Mode 2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        420,
                        530,
                        606
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                420,
                                530,
                                606
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        420,
                                        530,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                420,
                                                530,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=\"2\">Air Discharge</td><td colspan=\"9\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">8</td><td colspan=\"3\">15</td></tr><tr><td>Test Point</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td></td></tr><tr><td>A1</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A2</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A3</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A4</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A5</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A6</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td colspan=\"12\">Remark: √: Pass; ×: Fail; ND: No Discharge; -: Non-test</td></tr></table>",
                                            "image_path": "3788d999bf170751647fefcae681b192448a150a89770991e818f1de9ff81da3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        }
                    ],
                    "index": 12
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        614,
                        530,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                614,
                                530,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        614,
                                        530,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                614,
                                                530,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=\"2\">Contact Discharge</td><td colspan=\"9\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">6</td><td colspan=\"3\">8</td></tr><tr><td>Test Point</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td></td></tr><tr><td>C1</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>C2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>C3</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td colspan=\"12\">Remark: √: Pass; ×: Fail; ND: No Discharge; -: Non-test</td></tr></table>",
                                            "image_path": "a7074aa4b0f23a66ef262a59ef632f98bff342b3ea0eed14a539826a1a0a087b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 13
                        }
                    ],
                    "index": 13
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        66,
                        58,
                        532,
                        268
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                58,
                                532,
                                268
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        58,
                                        532,
                                        268
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                58,
                                                532,
                                                268
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=\"2\">Indirect Application</td><td colspan=\"8\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">6</td><td colspan=\"2\">8</td></tr><tr><td>Coupling plate - sample direction</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td></tr><tr><td>Horizontally coupled plate - Front</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Left</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Rear</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Right</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Front</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Left</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Rear</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Right</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td colspan=\"11\">Remark: √: Pass; ×: Fail; ND: No Discharge; −: Non-test</td></tr></table>",
                                            "image_path": "bbbbab6bdb5dd2e076b7f746cf8c61f8bca50ad6d2443325ab09eede3a27fdc5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "bbox": [
                        72,
                        277,
                        121,
                        288
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                277,
                                121,
                                289
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        277,
                                        121,
                                        289
                                    ],
                                    "type": "text",
                                    "content": "Remarks:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        71,
                        292,
                        546,
                        341
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                292,
                                546,
                                306
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        292,
                                        546,
                                        306
                                    ],
                                    "type": "text",
                                    "content": "A: During and after test, The EUT is tested in UE1 mode,the collection point of the temperature sensor is",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                305,
                                546,
                                319
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        305,
                                        546,
                                        319
                                    ],
                                    "type": "text",
                                    "content": "aligned with the blackbody, which is set at 37℃.The temperature is continuously measured and compared",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                71,
                                315,
                                547,
                                332
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        71,
                                        315,
                                        547,
                                        332
                                    ],
                                    "type": "text",
                                    "content": "with the blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ±",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                71,
                                327,
                                105,
                                343
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        71,
                                        327,
                                        105,
                                        343
                                    ],
                                    "type": "text",
                                    "content": "0.2℃.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        346,
                        546,
                        370
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                346,
                                545,
                                359
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        346,
                                        545,
                                        359
                                    ],
                                    "type": "text",
                                    "content": "During and after test, the EUT could operate as intended and no disturbance of function. The EUT could",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                357,
                                240,
                                371
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        357,
                                        240,
                                        371
                                    ],
                                    "type": "text",
                                    "content": "meet the requirements of clause 6.1.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        373,
                        389,
                        386
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                71,
                                372,
                                388,
                                387
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        71,
                                        372,
                                        388,
                                        387
                                    ],
                                    "type": "text",
                                    "content": "N/A: Not applicable (floor mounted EUT or not requested by Standard).",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        396,
                        182,
                        412
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                394,
                                181,
                                413
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        394,
                                        181,
                                        413
                                    ],
                                    "type": "text",
                                    "content": "6.3 Radiated Immunity",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        79,
                        428,
                        348,
                        441
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                428,
                                346,
                                443
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        428,
                                        165,
                                        443
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        428,
                                        346,
                                        440
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        444,
                        280,
                        456
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                444,
                                280,
                                457
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        444,
                                        142,
                                        457
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        444,
                                        280,
                                        457
                                    ],
                                    "type": "text",
                                    "content": "IEC 61000-4-3",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        460,
                        308,
                        472
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                460,
                                308,
                                473
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        460,
                                        130,
                                        473
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        213,
                                        460,
                                        308,
                                        473
                                    ],
                                    "type": "text",
                                    "content": "2024-07-09/10/24-26",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        477,
                        298,
                        490
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                477,
                                298,
                                491
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        477,
                                        298,
                                        491
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: 25-31℃ 32%-50%",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        81,
                        496,
                        242,
                        508
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                493,
                                244,
                                511
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        493,
                                        149,
                                        511
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        208,
                                        494,
                                        244,
                                        510
                                    ],
                                    "type": "text",
                                    "content": "DC 3V",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        513,
                        294,
                        525
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                511,
                                294,
                                528
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        511,
                                        165,
                                        528
                                    ],
                                    "type": "text",
                                    "content": "Frequency Range:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        513,
                                        294,
                                        525
                                    ],
                                    "type": "text",
                                    "content": "80 MHz to 2.7 GHz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        528,
                        295,
                        540
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                528,
                                295,
                                540
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        528,
                                        177,
                                        540
                                    ],
                                    "type": "text",
                                    "content": "Antenna Polarization:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        529,
                                        295,
                                        540
                                    ],
                                    "type": "text",
                                    "content": "Horizontal / Vertical",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        544,
                        241,
                        556
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                542,
                                242,
                                558
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        543,
                                        130,
                                        557
                                    ],
                                    "type": "text",
                                    "content": "Test level:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        206,
                                        542,
                                        242,
                                        558
                                    ],
                                    "type": "text",
                                    "content": "10 V/m",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        560,
                        360,
                        573
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                560,
                                359,
                                572
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        560,
                                        135,
                                        572
                                    ],
                                    "type": "text",
                                    "content": "Modulation:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        561,
                                        359,
                                        572
                                    ],
                                    "type": "text",
                                    "content": "80%, 1KHz Amplitude Modulation",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        52,
                        588,
                        214,
                        602
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                587,
                                214,
                                602
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        587,
                                        214,
                                        602
                                    ],
                                    "type": "text",
                                    "content": "6.3.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        54,
                        611,
                        524,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                611,
                                524,
                                756
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        611,
                                        524,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                611,
                                                524,
                                                756
                                            ],
                                            "type": "image",
                                            "content": "Uniform field area\nNon-conducting table\n0.8 m\nField generating antenna\nWiring <3 m bundled non-inductively to 1 m overall length\nWiring overall length <1 m as is\nWiring >3 m or not specified. Illuminated length shall be 1 m\nOptional anechoic material in case of semi-anechoic chamber to reduce floor reflections",
                                            "image_path": "ee137e7770a0e51863e0b41c4df6d2a9575bc8c47a8e82e4d3b737ab15daf062.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 17
                        }
                    ],
                    "index": 17,
                    "sub_type": "text_image"
                },
                {
                    "bbox": [
                        52,
                        760,
                        546,
                        773
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 18,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                758,
                                545,
                                773
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        758,
                                        545,
                                        773
                                    ],
                                    "type": "text",
                                    "content": "1. For table-top equipment, the EUT was placed in the chamber on a non-conductive table 0.8m high. For",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        40,
                        42,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        793,
                        321,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 19,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                805
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        805
                                    ],
                                    "type": "text",
                                    "content": "page 14 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 14,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        66,
                        58,
                        532,
                        268
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                58,
                                532,
                                268
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        58,
                                        532,
                                        268
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                58,
                                                532,
                                                268
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=\"2\">Indirect Application</td><td colspan=\"8\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">6</td><td colspan=\"2\">8</td></tr><tr><td>Coupling plate - sample direction</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td></tr><tr><td>Horizontally coupled plate - Front</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Left</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Rear</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Right</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Front</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Left</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Rear</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Right</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td colspan=\"11\">Remark: √: Pass; ×: Fail; ND: No Discharge; −: Non-test</td></tr></table>",
                                            "image_path": "bbbbab6bdb5dd2e076b7f746cf8c61f8bca50ad6d2443325ab09eede3a27fdc5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "bbox": [
                        72,
                        277,
                        121,
                        288
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                277,
                                121,
                                289
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        277,
                                        121,
                                        289
                                    ],
                                    "type": "text",
                                    "content": "Remarks:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        71,
                        292,
                        546,
                        341
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                292,
                                546,
                                306
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        292,
                                        546,
                                        306
                                    ],
                                    "type": "text",
                                    "content": "A: During and after test, The EUT is tested in UE1 mode,the collection point of the temperature sensor is",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                305,
                                546,
                                319
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        305,
                                        546,
                                        319
                                    ],
                                    "type": "text",
                                    "content": "aligned with the blackbody, which is set at 37℃.The temperature is continuously measured and compared",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                71,
                                315,
                                547,
                                332
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        71,
                                        315,
                                        547,
                                        332
                                    ],
                                    "type": "text",
                                    "content": "with the blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ±",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                71,
                                327,
                                105,
                                343
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        71,
                                        327,
                                        105,
                                        343
                                    ],
                                    "type": "text",
                                    "content": "0.2℃.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        346,
                        546,
                        370
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                346,
                                545,
                                359
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        346,
                                        545,
                                        359
                                    ],
                                    "type": "text",
                                    "content": "During and after test, the EUT could operate as intended and no disturbance of function. The EUT could",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                357,
                                240,
                                371
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        357,
                                        240,
                                        371
                                    ],
                                    "type": "text",
                                    "content": "meet the requirements of clause 6.1.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        373,
                        389,
                        386
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                71,
                                372,
                                388,
                                387
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        71,
                                        372,
                                        388,
                                        387
                                    ],
                                    "type": "text",
                                    "content": "N/A: Not applicable (floor mounted EUT or not requested by Standard).",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        396,
                        182,
                        412
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                394,
                                181,
                                413
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        394,
                                        181,
                                        413
                                    ],
                                    "type": "text",
                                    "content": "6.3 Radiated Immunity",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        79,
                        428,
                        348,
                        441
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                428,
                                346,
                                443
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        428,
                                        165,
                                        443
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        428,
                                        346,
                                        440
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        444,
                        280,
                        456
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                444,
                                280,
                                457
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        444,
                                        142,
                                        457
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        444,
                                        280,
                                        457
                                    ],
                                    "type": "text",
                                    "content": "IEC 61000-4-3",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        460,
                        308,
                        472
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                460,
                                308,
                                473
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        460,
                                        130,
                                        473
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        213,
                                        460,
                                        308,
                                        473
                                    ],
                                    "type": "text",
                                    "content": "2024-07-09/10/24-26",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        477,
                        298,
                        490
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                477,
                                298,
                                491
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        477,
                                        298,
                                        491
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: 25-31℃ 32%-50%",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        81,
                        496,
                        242,
                        508
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                493,
                                244,
                                511
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        493,
                                        149,
                                        511
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        208,
                                        494,
                                        244,
                                        510
                                    ],
                                    "type": "text",
                                    "content": "DC 3V",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        513,
                        294,
                        525
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                511,
                                294,
                                528
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        511,
                                        165,
                                        528
                                    ],
                                    "type": "text",
                                    "content": "Frequency Range:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        513,
                                        294,
                                        525
                                    ],
                                    "type": "text",
                                    "content": "80 MHz to 2.7 GHz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        528,
                        295,
                        540
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                528,
                                295,
                                540
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        528,
                                        177,
                                        540
                                    ],
                                    "type": "text",
                                    "content": "Antenna Polarization:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        529,
                                        295,
                                        540
                                    ],
                                    "type": "text",
                                    "content": "Horizontal / Vertical",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        544,
                        241,
                        556
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                542,
                                242,
                                558
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        543,
                                        130,
                                        557
                                    ],
                                    "type": "text",
                                    "content": "Test level:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        206,
                                        542,
                                        242,
                                        558
                                    ],
                                    "type": "text",
                                    "content": "10 V/m",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        560,
                        360,
                        573
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                560,
                                359,
                                572
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        560,
                                        135,
                                        572
                                    ],
                                    "type": "text",
                                    "content": "Modulation:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        561,
                                        359,
                                        572
                                    ],
                                    "type": "text",
                                    "content": "80%, 1KHz Amplitude Modulation",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        52,
                        588,
                        214,
                        602
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                587,
                                214,
                                602
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        587,
                                        214,
                                        602
                                    ],
                                    "type": "text",
                                    "content": "6.3.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        54,
                        611,
                        524,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                611,
                                524,
                                756
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        611,
                                        524,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                611,
                                                524,
                                                756
                                            ],
                                            "type": "image",
                                            "content": "Uniform field area\nNon-conducting table\n0.8 m\nField generating antenna\nWiring <3 m bundled non-inductively to 1 m overall length\nWiring overall length <1 m as is\nWiring >3 m or not specified. Illuminated length shall be 1 m\nOptional anechoic material in case of semi-anechoic chamber to reduce floor reflections",
                                            "image_path": "ee137e7770a0e51863e0b41c4df6d2a9575bc8c47a8e82e4d3b737ab15daf062.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 17
                        }
                    ],
                    "index": 17,
                    "sub_type": "text_image"
                },
                {
                    "bbox": [
                        52,
                        760,
                        546,
                        773
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 18,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                758,
                                545,
                                773
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        758,
                                        545,
                                        773
                                    ],
                                    "type": "text",
                                    "content": "1. For table-top equipment, the EUT was placed in the chamber on a non-conductive table 0.8m high. For",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                70,
                                58,
                                546,
                                72
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        70,
                                        58,
                                        546,
                                        72
                                    ],
                                    "type": "text",
                                    "content": "arrangement of floor-standing equipment, the EUT was mounted on a non-conductive support 0.1m",
                                    "score": 1.0,
                                    "cross_page": true
                                }
                            ]
                        },
                        {
                            "bbox": [
                                70,
                                72,
                                198,
                                89
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        70,
                                        72,
                                        198,
                                        89
                                    ],
                                    "type": "text",
                                    "content": "above the supporting plane.",
                                    "score": 1.0,
                                    "cross_page": true
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        69,
                        58,
                        546,
                        87
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                70,
                                58,
                                546,
                                72
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        70,
                                        58,
                                        546,
                                        72
                                    ],
                                    "type": "text",
                                    "content": "arrangement of floor-standing equipment, the EUT was mounted on a non-conductive support 0.1m",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                70,
                                72,
                                198,
                                89
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        70,
                                        72,
                                        198,
                                        89
                                    ],
                                    "type": "text",
                                    "content": "above the supporting plane.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        51,
                        92,
                        546,
                        342
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 2,
                    "blocks": [
                        {
                            "bbox": [
                                51,
                                92,
                                546,
                                137
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        91,
                                        546,
                                        108
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                91,
                                                546,
                                                108
                                            ],
                                            "type": "text",
                                            "content": "2. If possible, a minimum of 1 m of cable is exposed to the electromagnetic field. Excess length of cables",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        108,
                                        546,
                                        122
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                108,
                                                546,
                                                122
                                            ],
                                            "type": "text",
                                            "content": "interconnecting units of the EUT shall be bundled low-inductively in the approximate center of the cable to",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        122,
                                        248,
                                        137
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                122,
                                                248,
                                                137
                                            ],
                                            "type": "text",
                                            "content": "form a bundle 30 cm to 40 cm in length.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                142,
                                546,
                                170
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        142,
                                        545,
                                        158
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                142,
                                                545,
                                                158
                                            ],
                                            "type": "text",
                                            "content": "3. The EUT was initially placed with one face coincident with the calibration plane. The EUT face being",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        157,
                                        349,
                                        172
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                157,
                                                349,
                                                172
                                            ],
                                            "type": "text",
                                            "content": "illuminated was contained within the UFA (Uniform Field Area).",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                176,
                                546,
                                221
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        175,
                                        545,
                                        192
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                175,
                                                545,
                                                192
                                            ],
                                            "type": "text",
                                            "content": "4. The frequency ranges to be considered were swept with the signal modulated and pausing to adjust the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        191,
                                        546,
                                        207
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                191,
                                                546,
                                                207
                                            ],
                                            "type": "text",
                                            "content": "RF signal level or to switch oscillators and Antennas as necessary. Here the frequency range was swept",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        208,
                                        431,
                                        222
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                208,
                                                431,
                                                222
                                            ],
                                            "type": "text",
                                            "content": "incrementally, the step size was not exceed 1% of the preceding frequency value.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                226,
                                546,
                                254
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        226,
                                        545,
                                        239
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                226,
                                                545,
                                                239
                                            ],
                                            "type": "text",
                                            "content": "5. The dwell time of the amplitude modulated carrier at each frequency was not be less than the time",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        241,
                                        440,
                                        255
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                241,
                                                440,
                                                255
                                            ],
                                            "type": "text",
                                            "content": "necessary for the EUT to be exercised and to respond, and was not less than 0.5 s.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                260,
                                471,
                                274
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        259,
                                        470,
                                        275
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                259,
                                                470,
                                                275
                                            ],
                                            "type": "text",
                                            "content": "6. The test normally was performed with the generating Antenna facing each side of the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                279,
                                544,
                                308
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        278,
                                        545,
                                        295
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                278,
                                                545,
                                                295
                                            ],
                                            "type": "text",
                                            "content": "7. The polarization of the field generated by each Antenna necessitates testing each selected side twice,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        295,
                                        486,
                                        310
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                295,
                                                486,
                                                310
