                                            ],
                                            "type": "text",
                                            "content": "once with the Antenna positioned vertically and again with the Antenna positioned horizontally.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                313,
                                546,
                                342
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        312,
                                        545,
                                        327
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                312,
                                                545,
                                                327
                                            ],
                                            "type": "text",
                                            "content": "8. The EUT was performed in a configuration to actual installation conditions, a video camera and/or a audio",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        328,
                                        329,
                                        342
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                328,
                                                329,
                                                342
                                            ],
                                            "type": "text",
                                            "content": "monitor were used to monitor the performance of the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        52,
                        356,
                        148,
                        368
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                354,
                                149,
                                370
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        354,
                                        149,
                                        370
                                    ],
                                    "type": "text",
                                    "content": "6.3.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        68,
                        379,
                        531,
                        723
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                68,
                                379,
                                531,
                                723
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        379,
                                        531,
                                        723
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                379,
                                                531,
                                                723
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Frequency</td><td>Level</td><td>Modulation</td><td>Test Mode</td><td>Antenna Polarization</td><td>EUT Face</td><td>Result / Observations</td></tr><tr><td rowspan=\"12\">80 MHz to 2.7GHz</td><td rowspan=\"12\">10 V/m</td><td rowspan=\"12\">1KHz 80% Amp.Mod, 1% increment</td><td rowspan=\"12\">Mode 1,2.</td><td>V</td><td rowspan=\"2\">Front</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Rear</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Left</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Right</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>N/A</td><td rowspan=\"2\">Top*</td><td>N/A</td></tr><tr><td>N/A</td><td>N/A</td></tr><tr><td>N/A</td><td rowspan=\"2\">Bottom*</td><td>N/A</td></tr><tr><td>N/A</td><td>N/A</td></tr></table>",
                                            "image_path": "c9577d953a3b912b4458f0b7eab77fc39f1e3021c28566afd1c9442e628a0f5d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 11
                        }
                    ],
                    "index": 11
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        40,
                        41,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        266,
                        792,
                        321,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 15 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 15,
            "para_blocks": [
                {
                    "bbox": [
                        69,
                        58,
                        546,
                        87
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [],
                    "merge_prev": true,
                    "lines_deleted": true
                },
                {
                    "bbox": [
                        51,
                        92,
                        546,
                        342
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 2,
                    "blocks": [
                        {
                            "bbox": [
                                51,
                                92,
                                546,
                                137
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        91,
                                        546,
                                        108
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                91,
                                                546,
                                                108
                                            ],
                                            "type": "text",
                                            "content": "2. If possible, a minimum of 1 m of cable is exposed to the electromagnetic field. Excess length of cables",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        108,
                                        546,
                                        122
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                108,
                                                546,
                                                122
                                            ],
                                            "type": "text",
                                            "content": "interconnecting units of the EUT shall be bundled low-inductively in the approximate center of the cable to",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        122,
                                        248,
                                        137
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                122,
                                                248,
                                                137
                                            ],
                                            "type": "text",
                                            "content": "form a bundle 30 cm to 40 cm in length.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                142,
                                546,
                                170
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        142,
                                        545,
                                        158
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                142,
                                                545,
                                                158
                                            ],
                                            "type": "text",
                                            "content": "3. The EUT was initially placed with one face coincident with the calibration plane. The EUT face being",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        157,
                                        349,
                                        172
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                157,
                                                349,
                                                172
                                            ],
                                            "type": "text",
                                            "content": "illuminated was contained within the UFA (Uniform Field Area).",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                176,
                                546,
                                221
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        175,
                                        545,
                                        192
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                175,
                                                545,
                                                192
                                            ],
                                            "type": "text",
                                            "content": "4. The frequency ranges to be considered were swept with the signal modulated and pausing to adjust the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        191,
                                        546,
                                        207
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                191,
                                                546,
                                                207
                                            ],
                                            "type": "text",
                                            "content": "RF signal level or to switch oscillators and Antennas as necessary. Here the frequency range was swept",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        208,
                                        431,
                                        222
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                208,
                                                431,
                                                222
                                            ],
                                            "type": "text",
                                            "content": "incrementally, the step size was not exceed 1% of the preceding frequency value.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                226,
                                546,
                                254
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        226,
                                        545,
                                        239
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                226,
                                                545,
                                                239
                                            ],
                                            "type": "text",
                                            "content": "5. The dwell time of the amplitude modulated carrier at each frequency was not be less than the time",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        241,
                                        440,
                                        255
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                241,
                                                440,
                                                255
                                            ],
                                            "type": "text",
                                            "content": "necessary for the EUT to be exercised and to respond, and was not less than 0.5 s.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                260,
                                471,
                                274
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        259,
                                        470,
                                        275
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                259,
                                                470,
                                                275
                                            ],
                                            "type": "text",
                                            "content": "6. The test normally was performed with the generating Antenna facing each side of the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                279,
                                544,
                                308
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        278,
                                        545,
                                        295
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                278,
                                                545,
                                                295
                                            ],
                                            "type": "text",
                                            "content": "7. The polarization of the field generated by each Antenna necessitates testing each selected side twice,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        295,
                                        486,
                                        310
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                295,
                                                486,
                                                310
                                            ],
                                            "type": "text",
                                            "content": "once with the Antenna positioned vertically and again with the Antenna positioned horizontally.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                313,
                                546,
                                342
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        312,
                                        545,
                                        327
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                312,
                                                545,
                                                327
                                            ],
                                            "type": "text",
                                            "content": "8. The EUT was performed in a configuration to actual installation conditions, a video camera and/or a audio",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        328,
                                        329,
                                        342
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                328,
                                                329,
                                                342
                                            ],
                                            "type": "text",
                                            "content": "monitor were used to monitor the performance of the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        52,
                        356,
                        148,
                        368
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                354,
                                149,
                                370
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        354,
                                        149,
                                        370
                                    ],
                                    "type": "text",
                                    "content": "6.3.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        68,
                        379,
                        531,
                        723
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                68,
                                379,
                                531,
                                723
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        379,
                                        531,
                                        723
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                379,
                                                531,
                                                723
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Frequency</td><td>Level</td><td>Modulation</td><td>Test Mode</td><td>Antenna Polarization</td><td>EUT Face</td><td>Result / Observations</td></tr><tr><td rowspan=\"12\">80 MHz to 2.7GHz</td><td rowspan=\"12\">10 V/m</td><td rowspan=\"12\">1KHz 80% Amp.Mod, 1% increment</td><td rowspan=\"12\">Mode 1,2.</td><td>V</td><td rowspan=\"2\">Front</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Rear</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Left</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Right</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>N/A</td><td rowspan=\"2\">Top*</td><td>N/A</td></tr><tr><td>N/A</td><td>N/A</td></tr><tr><td>N/A</td><td rowspan=\"2\">Bottom*</td><td>N/A</td></tr><tr><td>N/A</td><td>N/A</td></tr></table>",
                                            "image_path": "c9577d953a3b912b4458f0b7eab77fc39f1e3021c28566afd1c9442e628a0f5d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 11
                        }
                    ],
                    "index": 11
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        73,
                        84,
                        121,
                        95
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                74,
                                84,
                                122,
                                96
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        74,
                                        84,
                                        122,
                                        96
                                    ],
                                    "type": "text",
                                    "content": "Remarks:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        70,
                        95,
                        521,
                        109
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                70,
                                93,
                                520,
                                111
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        70,
                                        93,
                                        520,
                                        111
                                    ],
                                    "type": "text",
                                    "content": "Front: the front of the EUT faces to transmitting Antenna (refer to Radiated Immunity test setup photo)",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        119,
                        546,
                        168
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                118,
                                546,
                                132
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        118,
                                        546,
                                        132
                                    ],
                                    "type": "text",
                                    "content": "A: During and after test,The EUT is tested in UE1 mode,the collection point of the temperature sensor is",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                131,
                                546,
                                145
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        131,
                                        546,
                                        145
                                    ],
                                    "type": "text",
                                    "content": "aligned with the blackbody, which is set at 37℃.The temperature is continuously measured and compared",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                71,
                                142,
                                547,
                                158
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        71,
                                        142,
                                        547,
                                        158
                                    ],
                                    "type": "text",
                                    "content": "with the blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ±",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                71,
                                154,
                                105,
                                170
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        71,
                                        154,
                                        105,
                                        170
                                    ],
                                    "type": "text",
                                    "content": "0.2℃.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        188,
                        546,
                        212
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                188,
                                545,
                                201
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        188,
                                        545,
                                        201
                                    ],
                                    "type": "text",
                                    "content": "During and after test, the EUT could operate as intended and no disturbance of function. The EUT could",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                200,
                                240,
                                213
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        200,
                                        240,
                                        213
                                    ],
                                    "type": "text",
                                    "content": "meet the requirements of clause 6.1.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        72,
                        216,
                        348,
                        229
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                215,
                                349,
                                230
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        215,
                                        349,
                                        230
                                    ],
                                    "type": "text",
                                    "content": "*: Tests against top side and bottom side are only for adaptor.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        232,
                        458,
                        246
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                231,
                                458,
                                246
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        231,
                                        458,
                                        246
                                    ],
                                    "type": "text",
                                    "content": "The EUT does meet the Radiated Immunity requirements of the Standard.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        248,
                        442,
                        264
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                247,
                                442,
                                266
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        247,
                                        442,
                                        266
                                    ],
                                    "type": "text",
                                    "content": "6.4 Proximity Fields from RF Wireless Communications Equipment",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        79,
                        284,
                        348,
                        298
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                284,
                                346,
                                299
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        284,
                                        166,
                                        299
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        285,
                                        346,
                                        297
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        300,
                        280,
                        312
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                300,
                                280,
                                313
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        300,
                                        141,
                                        313
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        301,
                                        280,
                                        313
                                    ],
                                    "type": "text",
                                    "content": "IEC 61000-4-3",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        316,
                        308,
                        328
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                316,
                                308,
                                329
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        316,
                                        130,
                                        329
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        213,
                                        317,
                                        308,
                                        328
                                    ],
                                    "type": "text",
                                    "content": "2024-07-09/10/24-26",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        333,
                        298,
                        346
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                333,
                                297,
                                347
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        333,
                                        297,
                                        347
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: 25-31℃ 32%-50%",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        352,
                        242,
                        364
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                349,
                                243,
                                368
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        349,
                                        149,
                                        368
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        208,
                                        351,
                                        243,
                                        365
                                    ],
                                    "type": "text",
                                    "content": "DC 3V",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        368,
                        318,
                        380
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                368,
                                317,
                                381
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        368,
                                        134,
                                        381
                                    ],
                                    "type": "text",
                                    "content": "Test Level:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        205,
                                        369,
                                        317,
                                        380
                                    ],
                                    "type": "text",
                                    "content": "Table 9 of IEC 60601-1-2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        385,
                        295,
                        396
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                385,
                                295,
                                396
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        385,
                                        177,
                                        396
                                    ],
                                    "type": "text",
                                    "content": "Antenna Polarization:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        386,
                                        295,
                                        396
                                    ],
                                    "type": "text",
                                    "content": "Horizontal / Vertical",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        401,
                        354,
                        413
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                401,
                                354,
                                413
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        401,
                                        135,
                                        413
                                    ],
                                    "type": "text",
                                    "content": "Modulation:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        401,
                                        354,
                                        413
                                    ],
                                    "type": "text",
                                    "content": "Pulse Modulation,18Hz or 217Hz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        417,
                        192,
                        429
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                40,
                                416,
                                192,
                                430
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        416,
                                        192,
                                        430
                                    ],
                                    "type": "text",
                                    "content": "6.4.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        51,
                        431,
                        547,
                        719
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 17,
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                433,
                                546,
                                478
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 18,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        433,
                                        546,
                                        449
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                433,
                                                546,
                                                449
                                            ],
                                            "type": "text",
                                            "content": "1. For table-top equipment, the EUT was placed in the chamber on a non-conductive table 0.8m high. For",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        449,
                                        546,
                                        465
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                449,
                                                546,
                                                465
                                            ],
                                            "type": "text",
                                            "content": "arrangement of floor-standing equipment, the EUT was mounted on a non-conductive support 0.1m",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        465,
                                        198,
                                        481
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                465,
                                                198,
                                                481
                                            ],
                                            "type": "text",
                                            "content": "above the supporting plane.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                483,
                                546,
                                528
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 19,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        483,
                                        546,
                                        498
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                483,
                                                546,
                                                498
                                            ],
                                            "type": "text",
                                            "content": "2. If possible, a minimum of 1 m of cable is exposed to the electromagnetic field. Excess length of cables",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        498,
                                        546,
                                        513
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                498,
                                                546,
                                                513
                                            ],
                                            "type": "text",
                                            "content": "interconnecting units of the EUT shall be bundled low-inductively in the approximate center of the cable to",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        513,
                                        248,
                                        528
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                513,
                                                248,
                                                528
                                            ],
                                            "type": "text",
                                            "content": "form a bundle 30 cm to 40 cm in length.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                534,
                                545,
                                563
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 20,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        534,
                                        545,
                                        549
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                534,
                                                545,
                                                549
                                            ],
                                            "type": "text",
                                            "content": "3. The EUT was initially placed with one face coincident with the calibration plane. The EUT face being",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        548,
                                        349,
                                        563
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                548,
                                                349,
                                                563
                                            ],
                                            "type": "text",
                                            "content": "illuminated was contained within the UFA (Uniform Field Area).",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                567,
                                546,
                                597
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 21,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        568,
                                        545,
                                        581
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                568,
                                                545,
                                                581
                                            ],
                                            "type": "text",
                                            "content": "4. The test distances between Antenna and EUT are 3m for the frequencies between 1970MHz and",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        582,
                                        411,
                                        597
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                582,
                                                411,
                                                597
                                            ],
                                            "type": "text",
                                            "content": "5785MHz and 2.5m for the frenquencies between 385MHz and 1970MHz .",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                602,
                                546,
                                630
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 22,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        601,
                                        545,
                                        616
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                601,
                                                545,
                                                616
                                            ],
                                            "type": "text",
                                            "content": "5. The dwell time of the amplitude modulated carrier at each frequency was not be less than the time",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        617,
                                        429,
                                        631
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                617,
                                                429,
                                                631
                                            ],
                                            "type": "text",
                                            "content": "necessary for the EUT to be exercised and to respond, and was not less than 1s.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                635,
                                470,
                                649
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 23,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        634,
                                        470,
                                        651
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                634,
                                                470,
                                                651
                                            ],
                                            "type": "text",
                                            "content": "6. The test normally was performed with the generating Antenna facing each side of the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                655,
                                544,
                                684
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 24,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        654,
                                        545,
                                        670
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                654,
                                                545,
                                                670
                                            ],
                                            "type": "text",
                                            "content": "7. The polarization of the field generated by each Antenna necessitates testing each selected side twice,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        670,
                                        487,
                                        686
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                670,
                                                487,
                                                686
                                            ],
                                            "type": "text",
                                            "content": "once with the Antenna positioned vertically and again with the Antenna positioned horizontally.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                688,
                                545,
                                718
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 25,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        688,
                                        545,
                                        703
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                688,
                                                545,
                                                703
                                            ],
                                            "type": "text",
                                            "content": "8. The EUT was performed in a configuration to actual installation conditions, a video camera and/or a audio",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        704,
                                        329,
                                        718
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                704,
                                                329,
                                                718
                                            ],
                                            "type": "text",
                                            "content": "monitor were used to monitor the performance of the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        40,
                        41,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        792,
                        321,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 26,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 16 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 16,
            "para_blocks": [
                {
                    "bbox": [
                        73,
                        84,
                        121,
                        95
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                74,
                                84,
                                122,
                                96
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        74,
                                        84,
                                        122,
                                        96
                                    ],
                                    "type": "text",
                                    "content": "Remarks:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        70,
                        95,
                        521,
                        109
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                70,
                                93,
                                520,
                                111
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        70,
                                        93,
                                        520,
                                        111
                                    ],
                                    "type": "text",
                                    "content": "Front: the front of the EUT faces to transmitting Antenna (refer to Radiated Immunity test setup photo)",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        119,
                        546,
                        168
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                118,
                                546,
                                132
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        118,
                                        546,
                                        132
                                    ],
                                    "type": "text",
                                    "content": "A: During and after test,The EUT is tested in UE1 mode,the collection point of the temperature sensor is",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                131,
                                546,
                                145
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        131,
                                        546,
                                        145
                                    ],
                                    "type": "text",
                                    "content": "aligned with the blackbody, which is set at 37℃.The temperature is continuously measured and compared",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                71,
                                142,
                                547,
                                158
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        71,
                                        142,
                                        547,
                                        158
                                    ],
                                    "type": "text",
                                    "content": "with the blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ±",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                71,
                                154,
                                105,
                                170
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        71,
                                        154,
                                        105,
                                        170
                                    ],
                                    "type": "text",
                                    "content": "0.2℃.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        188,
                        546,
                        212
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                188,
                                545,
                                201
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        188,
                                        545,
                                        201
                                    ],
                                    "type": "text",
                                    "content": "During and after test, the EUT could operate as intended and no disturbance of function. The EUT could",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                200,
                                240,
                                213
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        200,
                                        240,
                                        213
                                    ],
                                    "type": "text",
                                    "content": "meet the requirements of clause 6.1.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        72,
                        216,
                        348,
                        229
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                215,
                                349,
                                230
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        215,
                                        349,
                                        230
                                    ],
                                    "type": "text",
                                    "content": "*: Tests against top side and bottom side are only for adaptor.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        232,
                        458,
                        246
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                231,
                                458,
                                246
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        231,
                                        458,
                                        246
                                    ],
                                    "type": "text",
                                    "content": "The EUT does meet the Radiated Immunity requirements of the Standard.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        248,
                        442,
                        264
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                247,
                                442,
                                266
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        247,
                                        442,
                                        266
                                    ],
                                    "type": "text",
                                    "content": "6.4 Proximity Fields from RF Wireless Communications Equipment",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        79,
                        284,
                        348,
                        298
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                284,
                                346,
                                299
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        284,
                                        166,
                                        299
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        285,
                                        346,
                                        297
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        300,
                        280,
                        312
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                300,
                                280,
                                313
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        300,
                                        141,
                                        313
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        301,
                                        280,
                                        313
                                    ],
                                    "type": "text",
                                    "content": "IEC 61000-4-3",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        316,
                        308,
                        328
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                316,
                                308,
                                329
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        316,
                                        130,
                                        329
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        213,
                                        317,
                                        308,
                                        328
                                    ],
                                    "type": "text",
                                    "content": "2024-07-09/10/24-26",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        333,
                        298,
                        346
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                333,
                                297,
                                347
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        333,
                                        297,
                                        347
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: 25-31℃ 32%-50%",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        352,
                        242,
                        364
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                349,
                                243,
                                368
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        349,
                                        149,
                                        368
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        208,
                                        351,
                                        243,
                                        365
                                    ],
                                    "type": "text",
                                    "content": "DC 3V",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        368,
                        318,
                        380
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                368,
                                317,
                                381
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        368,
                                        134,
                                        381
                                    ],
                                    "type": "text",
                                    "content": "Test Level:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        205,
                                        369,
                                        317,
                                        380
                                    ],
                                    "type": "text",
                                    "content": "Table 9 of IEC 60601-1-2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        385,
                        295,
                        396
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                385,
                                295,
                                396
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        385,
                                        177,
                                        396
                                    ],
                                    "type": "text",
                                    "content": "Antenna Polarization:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        386,
                                        295,
                                        396
                                    ],
                                    "type": "text",
                                    "content": "Horizontal / Vertical",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        401,
                        354,
                        413
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                401,
                                354,
                                413
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        401,
                                        135,
                                        413
                                    ],
                                    "type": "text",
                                    "content": "Modulation:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        401,
                                        354,
                                        413
                                    ],
                                    "type": "text",
                                    "content": "Pulse Modulation,18Hz or 217Hz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        417,
                        192,
                        429
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                40,
                                416,
                                192,
                                430
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        416,
                                        192,
                                        430
                                    ],
                                    "type": "text",
                                    "content": "6.4.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        51,
                        431,
                        547,
                        719
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 17,
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                433,
                                546,
                                478
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 18,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        433,
                                        546,
                                        449
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                433,
                                                546,
                                                449
                                            ],
                                            "type": "text",
                                            "content": "1. For table-top equipment, the EUT was placed in the chamber on a non-conductive table 0.8m high. For",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        449,
                                        546,
                                        465
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                449,
                                                546,
                                                465
                                            ],
                                            "type": "text",
                                            "content": "arrangement of floor-standing equipment, the EUT was mounted on a non-conductive support 0.1m",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        465,
                                        198,
                                        481
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                465,
                                                198,
                                                481
                                            ],
                                            "type": "text",
                                            "content": "above the supporting plane.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                483,
                                546,
                                528
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 19,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        483,
                                        546,
                                        498
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                483,
                                                546,
                                                498
                                            ],
                                            "type": "text",
                                            "content": "2. If possible, a minimum of 1 m of cable is exposed to the electromagnetic field. Excess length of cables",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        498,
                                        546,
                                        513
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                498,
                                                546,
                                                513
                                            ],
                                            "type": "text",
                                            "content": "interconnecting units of the EUT shall be bundled low-inductively in the approximate center of the cable to",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        513,
                                        248,
                                        528
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                513,
                                                248,
                                                528
                                            ],
                                            "type": "text",
                                            "content": "form a bundle 30 cm to 40 cm in length.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                534,
                                545,
                                563
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 20,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        534,
                                        545,
                                        549
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                534,
                                                545,
                                                549
                                            ],
                                            "type": "text",
                                            "content": "3. The EUT was initially placed with one face coincident with the calibration plane. The EUT face being",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        548,
                                        349,
                                        563
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                548,
                                                349,
                                                563
                                            ],
                                            "type": "text",
                                            "content": "illuminated was contained within the UFA (Uniform Field Area).",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                567,
                                546,
                                597
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 21,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        568,
                                        545,
                                        581
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                568,
                                                545,
                                                581
                                            ],
                                            "type": "text",
                                            "content": "4. The test distances between Antenna and EUT are 3m for the frequencies between 1970MHz and",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        582,
                                        411,
                                        597
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                582,
                                                411,
                                                597
                                            ],
                                            "type": "text",
                                            "content": "5785MHz and 2.5m for the frenquencies between 385MHz and 1970MHz .",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                602,
                                546,
                                630
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 22,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        601,
                                        545,
                                        616
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                601,
                                                545,
                                                616
                                            ],
                                            "type": "text",
                                            "content": "5. The dwell time of the amplitude modulated carrier at each frequency was not be less than the time",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        617,
                                        429,
                                        631
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                617,
                                                429,
                                                631
                                            ],
                                            "type": "text",
                                            "content": "necessary for the EUT to be exercised and to respond, and was not less than 1s.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                635,
                                470,
                                649
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 23,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        634,
                                        470,
                                        651
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                634,
                                                470,
                                                651
                                            ],
                                            "type": "text",
                                            "content": "6. The test normally was performed with the generating Antenna facing each side of the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                655,
                                544,
                                684
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 24,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        654,
                                        545,
                                        670
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                654,
                                                545,
                                                670
                                            ],
                                            "type": "text",
                                            "content": "7. The polarization of the field generated by each Antenna necessitates testing each selected side twice,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        670,
                                        487,
                                        686
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                670,
                                                487,
                                                686
                                            ],
                                            "type": "text",
                                            "content": "once with the Antenna positioned vertically and again with the Antenna positioned horizontally.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                688,
                                545,
                                718
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 25,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        688,
                                        545,
                                        703
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                688,
                                                545,
                                                703
                                            ],
                                            "type": "text",
                                            "content": "8. The EUT was performed in a configuration to actual installation conditions, a video camera and/or a audio",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        704,
                                        329,
                                        718
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                704,
                                                329,
                                                718
                                            ],
                                            "type": "text",
                                            "content": "monitor were used to monitor the performance of the EUT.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        50,
                        89,
                        549,
                        442
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                40,
                                74,
                                120,
                                86
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        40,
                                        74,
                                        120,
                                        88
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                40,
                                                74,
                                                120,
                                                88
                                            ],
                                            "type": "text",
                                            "content": "6.4.2 Test result",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                50,
                                89,
                                549,
                                442
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        89,
                                        549,
                                        442
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                89,
                                                549,
                                                442
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Frequency (MHz)</td><td>Band (MHz)</td><td>Level</td><td>Modulation</td><td>Test mode</td><td>Antenna Polarization</td><td>EUT face</td><td>Result/ observations</td></tr><tr><td>385</td><td>380-390</td><td>27</td><td rowspan=\"2\">Pulse modulation 18Hz</td><td rowspan=\"15\">Mode 1,2.</td><td rowspan=\"15\">Horizontal / Vertical</td><td rowspan=\"15\">Front, Rear, Left, Right,</td><td rowspan=\"15\">A</td></tr><tr><td>450</td><td>430-470</td><td>28</td></tr><tr><td>710</td><td rowspan=\"3\">704-787</td><td rowspan=\"3\">9</td><td rowspan=\"3\">Pulse modulation 217Hz</td></tr><tr><td>745</td></tr><tr><td>780</td></tr><tr><td>810</td><td rowspan=\"3\">800-960</td><td rowspan=\"3\">28</td><td rowspan=\"3\">Pulse modulation 18Hz</td></tr><tr><td>870</td></tr><tr><td>930</td></tr><tr><td>1720</td><td rowspan=\"3\">1700-1990</td><td rowspan=\"3\">28</td><td rowspan=\"7\">Pulse modulation 217Hz</td></tr><tr><td>1845</td></tr><tr><td>1970</td></tr><tr><td>2450</td><td>2400-2570</td><td>28</td></tr><tr><td>5240</td><td rowspan=\"3\">5100-5800</td><td rowspan=\"3\">9</td></tr><tr><td>5500</td></tr><tr><td>5785</td></tr></table>",
                                            "image_path": "8d58e08dbe6ab0838f11e2717f40887e1692b1867f0de56f3c5b023f8676634b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "bbox": [
                        40,
                        445,
                        98,
                        458
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                444,
                                99,
                                460
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        444,
                                        99,
                                        460
                                    ],
                                    "type": "text",
                                    "content": "Remarks:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        39,
                        462,
                        546,
                        501
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                461,
                                546,
                                476
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        461,
                                        546,
                                        476
                                    ],
                                    "type": "text",
                                    "content": "A: During and after test, The EUT is tested in UE1 mode,the collection point of the temperature sensor is aligned",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                40,
                                475,
                                546,
                                489
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        475,
                                        546,
                                        489
                                    ],
                                    "type": "text",
                                    "content": "with the blackbody, which is set at 37 ℃ .The temperature is continuously measured and compared with the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                40,
                                486,
                                494,
                                502
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        486,
                                        494,
                                        502
                                    ],
                                    "type": "text",
                                    "content": "blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ±0.2℃.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        516,
                        547,
                        539
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                516,
                                547,
                                529
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        516,
                                        547,
                                        529
                                    ],
                                    "type": "text",
                                    "content": "During and after test, the EUT could operate as intended and no disturbance of function. The EUT could meet the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                40,
                                527,
                                166,
                                540
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        527,
                                        166,
                                        540
                                    ],
                                    "type": "text",
                                    "content": "requirements of clause 6.1.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        41,
                        539,
                        318,
                        551
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                43,
                                537,
                                319,
                                553
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        43,
                                        537,
                                        319,
                                        553
                                    ],
                                    "type": "text",
                                    "content": "*: Tests against top side and bottom side are only for adaptor.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        555,
                        480,
                        581
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                40,
                                553,
                                481,
                                570
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        553,
                                        481,
                                        570
                                    ],
                                    "type": "text",
                                    "content": "The EUT does meet the immunity requirements of Proximity Fields from RF Wireless",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                41,
                                565,
                                195,
                                582
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        565,
                                        195,
                                        582
                                    ],
                                    "type": "text",
                                    "content": "Communications Equipment.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        592,
                        252,
                        607
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                589,
                                253,
                                609
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        589,
                                        253,
                                        609
                                    ],
                                    "type": "text",
                                    "content": "6.5 Electrical Fast Transients (EFT)",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        80,
                        617,
                        348,
                        630
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                617,
                                346,
                                632
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        617,
                                        167,
                                        632
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        213,
                                        618,
                                        346,
                                        629
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        81,
                        633,
                        232,
                        645
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                632,
                                233,
                                646
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        632,
                                        142,
                                        646
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        632,
                                        233,
                                        646
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        81,
                        650,
                        230,
                        661
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                649,
                                230,
                                663
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        650,
                                        130,
                                        662
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        208,
                                        649,
                                        230,
                                        663
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        81,
                        666,
                        229,
                        678
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                666,
                                229,
                                679
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        666,
                                        229,
                                        679
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        83,
                        682,
                        230,
                        694
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                680,
                                233,
                                697
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        680,
                                        150,
                                        697
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        681,
                                        233,
                                        695
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        82,
                        698,
                        230,
                        709
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                697,
                                233,
                                712
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        698,
                                        133,
                                        710
                                    ],
                                    "type": "text",
                                    "content": "Test Level:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        697,
                                        233,
                                        712
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        84,
                        714,
                        230,
                        726
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                83,
                                711,
                                233,
                                729
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        711,
                                        124,
                                        729
                                    ],
                                    "type": "text",
                                    "content": "Polarity:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        713,
                                        233,
                                        727
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        84,
                        730,
                        230,
                        742
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                83,
                                729,
                                232,
                                745
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        729,
                                        184,
                                        745
                                    ],
                                    "type": "text",
                                    "content": "Repetition Frequency:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        729,
                                        232,
                                        744
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        82,
                        746,
                        230,
                        757
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 17,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                745,
                                233,
                                760
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        745,
                                        151,
                                        759
                                    ],
                                    "type": "text",
                                    "content": "Burst Duration:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        745,
                                        233,
                                        760
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        81,
                        762,
                        230,
                        774
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 18,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                761,
                                232,
                                776
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        761,
                                        146,
                                        775
                                    ],
                                    "type": "text",
                                    "content": "Test Duration:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        761,
                                        232,
                                        776
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        40,
                        41,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        792,
                        321,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 19,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 17 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 17,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        50,
                        89,
                        549,
                        442
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                40,
                                74,
                                120,
                                86
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        40,
                                        74,
                                        120,
                                        88
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                40,
                                                74,
                                                120,
                                                88
                                            ],
                                            "type": "text",
                                            "content": "6.4.2 Test result",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                50,
                                89,
                                549,
                                442
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        89,
                                        549,
                                        442
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                89,
                                                549,
                                                442
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Frequency (MHz)</td><td>Band (MHz)</td><td>Level</td><td>Modulation</td><td>Test mode</td><td>Antenna Polarization</td><td>EUT face</td><td>Result/ observations</td></tr><tr><td>385</td><td>380-390</td><td>27</td><td rowspan=\"2\">Pulse modulation 18Hz</td><td rowspan=\"15\">Mode 1,2.</td><td rowspan=\"15\">Horizontal / Vertical</td><td rowspan=\"15\">Front, Rear, Left, Right,</td><td rowspan=\"15\">A</td></tr><tr><td>450</td><td>430-470</td><td>28</td></tr><tr><td>710</td><td rowspan=\"3\">704-787</td><td rowspan=\"3\">9</td><td rowspan=\"3\">Pulse modulation 217Hz</td></tr><tr><td>745</td></tr><tr><td>780</td></tr><tr><td>810</td><td rowspan=\"3\">800-960</td><td rowspan=\"3\">28</td><td rowspan=\"3\">Pulse modulation 18Hz</td></tr><tr><td>870</td></tr><tr><td>930</td></tr><tr><td>1720</td><td rowspan=\"3\">1700-1990</td><td rowspan=\"3\">28</td><td rowspan=\"7\">Pulse modulation 217Hz</td></tr><tr><td>1845</td></tr><tr><td>1970</td></tr><tr><td>2450</td><td>2400-2570</td><td>28</td></tr><tr><td>5240</td><td rowspan=\"3\">5100-5800</td><td rowspan=\"3\">9</td></tr><tr><td>5500</td></tr><tr><td>5785</td></tr></table>",
                                            "image_path": "8d58e08dbe6ab0838f11e2717f40887e1692b1867f0de56f3c5b023f8676634b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "bbox": [
                        40,
                        445,
                        98,
                        458
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                444,
                                99,
                                460
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        444,
                                        99,
                                        460
                                    ],
                                    "type": "text",
                                    "content": "Remarks:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        39,
                        462,
                        546,
                        501
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                461,
                                546,
                                476
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        461,
                                        546,
                                        476
                                    ],
                                    "type": "text",
                                    "content": "A: During and after test, The EUT is tested in UE1 mode,the collection point of the temperature sensor is aligned",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                40,
                                475,
                                546,
                                489
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        475,
                                        546,
                                        489
                                    ],
                                    "type": "text",
                                    "content": "with the blackbody, which is set at 37 ℃ .The temperature is continuously measured and compared with the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                40,
                                486,
                                494,
                                502
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        486,
                                        494,
                                        502
                                    ],
                                    "type": "text",
                                    "content": "blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ±0.2℃.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        516,
                        547,
                        539
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                516,
                                547,
                                529
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        516,
                                        547,
                                        529
                                    ],
                                    "type": "text",
                                    "content": "During and after test, the EUT could operate as intended and no disturbance of function. The EUT could meet the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                40,
                                527,
                                166,
                                540
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        527,
                                        166,
                                        540
                                    ],
                                    "type": "text",
                                    "content": "requirements of clause 6.1.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        41,
                        539,
                        318,
                        551
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                43,
                                537,
                                319,
                                553
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        43,
                                        537,
                                        319,
                                        553
                                    ],
                                    "type": "text",
                                    "content": "*: Tests against top side and bottom side are only for adaptor.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        555,
                        480,
                        581
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                40,
                                553,
                                481,
                                570
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        553,
                                        481,
                                        570
                                    ],
                                    "type": "text",
                                    "content": "The EUT does meet the immunity requirements of Proximity Fields from RF Wireless",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                41,
                                565,
                                195,
                                582
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        565,
                                        195,
                                        582
                                    ],
                                    "type": "text",
                                    "content": "Communications Equipment.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        592,
                        252,
                        607
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                589,
                                253,
                                609
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        589,
                                        253,
                                        609
                                    ],
                                    "type": "text",
                                    "content": "6.5 Electrical Fast Transients (EFT)",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        80,
                        617,
                        348,
                        630
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                617,
                                346,
                                632
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        617,
                                        167,
                                        632
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        213,
                                        618,
                                        346,
                                        629
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        81,
                        633,
                        232,
                        645
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                632,
                                233,
                                646
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        632,
                                        142,
                                        646
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        632,
                                        233,
                                        646
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        81,
                        650,
                        230,
                        661
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                649,
                                230,
                                663
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        650,
                                        130,
                                        662
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        208,
                                        649,
                                        230,
                                        663
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        81,
                        666,
                        229,
                        678
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                666,
                                229,
                                679
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        666,
                                        229,
                                        679
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        83,
                        682,
                        230,
                        694
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                680,
                                233,
                                697
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        680,
                                        150,
                                        697
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        681,
                                        233,
                                        695
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        82,
                        698,
                        230,
                        709
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                697,
                                233,
                                712
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        698,
                                        133,
                                        710
                                    ],
                                    "type": "text",
                                    "content": "Test Level:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        697,
                                        233,
                                        712
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        84,
                        714,
                        230,
                        726
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                83,
                                711,
                                233,
                                729
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        711,
                                        124,
                                        729
                                    ],
                                    "type": "text",
                                    "content": "Polarity:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        713,
                                        233,
                                        727
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        84,
                        730,
                        230,
                        742
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                83,
                                729,
                                232,
                                745
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        729,
                                        184,
                                        745
                                    ],
                                    "type": "text",
                                    "content": "Repetition Frequency:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        729,
                                        232,
                                        744
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        82,
                        746,
                        230,
                        757
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 17,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                745,
                                233,
                                760
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        745,
                                        151,
                                        759
                                    ],
                                    "type": "text",
                                    "content": "Burst Duration:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        745,
                                        233,
                                        760
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        81,
                        762,
                        230,
                        774
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 18,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                761,
                                232,
                                776
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        761,
                                        146,
                                        775
                                    ],
                                    "type": "text",
                                    "content": "Test Duration:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        761,
                                        232,
                                        776
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        52,
                        58,
                        213,
                        71
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                57,
                                214,
                                73
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        57,
                                        214,
                                        73
                                    ],
                                    "type": "text",
                                    "content": "6.5.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        65,
                        85,
                        474,
                        247
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                65,
                                85,
                                474,
                                247
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        85,
                                        474,
                                        247
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                85,
                                                474,
                                                247
                                            ],
                                            "type": "image",
                                            "content": "Ground Reference Plans\nEFT/Burst\nGenerator\n4.5m\nEUT\nAE\nInsulating Support(0.1m)\nNon-Conducted Table",
                                            "image_path": "b42036654619b874c328f921792eff5b7d3feec72630c8d2487b2021f682a5d4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        },
                        {
                            "bbox": [
                                229,
                                250,
                                309,
                                260
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        229,
                                        248,
                                        311,
                                        262
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                229,
                                                248,
                                                311,
                                                262
                                            ],
                                            "type": "text",
                                            "content": "Ground Reference Plane",
                                            "score": 0.97
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "sub_type": "text_image"
                },
                {
                    "bbox": [
                        52,
                        265,
                        546,
                        534
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 4,
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                265,
                                545,
                                310
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        264,
                                        546,
                                        281
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                264,
                                                546,
                                                281
                                            ],
                                            "type": "text",
                                            "content": "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        280,
                                        545,
                                        296
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                280,
                                                545,
                                                296
                                            ],
                                            "type": "text",
                                            "content": "the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        297,
                                        386,
                                        310
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                297,
                                                386,
                                                310
                                            ],
                                            "type": "text",
                                            "content": "the EUT was placed on a 0.1m high wooden support above the GRP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                62,
                                313,
                                546,
                                374
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        313,
                                        546,
                                        328
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                313,
                                                546,
                                                328
                                            ],
                                            "type": "text",
                                            "content": "2. The GRP shall project beyond the EUT and the clamp by at least 0.1m on all sides. The distance between",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        329,
                                        545,
                                        343
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                329,
                                                545,
                                                343
                                            ],
                                            "type": "text",
                                            "content": "the EUT and any other of the metallic surface except the GRP was greater than 0.5m. All cables to the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        84,
                                        345,
                                        546,
                                        359
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                84,
                                                345,
                                                546,
                                                359
                                            ],
                                            "type": "text",
                                            "content": "EUT was placed on the insulation support 0.1m above GRP. Cables not subject to EFT was routed as far",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        360,
                                        427,
                                        375
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                360,
                                                427,
                                                375
                                            ],
                                            "type": "text",
                                            "content": "as possible from cable under test to minimize the coupling between the cables.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                62,
                                377,
                                546,
                                421
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        375,
                                        546,
                                        392
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                375,
                                                546,
                                                392
                                            ],
                                            "type": "text",
                                            "content": "3. The length of signal and power cable between the EUT and EFT generator was 0.5m. If the cable is a non-",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        393,
                                        546,
                                        407
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                393,
                                                546,
                                                407
                                            ],
                                            "type": "text",
                                            "content": "detachable supply cable more than 0.5m, the excess length of this cable shall be folded to avoid a flat coil",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        409,
                                        307,
                                        422
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                409,
                                                307,
                                                422
                                            ],
                                            "type": "text",
                                            "content": "and situated at a distance of 0.1m above the GRP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                425,
                                545,
                                515
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        426,
                                        546,
                                        439
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                427,
                                                73,
                                                438
                                            ],
                                            "type": "text",
                                            "content": "4.",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                83,
                                                426,
                                                546,
                                                439
                                            ],
                                            "type": "text",
                                            "content": "The EUT was conducted the below specified level voltage test for line to neutral or line to neutral to",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        84,
                                        441,
                                        546,
                                        455
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                84,
                                                441,
                                                546,
                                                455
                                            ],
                                            "type": "text",
                                            "content": "earth(for clamp coupling is for the signal line), 120 seconds duration. If the equipment contains",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        456,
                                        546,
                                        470
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                456,
                                                546,
                                                470
                                            ],
                                            "type": "text",
                                            "content": "identical ports, only one was tested; multiconductor cables, such as a 50-pair telecommunication cable,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        471,
                                        546,
                                        486
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                471,
                                                546,
                                                486
                                            ],
                                            "type": "text",
                                            "content": "was tested as a single cable. Cables did not be split or divided into groups of conductors for this test;",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        486,
                                        546,
                                        502
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                486,
                                                546,
                                                502
                                            ],
                                            "type": "text",
                                            "content": "interface ports, which were intended by the manufacturer to be connected to data cables not longer",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        504,
                                        210,
                                        516
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                504,
                                                210,
                                                516
                                            ],
                                            "type": "text",
                                            "content": "than 3 m, did not be tested.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                60,
                                520,
                                488,
                                533
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        520,
                                        489,
                                        535
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                520,
                                                489,
                                                535
                                            ],
                                            "type": "text",
                                            "content": "5. During the test, the EUT was tested with the hand-held parts terminated with artificial hand.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        52,
                        548,
                        145,
                        560
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                547,
                                146,
                                561
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        547,
                                        146,
                                        561
                                    ],
                                    "type": "text",
                                    "content": "6.5.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        51,
                        571,
                        383,
                        585
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                571,
                                385,
                                585
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        571,
                                        385,
                                        585
                                    ],
                                    "type": "text",
                                    "content": "Note: The EUT is powered by batteries , and does not apply to this clause.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        595,
                        108,
                        610
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                591,
                                111,
                                615
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        591,
                                        111,
                                        615
                                    ],
                                    "type": "text",
                                    "content": "6.6 Surge",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        79,
                        619,
                        370,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                79,
                                619,
                                370,
                                782
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        79,
                                        619,
                                        370,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                79,
                                                619,
                                                370,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Test Level:</td><td>N/A</td></tr><tr><td>Polarity:</td><td>N/A</td></tr><tr><td>Generator source impedance:</td><td>N/A</td></tr><tr><td>Trigger Mode:</td><td>N/A</td></tr><tr><td>No. of surges:</td><td>N/A</td></tr></table>",
                                            "image_path": "a3db31bf879ac1f99695a66500508d00e0f832a3918f273fa2bbed1127c328f6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 13
                        }
                    ],
                    "index": 13
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        40,
                        41,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        792,
                        320,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 18 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 18,
            "para_blocks": [
                {
                    "bbox": [
                        52,
                        58,
                        213,
                        71
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                57,
                                214,
                                73
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        57,
                                        214,
                                        73
                                    ],
                                    "type": "text",
                                    "content": "6.5.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        65,
                        85,
                        474,
                        247
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                65,
                                85,
                                474,
                                247
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        85,
                                        474,
                                        247
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                85,
                                                474,
                                                247
                                            ],
                                            "type": "image",
                                            "content": "Ground Reference Plans\nEFT/Burst\nGenerator\n4.5m\nEUT\nAE\nInsulating Support(0.1m)\nNon-Conducted Table",
                                            "image_path": "b42036654619b874c328f921792eff5b7d3feec72630c8d2487b2021f682a5d4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        },
                        {
                            "bbox": [
                                229,
                                250,
                                309,
                                260
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        229,
                                        248,
                                        311,
                                        262
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                229,
                                                248,
                                                311,
                                                262
                                            ],
                                            "type": "text",
                                            "content": "Ground Reference Plane",
                                            "score": 0.97
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "sub_type": "text_image"
                },
                {
                    "bbox": [
                        52,
                        265,
                        546,
                        534
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 4,
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                265,
                                545,
                                310
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        264,
                                        546,
                                        281
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                264,
                                                546,
                                                281
                                            ],
                                            "type": "text",
                                            "content": "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        280,
                                        545,
                                        296
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                280,
                                                545,
                                                296
                                            ],
                                            "type": "text",
                                            "content": "the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        297,
                                        386,
                                        310
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                297,
                                                386,
                                                310
                                            ],
                                            "type": "text",
                                            "content": "the EUT was placed on a 0.1m high wooden support above the GRP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                62,
                                313,
                                546,
                                374
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        313,
                                        546,
                                        328
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                313,
                                                546,
                                                328
                                            ],
                                            "type": "text",
                                            "content": "2. The GRP shall project beyond the EUT and the clamp by at least 0.1m on all sides. The distance between",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        329,
                                        545,
                                        343
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                329,
                                                545,
                                                343
                                            ],
                                            "type": "text",
                                            "content": "the EUT and any other of the metallic surface except the GRP was greater than 0.5m. All cables to the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        84,
                                        345,
                                        546,
                                        359
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                84,
                                                345,
                                                546,
                                                359
                                            ],
                                            "type": "text",
                                            "content": "EUT was placed on the insulation support 0.1m above GRP. Cables not subject to EFT was routed as far",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        360,
                                        427,
                                        375
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                360,
                                                427,
                                                375
                                            ],
                                            "type": "text",
                                            "content": "as possible from cable under test to minimize the coupling between the cables.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                62,
                                377,
                                546,
                                421
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        375,
                                        546,
                                        392
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                375,
                                                546,
                                                392
                                            ],
                                            "type": "text",
                                            "content": "3. The length of signal and power cable between the EUT and EFT generator was 0.5m. If the cable is a non-",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        393,
                                        546,
                                        407
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                393,
                                                546,
                                                407
                                            ],
                                            "type": "text",
                                            "content": "detachable supply cable more than 0.5m, the excess length of this cable shall be folded to avoid a flat coil",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        409,
                                        307,
                                        422
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                409,
                                                307,
                                                422
                                            ],
                                            "type": "text",
                                            "content": "and situated at a distance of 0.1m above the GRP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                425,
                                545,
                                515
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        426,
                                        546,
                                        439
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                427,
                                                73,
                                                438
                                            ],
                                            "type": "text",
                                            "content": "4.",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                83,
                                                426,
                                                546,
                                                439
                                            ],
                                            "type": "text",
                                            "content": "The EUT was conducted the below specified level voltage test for line to neutral or line to neutral to",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        84,
                                        441,
                                        546,
                                        455
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                84,
                                                441,
                                                546,
                                                455
                                            ],
                                            "type": "text",
                                            "content": "earth(for clamp coupling is for the signal line), 120 seconds duration. If the equipment contains",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        456,
                                        546,
                                        470
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                456,
                                                546,
                                                470
                                            ],
                                            "type": "text",
                                            "content": "identical ports, only one was tested; multiconductor cables, such as a 50-pair telecommunication cable,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        471,
                                        546,
                                        486
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                471,
                                                546,
                                                486
                                            ],
                                            "type": "text",
                                            "content": "was tested as a single cable. Cables did not be split or divided into groups of conductors for this test;",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        486,
                                        546,
                                        502
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                486,
                                                546,
                                                502
                                            ],
                                            "type": "text",
                                            "content": "interface ports, which were intended by the manufacturer to be connected to data cables not longer",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        504,
                                        210,
                                        516
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                504,
                                                210,
                                                516
                                            ],
                                            "type": "text",
                                            "content": "than 3 m, did not be tested.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                60,
                                520,
                                488,
                                533
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        520,
                                        489,
                                        535
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                520,
                                                489,
                                                535
                                            ],
                                            "type": "text",
                                            "content": "5. During the test, the EUT was tested with the hand-held parts terminated with artificial hand.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        52,
                        548,
                        145,
                        560
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                547,
                                146,
                                561
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        547,
                                        146,
                                        561
                                    ],
                                    "type": "text",
                                    "content": "6.5.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        51,
                        571,
                        383,
                        585
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                571,
                                385,
                                585
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        571,
                                        385,
                                        585
                                    ],
                                    "type": "text",
                                    "content": "Note: The EUT is powered by batteries , and does not apply to this clause.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        595,
                        108,
                        610
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                591,
                                111,
                                615
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        591,
                                        111,
                                        615
                                    ],
                                    "type": "text",
                                    "content": "6.6 Surge",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        79,
                        619,
                        370,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                79,
                                619,
                                370,
                                782
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        79,
                                        619,
                                        370,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                79,
                                                619,
                                                370,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Test Level:</td><td>N/A</td></tr><tr><td>Polarity:</td><td>N/A</td></tr><tr><td>Generator source impedance:</td><td>N/A</td></tr><tr><td>Trigger Mode:</td><td>N/A</td></tr><tr><td>No. of surges:</td><td>N/A</td></tr></table>",
                                            "image_path": "a3db31bf879ac1f99695a66500508d00e0f832a3918f273fa2bbed1127c328f6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 13
                        }
                    ],
                    "index": 13
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        63,
                        84,
                        487,
                        234
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                84,
                                487,
                                234
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        84,
                                        487,
                                        234
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                84,
                                                487,
                                                234
                                            ],
                                            "type": "image",
                                            "content": "Ground Reference Plans\nEFT/Burst\nGenerator\n4.5m\nEUT\nAE\nInsulating Support(0.1m)\nNon-Conducted Table",
                                            "image_path": "cb26ba0d54f5ba8842eccae1ae17cbc12eb7a5610e9855849a87ff838b17c8a4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        },
                        {
                            "bbox": [
                                233,
                                237,
                                317,
                                245
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        234,
                                        235,
                                        317,
                                        246
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                234,
                                                235,
                                                317,
                                                246
                                            ],
                                            "type": "text",
                                            "content": "Ground Reference Plane",
                                            "score": 0.951
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "sub_type": "text_image"
                },
                {
                    "bbox": [
                        59,
                        246,
                        553,
                        474
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 4,
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                249,
                                550,
                                291
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        249,
                                        549,
                                        264
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                249,
                                                549,
                                                264
                                            ],
                                            "type": "text",
                                            "content": "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        264,
                                        551,
                                        279
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                264,
                                                551,
                                                279
                                            ],
                                            "type": "text",
                                            "content": "the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        280,
                                        389,
                                        292
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                280,
                                                389,
                                                292
                                            ],
                                            "type": "text",
                                            "content": "the EUT was placed on a 0.1m high wooden support above the GRP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                294,
                                550,
                                352
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        292,
                                        550,
                                        310
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                295,
                                                74,
                                                307
                                            ],
                                            "type": "text",
                                            "content": "2.",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                84,
                                                292,
                                                550,
                                                310
                                            ],
                                            "type": "text",
                                            "content": "The 1.2/50 µs surge was to be applied to the EUT power supply Terminals via the capacitive",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        310,
                                        549,
                                        323
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                310,
                                                549,
                                                323
                                            ],
                                            "type": "text",
                                            "content": "coupling network .Decoupling networks were required in order to avoid possible adverse effects on",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        322,
                                        550,
                                        339
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                322,
                                                550,
                                                339
                                            ],
                                            "type": "text",
                                            "content": "equipment not under test that may be powered by the same lines and to provide sufficient decoupling",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        338,
                                        506,
                                        354
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                338,
                                                506,
                                                354
                                            ],
                                            "type": "text",
                                            "content": "impedance to the surge wave so that the specified wave may be applied on the lines under test.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                354,
                                550,
                                382
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        353,
                                        549,
                                        368
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                353,
                                                549,
                                                368
                                            ],
                                            "type": "text",
                                            "content": "3. The power cord between the EUT and the coupling/decoupling network do not exceed 2m in length. The",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        368,
                                        549,
                                        383
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                368,
                                                549,
                                                383
                                            ],
                                            "type": "text",
                                            "content": "interconnection line between the EUT and the coupling/ decoupling network shall not exceed 2m in length.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                384,
                                550,
                                471
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        384,
                                        549,
                                        396
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                384,
                                                549,
                                                396
                                            ],
                                            "type": "text",
                                            "content": "4. The EUT was conducted 1kV Test voltage: for line to line and line to neutral and conducted 2kV Test",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        399,
                                        549,
                                        412
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                399,
                                                549,
                                                412
                                            ],
                                            "type": "text",
                                            "content": "voltage: for line to earth and neutral to earth, five positive pulses and five negative pulses each at 90°",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        413,
                                        549,
                                        428
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                413,
                                                549,
                                                428
                                            ],
                                            "type": "text",
                                            "content": "and 270° for AC power ports and five positive pulses and five negative surge pulses for DC power ports.",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        428,
                                        549,
                                        444
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                428,
                                                549,
                                                444
                                            ],
                                            "type": "text",
                                            "content": "The test levels were applied on the EUT with a 2Ω generator source impedance for power supply",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        444,
                                        549,
                                        456
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                444,
                                                549,
                                                456
                                            ],
                                            "type": "text",
                                            "content": "Terminals and 40Ω output impedance for interconnection lines. The tests were done at repetition rate 1",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        459,
                                        136,
                                        471
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                459,
                                                136,
                                                471
                                            ],
                                            "type": "text",
                                            "content": "per minute.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        52,
                        486,
                        149,
                        497
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                485,
                                150,
                                499
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        485,
                                        150,
                                        499
                                    ],
                                    "type": "text",
                                    "content": "6.6.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        51,
                        509,
                        384,
                        522
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                508,
                                385,
                                523
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        508,
                                        385,
                                        523
                                    ],
                                    "type": "text",
                                    "content": "Note: The EUT is powered by batteries , and does not apply to this clause.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        533,
                        307,
                        547
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                530,
                                308,
                                549
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        530,
                                        308,
                                        549
                                    ],
                                    "type": "text",
                                    "content": "6.7 Conducted Immunity 0.15 MHz to 80 MHz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        79,
                        558,
                        348,
                        693
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                79,
                                558,
                                348,
                                693
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        79,
                                        558,
                                        348,
                                        693
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                79,
                                                558,
                                                348,
                                                693
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Frequency Range:</td><td>N/A</td></tr><tr><td>Test level:</td><td>N/A</td></tr><tr><td>Modulation:</td><td>N/A</td></tr><tr><td>Dwell Time:</td><td>N/A</td></tr></table>",
                                            "image_path": "4badf70eaf5e9d1f4ff5391e0938413af932de10cf55a7d8b3f18edf6cab213a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        }
                    ],
                    "index": 12
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        40,
                        41,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        52,
                        58,
                        207,
                        71
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                58,
                                207,
                                73
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        58,
                                        207,
                                        73
                                    ],
                                    "type": "text",
                                    "content": "6.6.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        792,
                        320,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 19 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 19,
            "para_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        63,
                        84,
                        487,
                        234
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                84,
                                487,
                                234
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        84,
                                        487,
                                        234
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                84,
                                                487,
                                                234
                                            ],
                                            "type": "image",
                                            "content": "Ground Reference Plans\nEFT/Burst\nGenerator\n4.5m\nEUT\nAE\nInsulating Support(0.1m)\nNon-Conducted Table",
                                            "image_path": "cb26ba0d54f5ba8842eccae1ae17cbc12eb7a5610e9855849a87ff838b17c8a4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        },
                        {
                            "bbox": [
                                233,
                                237,
                                317,
                                245
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        234,
                                        235,
                                        317,
                                        246
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                234,
                                                235,
                                                317,
                                                246
                                            ],
                                            "type": "text",
                                            "content": "Ground Reference Plane",
                                            "score": 0.951
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "sub_type": "text_image"
                },
                {
                    "bbox": [
                        59,
                        246,
                        553,
                        474
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 4,
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                249,
                                550,
                                291
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        249,
                                        549,
                                        264
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                249,
                                                549,
                                                264
                                            ],
                                            "type": "text",
                                            "content": "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        264,
                                        551,
                                        279
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                264,
                                                551,
                                                279
                                            ],
                                            "type": "text",
                                            "content": "the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        85,
                                        280,
                                        389,
                                        292
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                85,
                                                280,
                                                389,
                                                292
                                            ],
                                            "type": "text",
                                            "content": "the EUT was placed on a 0.1m high wooden support above the GRP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                294,
                                550,
                                352
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        292,
                                        550,
                                        310
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                295,
                                                74,
                                                307
                                            ],
                                            "type": "text",
                                            "content": "2.",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                84,
                                                292,
                                                550,
                                                310
                                            ],
                                            "type": "text",
                                            "content": "The 1.2/50 µs surge was to be applied to the EUT power supply Terminals via the capacitive",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        310,
                                        549,
                                        323
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                310,
                                                549,
                                                323
                                            ],
                                            "type": "text",
                                            "content": "coupling network .Decoupling networks were required in order to avoid possible adverse effects on",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        322,
                                        550,
                                        339
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                322,
                                                550,
                                                339
                                            ],
                                            "type": "text",
                                            "content": "equipment not under test that may be powered by the same lines and to provide sufficient decoupling",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        338,
                                        506,
                                        354
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                338,
                                                506,
                                                354
                                            ],
                                            "type": "text",
                                            "content": "impedance to the surge wave so that the specified wave may be applied on the lines under test.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                354,
                                550,
                                382
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        353,
                                        549,
                                        368
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                353,
                                                549,
                                                368
                                            ],
                                            "type": "text",
                                            "content": "3. The power cord between the EUT and the coupling/decoupling network do not exceed 2m in length. The",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        368,
                                        549,
                                        383
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                368,
                                                549,
                                                383
                                            ],
                                            "type": "text",
                                            "content": "interconnection line between the EUT and the coupling/ decoupling network shall not exceed 2m in length.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                384,
                                550,
                                471
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        384,
                                        549,
                                        396
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                384,
                                                549,
                                                396
                                            ],
                                            "type": "text",
                                            "content": "4. The EUT was conducted 1kV Test voltage: for line to line and line to neutral and conducted 2kV Test",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        399,
                                        549,
                                        412
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                399,
                                                549,
                                                412
                                            ],
                                            "type": "text",
                                            "content": "voltage: for line to earth and neutral to earth, five positive pulses and five negative pulses each at 90°",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        413,
                                        549,
                                        428
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                413,
                                                549,
                                                428
                                            ],
                                            "type": "text",
                                            "content": "and 270° for AC power ports and five positive pulses and five negative surge pulses for DC power ports.",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        428,
                                        549,
                                        444
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                428,
                                                549,
                                                444
                                            ],
                                            "type": "text",
                                            "content": "The test levels were applied on the EUT with a 2Ω generator source impedance for power supply",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        444,
                                        549,
                                        456
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                444,
                                                549,
                                                456
                                            ],
                                            "type": "text",
                                            "content": "Terminals and 40Ω output impedance for interconnection lines. The tests were done at repetition rate 1",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        82,
                                        459,
                                        136,
                                        471
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                459,
                                                136,
                                                471
                                            ],
                                            "type": "text",
                                            "content": "per minute.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        52,
                        486,
                        149,
                        497
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                485,
                                150,
                                499
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        485,
                                        150,
                                        499
                                    ],
                                    "type": "text",
                                    "content": "6.6.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        51,
                        509,
                        384,
                        522
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                508,
                                385,
                                523
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        508,
                                        385,
                                        523
                                    ],
                                    "type": "text",
                                    "content": "Note: The EUT is powered by batteries , and does not apply to this clause.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        533,
                        307,
                        547
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                530,
                                308,
                                549
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        530,
                                        308,
                                        549
                                    ],
                                    "type": "text",
                                    "content": "6.7 Conducted Immunity 0.15 MHz to 80 MHz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        79,
                        558,
                        348,
                        693
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                79,
                                558,
                                348,
                                693
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        79,
                                        558,
                                        348,
                                        693
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                79,
                                                558,
                                                348,
                                                693
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Frequency Range:</td><td>N/A</td></tr><tr><td>Test level:</td><td>N/A</td></tr><tr><td>Modulation:</td><td>N/A</td></tr><tr><td>Dwell Time:</td><td>N/A</td></tr></table>",
                                            "image_path": "4badf70eaf5e9d1f4ff5391e0938413af932de10cf55a7d8b3f18edf6cab213a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        }
                    ],
                    "index": 12
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        39,
                        58,
                        200,
                        71
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                40,
                                57,
                                201,
                                73
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        57,
                                        201,
                                        73
                                    ],
                                    "type": "text",
                                    "content": "6.7.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        73,
                        79,
                        512,
                        229
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                73,
                                79,
                                512,
                                229
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        73,
                                        79,
                                        512,
                                        229
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                73,
                                                79,
                                                512,
                                                229
                                            ],
                                            "type": "image",
                                            "content": "```mermaid\ngraph TD\n    A[\"AE1\"] --> B[\"CDN 1\"]\n    B --> C[\"EUT\"]\n    C --> D[\"CDN 2\"]\n    D --> E[\"AE2\"]\n    F[\"T\"] --> G[\"50 Ω T\"]\n    G --> H[\"0.1 m < L < 0.3 m\"]\n    I[\"T2\"] --> J[\"Signal generator\"]\n    J --> K[\"Test Signal\"]\n    style A fill:#f9f,stroke:#333\n    style B fill:#ccf,stroke:#333\n    style C fill:#cfc,stroke:#333\n    style D fill:#fcc,stroke:#333\n    style E fill:#cff,stroke:#333\n    style F fill:#ffc,stroke:#333\n    style G fill:#cfc,stroke:#333\n    style H fill:#fcc,stroke:#333\n    style I fill:#ffc,stroke:#333\n    style J fill:#cfc,stroke:#333\n    style K fill:#fcc,stroke:#333\n    subgraph \"Grand reference plane\"\n        A\n        B\n        C\n        D\n        E\n        F\n        G\n        H\n    end\n    subgraph \"0.1m supprot\"\n        I\n        J\n        K\n        L\n        M\n        N\n        O\n        P\n        Q\n        R\n        S\n        T\n        U\n        V\n        W\n        X\n        Y\n        Z\n        AA\n        AB\n        AC\n        AD\n        AE\n        AF\n        AG\n        AH\n        AI\n        AJ\n        AK\n        AL\n        AM\n        AN\n        AO\n        AP\n        AQ\n        AR\n        AS\n        AT\n        AU\n        AV\n        AW\n        AX\n        AY\n        AZ\n        BA\n        BB\n        BC\n        BD\n        BE\n        BF\n        BG\n        BH\n        BI\n        BJ\n        BK\n        BL\n        BM\n        BN\n        BO\n        BP\n        BPB\n        BPCC\n        BPCCA\n    end\n```",
                                            "image_path": "d273dd5f26b25ce40d95be65fef82c45f2da315d94cb1e91f791ced90c7f0ed6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2,
                    "sub_type": "flowchart"
                },
                {
                    "bbox": [
                        52,
                        232,
                        530,
                        521
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 3,
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                232,
                                530,
                                274
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        232,
                                        527,
                                        247
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                232,
                                                527,
                                                247
                                            ],
                                            "type": "text",
                                            "content": "1. The EUT was placed on an insulating support of 0.1m height above a ground reference Plane,arranged",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        247,
                                        531,
                                        261
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                247,
                                                531,
                                                261
                                            ],
                                            "type": "text",
                                            "content": "and connected to satisfy its functional requirement. All cables exiting the EUT was supported at a height",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        260,
                                        305,
                                        275
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                260,
                                                305,
                                                275
                                            ],
                                            "type": "text",
                                            "content": "of at least 30 mm above the ground reference plane.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                275,
                                528,
                                315
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        274,
                                        516,
                                        289
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                274,
                                                516,
                                                289
                                            ],
                                            "type": "text",
                                            "content": "2. The coupling and decoupling devices were required, they were located between 0.1m and 0.3m from",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        287,
                                        528,
                                        303
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                287,
                                                528,
                                                303
                                            ],
                                            "type": "text",
                                            "content": "the EUT. This distance was to be measured horizontally from the projection of the EUT on to the ground",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        302,
                                        314,
                                        317
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                302,
                                                314,
                                                317
                                            ],
                                            "type": "text",
                                            "content": "reference plane to the coupling and decoupling device.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                316,
                                528,
                                425
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        316,
                                        517,
                                        329
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                317,
                                                65,
                                                328
                                            ],
                                            "type": "text",
                                            "content": "3.",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                75,
                                                316,
                                                517,
                                                329
                                            ],
                                            "type": "text",
                                            "content": "Each AE, used with clamp injection, shall be placed on an insulating support 0.1m above the ground",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        329,
                                        528,
                                        343
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                329,
                                                528,
                                                343
                                            ],
                                            "type": "text",
                                            "content": "reference plane. A decoupling network shall be installed on each cable between the EUT and AE except",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        343,
                                        512,
                                        357
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                343,
                                                512,
                                                357
                                            ],
                                            "type": "text",
                                            "content": "the cable under test. All cables connected to each AE, other than those being connected to the EUT,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        356,
                                        514,
                                        371
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                356,
                                                514,
                                                371
                                            ],
                                            "type": "text",
                                            "content": "shall be provided with decoupling networks. The decoupling networks connected to each AE (except",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        371,
                                        500,
                                        385
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                371,
                                                500,
                                                385
                                            ],
                                            "type": "text",
                                            "content": "those on cables between the EUT and AE) shall be applied no further than 0.3m from the AE. The",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        69,
                                        384,
                                        519,
                                        400
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                384,
                                                519,
                                                400
                                            ],
                                            "type": "text",
                                            "content": "cable(s) between the AE and the decoupling network (s) or in between the AE and the injection clamp",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        397,
                                        505,
                                        412
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                397,
                                                505,
                                                412
                                            ],
                                            "type": "text",
                                            "content": "shall not be bundled nor wrapped and shall be kept between 30 mm and 50 mm above the ground",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        412,
                                        146,
                                        426
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                412,
                                                146,
                                                426
                                            ],
                                            "type": "text",
                                            "content": "reference plane.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                426,
                                526,
                                507
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        426,
                                        525,
                                        439
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                426,
                                                525,
                                                439
                                            ],
                                            "type": "text",
                                            "content": "4. The frequency range was swept from 150 kHz to 80 MHz, using the signal levels established during the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        439,
                                        500,
                                        454
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                439,
                                                500,
                                                454
                                            ],
                                            "type": "text",
                                            "content": "setting process, and with the disturbance signal 80% amplitude modulated with a 1kHz sine wave,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        454,
                                        524,
                                        469
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                454,
                                                524,
                                                469
                                            ],
                                            "type": "text",
                                            "content": "pausing to adjust the RF signal level or to change coupling devices as necessary. Where the frequency",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        468,
                                        519,
                                        481
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                468,
                                                519,
                                                481
                                            ],
                                            "type": "text",
                                            "content": "was swept incrementally, the step size do not exceed 1% of the preceding frequency value. The dwell",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        481,
                                        525,
                                        496
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                481,
                                                525,
                                                496
                                            ],
                                            "type": "text",
                                            "content": "time of the amplitude modulated carrier at each frequency was not less than the time necessary for the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        494,
                                        362,
                                        509
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                494,
                                                362,
                                                509
                                            ],
                                            "type": "text",
                                            "content": "EUT to be exercised and to respond, and was not less than 0.5 s.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                47,
                                507,
                                475,
                                520
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        47,
                                        506,
                                        475,
                                        521
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                47,
                                                506,
                                                475,
                                                521
                                            ],
                                            "type": "text",
                                            "content": "5. During the test, the EUT was tested with the hand-held parts terminated with artificial hand.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        51,
                        530,
                        151,
                        543
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                529,
                                152,
                                545
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        529,
                                        152,
                                        545
                                    ],
                                    "type": "text",
                                    "content": "6.7.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        554,
                        400,
                        567
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                68,
                                553,
                                401,
                                568
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        553,
                                        401,
                                        568
                                    ],
                                    "type": "text",
                                    "content": "Note: The EUT is powered by batteries , and does not apply to this clause.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        596,
                        248,
                        611
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                593,
                                249,
                                613
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        593,
                                        249,
                                        613
                                    ],
                                    "type": "text",
                                    "content": "6.8 Voltage Dips and Interruptions",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        79,
                        621,
                        361,
                        723
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                79,
                                621,
                                361,
                                723
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        79,
                                        621,
                                        361,
                                        723
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                79,
                                                621,
                                                361,
                                                723
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Test Level:</td><td>N/A</td></tr><tr><td>No. of Dips / Interruptions:</td><td>N/A</td></tr></table>",
                                            "image_path": "c063562f66f99430a55d77f7d5c041db7ce6fb68aa4387acabe6f4d2d818b263.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        }
                    ],
                    "index": 12
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        39,
                        41,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        792,
                        321,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 20 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 20,
            "para_blocks": [
                {
                    "bbox": [
                        39,
                        58,
                        200,
                        71
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                40,
                                57,
                                201,
                                73
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        57,
                                        201,
                                        73
                                    ],
                                    "type": "text",
                                    "content": "6.7.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        73,
                        79,
                        512,
                        229
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                73,
                                79,
                                512,
                                229
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        73,
                                        79,
                                        512,
                                        229
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                73,
                                                79,
                                                512,
                                                229
                                            ],
                                            "type": "image",
                                            "content": "```mermaid\ngraph TD\n    A[\"AE1\"] --> B[\"CDN 1\"]\n    B --> C[\"EUT\"]\n    C --> D[\"CDN 2\"]\n    D --> E[\"AE2\"]\n    F[\"T\"] --> G[\"50 Ω T\"]\n    G --> H[\"0.1 m < L < 0.3 m\"]\n    I[\"T2\"] --> J[\"Signal generator\"]\n    J --> K[\"Test Signal\"]\n    style A fill:#f9f,stroke:#333\n    style B fill:#ccf,stroke:#333\n    style C fill:#cfc,stroke:#333\n    style D fill:#fcc,stroke:#333\n    style E fill:#cff,stroke:#333\n    style F fill:#ffc,stroke:#333\n    style G fill:#cfc,stroke:#333\n    style H fill:#fcc,stroke:#333\n    style I fill:#ffc,stroke:#333\n    style J fill:#cfc,stroke:#333\n    style K fill:#fcc,stroke:#333\n    subgraph \"Grand reference plane\"\n        A\n        B\n        C\n        D\n        E\n        F\n        G\n        H\n    end\n    subgraph \"0.1m supprot\"\n        I\n        J\n        K\n        L\n        M\n        N\n        O\n        P\n        Q\n        R\n        S\n        T\n        U\n        V\n        W\n        X\n        Y\n        Z\n        AA\n        AB\n        AC\n        AD\n        AE\n        AF\n        AG\n        AH\n        AI\n        AJ\n        AK\n        AL\n        AM\n        AN\n        AO\n        AP\n        AQ\n        AR\n        AS\n        AT\n        AU\n        AV\n        AW\n        AX\n        AY\n        AZ\n        BA\n        BB\n        BC\n        BD\n        BE\n        BF\n        BG\n        BH\n        BI\n        BJ\n        BK\n        BL\n        BM\n        BN\n        BO\n        BP\n        BPB\n        BPCC\n        BPCCA\n    end\n```",
                                            "image_path": "d273dd5f26b25ce40d95be65fef82c45f2da315d94cb1e91f791ced90c7f0ed6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2,
                    "sub_type": "flowchart"
                },
                {
                    "bbox": [
                        52,
                        232,
                        530,
                        521
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 3,
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                232,
                                530,
                                274
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        232,
                                        527,
                                        247
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                232,
                                                527,
                                                247
                                            ],
                                            "type": "text",
                                            "content": "1. The EUT was placed on an insulating support of 0.1m height above a ground reference Plane,arranged",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        247,
                                        531,
                                        261
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                247,
                                                531,
                                                261
                                            ],
                                            "type": "text",
                                            "content": "and connected to satisfy its functional requirement. All cables exiting the EUT was supported at a height",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        260,
                                        305,
                                        275
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                260,
                                                305,
                                                275
                                            ],
                                            "type": "text",
                                            "content": "of at least 30 mm above the ground reference plane.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                275,
                                528,
                                315
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        274,
                                        516,
                                        289
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                274,
                                                516,
                                                289
                                            ],
                                            "type": "text",
                                            "content": "2. The coupling and decoupling devices were required, they were located between 0.1m and 0.3m from",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        287,
                                        528,
                                        303
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                287,
                                                528,
                                                303
                                            ],
                                            "type": "text",
                                            "content": "the EUT. This distance was to be measured horizontally from the projection of the EUT on to the ground",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        302,
                                        314,
                                        317
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                302,
                                                314,
                                                317
                                            ],
                                            "type": "text",
                                            "content": "reference plane to the coupling and decoupling device.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                316,
                                528,
                                425
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        316,
                                        517,
                                        329
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                317,
                                                65,
                                                328
                                            ],
                                            "type": "text",
                                            "content": "3.",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                75,
                                                316,
                                                517,
                                                329
                                            ],
                                            "type": "text",
                                            "content": "Each AE, used with clamp injection, shall be placed on an insulating support 0.1m above the ground",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        329,
                                        528,
                                        343
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                329,
                                                528,
                                                343
                                            ],
                                            "type": "text",
                                            "content": "reference plane. A decoupling network shall be installed on each cable between the EUT and AE except",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        343,
                                        512,
                                        357
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                343,
                                                512,
                                                357
                                            ],
                                            "type": "text",
                                            "content": "the cable under test. All cables connected to each AE, other than those being connected to the EUT,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        356,
                                        514,
                                        371
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                356,
                                                514,
                                                371
                                            ],
                                            "type": "text",
                                            "content": "shall be provided with decoupling networks. The decoupling networks connected to each AE (except",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        371,
                                        500,
                                        385
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                371,
                                                500,
                                                385
                                            ],
                                            "type": "text",
                                            "content": "those on cables between the EUT and AE) shall be applied no further than 0.3m from the AE. The",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        69,
                                        384,
                                        519,
                                        400
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                384,
                                                519,
                                                400
                                            ],
                                            "type": "text",
                                            "content": "cable(s) between the AE and the decoupling network (s) or in between the AE and the injection clamp",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        397,
                                        505,
                                        412
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                397,
                                                505,
                                                412
                                            ],
                                            "type": "text",
                                            "content": "shall not be bundled nor wrapped and shall be kept between 30 mm and 50 mm above the ground",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        412,
                                        146,
                                        426
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                412,
                                                146,
                                                426
                                            ],
                                            "type": "text",
                                            "content": "reference plane.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                426,
                                526,
                                507
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        426,
                                        525,
                                        439
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                426,
                                                525,
                                                439
                                            ],
                                            "type": "text",
                                            "content": "4. The frequency range was swept from 150 kHz to 80 MHz, using the signal levels established during the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        439,
                                        500,
                                        454
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                439,
                                                500,
                                                454
                                            ],
                                            "type": "text",
                                            "content": "setting process, and with the disturbance signal 80% amplitude modulated with a 1kHz sine wave,",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        454,
                                        524,
                                        469
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                454,
                                                524,
                                                469
                                            ],
                                            "type": "text",
                                            "content": "pausing to adjust the RF signal level or to change coupling devices as necessary. Where the frequency",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        468,
                                        519,
                                        481
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                468,
                                                519,
                                                481
                                            ],
                                            "type": "text",
                                            "content": "was swept incrementally, the step size do not exceed 1% of the preceding frequency value. The dwell",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        481,
                                        525,
                                        496
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                481,
                                                525,
                                                496
                                            ],
                                            "type": "text",
