                                            "content": "time of the amplitude modulated carrier at each frequency was not less than the time necessary for the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        70,
                                        494,
                                        362,
                                        509
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                494,
                                                362,
                                                509
                                            ],
                                            "type": "text",
                                            "content": "EUT to be exercised and to respond, and was not less than 0.5 s.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                47,
                                507,
                                475,
                                520
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        47,
                                        506,
                                        475,
                                        521
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                47,
                                                506,
                                                475,
                                                521
                                            ],
                                            "type": "text",
                                            "content": "5. During the test, the EUT was tested with the hand-held parts terminated with artificial hand.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        51,
                        530,
                        151,
                        543
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                529,
                                152,
                                545
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        529,
                                        152,
                                        545
                                    ],
                                    "type": "text",
                                    "content": "6.7.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        554,
                        400,
                        567
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                68,
                                553,
                                401,
                                568
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        553,
                                        401,
                                        568
                                    ],
                                    "type": "text",
                                    "content": "Note: The EUT is powered by batteries , and does not apply to this clause.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        596,
                        248,
                        611
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                593,
                                249,
                                613
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        593,
                                        249,
                                        613
                                    ],
                                    "type": "text",
                                    "content": "6.8 Voltage Dips and Interruptions",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        79,
                        621,
                        361,
                        723
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                79,
                                621,
                                361,
                                723
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        79,
                                        621,
                                        361,
                                        723
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                79,
                                                621,
                                                361,
                                                723
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Test Level:</td><td>N/A</td></tr><tr><td>No. of Dips / Interruptions:</td><td>N/A</td></tr></table>",
                                            "image_path": "c063562f66f99430a55d77f7d5c041db7ce6fb68aa4387acabe6f4d2d818b263.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        }
                    ],
                    "index": 12
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        72,
                        101,
                        510,
                        260
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                72,
                                101,
                                510,
                                260
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        72,
                                        101,
                                        510,
                                        260
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                72,
                                                101,
                                                510,
                                                260
                                            ],
                                            "type": "image",
                                            "content": "```mermaid\ngraph TD\n    A[\"AE1\"] --> B[\"CDN 1\"]\n    B --> C[\"EUT\"]\n    C --> D[\"CDN 2\"]\n    D --> E[\"AE2\"]\n    F[\"50 Ω T\"] --> B\n    G[\"0.1 m < L < 0.3 m\"] --> C\n    H[\"T2\"] --> D\n    I[\"Signal generator\"] --> J[\"Test Signal\"]\n    K[\"Grand reference plane\"] --> L[\"0.1m supprot\"]\n    M[\"50 mm > k > 30 mm\"] --> L\n    style A fill:#f9f,stroke:#333\n    style B fill:#ccf,stroke:#333\n    style C fill:#cfc,stroke:#333\n    style D fill:#fcc,stroke:#333\n    style E fill:#cff,stroke:#333\n    style F fill:#ffc,stroke:#333\n    style G fill:#ffc,stroke:#333\n    style H fill:#ffc,stroke:#333\n    style I fill:#ffc,stroke:#333\n    style J fill:#ffc,stroke:#333\n    style K fill:#ffc,stroke:#333\n    style L fill:#ffc,stroke:#333\n```",
                                            "image_path": "4667528c411b0617a21b902d56a8476a1c15c6ad0c2e00a617cfcf08ea3addb0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2,
                    "sub_type": "flowchart"
                },
                {
                    "bbox": [
                        51,
                        267,
                        546,
                        394
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 3,
                    "blocks": [
                        {
                            "bbox": [
                                51,
                                267,
                                545,
                                311
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        266,
                                        546,
                                        282
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                266,
                                                546,
                                                282
                                            ],
                                            "type": "text",
                                            "content": "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        282,
                                        546,
                                        297
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                282,
                                                546,
                                                297
                                            ],
                                            "type": "text",
                                            "content": "the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment, the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        72,
                                        299,
                                        358,
                                        312
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                72,
                                                299,
                                                358,
                                                312
                                            ],
                                            "type": "text",
                                            "content": "EUT was placed on a 0.1m high wooden support above the GRP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                315,
                                544,
                                343
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        315,
                                        546,
                                        330
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                315,
                                                546,
                                                330
                                            ],
                                            "type": "text",
                                            "content": "2. The test was performed with the EUT connected to the test generator with the shortest power supply cable",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        330,
                                        243,
                                        344
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                330,
                                                243,
                                                344
                                            ],
                                            "type": "text",
                                            "content": "as specified by the EUT manufacturer.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                49,
                                348,
                                544,
                                376
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        48,
                                        346,
                                        546,
                                        362
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                48,
                                                346,
                                                546,
                                                362
                                            ],
                                            "type": "text",
                                            "content": "3. The EUT was tested for each selected combination of test level and duration with a sequence of three",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        73,
                                        363,
                                        509,
                                        376
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                73,
                                                363,
                                                509,
                                                376
                                            ],
                                            "type": "text",
                                            "content": "dips/interruptions with intervals of 10 s minimum. Each representative mode of operation was tested.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                49,
                                380,
                                429,
                                394
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        379,
                                        429,
                                        394
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                379,
                                                429,
                                                394
                                            ],
                                            "type": "text",
                                            "content": "4. For EUT with more than one power cord, each power cord was tested individually.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        39,
                        407,
                        136,
                        419
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                407,
                                136,
                                422
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        407,
                                        136,
                                        422
                                    ],
                                    "type": "text",
                                    "content": "6.8.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        51,
                        431,
                        383,
                        444
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                430,
                                386,
                                445
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        430,
                                        386,
                                        445
                                    ],
                                    "type": "text",
                                    "content": "Note: The EUT is powered by batteries , and does not apply to this clause.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        455,
                        317,
                        470
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                454,
                                317,
                                471
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        454,
                                        317,
                                        471
                                    ],
                                    "type": "text",
                                    "content": "6.9 Power Frequency Magnetic Field Immunity",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        79,
                        481,
                        348,
                        493
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                480,
                                346,
                                494
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        481,
                                        166,
                                        494
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        480,
                                        346,
                                        493
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        496,
                        232,
                        508
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                496,
                                233,
                                509
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        496,
                                        142,
                                        508
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        496,
                                        233,
                                        509
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        513,
                        230,
                        524
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                512,
                                231,
                                526
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        512,
                                        130,
                                        526
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        208,
                                        512,
                                        231,
                                        526
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        528,
                        229,
                        541
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                529,
                                230,
                                542
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        529,
                                        230,
                                        542
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        545,
                        230,
                        558
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                544,
                                233,
                                561
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        544,
                                        148,
                                        561
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        544,
                                        233,
                                        559
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        562,
                        230,
                        575
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                560,
                                233,
                                576
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        560,
                                        154,
                                        576
                                    ],
                                    "type": "text",
                                    "content": "Field frequency:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        560,
                                        233,
                                        576
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        578,
                        230,
                        590
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 17,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                577,
                                233,
                                592
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        578,
                                        160,
                                        591
                                    ],
                                    "type": "text",
                                    "content": "Face under Test:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        577,
                                        233,
                                        592
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        594,
                        230,
                        606
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 18,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                593,
                                233,
                                608
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        594,
                                        130,
                                        607
                                    ],
                                    "type": "text",
                                    "content": "Test level:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        593,
                                        233,
                                        608
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        622,
                        198,
                        635
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 19,
                    "lines": [
                        {
                            "bbox": [
                                40,
                                621,
                                198,
                                636
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        621,
                                        198,
                                        636
                                    ],
                                    "type": "text",
                                    "content": "6.9.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        84,
                        651,
                        452,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                84,
                                651,
                                452,
                                782
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        84,
                                        651,
                                        452,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                84,
                                                651,
                                                452,
                                                782
                                            ],
                                            "type": "image",
                                            "content": "Twisted\ncable length\nmaximum 2 m\nG\nEUT\nH",
                                            "image_path": "67e0847112efd32d67ae3cc514607b4a68771352b5b68804ceedaf02d49e08a6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 20
                        }
                    ],
                    "index": 20,
                    "sub_type": "text_image"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        39,
                        41,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        39,
                        58,
                        200,
                        71
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                58,
                                201,
                                73
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        58,
                                        201,
                                        73
                                    ],
                                    "type": "text",
                                    "content": "6.8.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        792,
                        321,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 21,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 21 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 21,
            "para_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        72,
                        101,
                        510,
                        260
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                72,
                                101,
                                510,
                                260
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        72,
                                        101,
                                        510,
                                        260
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                72,
                                                101,
                                                510,
                                                260
                                            ],
                                            "type": "image",
                                            "content": "```mermaid\ngraph TD\n    A[\"AE1\"] --> B[\"CDN 1\"]\n    B --> C[\"EUT\"]\n    C --> D[\"CDN 2\"]\n    D --> E[\"AE2\"]\n    F[\"50 Ω T\"] --> B\n    G[\"0.1 m < L < 0.3 m\"] --> C\n    H[\"T2\"] --> D\n    I[\"Signal generator\"] --> J[\"Test Signal\"]\n    K[\"Grand reference plane\"] --> L[\"0.1m supprot\"]\n    M[\"50 mm > k > 30 mm\"] --> L\n    style A fill:#f9f,stroke:#333\n    style B fill:#ccf,stroke:#333\n    style C fill:#cfc,stroke:#333\n    style D fill:#fcc,stroke:#333\n    style E fill:#cff,stroke:#333\n    style F fill:#ffc,stroke:#333\n    style G fill:#ffc,stroke:#333\n    style H fill:#ffc,stroke:#333\n    style I fill:#ffc,stroke:#333\n    style J fill:#ffc,stroke:#333\n    style K fill:#ffc,stroke:#333\n    style L fill:#ffc,stroke:#333\n```",
                                            "image_path": "4667528c411b0617a21b902d56a8476a1c15c6ad0c2e00a617cfcf08ea3addb0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2,
                    "sub_type": "flowchart"
                },
                {
                    "bbox": [
                        51,
                        267,
                        546,
                        394
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 3,
                    "blocks": [
                        {
                            "bbox": [
                                51,
                                267,
                                545,
                                311
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        51,
                                        266,
                                        546,
                                        282
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                51,
                                                266,
                                                546,
                                                282
                                            ],
                                            "type": "text",
                                            "content": "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        282,
                                        546,
                                        297
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                282,
                                                546,
                                                297
                                            ],
                                            "type": "text",
                                            "content": "the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment, the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        72,
                                        299,
                                        358,
                                        312
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                72,
                                                299,
                                                358,
                                                312
                                            ],
                                            "type": "text",
                                            "content": "EUT was placed on a 0.1m high wooden support above the GRP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                51,
                                315,
                                544,
                                343
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        315,
                                        546,
                                        330
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                315,
                                                546,
                                                330
                                            ],
                                            "type": "text",
                                            "content": "2. The test was performed with the EUT connected to the test generator with the shortest power supply cable",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        71,
                                        330,
                                        243,
                                        344
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                71,
                                                330,
                                                243,
                                                344
                                            ],
                                            "type": "text",
                                            "content": "as specified by the EUT manufacturer.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                49,
                                348,
                                544,
                                376
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        48,
                                        346,
                                        546,
                                        362
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                48,
                                                346,
                                                546,
                                                362
                                            ],
                                            "type": "text",
                                            "content": "3. The EUT was tested for each selected combination of test level and duration with a sequence of three",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        73,
                                        363,
                                        509,
                                        376
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                73,
                                                363,
                                                509,
                                                376
                                            ],
                                            "type": "text",
                                            "content": "dips/interruptions with intervals of 10 s minimum. Each representative mode of operation was tested.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                49,
                                380,
                                429,
                                394
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        379,
                                        429,
                                        394
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                379,
                                                429,
                                                394
                                            ],
                                            "type": "text",
                                            "content": "4. For EUT with more than one power cord, each power cord was tested individually.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        39,
                        407,
                        136,
                        419
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                407,
                                136,
                                422
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        407,
                                        136,
                                        422
                                    ],
                                    "type": "text",
                                    "content": "6.8.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        51,
                        431,
                        383,
                        444
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                430,
                                386,
                                445
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        430,
                                        386,
                                        445
                                    ],
                                    "type": "text",
                                    "content": "Note: The EUT is powered by batteries , and does not apply to this clause.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        455,
                        317,
                        470
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                454,
                                317,
                                471
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        454,
                                        317,
                                        471
                                    ],
                                    "type": "text",
                                    "content": "6.9 Power Frequency Magnetic Field Immunity",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        79,
                        481,
                        348,
                        493
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                81,
                                480,
                                346,
                                494
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        481,
                                        166,
                                        494
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        480,
                                        346,
                                        493
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        496,
                        232,
                        508
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                496,
                                233,
                                509
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        496,
                                        142,
                                        508
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        496,
                                        233,
                                        509
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        513,
                        230,
                        524
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                512,
                                231,
                                526
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        512,
                                        130,
                                        526
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        208,
                                        512,
                                        231,
                                        526
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        528,
                        229,
                        541
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                82,
                                529,
                                230,
                                542
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        529,
                                        230,
                                        542
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        545,
                        230,
                        558
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                79,
                                544,
                                233,
                                561
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        544,
                                        148,
                                        561
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        544,
                                        233,
                                        559
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        562,
                        230,
                        575
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                560,
                                233,
                                576
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        560,
                                        154,
                                        576
                                    ],
                                    "type": "text",
                                    "content": "Field frequency:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        560,
                                        233,
                                        576
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        578,
                        230,
                        590
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 17,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                577,
                                233,
                                592
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        578,
                                        160,
                                        591
                                    ],
                                    "type": "text",
                                    "content": "Face under Test:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        577,
                                        233,
                                        592
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        80,
                        594,
                        230,
                        606
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 18,
                    "lines": [
                        {
                            "bbox": [
                                80,
                                593,
                                233,
                                608
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        594,
                                        130,
                                        607
                                    ],
                                    "type": "text",
                                    "content": "Test level:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        593,
                                        233,
                                        608
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        39,
                        622,
                        198,
                        635
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 19,
                    "lines": [
                        {
                            "bbox": [
                                40,
                                621,
                                198,
                                636
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        621,
                                        198,
                                        636
                                    ],
                                    "type": "text",
                                    "content": "6.9.1 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        84,
                        651,
                        452,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                84,
                                651,
                                452,
                                782
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        84,
                                        651,
                                        452,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                84,
                                                651,
                                                452,
                                                782
                                            ],
                                            "type": "image",
                                            "content": "Twisted\ncable length\nmaximum 2 m\nG\nEUT\nH",
                                            "image_path": "67e0847112efd32d67ae3cc514607b4a68771352b5b68804ceedaf02d49e08a6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 20
                        }
                    ],
                    "index": 20,
                    "sub_type": "text_image"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        40,
                        41,
                        202,
                        53
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        61,
                        58,
                        546,
                        267
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 5,
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                58,
                                546,
                                104
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        58,
                                        546,
                                        73
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                58,
                                                546,
                                                73
                                            ],
                                            "type": "text",
                                            "content": "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        73,
                                        546,
                                        89
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                73,
                                                546,
                                                89
                                            ],
                                            "type": "text",
                                            "content": "and the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        90,
                                        441,
                                        103
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                90,
                                                441,
                                                103
                                            ],
                                            "type": "text",
                                            "content": "equipment, the EUT was placed on a 0.1m high wooden support above the GRP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                108,
                                546,
                                184
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        106,
                                        546,
                                        123
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                106,
                                                546,
                                                123
                                            ],
                                            "type": "text",
                                            "content": "2. The EUT was configured and connected to satisfy its functional requirements. The power supply, input",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        123,
                                        545,
                                        137
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                123,
                                                545,
                                                137
                                            ],
                                            "type": "text",
                                            "content": "and output circuits was connected to the sources of power supply, control and signal. The cables",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        138,
                                        545,
                                        154
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                138,
                                                545,
                                                154
                                            ],
                                            "type": "text",
                                            "content": "supplied or recommended by the equipment manufacturer were used. In absence of any",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        154,
                                        546,
                                        169
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                154,
                                                546,
                                                169
                                            ],
                                            "type": "text",
                                            "content": "recommendation, unshielded cables were adopted, of a type appropriate for the signals involved. All",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        84,
                                        169,
                                        368,
                                        184
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                84,
                                                169,
                                                368,
                                                184
                                            ],
                                            "type": "text",
                                            "content": "cables were exposed to the magnetic field for 1m of their length.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                189,
                                542,
                                218
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        188,
                                        543,
                                        203
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                188,
                                                543,
                                                203
                                            ],
                                            "type": "text",
                                            "content": "3. The EUT was subjected to the test magnetic field by using the induction coil of standard dimensions",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        84,
                                        204,
                                        245,
                                        219
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                84,
                                                204,
                                                245,
                                                219
                                            ],
                                            "type": "text",
                                            "content": "(1m×1m) by the immersion method.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                222,
                                546,
                                267
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        222,
                                        546,
                                        238
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                222,
                                                270,
                                                238
                                            ],
                                            "type": "text",
                                            "content": "4. The induction coil was then be rotated by",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                270,
                                                222,
                                                287,
                                                235
                                            ],
                                            "type": "inline_equation",
                                            "content": "9 0 ^ { 0 }",
                                            "score": 0.6412
                                        },
                                        {
                                            "bbox": [
                                                287,
                                                222,
                                                546,
                                                238
                                            ],
                                            "type": "text",
                                            "content": "in order to expose the EUT to the test field with different",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        237,
                                        546,
                                        254
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                237,
                                                546,
                                                254
                                            ],
                                            "type": "text",
                                            "content": "orientations. For floor-standing equipment the test was repeated by moving and shifting the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        253,
                                        480,
                                        268
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                253,
                                                480,
                                                268
                                            ],
                                            "type": "text",
                                            "content": "induction coils, in order to test the whole volume of the EUT for each orthogonal direction.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        39,
                        281,
                        133,
                        293
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                40,
                                280,
                                133,
                                295
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        280,
                                        133,
                                        295
                                    ],
                                    "type": "text",
                                    "content": "6.9.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        71,
                        304,
                        547,
                        328
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                72,
                                302,
                                547,
                                319
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        302,
                                        547,
                                        319
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020/EN 60601-1-2:2015+A1:2021 Table 4 Remark d Applies only to ME",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                314,
                                446,
                                331
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        314,
                                        446,
                                        331
                                    ],
                                    "type": "text",
                                    "content": "EQUIPMENT and ME SYSTEMS with magnetically sensitive components or circuitry.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        328,
                        547,
                        351
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                326,
                                547,
                                341
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        326,
                                        547,
                                        341
                                    ],
                                    "type": "text",
                                    "content": "The EUT does not contain magnetic sensing components or circuits (see Annex statement) and exempt from",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                72,
                                338,
                                113,
                                352
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        338,
                                        113,
                                        352
                                    ],
                                    "type": "text",
                                    "content": "this test",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        40,
                        366,
                        207,
                        380
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                364,
                                207,
                                382
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        364,
                                        207,
                                        382
                                    ],
                                    "type": "text",
                                    "content": "7 Identifiers, tags, and files",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        397,
                        522,
                        449
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                397,
                                522,
                                449
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        397,
                                        522,
                                        449
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                397,
                                                522,
                                                449
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "559d45daeb8c5ccfd0962d862b9669dfd146f624e98ef53b56b971f4212c94d5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 10
                        }
                    ],
                    "index": 10
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        470,
                        522,
                        722
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                470,
                                522,
                                722
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        470,
                                        522,
                                        722
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                470,
                                                522,
                                                722
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4</td><td colspan=\"3\">GENERAL REQUIREMENTS</td></tr><tr><td>4.1</td><td>risks resulting from reasonably foreseeable electromagnetic disturbances taken into account in the risk management process.</td><td>RMF Reference Document: PT9L-FXPJ01 V1.0</td><td>P</td></tr><tr><td>4.2</td><td>Non-me equipment used in an me system</td><td></td><td>N/A</td></tr><tr><td></td><td>Check 16.1 of general standard, checked by inspection of therisk management file and objective evidence of compliance with the respective emc standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr><tr><td></td><td>non-me equipment used in an me system complies with iec andiso emc standards applicable to that equipment, checked by inspection of the risk management file and objective evidenceof compliance with the respective emc standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr></table>",
                                            "image_path": "8b9b8c356e63c405defd8045d34757146fbe092ec0e5889098a412ae72c9a849.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 11
                        }
                    ],
                    "index": 11
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        266,
                        793,
                        321,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                805
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        805
                                    ],
                                    "type": "text",
                                    "content": "page 22 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 22,
            "para_blocks": [
                {
                    "bbox": [
                        40,
                        41,
                        202,
                        53
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        61,
                        58,
                        546,
                        267
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 5,
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                58,
                                546,
                                104
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        58,
                                        546,
                                        73
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                58,
                                                546,
                                                73
                                            ],
                                            "type": "text",
                                            "content": "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        73,
                                        546,
                                        89
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                73,
                                                546,
                                                89
                                            ],
                                            "type": "text",
                                            "content": "and the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        90,
                                        441,
                                        103
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                90,
                                                441,
                                                103
                                            ],
                                            "type": "text",
                                            "content": "equipment, the EUT was placed on a 0.1m high wooden support above the GRP.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                108,
                                546,
                                184
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        106,
                                        546,
                                        123
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                106,
                                                546,
                                                123
                                            ],
                                            "type": "text",
                                            "content": "2. The EUT was configured and connected to satisfy its functional requirements. The power supply, input",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        123,
                                        545,
                                        137
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                123,
                                                545,
                                                137
                                            ],
                                            "type": "text",
                                            "content": "and output circuits was connected to the sources of power supply, control and signal. The cables",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        138,
                                        545,
                                        154
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                138,
                                                545,
                                                154
                                            ],
                                            "type": "text",
                                            "content": "supplied or recommended by the equipment manufacturer were used. In absence of any",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        154,
                                        546,
                                        169
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                154,
                                                546,
                                                169
                                            ],
                                            "type": "text",
                                            "content": "recommendation, unshielded cables were adopted, of a type appropriate for the signals involved. All",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        84,
                                        169,
                                        368,
                                        184
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                84,
                                                169,
                                                368,
                                                184
                                            ],
                                            "type": "text",
                                            "content": "cables were exposed to the magnetic field for 1m of their length.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                189,
                                542,
                                218
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        188,
                                        543,
                                        203
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                188,
                                                543,
                                                203
                                            ],
                                            "type": "text",
                                            "content": "3. The EUT was subjected to the test magnetic field by using the induction coil of standard dimensions",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        84,
                                        204,
                                        245,
                                        219
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                84,
                                                204,
                                                245,
                                                219
                                            ],
                                            "type": "text",
                                            "content": "(1m×1m) by the immersion method.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                61,
                                222,
                                546,
                                267
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        222,
                                        546,
                                        238
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                222,
                                                270,
                                                238
                                            ],
                                            "type": "text",
                                            "content": "4. The induction coil was then be rotated by",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                270,
                                                222,
                                                287,
                                                235
                                            ],
                                            "type": "inline_equation",
                                            "content": "9 0 ^ { 0 }",
                                            "score": 0.6412
                                        },
                                        {
                                            "bbox": [
                                                287,
                                                222,
                                                546,
                                                238
                                            ],
                                            "type": "text",
                                            "content": "in order to expose the EUT to the test field with different",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        237,
                                        546,
                                        254
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                237,
                                                546,
                                                254
                                            ],
                                            "type": "text",
                                            "content": "orientations. For floor-standing equipment the test was repeated by moving and shifting the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        253,
                                        480,
                                        268
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                253,
                                                480,
                                                268
                                            ],
                                            "type": "text",
                                            "content": "induction coils, in order to test the whole volume of the EUT for each orthogonal direction.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        39,
                        281,
                        133,
                        293
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                40,
                                280,
                                133,
                                295
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        280,
                                        133,
                                        295
                                    ],
                                    "type": "text",
                                    "content": "6.9.2 Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        71,
                        304,
                        547,
                        328
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                72,
                                302,
                                547,
                                319
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        302,
                                        547,
                                        319
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020/EN 60601-1-2:2015+A1:2021 Table 4 Remark d Applies only to ME",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                314,
                                446,
                                331
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        314,
                                        446,
                                        331
                                    ],
                                    "type": "text",
                                    "content": "EQUIPMENT and ME SYSTEMS with magnetically sensitive components or circuitry.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        71,
                        328,
                        547,
                        351
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                326,
                                547,
                                341
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        326,
                                        547,
                                        341
                                    ],
                                    "type": "text",
                                    "content": "The EUT does not contain magnetic sensing components or circuits (see Annex statement) and exempt from",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                72,
                                338,
                                113,
                                352
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        338,
                                        113,
                                        352
                                    ],
                                    "type": "text",
                                    "content": "this test",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        40,
                        366,
                        207,
                        380
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                364,
                                207,
                                382
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        364,
                                        207,
                                        382
                                    ],
                                    "type": "text",
                                    "content": "7 Identifiers, tags, and files",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        397,
                        522,
                        449
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                397,
                                522,
                                449
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        397,
                                        522,
                                        449
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                397,
                                                522,
                                                449
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "559d45daeb8c5ccfd0962d862b9669dfd146f624e98ef53b56b971f4212c94d5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 10
                        }
                    ],
                    "index": 10
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        470,
                        522,
                        722
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                470,
                                522,
                                722
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        470,
                                        522,
                                        722
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                470,
                                                522,
                                                722
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4</td><td colspan=\"3\">GENERAL REQUIREMENTS</td></tr><tr><td>4.1</td><td>risks resulting from reasonably foreseeable electromagnetic disturbances taken into account in the risk management process.</td><td>RMF Reference Document: PT9L-FXPJ01 V1.0</td><td>P</td></tr><tr><td>4.2</td><td>Non-me equipment used in an me system</td><td></td><td>N/A</td></tr><tr><td></td><td>Check 16.1 of general standard, checked by inspection of therisk management file and objective evidence of compliance with the respective emc standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr><tr><td></td><td>non-me equipment used in an me system complies with iec andiso emc standards applicable to that equipment, checked by inspection of the risk management file and objective evidenceof compliance with the respective emc standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "8b9b8c356e63c405defd8045d34757146fbe092ec0e5889098a412ae72c9a849.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 11
                        }
                    ],
                    "index": 11
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        35,
                        58,
                        520,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                58,
                                520,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        58,
                                        520,
                                        107
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                58,
                                                520,
                                                107
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "9e413a10d60d60db5585b9c5f0883d50b0790fff4dc24875ca13900347f17154.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        131,
                        520,
                        767
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                131,
                                520,
                                767
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        131,
                                        520,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                131,
                                                520,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>non- me equipment used in an me system for which the intendedem environment could result in the loss of basic safety oressential performance of the me system due to the non-me equipment tested according to the requirements of this collateral standard, checked by inspection of the RISKmanagement file and objective evidence of compliance with the respective EMC standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr><tr><td>4.3.1</td><td>Configurations</td><td></td><td>P</td></tr><tr><td></td><td>me equipment and me systems tested in representative configurations, consistent with intended use, that are most likely to result in unacceptable risk as determined by themanufacturer (This was determined using risk analysis, experience, engineering analysis, or pretesting). Compliance checked by inspection of the test report and the risk management file.</td><td>See Chapter 5.3 and RMF Reference Document: PT9L-FXPJ01 V1.0</td><td>P</td></tr><tr><td>4.3.3</td><td>Power input and frequencies</td><td>See Chapter 5.2 for reference</td><td>P</td></tr><tr><td>5</td><td colspan=\"3\">IDENTIFICATION, MARKING AND DOCUMENTS</td></tr><tr><td>5.1</td><td colspan=\"2\">Additional requirements for marking on the outside of me equipment and me systemsspecified for use only in a shielded location special environment</td><td>N/A</td></tr><tr><td></td><td>me equipment and me systems specified for use only in a shielded location special environment labelled with a clearly legible warning that they should be used only in the specified type of shielded location</td><td>The EUT does not specified for use only in a shielded location special environment</td><td>N/A</td></tr><tr><td>5.2</td><td colspan=\"3\">ACCOMPANYING DOCUMENTS</td></tr><tr><td>5.2.1</td><td colspan=\"3\">Instructions for use</td></tr><tr><td>5.2.1.1</td><td colspan=\"3\">General</td></tr><tr><td>a)</td><td>A statement of the environments for which the me equipment orme system is suitable. Relevant exclusions determined byrisk analysis, are listed.</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>b)</td><td>The essential performance of me equipment and a description of what the operator can expect if the essential performanceis lost or degraded due to EM disturbances.</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>c)</td><td>A warning regarding stacking and location close to otherequipment</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr></table>",
                                            "image_path": "1b81e8a750839293bda2db84d4257d8cb910eaff863520e1a508cfa67c589c29.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        41,
                        42,
                        201,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        266,
                        793,
                        320,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                265,
                                793,
                                321,
                                803
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        265,
                                        793,
                                        321,
                                        803
                                    ],
                                    "type": "text",
                                    "content": "page 23 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 23,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        35,
                        58,
                        520,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                58,
                                520,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "lines_deleted": true
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        131,
                        520,
                        767
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                131,
                                520,
                                767
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        131,
                                        520,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                131,
                                                520,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>non- me equipment used in an me system for which the intendedem environment could result in the loss of basic safety oressential performance of the me system due to the non-me equipment tested according to the requirements of this collateral standard, checked by inspection of the RISKmanagement file and objective evidence of compliance with the respective EMC standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr><tr><td>4.3.1</td><td>Configurations</td><td></td><td>P</td></tr><tr><td></td><td>me equipment and me systems tested in representative configurations, consistent with intended use, that are most likely to result in unacceptable risk as determined by themanufacturer (This was determined using risk analysis, experience, engineering analysis, or pretesting). Compliance checked by inspection of the test report and the risk management file.</td><td>See Chapter 5.3 and RMF Reference Document: PT9L-FXPJ01 V1.0</td><td>P</td></tr><tr><td>4.3.3</td><td>Power input and frequencies</td><td>See Chapter 5.2 for reference</td><td>P</td></tr><tr><td>5</td><td colspan=\"3\">IDENTIFICATION, MARKING AND DOCUMENTS</td></tr><tr><td>5.1</td><td colspan=\"2\">Additional requirements for marking on the outside of me equipment and me systemsspecified for use only in a shielded location special environment</td><td>N/A</td></tr><tr><td></td><td>me equipment and me systems specified for use only in a shielded location special environment labelled with a clearly legible warning that they should be used only in the specified type of shielded location</td><td>The EUT does not specified for use only in a shielded location special environment</td><td>N/A</td></tr><tr><td>5.2</td><td colspan=\"3\">ACCOMPANYING DOCUMENTS</td></tr><tr><td>5.2.1</td><td colspan=\"3\">Instructions for use</td></tr><tr><td>5.2.1.1</td><td colspan=\"3\">General</td></tr><tr><td>a)</td><td>A statement of the environments for which the me equipment orme system is suitable. Relevant exclusions determined byrisk analysis, are listed.</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>b)</td><td>The essential performance of me equipment and a description of what the operator can expect if the essential performanceis lost or degraded due to EM disturbances.</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>c)</td><td>A warning regarding stacking and location close to otherequipment</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "1b81e8a750839293bda2db84d4257d8cb910eaff863520e1a508cfa67c589c29.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        35,
                        58,
                        520,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                58,
                                520,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        58,
                                        520,
                                        107
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                58,
                                                520,
                                                107
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "3ecbbdba51dcc49e068cc27ea388cbf30fdc34a4a2e71489e548e36dc9b60357.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        131,
                        520,
                        702
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                131,
                                520,
                                702
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        131,
                                        520,
                                        702
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                131,
                                                520,
                                                702
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>d)</td><td>List of cables, transducers and accessories</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>e)</td><td>A warning that other cables and accessories may negatively affect EMC performance</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>f)</td><td>A statement that portable RF communications equipment including Antennas, can effect medical electrical equipment. The warning includes a use distance such as “...be used no closer than 30 cm (12 inches) to any part of the [me equipment or me system], including cables specified by manufacturer”</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>5.2.1.2</td><td colspan=\"2\">Requirements applicable to me equipment and me systems classified class A according to CISPR 11</td><td>N/A</td></tr><tr><td></td><td>For me equipment and me systems that are classified as class A according to CISPR 11, the instructions for use include the following note:note: “The emissions characteristics of this equipment make it suitable for use in industrial areas and hospitals (CISPR 11 class A). If it is used in a residential environment (for which CISPR 11 class B is normally required) this equipment might not offer adequate protection to radio-frequency communication services. The user might need to take mitigation measures, such as relocating or re-orienting the equipment.”</td><td>The EUT complaints class B limit</td><td>N/A</td></tr><tr><td>5.2.2</td><td colspan=\"3\">Technical description</td></tr><tr><td>5.2.2.1</td><td colspan=\"3\">Requirements applicable to all me equipment and me systems</td></tr><tr><td></td><td>The technical description describes precautions to be taken to prevent adverse events to the patient and Operator due to electromagnetic disturbances</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>a)</td><td>Compliance for each emissions and immunity standard or test specified by this collateral standard, e.g. emissions class and group and immunity test level</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr></table>",
                                            "image_path": "da959601745c4c988c97652525d04cb1967dbb4d9e04d6a79989758c1e1ac432.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        41,
                        42,
                        201,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        266,
                        793,
                        320,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                265,
                                792,
                                321,
                                803
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        265,
                                        792,
                                        321,
                                        803
                                    ],
                                    "type": "text",
                                    "content": "page 24 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 24,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        35,
                        58,
                        520,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                58,
                                520,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "lines_deleted": true
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        131,
                        520,
                        702
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                131,
                                520,
                                702
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        131,
                                        520,
                                        702
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                131,
                                                520,
                                                702
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>d)</td><td>List of cables, transducers and accessories</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>e)</td><td>A warning that other cables and accessories may negatively affect EMC performance</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>f)</td><td>A statement that portable RF communications equipment including Antennas, can effect medical electrical equipment. The warning includes a use distance such as “...be used no closer than 30 cm (12 inches) to any part of the [me equipment or me system], including cables specified by manufacturer”</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>5.2.1.2</td><td colspan=\"2\">Requirements applicable to me equipment and me systems classified class A according to CISPR 11</td><td>N/A</td></tr><tr><td></td><td>For me equipment and me systems that are classified as class A according to CISPR 11, the instructions for use include the following note:note: “The emissions characteristics of this equipment make it suitable for use in industrial areas and hospitals (CISPR 11 class A). If it is used in a residential environment (for which CISPR 11 class B is normally required) this equipment might not offer adequate protection to radio-frequency communication services. The user might need to take mitigation measures, such as relocating or re-orienting the equipment.”</td><td>The EUT complaints class B limit</td><td>N/A</td></tr><tr><td>5.2.2</td><td colspan=\"3\">Technical description</td></tr><tr><td>5.2.2.1</td><td colspan=\"3\">Requirements applicable to all me equipment and me systems</td></tr><tr><td></td><td>The technical description describes precautions to be taken to prevent adverse events to the patient and Operator due to electromagnetic disturbances</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>a)</td><td>Compliance for each emissions and immunity standard or test specified by this collateral standard, e.g. emissions class and group and immunity test level</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "da959601745c4c988c97652525d04cb1967dbb4d9e04d6a79989758c1e1ac432.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        35,
                        58,
                        520,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                58,
                                520,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        58,
                                        520,
                                        107
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                58,
                                                520,
                                                107
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "8f6b51e7c6570154fee5b86354629fe758f7e2bb7fa69ba8218e99c8bd784d5c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        131,
                        520,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                131,
                                520,
                                782
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        131,
                                        520,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                131,
                                                520,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>b)</td><td>Any deviations from this collateral standard and allowances used</td><td>Reference Document: N/A.Full tests were performed on the EUT.No deviation from this collateral standard and allowances used.</td><td>N/A</td></tr><tr><td>c)</td><td>All necessary instructions for maintaining basic safety andessential performance with regard to electromagnetic disturbances for the expected service life</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>5.2.2.2</td><td colspan=\"3\">Requirements applicable to me equipment specified for use only in shielded location Special Environment</td></tr><tr><td></td><td colspan=\"3\">The technical description includes the following information:</td></tr><tr><td>a)</td><td>A warning to the effect that:WARNING: Failure to use this equipment in the specified type of shielded location could result in degradation of performance, interference with other equipment or interference with radio services</td><td>The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>b)</td><td>Specifications for shielded location including:- minimum RF shielding effectiveness;- for each cable that enters or exits the shielded location, the minimum RF filter attenuation; and- the frequency range(s) over which the specifications apply</td><td>Reference Document: N/A.The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>c)</td><td>Test methods for measurement of RF shielding effectiveness and RF filter attenuation</td><td>The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>d)</td><td>One or more of the following and a recommendation that a notice containing this information be posted at the entrance(s) to the shielded location:- a specification of the emissions characteristics of otherequipment allowed inside the shielded location with the me equipment or me system;- a list of specific equipment allowed;- a list of types of equipment prohibited.</td><td>Reference Document: N/A.The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr></table>",
                                            "image_path": "feb87de941be9ac6543a3e5e89ab600bca597f7c067b47f9dcd786caf0c3ef7a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        41,
                        42,
                        201,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        266,
                        793,
                        320,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                265,
                                793,
                                321,
                                803
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        265,
                                        793,
                                        321,
                                        803
                                    ],
                                    "type": "text",
                                    "content": "page 25 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 25,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        35,
                        58,
                        520,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                58,
                                520,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "lines_deleted": true
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        131,
                        520,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                131,
                                520,
                                782
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        131,
                                        520,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                131,
                                                520,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>b)</td><td>Any deviations from this collateral standard and allowances used</td><td>Reference Document: N/A.Full tests were performed on the EUT.No deviation from this collateral standard and allowances used.</td><td>N/A</td></tr><tr><td>c)</td><td>All necessary instructions for maintaining basic safety andessential performance with regard to electromagnetic disturbances for the expected service life</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>5.2.2.2</td><td colspan=\"3\">Requirements applicable to me equipment specified for use only in shielded location Special Environment</td></tr><tr><td></td><td colspan=\"3\">The technical description includes the following information:</td></tr><tr><td>a)</td><td>A warning to the effect that:WARNING: Failure to use this equipment in the specified type of shielded location could result in degradation of performance, interference with other equipment or interference with radio services</td><td>The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>b)</td><td>Specifications for shielded location including:- minimum RF shielding effectiveness;- for each cable that enters or exits the shielded location, the minimum RF filter attenuation; and- the frequency range(s) over which the specifications apply</td><td>Reference Document: N/A.The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>c)</td><td>Test methods for measurement of RF shielding effectiveness and RF filter attenuation</td><td>The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>d)</td><td>One or more of the following and a recommendation that a notice containing this information be posted at the entrance(s) to the shielded location:- a specification of the emissions characteristics of otherequipment allowed inside the shielded location with the me equipment or me system;- a list of specific equipment allowed;- a list of types of equipment prohibited.</td><td>Reference Document: N/A.The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "feb87de941be9ac6543a3e5e89ab600bca597f7c067b47f9dcd786caf0c3ef7a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        35,
                        58,
                        520,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                58,
                                520,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        58,
                                        520,
                                        107
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                58,
                                                520,
                                                107
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "6cb0181a4e5aeb73a34fbed91eabf60d84800ed5f604c0143f7be3a5f3b46ef4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        131,
                        520,
                        724
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                131,
                                520,
                                724
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        131,
                                        520,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                131,
                                                520,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.2.2.3</td><td>Requirements applicable to me equipment that intentionally receive RF electromagnetic energy include the following information......:- each frequency or frequency of reception,- the preferred frequency or frequency band, if applicable, and- the bandwidth of the receiving section of the ME Equipment in those bands</td><td>Reference Document: N/A Equipment does not intentionally receive RF electromagnetic energy</td><td>N/A</td></tr><tr><td>5.2.2.4</td><td>Requirements applicable to the me equipment that include RF transmitters the technical description includes the frequency or frequency band of transmission, the type and frequency characteristics of the modulation and the effective radiated power(ERP)......:</td><td>EUT does not include RF emission</td><td>N/A</td></tr><tr><td>5.2.2.5</td><td colspan=\"3\">Requirements applicable to Permanently Installed Large me equipment and large me systems</td></tr><tr><td></td><td colspan=\"3\">The technical description includes the following information:</td></tr><tr><td>a)</td><td>A statement that an exemption has been used and that theequipment has not been tested for radiated rf immunity over the entire frequency range 80 MHz to 6 GHz</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>b)</td><td>WARNING: “This equipment has been tested for radiated rf immunity only at selected frequencies, and use nearby of emitters at other frequencies could result in improper operation”</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>c)</td><td>A list of the frequencies and modulations used to test theimmunity of the me equipment or me systems</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>5.2.2.6</td><td colspan=\"2\">Requirements applicable to me equipment that claim compatibility with HF Surgicalequipment</td><td>N/A</td></tr><tr><td></td><td>Technical description includes a statement of HF Surgical Equipment compatibility and the conditions of intended useduring HF Surgery</td><td>Reference Document: N/A The EUT does not claim compatibility with HF Surgical equipment</td><td>N/A</td></tr></table>",
                                            "image_path": "35cbc1a5ebc960d973378687854ce1e0b6cf24751fec1f31235f98716e408e08.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        41,
                        42,
                        201,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        266,
                        793,
                        320,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 26 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 26,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        35,
                        58,
                        520,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                58,
                                520,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "lines_deleted": true
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "table",
                    "bbox": [
                        35,
                        131,
                        520,
                        724
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                35,
                                131,
                                520,
                                724
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        35,
                                        131,
                                        520,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                35,
                                                131,
                                                520,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.2.2.3</td><td>Requirements applicable to me equipment that intentionally receive RF electromagnetic energy include the following information......:- each frequency or frequency of reception,- the preferred frequency or frequency band, if applicable, and- the bandwidth of the receiving section of the ME Equipment in those bands</td><td>Reference Document: N/A Equipment does not intentionally receive RF electromagnetic energy</td><td>N/A</td></tr><tr><td>5.2.2.4</td><td>Requirements applicable to the me equipment that include RF transmitters the technical description includes the frequency or frequency band of transmission, the type and frequency characteristics of the modulation and the effective radiated power(ERP)......:</td><td>EUT does not include RF emission</td><td>N/A</td></tr><tr><td>5.2.2.5</td><td colspan=\"3\">Requirements applicable to Permanently Installed Large me equipment and large me systems</td></tr><tr><td></td><td colspan=\"3\">The technical description includes the following information:</td></tr><tr><td>a)</td><td>A statement that an exemption has been used and that theequipment has not been tested for radiated rf immunity over the entire frequency range 80 MHz to 6 GHz</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>b)</td><td>WARNING: “This equipment has been tested for radiated rf immunity only at selected frequencies, and use nearby of emitters at other frequencies could result in improper operation”</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>c)</td><td>A list of the frequencies and modulations used to test theimmunity of the me equipment or me systems</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>5.2.2.6</td><td colspan=\"2\">Requirements applicable to me equipment that claim compatibility with HF Surgicalequipment</td><td>N/A</td></tr><tr><td></td><td>Technical description includes a statement of HF Surgical Equipment compatibility and the conditions of intended useduring HF Surgery</td><td>Reference Document: N/A The EUT does not claim compatibility with HF Surgical equipment</td><td>N/A</td></tr></table>",
                                            "image_path": "35cbc1a5ebc960d973378687854ce1e0b6cf24751fec1f31235f98716e408e08.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        40,
                        59,
                        153,
                        76
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                57,
                                154,
                                79
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        57,
                                        154,
                                        79
                                    ],
                                    "type": "text",
                                    "content": "8 Photographs",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        39,
                        95,
                        225,
                        111
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                94,
                                224,
                                111
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        94,
                                        224,
                                        111
                                    ],
                                    "type": "text",
                                    "content": "8.1 Radiated Emission Test Setup",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        55,
                        125,
                        286,
                        290
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                125,
                                286,
                                290
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        125,
                                        286,
                                        290
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                125,
                                                286,
                                                290
                                            ],
                                            "type": "image",
                                            "content": "Interior of an anechoic chamber with red metal beams, a wooden box, and a camera setup (no visible text or symbols)",
                                            "image_path": "b2d83c9b2fd942fe212873a740647759faaabb067a4d6944bd937127a80af6db.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        },
                        {
                            "bbox": [
                                145,
                                301,
                                182,
                                312
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        145,
                                        300,
                                        183,
                                        313
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                145,
                                                300,
                                                183,
                                                313
                                            ],
                                            "type": "text",
                                            "content": "Mode 1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        287,
                        125,
                        536,
                        290
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                287,
                                125,
                                536,
                                290
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        287,
                                        125,
                                        536,
                                        290
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                287,
                                                125,
                                                536,
                                                290
                                            ],
                                            "type": "image",
                                            "content": "Interior of a laboratory setup with red metal rods, wooden box, and measurement instruments (no visible text or symbols)",
                                            "image_path": "513e22442053a59d20870100b987aa29f05ed2115e6bf85604321dbfe384a707.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        },
                        {
                            "bbox": [
                                393,
                                301,
                                433,
                                312
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        392,
                                        299,
                                        434,
                                        314
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                392,
                                                299,
                                                434,
                                                314
                                            ],
                                            "type": "text",
                                            "content": "Mode 2",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "sub_type": "natural_image"
                },
                {
                    "bbox": [
                        39,
                        324,
                        163,
                        339
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                322,
                                164,
                                342
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        322,
                                        164,
                                        342
                                    ],
                                    "type": "text",
                                    "content": "8.2 ESD Test Setup",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        49,
                        349,
                        550,
                        550
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                49,
                                349,
                                550,
                                550
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        49,
                                        349,
                                        550,
                                        550
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                49,
                                                349,
                                                550,
                                                550
                                            ],
                                            "type": "image",
                                            "content": "A5 Mute switch\nA2 Button\n5\nA1 Enclosures/LCD\nA4 Sensor\nA3 Battery holder",
                                            "image_path": "095ff8ae98b03525bcbec54eed6c00098665437462deac31b3254cee7df15f03.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 8
                        },
                        {
                            "bbox": [
                                256,
                                560,
                                341,
                                572
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        257,
                                        560,
                                        342,
                                        573
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                257,
                                                560,
                                                342,
                                                573
                                            ],
                                            "type": "text",
                                            "content": "Discharge position",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "sub_type": "text_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        40,
                        593,
                        288,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                40,
                                593,
                                288,
                                758
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        40,
                                        593,
                                        288,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                40,
                                                593,
                                                288,
                                                758
                                            ],
                                            "type": "image",
                                            "content": "Laboratory setup with a wooden frame containing a transparent material sample and a digital measuring device on a workbench (no visible text or symbols)",
                                            "image_path": "58a87101cafcce629f6536ec46898cb7c7ebd2605b70efb5c776694f9809e08a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 10
                        },
                        {
                            "bbox": [
                                138,
                                769,
                                170,
                                780
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 11,
                            "lines": [
                                {
                                    "bbox": [
                                        137,
                                        768,
                                        172,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                137,
                                                768,
                                                172,
                                                782
                                            ],
                                            "type": "text",
                                            "content": "Mode1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 10,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        288,
                        594,
                        548,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                288,
                                594,
                                548,
                                758
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        288,
                                        594,
                                        548,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                288,
                                                594,
                                                548,
                                                758
                                            ],
                                            "type": "image",
                                            "content": "Laboratory setup with digital display, instrument, and measurement tools on a wooden frame (no visible text or symbols)",
                                            "image_path": "bbb11b60e8e2462898f9ca3f9668ccb4470c63a283a016abc207e5e8a7991e22.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        },
                        {
                            "bbox": [
                                396,
                                769,
                                431,
                                780
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 13,
                            "lines": [
                                {
                                    "bbox": [
                                        394,
                                        767,
                                        434,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                394,
                                                767,
                                                434,
                                                782
                                            ],
                                            "type": "text",
                                            "content": "Mode 2",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 12,
                    "sub_type": "natural_image"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        40,
                        41,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        792,
                        321,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                791,
                                322,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        791,
                                        322,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 27 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 27,
            "para_blocks": [
                {
                    "bbox": [
                        40,
                        59,
                        153,
                        76
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                57,
                                154,
                                79
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        57,
                                        154,
                                        79
                                    ],
                                    "type": "text",
                                    "content": "8 Photographs",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        39,
                        95,
                        225,
                        111
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                39,
                                94,
                                224,
                                111
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        94,
                                        224,
                                        111
                                    ],
                                    "type": "text",
                                    "content": "8.1 Radiated Emission Test Setup",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        55,
                        125,
                        286,
                        290
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                125,
                                286,
                                290
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        125,
                                        286,
                                        290
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                125,
                                                286,
                                                290
                                            ],
                                            "type": "image",
                                            "content": "Interior of an anechoic chamber with red metal beams, a wooden box, and a camera setup (no visible text or symbols)",
                                            "image_path": "b2d83c9b2fd942fe212873a740647759faaabb067a4d6944bd937127a80af6db.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        },
                        {
                            "bbox": [
                                145,
                                301,
                                182,
                                312
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        145,
                                        300,
                                        183,
                                        313
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                145,
                                                300,
                                                183,
                                                313
                                            ],
                                            "type": "text",
                                            "content": "Mode 1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        287,
                        125,
                        536,
                        290
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                287,
                                125,
                                536,
                                290
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        287,
                                        125,
                                        536,
                                        290
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                287,
                                                125,
                                                536,
                                                290
                                            ],
                                            "type": "image",
                                            "content": "Interior of a laboratory setup with red metal rods, wooden box, and measurement instruments (no visible text or symbols)",
                                            "image_path": "513e22442053a59d20870100b987aa29f05ed2115e6bf85604321dbfe384a707.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        },
                        {
                            "bbox": [
                                393,
                                301,
                                433,
                                312
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        392,
                                        299,
                                        434,
                                        314
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                392,
                                                299,
                                                434,
                                                314
                                            ],
                                            "type": "text",
                                            "content": "Mode 2",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "sub_type": "natural_image"
                },
                {
                    "bbox": [
                        39,
                        324,
                        163,
                        339
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                322,
                                164,
                                342
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        322,
                                        164,
                                        342
                                    ],
                                    "type": "text",
                                    "content": "8.2 ESD Test Setup",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        49,
                        349,
                        550,
                        550
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                49,
                                349,
                                550,
                                550
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        49,
                                        349,
                                        550,
                                        550
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                49,
                                                349,
                                                550,
                                                550
                                            ],
                                            "type": "image",
                                            "content": "A5 Mute switch\nA2 Button\n5\nA1 Enclosures/LCD\nA4 Sensor\nA3 Battery holder",
                                            "image_path": "095ff8ae98b03525bcbec54eed6c00098665437462deac31b3254cee7df15f03.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 8
                        },
                        {
                            "bbox": [
                                256,
                                560,
                                341,
                                572
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        257,
                                        560,
                                        342,
                                        573
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                257,
                                                560,
                                                342,
                                                573
                                            ],
                                            "type": "text",
                                            "content": "Discharge position",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "sub_type": "text_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        40,
                        593,
                        288,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                40,
                                593,
                                288,
                                758
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        40,
                                        593,
                                        288,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                40,
                                                593,
                                                288,
                                                758
                                            ],
                                            "type": "image",
                                            "content": "Laboratory setup with a wooden frame containing a transparent material sample and a digital measuring device on a workbench (no visible text or symbols)",
                                            "image_path": "58a87101cafcce629f6536ec46898cb7c7ebd2605b70efb5c776694f9809e08a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 10
                        },
                        {
                            "bbox": [
                                138,
                                769,
                                170,
                                780
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 11,
                            "lines": [
                                {
                                    "bbox": [
                                        137,
                                        768,
                                        172,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                137,
                                                768,
                                                172,
                                                782
                                            ],
                                            "type": "text",
                                            "content": "Mode1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 10,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        288,
                        594,
                        548,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                288,
                                594,
                                548,
                                758
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        288,
                                        594,
                                        548,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                288,
                                                594,
                                                548,
                                                758
                                            ],
                                            "type": "image",
                                            "content": "Laboratory setup with digital display, instrument, and measurement tools on a wooden frame (no visible text or symbols)",
                                            "image_path": "bbb11b60e8e2462898f9ca3f9668ccb4470c63a283a016abc207e5e8a7991e22.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        },
                        {
                            "bbox": [
                                396,
                                769,
                                431,
                                780
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 13,
                            "lines": [
                                {
                                    "bbox": [
                                        394,
                                        767,
                                        434,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                394,
                                                767,
                                                434,
                                                782
                                            ],
                                            "type": "text",
                                            "content": "Mode 2",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 12,
                    "sub_type": "natural_image"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        40,
                        58,
                        241,
                        74
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                56,
                                243,
                                76
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        56,
                                        243,
                                        76
                                    ],
                                    "type": "text",
                                    "content": "8.3 Radiated Immunity Test Setup",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        40,
                        82,
                        294,
                        277
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                40,
                                82,
                                294,
                                277
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        40,
                                        82,
                                        294,
                                        277
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                40,
                                                82,
                                                294,
                                                277
                                            ],
                                            "type": "image",
                                            "content": "Interior of an anechoic chamber with a large black acoustic foam chamber and grid-patterned acoustic panels (no visible text or symbols)",
                                            "image_path": "31b685cb0afa8e6c0eaef4e6c17e56026b054f9bd67b5f810f226510b408f205.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        },
                        {
                            "bbox": [
                                139,
                                287,
                                178,
                                300
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        138,
                                        287,
                                        180,
                                        301
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                138,
                                                287,
                                                180,
                                                301
                                            ],
                                            "type": "text",
                                            "content": "Mode 1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        293,
                        82,
                        549,
                        277
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                293,
                                82,
                                549,
                                277
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        293,
                                        82,
                                        549,
                                        277
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                293,
                                                82,
                                                549,
                                                277
                                            ],
                                            "type": "image",
                                            "content": "Interior of an anechoic chamber with a central display table, no visible text or symbols",
                                            "image_path": "123266626f1e7ad54f8852a597b6ed11b70894c4c28fed2371d69342b1d8029d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        },
                        {
                            "bbox": [
                                405,
                                287,
                                445,
                                300
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        404,
                                        285,
                                        447,
                                        302
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                404,
                                                285,
                                                447,
                                                302
                                            ],
                                            "type": "text",
                                            "content": "Mode 2",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "sub_type": "natural_image"
                },
                {
                    "bbox": [
                        39,
                        312,
                        499,
                        327
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                309,
                                499,
                                331
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        309,
                                        499,
                                        331
                                    ],
                                    "type": "text",
                                    "content": "8.4 Proximity Fields from RF Wireless Communications Equipment Test Setup",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        54,
                        335,
                        291,
                        513
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                335,
                                291,
                                513
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        335,
                                        291,
                                        513
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                335,
                                                291,
                                                513
                                            ],
                                            "type": "image",
                                            "content": "Interior of an anechoic chamber with a large black acoustic foam chamber and grid-patterned acoustic panels (no visible text or symbols)",
                                            "image_path": "b256b83229fff513a9cda74b976b35023466b63dfc18abc0af3c58e27a78bafb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        },
                        {
                            "bbox": [
                                90,
                                524,
                                244,
                                536
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        91,
                                        524,
                                        245,
                                        537
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                91,
                                                524,
                                                245,
                                                537
                                            ],
                                            "type": "text",
                                            "content": "Battery Power 385MHz~1970MHz",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        291,
                        336,
                        545,
                        513
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                291,
                                336,
                                545,
                                513
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        291,
                                        336,
                                        545,
                                        513
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                291,
                                                336,
                                                545,
                                                513
                                            ],
                                            "type": "image",
                                            "content": "Interior of an anechoic chamber with acoustic foam acoustic foam and a central speaker unit (no visible text or symbols)",
                                            "image_path": "a012d24ab78efb32d2a0499924766892ceb2dd3698c0723c9abd7f5ccea77f20.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 9
                        },
                        {
                            "bbox": [
                                322,
                                524,
                                482,
                                536
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 10,
                            "lines": [
                                {
                                    "bbox": [
                                        323,
                                        524,
                                        482,
                                        537
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                323,
                                                524,
                                                482,
                                                537
                                            ],
                                            "type": "text",
                                            "content": "Battery Power 2450MHz~5785MHz",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "sub_type": "natural_image"
                },
                {
                    "bbox": [
                        40,
                        548,
                        97,
                        560
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                545,
                                99,
                                563
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        545,
                                        99,
                                        563
                                    ],
                                    "type": "text",
                                    "content": "8.5 EUT",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        106,
                        572,
                        291,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                106,
                                572,
                                291,
                                782
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        106,
                                        572,
                                        291,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                106,
                                                572,
                                                291,
                                                782
                                            ],
                                            "type": "image",
                                            "content": "5",
                                            "image_path": "6db71bdda9aae230d9ff8b0fd05143c397193b232797c3d59d1f8e0608a1fdc8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        }
                    ],
                    "index": 12,
                    "sub_type": "text_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        293,
                        572,
                        495,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                293,
                                572,
                                495,
                                782
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        293,
                                        572,
                                        495,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                293,
                                                572,
                                                495,
                                                782
                                            ],
                                            "type": "image",
                                            "content": "Water-Isolated Two-Depth-Functional Thermometers\nPower Source DC (a 1.25V/100A) Air Systemes\nAir Pressure Center of the Technical Surface\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nIP22\nYP22005\nPT9L\nTX20301-0-07\n标准 | 检验中 | 简毕 | 交通",
                                            "image_path": "72d3e169f66a69f0f4ce013a89775218199c1235d3d069d5e406f60c4471ad43.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 13
                        }
                    ],
                    "index": 13,
                    "sub_type": "text_image"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        40,
                        42,
                        202,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        265,
                        793,
                        320,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                265,
                                792,
                                321,
                                803
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        265,
                                        792,
                                        321,
                                        803
                                    ],
                                    "type": "text",
                                    "content": "page 28 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 28,
            "para_blocks": [
                {
                    "bbox": [
                        40,
                        58,
                        241,
                        74
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                56,
                                243,
                                76
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        56,
                                        243,
                                        76
                                    ],
                                    "type": "text",
                                    "content": "8.3 Radiated Immunity Test Setup",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        40,
                        82,
                        294,
                        277
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                40,
                                82,
                                294,
                                277
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        40,
                                        82,
                                        294,
                                        277
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                40,
                                                82,
                                                294,
                                                277
                                            ],
                                            "type": "image",
                                            "content": "Interior of an anechoic chamber with a large black acoustic foam chamber and grid-patterned acoustic panels (no visible text or symbols)",
                                            "image_path": "31b685cb0afa8e6c0eaef4e6c17e56026b054f9bd67b5f810f226510b408f205.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        },
                        {
                            "bbox": [
                                139,
                                287,
                                178,
                                300
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        138,
                                        287,
                                        180,
                                        301
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                138,
                                                287,
                                                180,
                                                301
                                            ],
                                            "type": "text",
                                            "content": "Mode 1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        293,
                        82,
                        549,
                        277
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                293,
                                82,
                                549,
                                277
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        293,
                                        82,
                                        549,
                                        277
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                293,
                                                82,
                                                549,
                                                277
                                            ],
                                            "type": "image",
                                            "content": "Interior of an anechoic chamber with a central display table, no visible text or symbols",
                                            "image_path": "123266626f1e7ad54f8852a597b6ed11b70894c4c28fed2371d69342b1d8029d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        },
                        {
                            "bbox": [
                                405,
                                287,
                                445,
                                300
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        404,
                                        285,
                                        447,
                                        302
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                404,
                                                285,
                                                447,
                                                302
                                            ],
                                            "type": "text",
                                            "content": "Mode 2",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "sub_type": "natural_image"
                },
                {
                    "bbox": [
                        39,
                        312,
                        499,
                        327
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                309,
                                499,
                                331
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        309,
                                        499,
                                        331
                                    ],
                                    "type": "text",
                                    "content": "8.4 Proximity Fields from RF Wireless Communications Equipment Test Setup",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        54,
                        335,
                        291,
                        513
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                335,
                                291,
                                513
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        335,
                                        291,
                                        513
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                335,
                                                291,
                                                513
                                            ],
                                            "type": "image",
                                            "content": "Interior of an anechoic chamber with a large black acoustic foam chamber and grid-patterned acoustic panels (no visible text or symbols)",
                                            "image_path": "b256b83229fff513a9cda74b976b35023466b63dfc18abc0af3c58e27a78bafb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        },
                        {
                            "bbox": [
                                90,
                                524,
                                244,
                                536
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        91,
                                        524,
                                        245,
                                        537
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                91,
                                                524,
                                                245,
                                                537
                                            ],
                                            "type": "text",
                                            "content": "Battery Power 385MHz~1970MHz",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        291,
                        336,
                        545,
                        513
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                291,
                                336,
                                545,
                                513
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        291,
                                        336,
                                        545,
                                        513
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                291,
                                                336,
                                                545,
                                                513
                                            ],
                                            "type": "image",
                                            "content": "Interior of an anechoic chamber with acoustic foam acoustic foam and a central speaker unit (no visible text or symbols)",
                                            "image_path": "a012d24ab78efb32d2a0499924766892ceb2dd3698c0723c9abd7f5ccea77f20.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 9
                        },
                        {
                            "bbox": [
                                322,
                                524,
                                482,
                                536
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 10,
                            "lines": [
                                {
                                    "bbox": [
                                        323,
                                        524,
                                        482,
                                        537
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                323,
                                                524,
                                                482,
                                                537
                                            ],
                                            "type": "text",
                                            "content": "Battery Power 2450MHz~5785MHz",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "sub_type": "natural_image"
                },
                {
                    "bbox": [
                        40,
                        548,
                        97,
                        560
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                38,
                                545,
                                99,
                                563
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        545,
                                        99,
                                        563
                                    ],
                                    "type": "text",
                                    "content": "8.5 EUT",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        106,
                        572,
                        291,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                106,
                                572,
                                291,
                                782
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        106,
                                        572,
                                        291,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                106,
                                                572,
                                                291,
                                                782
                                            ],
                                            "type": "image",
                                            "content": "5",
                                            "image_path": "6db71bdda9aae230d9ff8b0fd05143c397193b232797c3d59d1f8e0608a1fdc8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        }
                    ],
                    "index": 12,
                    "sub_type": "text_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        293,
                        572,
                        495,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                293,
                                572,
                                495,
                                782
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        293,
                                        572,
                                        495,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                293,
                                                572,
                                                495,
                                                782
                                            ],
                                            "type": "image",
                                            "content": "Water-Isolated Two-Depth-Functional Thermometers\nPower Source DC (a 1.25V/100A) Air Systemes\nAir Pressure Center of the Technical Surface\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nIP22\nYP22005\nPT9L\nTX20301-0-07\n标准 | 检验中 | 简毕 | 交通",
                                            "image_path": "72d3e169f66a69f0f4ce013a89775218199c1235d3d069d5e406f60c4471ad43.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 13
                        }
                    ],
                    "index": 13,
                    "sub_type": "text_image"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        52,
                        58,
                        537,
                        540
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                58,
                                537,
                                540
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        58,
                                        537,
                                        540
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                58,
                                                537,
                                                540
                                            ],
                                            "type": "image",
                                            "content": "Health Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEIT KE04 IP22\nBDB系列黑体辐射源\nBODACH\nBDB系列\n精密温控仪\nBODACH\n黑体辐射源\nModel: BDB15\nSN: 20021603\n黑体辐射源\nModel: BDB15\nSN: 20021603\nRS232\nON 220V 50Hz OUTPUT",
                                            "image_path": "a1603c04c1a26ea470b157f63cf503bb36b91df90cb23ac3e57162e699bfa81f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        },
                        {
                            "bbox": [
                                236,
                                552,
                                354,
                                566
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        236,
                                        550,
                                        355,
                                        568
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                236,
                                                550,
                                                355,
                                                568
                                            ],
                                            "type": "text",
                                            "content": "--End of the Report--",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 1,
                    "sub_type": "text_image"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        41,
                        42,
                        201,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                41,
                                42,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        42,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        266,
                        793,
                        320,
                        803
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                265,
                                792,
                                321,
                                803
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        265,
                                        792,
                                        321,
                                        803
                                    ],
                                    "type": "text",
                                    "content": "page 29 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 29,
            "para_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        52,
                        58,
                        537,
                        540
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                58,
                                537,
                                540
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        58,
                                        537,
                                        540
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                58,
                                                537,
                                                540
                                            ],
                                            "type": "image",
                                            "content": "Health Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEIT KE04 IP22\nBDB系列黑体辐射源\nBODACH\nBDB系列\n精密温控仪\nBODACH\n黑体辐射源\nModel: BDB15\nSN: 20021603\n黑体辐射源\nModel: BDB15\nSN: 20021603\nRS232\nON 220V 50Hz OUTPUT",
                                            "image_path": "a1603c04c1a26ea470b157f63cf503bb36b91df90cb23ac3e57162e699bfa81f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        },
                        {
                            "bbox": [
                                236,
                                552,
                                354,
                                566
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        236,
                                        550,
                                        355,
                                        568
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                236,
                                                550,
                                                355,
                                                568
                                            ],
                                            "type": "text",
                                            "content": "--End of the Report--",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 1,
                    "sub_type": "text_image"
                }
            ]
        }
    ],
    "_backend": "hybrid",
    "_ocr_enable": false,
    "_vlm_ocr_enable": false,
    "_version_name": "3.1.6"
}