[
    [
        {
            "type": "header",
            "bbox": [
                0.067,
                0.049,
                0.337,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.111,
                0.099,
                0.895,
                0.904
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"2\">TEST REPORT NO.:ETX202303-07-078-01</td></tr><tr><td>Standard</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>ClientAddress</td><td>Andon Health Co., Ltd.No.3 JinPing Street, Ya An Road, nankai District, Tianjin, China</td></tr><tr><td>Trade Mark</td><td>N/A</td></tr><tr><td>Test Item</td><td>Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Model/type reference</td><td>PT9L</td></tr><tr><td>Serial Number</td><td>KE04(LOT)</td></tr><tr><td>Test laboratoryAddress</td><td>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya An Road, Nankai District, Tianjin,China</td></tr><tr><td>Testing period</td><td>2024.07.05-2024.07.29</td></tr><tr><td>Test Result</td><td>The test item passed the test specification(s).</td></tr><tr><td>Prepared byReviewed by</td><td>2024-08-15 Sun LiangDate Name2024-08-15 Zhang LeDate Name</td></tr><tr><td>Other aspects</td><td>N/A</td></tr><tr><td colspan=\"2\">AbbreviationP(ass):passed F(ail):failedN/A: not applicable N/T: not tested</td></tr><tr><td colspan=\"2\">NoteThis test report relates to the a. m. test sample. Without permission of the test center this test report is not permitted to be duplicated in extracts. This test report does not entitle to carry any safety mark on this or similar products.</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.066,
                0.049,
                0.339,
                0.063
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.09,
                0.071,
                0.288,
                0.091
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.078,
                0.1,
                0.933,
                0.678
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">Electromagnetic Interference(EMI)</td></tr><tr><td>Test</td><td>Requirement</td><td>Test Method</td><td>Result</td></tr><tr><td>Conducted Emission (150 kHz to 30 MHz)</td><td>IEC 60601-1-2:2014+A1:2020</td><td>CISPR11group 1, class B</td><td>N/A</td></tr><tr><td>Radiated Emission (30MHz to 1000MHz)</td><td>IEC 60601-1-2:2014+A1:2020</td><td>CISPR11 group 1, class B</td><td>PASS</td></tr><tr><td colspan=\"4\">Electromagnetic Susceptibility(EMS)</td></tr><tr><td>Test</td><td>Requirement</td><td>Test Method</td><td>Result</td></tr><tr><td>Electrostatic Discharge (ESD)</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-2</td><td>PASS</td></tr><tr><td>Radiated RF Electromagnetic Fields</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-3</td><td>PASS</td></tr><tr><td>Proximity field from RF wireless communication equipment.</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-3</td><td>PASS</td></tr><tr><td>Electrical Fast Transients and Bursts (EFT/B)</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-4</td><td>N/A</td></tr><tr><td>Surges</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-5</td><td>N/A</td></tr><tr><td>Conducted Disturbance, Induced by RF Fields (150 kHz to 80 MHz)</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-6</td><td>N/A</td></tr><tr><td>Voltage Dips, Short Interruptions and Voltage Variations</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-11</td><td>N/A</td></tr><tr><td>Power Frequency Magnetic Field</td><td>IEC 60601-1-2:2014+A1:2020</td><td>IEC 61000-4-8</td><td>Exemption, see annex</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.942,
                0.532,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.068,
                0.29,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.444,
                0.941,
                0.534,
                0.957
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.069,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.457,
                0.195,
                0.533,
                0.228
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.189,
                0.276,
                0.517,
                0.296
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.158,
                0.304,
                0.828,
                0.39
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.568,
                0.506,
                0.826,
                0.524
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.671,
                0.524,
                0.825,
                0.541
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "image",
            "bbox": [
                0.652,
                0.424,
                0.843,
                0.574
            ],
            "angle": 0,
            "content": "天津\n九安医疗电子股份有限公司\n医疗电子股份有限公司\n2024年07月29日",
            "sub_type": "text_image"
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.942,
                0.532,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.565,
                0.507,
                0.657,
                0.526
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.45,
                0.19,
                0.541,
                0.234
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.534,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.19,
                0.275,
                0.519,
                0.297
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.189,
                0.302,
                0.83,
                0.327
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.158,
                0.335,
                0.827,
                0.357
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.16,
                0.369,
                0.38,
                0.389
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.067,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.071,
                0.431,
                0.089
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.103,
                0.402,
                0.121
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.142,
                0.135,
                0.795,
                0.606
            ],
            "angle": 0,
            "content": "<table><tr><td>Product Name:</td><td>Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Sample type:</td><td>Client providedRandom sampling</td></tr><tr><td>Model No.(EUT):</td><td>PT9L</td></tr><tr><td>Dimensions (W x H x D)</td><td>5.15 in x 1.37 in x 1.49 in</td></tr><tr><td>Applicant:</td><td>Andon Health Co., Ltd.</td></tr><tr><td>Address of Applicant:</td><td>No. 3 JinPing Street, YaAn Road, nankai District, Tianjin 300190, China</td></tr><tr><td>Manufacturer:</td><td>Andon Health Co., Ltd.</td></tr><tr><td>Address of Manufacturer:</td><td>No. 3 JinPing Street, YaAn Road, nankai District, Tianjin 300190, China</td></tr><tr><td>Rated Input:</td><td>DC 3V, 2*AAA battery</td></tr><tr><td>AC-DC adapter</td><td>N/A</td></tr><tr><td>Attachment</td><td>N/A</td></tr><tr><td>Software version</td><td>PT-HT2762-V00029-1.0.0</td></tr><tr><td>Firmware version</td><td>PT9L-HFMP01 V1.0</td></tr><tr><td>Intended healthcare environment</td><td>Professional healthcare facility environment and HOME HEALTHCARE ENVIRONMENT as described in IEC 60601-1-2 (ed.4.1)</td></tr></table>"
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.63,
                0.6,
                0.647
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.121,
                0.661,
                0.254,
                0.675
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.125,
                0.688,
                0.938,
                0.737
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.127,
                0.749,
                0.305,
                0.763
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.121,
                0.776,
                0.921,
                0.809
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.823,
                0.337,
                0.839
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.134,
                0.853,
                0.651,
                0.868
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.869,
                0.369,
                0.884
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.138,
                0.885,
                0.184,
                0.897
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.899,
                0.512,
                0.914
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.916,
                0.183,
                0.929
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.943,
                0.531,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.066,
                0.821,
                0.339,
                0.842
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.131,
                0.75,
                0.306,
                0.764
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.942,
                0.533,
                0.956
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.065,
                0.068,
                0.434,
                0.092
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.065,
                0.101,
                0.403,
                0.123
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.629,
                0.601,
                0.649
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.662,
                0.255,
                0.677
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.128,
                0.687,
                0.859,
                0.707
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.128,
                0.703,
                0.938,
                0.723
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.127,
                0.719,
                0.485,
                0.739
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.122,
                0.776,
                0.922,
                0.793
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.791,
                0.268,
                0.811
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.853,
                0.654,
                0.87
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.867,
                0.369,
                0.886
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.883,
                0.189,
                0.902
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.897,
                0.513,
                0.917
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.913,
                0.189,
                0.932
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.067,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.07,
                0.378,
                0.086
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.134,
                0.088,
                0.182,
                0.1
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.101,
                0.575,
                0.118
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.132,
                0.119,
                0.179,
                0.13
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.132,
                0.475,
                0.152
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.165,
                0.239,
                0.181
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.06,
                0.194,
                0.945,
                0.434
            ],
            "angle": 0,
            "content": "<table><tr><td>Mode item</td><td>Mode Name</td><td>Mode description</td></tr><tr><td>Mode 1</td><td>Battery power Standby mode</td><td>Install battery to the EUT and keep the EUT in standby state</td></tr><tr><td>Mode 2</td><td>Battery power Test mode</td><td>PT9L is powered by the internal battery. Hold down the power button to install the battery and set PT9L in UE1 mode. During the radiation disturbance test, PT9L detects the air and carries out continuous measurement. During the immunity test, the temperature sensor detection is point to the blackbody,and the blackbody is set to 37°C.The temperature is continuously measured and compared with the blackbody temperature. The measurement accuracy is ±0.2°C.</td></tr></table>"
        },
        {
            "type": "text",
            "bbox": [
                0.131,
                0.434,
                0.821,
                0.488
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.131,
                0.495,
                0.83,
                0.551
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.132,
                0.557,
                0.62,
                0.572
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.607,
                0.641,
                0.626
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.641,
                0.918,
                0.711
            ],
            "angle": 0,
            "content": "<table><tr><td>Equipment</td><td>Manufacturer</td><td>Model NO.</td></tr><tr><td>BDB Series Precision Temperature Controllers &amp; Blackbody Radiation Source</td><td>Beijing Boda Changzheng Technology Development Co., LTD</td><td>BDB15</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.942,
                0.532,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.066,
                0.163,
                0.241,
                0.184
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.534,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.066,
                0.098,
                0.577,
                0.121
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.557,
                0.622,
                0.572
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.069,
                0.38,
                0.089
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.133,
                0.086,
                0.187,
                0.105
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.13,
                0.117,
                0.184,
                0.134
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.063,
                0.129,
                0.478,
                0.154
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.132,
                0.432,
                0.819,
                0.45
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.454,
                0.821,
                0.47
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.132,
                0.473,
                0.197,
                0.492
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.496,
                0.789,
                0.511
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.132,
                0.514,
                0.831,
                0.533
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.535,
                0.407,
                0.552
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.066,
                0.605,
                0.643,
                0.63
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.067,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.066,
                0.071,
                0.911,
                0.112
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image_caption",
            "bbox": [
                0.153,
                0.124,
                0.34,
                0.141
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.149,
                0.211,
                0.493,
                0.457
            ],
            "angle": 0,
            "content": "1\n18.88\n2\n3\niHealth\n7\n6\n5\n4",
            "sub_type": "text_image"
        },
        {
            "type": "text",
            "bbox": [
                0.578,
                0.22,
                0.722,
                0.242
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.579,
                0.258,
                0.804,
                0.278
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.579,
                0.295,
                0.753,
                0.315
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.579,
                0.332,
                0.734,
                0.352
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.579,
                0.37,
                0.724,
                0.388
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.579,
                0.406,
                0.741,
                0.426
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.579,
                0.443,
                0.668,
                0.462
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.578,
                0.22,
                0.804,
                0.462
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.493,
                0.36,
                0.511
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.145,
                0.524,
                0.357,
                0.539
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.115,
                0.54,
                0.893,
                0.737
            ],
            "angle": 0,
            "content": "<table><tr><td>Test Item</td><td>Frequency Range</td><td>Measurement Uncertainty</td><td><eq>U_{cispr}</eq></td></tr><tr><td>Conducted Emission at mains port using AMN</td><td>150kHz-30MHz</td><td>3.2dB</td><td>3.4dB</td></tr><tr><td>Radiated Emission</td><td>30MHz-1000MHz</td><td>3.9dB</td><td>6.3dB</td></tr><tr><td>Radiated Emission</td><td>1GHz-6GHz</td><td>5.1dB</td><td>5.2dB</td></tr><tr><td colspan=\"4\">Remark:AMN – Artificial Mains Network</td></tr></table>"
        },
        {
            "type": "table_footnote",
            "bbox": [
                0.137,
                0.74,
                0.916,
                0.769
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.066,
                0.782,
                0.285,
                0.803
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.068,
                0.815,
                0.222,
                0.828
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.11,
                0.828,
                0.897,
                0.931
            ],
            "angle": 0,
            "content": "<table><tr><td>Item</td><td>Test Equipment</td><td>Manufacturer</td><td>Model No.</td><td>Serial No.</td><td>Cal. Date</td><td>Cal.Due date</td></tr><tr><td>1</td><td>Test receiver</td><td>Agilent</td><td>N9038A-508</td><td>MY54130074</td><td>2024-12-30</td><td>2025-12-29</td></tr><tr><td>2</td><td>310 Low Noise Amplifier</td><td>SONOMA</td><td>310N</td><td>344218</td><td>2024-01-08</td><td>2026-01-07</td></tr><tr><td>3</td><td>BiConiLog Antenna</td><td>ETS-Lindgren</td><td>3142E</td><td>166231</td><td>2024-05-11</td><td>2027-05-10</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.943,
                0.531,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.155,
                0.122,
                0.34,
                0.143
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.58,
                0.293,
                0.756,
                0.316
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.577,
                0.439,
                0.675,
                0.466
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.942,
                0.533,
                0.956
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.577,
                0.215,
                0.726,
                0.245
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.579,
                0.33,
                0.738,
                0.354
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.579,
                0.367,
                0.727,
                0.388
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.58,
                0.404,
                0.744,
                0.428
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.814,
                0.222,
                0.83
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.492,
                0.36,
                0.513
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.071,
                0.911,
                0.092
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.091,
                0.703,
                0.112
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.582,
                0.257,
                0.806,
                0.278
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.147,
                0.524,
                0.358,
                0.54
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.065,
                0.779,
                0.287,
                0.805
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.738,
                0.918,
                0.758
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.139,
                0.752,
                0.536,
                0.77
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.114,
                0.084,
                0.286,
                0.097
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.113,
                0.096,
                0.894,
                0.157
            ],
            "angle": 0,
            "content": "<table><tr><td>Item</td><td>Test Equipment</td><td>Manufacturer</td><td>Model No.</td><td>Serial No.</td><td>Cal. Date</td><td>Cal.Due date</td></tr><tr><td>1</td><td>ESD simulator</td><td>EMTEST</td><td>Dito</td><td>P1420134242</td><td>2024-04-28</td><td>2025-04-27</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "table_caption",
            "bbox": [
                0.114,
                0.199,
                0.376,
                0.212
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.111,
                0.211,
                0.896,
                0.551
            ],
            "angle": 0,
            "content": "<table><tr><td>Item</td><td>Test Equipment</td><td>Manufacturer</td><td>Model No.</td><td>Serial No.</td><td>Cal. Date</td><td>Cal.Due date</td></tr><tr><td>1</td><td>Signal generator</td><td>Agilent</td><td>N5171B-506</td><td>MY53050921</td><td>2024-12-30</td><td>2025-12-29</td></tr><tr><td>2</td><td>RF power amplifier</td><td>Milmega</td><td>80RF1000-250</td><td>1066643</td><td>2024-01-08</td><td>2027-01-07</td></tr><tr><td>3</td><td>Directional coupler</td><td>Werlatone(HDC)</td><td>C5982-12</td><td>106464</td><td>NA</td><td>NA</td></tr><tr><td>4</td><td>RF power amplifier</td><td>Milmega</td><td>AS0827-55</td><td>1066644</td><td>2023-12-28</td><td>2026-12-27</td></tr><tr><td>5</td><td>Directional coupler</td><td>Werlatone(HDC)</td><td>C6148-12</td><td>106400</td><td>NA</td><td>NA</td></tr><tr><td>6</td><td>Power meter</td><td>Agilent</td><td>N1914A</td><td>MY54466075</td><td>2024-12-30</td><td>2025-12-29</td></tr><tr><td>7</td><td>Power sensor(2 set)</td><td>Agilent</td><td>E9304A</td><td>MY54370020/MY54370019</td><td>2024-12-30</td><td>2025-12-29</td></tr><tr><td>8</td><td>Isotropic field probe</td><td>ETS-Lindgren</td><td>HI6105-USB</td><td>168988</td><td>2024-05-24</td><td>2025-05-23</td></tr><tr><td>9</td><td>Log periodic antenna</td><td>Schwarzbeck</td><td>STLP9128D</td><td>9128D088</td><td>NA</td><td>NA</td></tr><tr><td>10</td><td>Log periodic antenna</td><td>Schwarzbeck</td><td>STLP9149</td><td>9149-465</td><td>NA</td><td>NA</td></tr><tr><td>11</td><td>RF power amplifier</td><td>BONN</td><td>BLMA 2060-100S</td><td>1610981</td><td>2023-01-14</td><td>2026-01-13</td></tr></table>"
        },
        {
            "type": "table_caption",
            "bbox": [
                0.107,
                0.583,
                0.19,
                0.594
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.109,
                0.594,
                0.898,
                0.673
            ],
            "angle": 0,
            "content": "<table><tr><td>Item</td><td>Test Equipment</td><td>Manufacturer</td><td>Model No.</td><td>Serial No.</td><td>Cal. Date</td><td>Cal.Due date</td></tr><tr><td>1</td><td>semi-anechoic chamber</td><td>TDK</td><td>SAC-3</td><td>N/A</td><td>2024-01-05</td><td>2029-01-04</td></tr></table>"
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.702,
                0.585,
                0.723
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.735,
                0.717,
                0.753
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.134,
                0.772,
                0.589,
                0.788
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.792,
                0.389,
                0.806
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.811,
                0.39,
                0.825
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.83,
                0.39,
                0.845
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.85,
                0.39,
                0.865
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.87,
                0.389,
                0.884
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.889,
                0.39,
                0.903
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.908,
                0.39,
                0.922
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.943,
                0.532,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.199,
                0.377,
                0.213
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.791,
                0.241,
                0.806
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.791,
                0.392,
                0.808
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.811,
                0.219,
                0.826
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.356,
                0.81,
                0.393,
                0.827
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.829,
                0.392,
                0.846
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.848,
                0.252,
                0.868
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.353,
                0.848,
                0.394,
                0.867
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.868,
                0.282,
                0.887
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.351,
                0.867,
                0.392,
                0.886
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.887,
                0.265,
                0.906
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.353,
                0.887,
                0.394,
                0.905
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.907,
                0.212,
                0.923
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.907,
                0.393,
                0.924
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.083,
                0.287,
                0.099
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.942,
                0.533,
                0.956
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.065,
                0.699,
                0.585,
                0.724
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.771,
                0.282,
                0.789
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.357,
                0.773,
                0.588,
                0.787
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.106,
                0.582,
                0.192,
                0.596
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.734,
                0.717,
                0.753
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.137,
                0.07,
                0.18,
                0.083
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.136,
                0.084,
                0.917,
                0.213
            ],
            "angle": 0,
            "content": "<table><tr><td rowspan=\"2\">Frequency range(MHz)</td><td colspan=\"2\">At mains Terminals (dB μV)</td></tr><tr><td>Quasi-peak</td><td>Average</td></tr><tr><td>0.15 to 0.50</td><td>66-56</td><td>56-46</td></tr><tr><td>0.50 to 5</td><td>56</td><td>46</td></tr><tr><td>5 to 30</td><td>60</td><td>50</td></tr><tr><td colspan=\"3\">Note1: The lower limit is applicable at the transition frequency.</td></tr></table>"
        },
        {
            "type": "text",
            "bbox": [
                0.073,
                0.231,
                0.669,
                0.246
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.26,
                0.475,
                0.276
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.133,
                0.296,
                0.585,
                0.312
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.316,
                0.43,
                0.33
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.335,
                0.448,
                0.349
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.355,
                0.436,
                0.37
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.377,
                0.414,
                0.392
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.398,
                0.487,
                0.413
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.417,
                0.57,
                0.431
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.437,
                0.487,
                0.451
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.455,
                0.726,
                0.47
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table_caption",
            "bbox": [
                0.136,
                0.475,
                0.179,
                0.488
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.134,
                0.493,
                0.872,
                0.571
            ],
            "angle": 0,
            "content": "<table><tr><td>Frequency range(MHz)</td><td>Quasi-peak limits dB (μV/m)</td></tr><tr><td>30 to 230</td><td>40</td></tr><tr><td>230 to 1000</td><td>47</td></tr><tr><td colspan=\"2\">At transitional frequencies the lower limit applies.</td></tr></table>"
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.583,
                0.26,
                0.598
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.13,
                0.611,
                0.335,
                0.625
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.131,
                0.631,
                0.933,
                0.674
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.133,
                0.675,
                0.497,
                0.689
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.133,
                0.694,
                0.821,
                0.709
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.078,
                0.722,
                0.348,
                0.737
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.119,
                0.749,
                0.825,
                0.926
            ],
            "angle": 0,
            "content": "```mermaid\ngraph TD\n    A[\"Radiated Emissions\"] --> B[\"EUT\"]\n    B --> C[\"Direct wave\"]\n    C --> D[\"Ground emission\"]\n    D --> E[\"Antenna: 1m to 4m\"]\n    E --> F[\"Ground reference plane\"]\n    F --> G[\"Pre-amplifier\"]\n    G --> H[\"TOYO EP5/RE Automatic test software\"]\n    H --> I[\"Computer\"]\n    style A fill:#f9f,stroke:#333\n    style B fill:#ccf,stroke:#333\n    style C fill:#cfc,stroke:#333\n    style D fill:#fcc,stroke:#333\n    style E fill:#cff,stroke:#333\n    style F fill:#ffc,stroke:#333\n    style G fill:#cfc,stroke:#333\n    style H fill:#fcc,stroke:#333\n    style I fill:#ffc,stroke:#333\n```",
            "sub_type": "flowchart"
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.943,
                0.532,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.375,
                0.249,
                0.395
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.358,
                0.376,
                0.417,
                0.393
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.078,
                0.72,
                0.349,
                0.738
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.581,
                0.262,
                0.6
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.612,
                0.333,
                0.626
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.942,
                0.533,
                0.956
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.396,
                0.278,
                0.417
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.356,
                0.398,
                0.489,
                0.413
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.133,
                0.433,
                0.19,
                0.454
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.435,
                0.49,
                0.453
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.674,
                0.498,
                0.69
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.631,
                0.933,
                0.648
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.644,
                0.933,
                0.663
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.658,
                0.658,
                0.676
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.316,
                0.238,
                0.331
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.356,
                0.316,
                0.431,
                0.331
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.334,
                0.22,
                0.351
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.357,
                0.335,
                0.449,
                0.351
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.355,
                0.437,
                0.372
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.296,
                0.278,
                0.314
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.357,
                0.298,
                0.583,
                0.311
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.07,
                0.184,
                0.086
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.474,
                0.182,
                0.49
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.259,
                0.473,
                0.277
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.416,
                0.21,
                0.433
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.356,
                0.417,
                0.57,
                0.433
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.074,
                0.23,
                0.671,
                0.248
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.454,
                0.21,
                0.471
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.356,
                0.454,
                0.727,
                0.472
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.69,
                0.823,
                0.711
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.103,
                0.07,
                0.664,
                0.085
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.103,
                0.092,
                0.926,
                0.144
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.103,
                0.151,
                0.926,
                0.185
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.103,
                0.192,
                0.926,
                0.281
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.103,
                0.07,
                0.926,
                0.281
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.104,
                0.288,
                0.317,
                0.302
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image_caption",
            "bbox": [
                0.102,
                0.307,
                0.57,
                0.321
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "chart",
            "bbox": [
                0.105,
                0.323,
                0.971,
                0.658
            ],
            "angle": 0,
            "content": "| Frequency [MHz] | Level (dB) |\n| --------------- | ---------- |\n| 30              | ~5         |\n| 250             | ~10        |\n| 500             | ~18        |\n| 750             | ~22        |\n| 1000            | ~23        |",
            "sub_type": "line"
        },
        {
            "type": "table_caption",
            "bbox": [
                0.133,
                0.678,
                0.239,
                0.691
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.131,
                0.699,
                0.901,
                0.91
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"10\">--- Horizontal Polarization (QP)---</td></tr><tr><td>No.</td><td>Frequency [MHz]</td><td>Reading [dB(uV)]</td><td>c.f [dB(1/m)]</td><td>Result [dB(uV/m)]</td><td>Limit [dB(uV/m)]</td><td>Margin [dB]</td><td>Height [cm]</td><td>Angle [deg]</td><td>Remark</td></tr><tr><td>1</td><td>923.291</td><td>21.90</td><td>-3.74</td><td>18.16</td><td>47.00</td><td>28.84</td><td>180.50</td><td>222.80</td><td></td></tr><tr><td>2</td><td>937.960</td><td>21.54</td><td>-3.37</td><td>18.17</td><td>47.00</td><td>28.83</td><td>308.20</td><td>84.60</td><td></td></tr><tr><td>3</td><td>937.601</td><td>21.44</td><td>-3.36</td><td>18.08</td><td>47.00</td><td>28.92</td><td>214.50</td><td>44.10</td><td></td></tr><tr><td>4</td><td>946.606</td><td>21.87</td><td>-3.60</td><td>18.27</td><td>47.00</td><td>28.73</td><td>387.50</td><td>359.30</td><td></td></tr><tr><td>5</td><td>952.726</td><td>21.82</td><td>-3.74</td><td>18.08</td><td>47.00</td><td>28.92</td><td>364.80</td><td>71.30</td><td></td></tr><tr><td>6</td><td>961.464</td><td>21.51</td><td>-3.87</td><td>17.64</td><td>47.00</td><td>29.36</td><td>399.60</td><td>86.30</td><td></td></tr><tr><td colspan=\"10\">--- Vertical Polarization (QP)---</td></tr><tr><td>No.</td><td>Frequency [MHz]</td><td>Reading [dB(uV)]</td><td>c.f [dB(1/m)]</td><td>Result [dB(uV/m)]</td><td>Limit [dB(uV/m)]</td><td>Margin [dB]</td><td>Height [cm]</td><td>Angle [deg]</td><td>Remark</td></tr><tr><td>1</td><td>562.548</td><td>33.14</td><td>-10.29</td><td>22.85</td><td>47.00</td><td>24.15</td><td>180.80</td><td>222.60</td><td></td></tr><tr><td>2</td><td>923.755</td><td>21.99</td><td>-3.72</td><td>18.27</td><td>47.00</td><td>28.73</td><td>399.70</td><td>341.20</td><td></td></tr><tr><td>3</td><td>924.418</td><td>21.92</td><td>-3.69</td><td>18.23</td><td>47.00</td><td>28.77</td><td>396.40</td><td>330.80</td><td></td></tr><tr><td>4</td><td>929.585</td><td>21.64</td><td>-3.53</td><td>18.11</td><td>47.00</td><td>28.89</td><td>139.90</td><td>86.10</td><td></td></tr><tr><td>5</td><td>940.070</td><td>21.27</td><td>-3.41</td><td>17.86</td><td>47.00</td><td>29.14</td><td>392.10</td><td>80.30</td><td></td></tr><tr><td>6</td><td>945.031</td><td>21.50</td><td>-3.55</td><td>17.95</td><td>47.00</td><td>29.05</td><td>267.60</td><td>33.00</td><td></td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.943,
                0.532,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.942,
                0.533,
                0.956
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.132,
                0.676,
                0.241,
                0.693
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.106,
                0.092,
                0.924,
                0.109
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.111,
                0.926,
                0.128
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.129,
                0.692,
                0.146
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.149,
                0.924,
                0.167
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.169,
                0.805,
                0.186
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.307,
                0.571,
                0.323
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.105,
                0.069,
                0.664,
                0.085
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.105,
                0.287,
                0.316,
                0.304
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.107,
                0.193,
                0.129,
                0.206
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.192,
                0.926,
                0.208
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.139,
                0.21,
                0.926,
                0.226
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.23,
                0.924,
                0.245
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.139,
                0.246,
                0.924,
                0.263
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.266,
                0.851,
                0.282
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image_caption",
            "bbox": [
                0.109,
                0.07,
                0.573,
                0.085
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "chart",
            "bbox": [
                0.108,
                0.089,
                0.971,
                0.527
            ],
            "angle": 0,
            "content": "| Frequency [MHz] | QP Level | Range (H, PK) | Range (V, PK) | Suspected Item(H) | Suspected Item(V) | Final Item(H, QP) | Final Item(V, QP) |\n| --------------- | -------- | ------------- | ------------- | ----------------- | ----------------- | ------------------ | ------------------ |\n| 30              | 40       | ~5            | ~5            | -                 | -                 | -                  | -                  |\n| 250             | 48       | ~10           | ~10           | -                 | -                 | -                  | -                  |\n| 500             | 48       | ~15           | ~25           | -                 | -                 | -                  | -                  |\n| 750             | 48       | ~20           | ~25           | -                 | -                 | -                  | -                  |\n| 1000            | 48       | ~25           | ~25           | -                 | -                 | ~20                | ~20                |",
            "sub_type": "line"
        },
        {
            "type": "table_caption",
            "bbox": [
                0.125,
                0.531,
                0.235,
                0.547
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.124,
                0.561,
                0.922,
                0.858
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"10\">--- Horizontal Polarization (QP)---</td></tr><tr><td>No.</td><td>Frequency [MHz]</td><td>Reading [dB(uV)]</td><td>c.f [dB(1/m)]</td><td>Result [dB(uV/m)]</td><td>Limit [dB(uV/m)]</td><td>Margin [dB]</td><td>Height [cm]</td><td>Angle [deg]</td><td>Remark</td></tr><tr><td>1</td><td>928.671</td><td>21.67</td><td>-3.56</td><td>18.11</td><td>47.00</td><td>28.89</td><td>212.80</td><td>0.90</td><td></td></tr><tr><td>2</td><td>929.430</td><td>21.82</td><td>-3.54</td><td>18.28</td><td>47.00</td><td>28.72</td><td>135.10</td><td>264.60</td><td></td></tr><tr><td>3</td><td>929.968</td><td>21.93</td><td>-3.52</td><td>18.41</td><td>47.00</td><td>28.59</td><td>238.00</td><td>310.50</td><td></td></tr><tr><td>4</td><td>931.203</td><td>22.00</td><td>-3.47</td><td>18.53</td><td>47.00</td><td>28.47</td><td>107.50</td><td>79.50</td><td></td></tr><tr><td>5</td><td>954.813</td><td>21.45</td><td>-3.75</td><td>17.70</td><td>47.00</td><td>29.30</td><td>396.70</td><td>58.60</td><td></td></tr><tr><td>6</td><td>966.678</td><td>21.22</td><td>-4.14</td><td>17.08</td><td>47.00</td><td>29.92</td><td>160.00</td><td>217.40</td><td></td></tr><tr><td colspan=\"10\">--- Vertical Polarization (QP)---</td></tr><tr><td>No.</td><td>Frequency [MHz]</td><td>Reading [dB(uV)]</td><td>c.f [dB(1/m)]</td><td>Result [dB(uV/m)]</td><td>Limit [dB(uV/m)]</td><td>Margin [dB]</td><td>Height [cm]</td><td>Angle [deg]</td><td>Remark</td></tr><tr><td>1</td><td>825.502</td><td>29.77</td><td>-6.25</td><td>23.52</td><td>47.00</td><td>23.48</td><td>116.80</td><td>258.20</td><td></td></tr><tr><td>2</td><td>851.196</td><td>27.00</td><td>-6.39</td><td>20.61</td><td>47.00</td><td>26.39</td><td>116.50</td><td>33.90</td><td></td></tr><tr><td>3</td><td>846.354</td><td>29.27</td><td>-6.34</td><td>22.93</td><td>47.00</td><td>24.07</td><td>111.90</td><td>110.80</td><td></td></tr><tr><td>4</td><td>855.596</td><td>28.68</td><td>-6.36</td><td>22.32</td><td>47.00</td><td>24.68</td><td>112.90</td><td>116.10</td><td></td></tr><tr><td>5</td><td>872.003</td><td>28.21</td><td>-6.16</td><td>22.05</td><td>47.00</td><td>24.95</td><td>112.50</td><td>103.10</td><td></td></tr><tr><td>6</td><td>945.991</td><td>24.37</td><td>-3.58</td><td>20.79</td><td>47.00</td><td>26.21</td><td>107.70</td><td>184.70</td><td></td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.943,
                0.532,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.942,
                0.533,
                0.956
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.529,
                0.238,
                0.55
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.111,
                0.07,
                0.573,
                0.086
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.05,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.071,
                0.601,
                0.091
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.113,
                0.601,
                0.131
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.134,
                0.151,
                0.834,
                0.209
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.216,
                0.326,
                0.23
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.136,
                0.238,
                0.775,
                0.337
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.238,
                0.245,
                0.251
            ],
            "angle": 0,
            "content": "- malfunction;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.259,
                0.46,
                0.273
            ],
            "angle": 0,
            "content": "– non-operation when operation is required;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.28,
                0.526,
                0.295
            ],
            "angle": 0,
            "content": "– unwanted operation when no operation is required;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.301,
                0.774,
                0.336
            ],
            "angle": 0,
            "content": "– deviation from normal operation that poses an unacceptable RISK to the PATIENT or OPERATOR;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.345,
                0.3,
                0.358
            ],
            "angle": 0,
            "content": "– component failures;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.366,
                0.43,
                0.38
            ],
            "angle": 0,
            "content": "– change in programmable parameters;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.386,
                0.555,
                0.401
            ],
            "angle": 0,
            "content": "- reset to factory defaults (MANUFACTURER's presets);",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.408,
                0.351,
                0.422
            ],
            "angle": 0,
            "content": "– change of operating mode;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.429,
                0.466,
                0.443
            ],
            "angle": 0,
            "content": "- a FALSE POSITIVE ALARM CONDITION;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.451,
                0.597,
                0.465
            ],
            "angle": 0,
            "content": "- a FALSE NEGATIVE ALARM CONDITION (failure to alarm);",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.472,
                0.787,
                0.508
            ],
            "angle": 0,
            "content": "– cessation or interruption of any intended operation, even if accompanied by an ALARM signal;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.515,
                0.808,
                0.551
            ],
            "angle": 0,
            "content": "- initiation of any unintended operation, including unintended or uncontrolled motion, even if accompanied by an ALARM signal;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.558,
                0.771,
                0.572
            ],
            "angle": 0,
            "content": "– error of a displayed numerical value sufficiently large to affect diagnosis or treatment;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.579,
                0.761,
                0.615
            ],
            "angle": 0,
            "content": "– noise on a waveform in which the noise would interfere with diagnosis, treatment or monitoring;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.622,
                0.764,
                0.658
            ],
            "angle": 0,
            "content": "– artefact or distortion in an image in which the artefact would interfere with diagnosis, treatment or monitoring;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.664,
                0.823,
                0.7
            ],
            "angle": 0,
            "content": "– failure of automatic diagnosis or treatment ME EQUIPMENT or ME SYSTEM to diagnose or treat, even if accompanied by an ALARM signal.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.707,
                0.827,
                0.722
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.728,
                0.767,
                0.764
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.771,
                0.807,
                0.807
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.814,
                0.482,
                0.828
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.835,
                0.718,
                0.849
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.856,
                0.901,
                0.893
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.899,
                0.412,
                0.914
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.943,
                0.539,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.898,
                0.413,
                0.915
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.215,
                0.326,
                0.231
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.446,
                0.942,
                0.541,
                0.956
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.429,
                0.467,
                0.446
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.814,
                0.481,
                0.829
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.343,
                0.301,
                0.36
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.064,
                0.068,
                0.604,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.066,
                0.112,
                0.602,
                0.131
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.236,
                0.246,
                0.253
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.26,
                0.46,
                0.274
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.365,
                0.432,
                0.382
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.449,
                0.598,
                0.468
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.386,
                0.556,
                0.404
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.151,
                0.834,
                0.169
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.173,
                0.79,
                0.189
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.196,
                0.381,
                0.21
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.833,
                0.721,
                0.852
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.408,
                0.352,
                0.424
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.856,
                0.903,
                0.872
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.878,
                0.441,
                0.895
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.301,
                0.776,
                0.317
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.323,
                0.242,
                0.338
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.471,
                0.788,
                0.489
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.492,
                0.193,
                0.512
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.515,
                0.81,
                0.531
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.537,
                0.4,
                0.552
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.77,
                0.808,
                0.788
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.791,
                0.479,
                0.81
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.662,
                0.825,
                0.682
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.684,
                0.493,
                0.702
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.705,
                0.828,
                0.723
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.28,
                0.526,
                0.296
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.557,
                0.772,
                0.575
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.578,
                0.761,
                0.595
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.599,
                0.225,
                0.618
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.62,
                0.765,
                0.638
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.642,
                0.317,
                0.66
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.727,
                0.767,
                0.745
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.75,
                0.325,
                0.765
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "title",
            "bbox": [
                0.068,
                0.05,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "list",
            "bbox": [
                0.135,
                0.07,
                0.808,
                0.192
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.07,
                0.785,
                0.106
            ],
            "angle": 0,
            "content": "– an imaging system displays an image that could be altered, but in a way that would not affect the diagnosis or treatment;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.113,
                0.79,
                0.149
            ],
            "angle": 0,
            "content": "- a heart rate monitor displays a heart rate that could be in error, but by an amount that is not clinically significant;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.156,
                0.807,
                0.192
            ],
            "angle": 0,
            "content": "- a PATIENT monitor exhibits a small amount of noise or a transient on a waveform and the noise or transient would not affect diagnosis, treatment or monitoring.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.198,
                0.678,
                0.213
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.135,
                0.221,
                0.406,
                0.276
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.221,
                0.343,
                0.234
            ],
            "angle": 0,
            "content": "– multi-parameter monitors;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.241,
                0.406,
                0.255
            ],
            "angle": 0,
            "content": "- anaesthesia system with monitors;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.263,
                0.336,
                0.276
            ],
            "angle": 0,
            "content": "- ventilators with monitors;",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.284,
                0.785,
                0.299
            ],
            "angle": 0,
            "content": "– multiple instances of the same function (e.g. multiple invasive blood pressure sensors).",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.305,
                0.877,
                0.469
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.476,
                0.851,
                0.554
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.14,
                0.582,
                0.915,
                0.634
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.145,
                0.646,
                0.581,
                0.661
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.14,
                0.675,
                0.935,
                0.727
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.942,
                0.539,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.242,
                0.408,
                0.257
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.219,
                0.345,
                0.236
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.262,
                0.337,
                0.277
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.446,
                0.943,
                0.541,
                0.956
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.199,
                0.681,
                0.215
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.674,
                0.937,
                0.694
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.691,
                0.925,
                0.713
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.709,
                0.713,
                0.731
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.149,
                0.647,
                0.582,
                0.662
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.07,
                0.787,
                0.086
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.09,
                0.383,
                0.108
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.112,
                0.791,
                0.129
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.135,
                0.313,
                0.15
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.155,
                0.81,
                0.171
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.176,
                0.645,
                0.194
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.283,
                0.786,
                0.3
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.305,
                0.818,
                0.321
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.326,
                0.847,
                0.342
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.348,
                0.849,
                0.364
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.369,
                0.879,
                0.385
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.391,
                0.771,
                0.407
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.412,
                0.849,
                0.428
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.434,
                0.778,
                0.449
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.455,
                0.588,
                0.471
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.473,
                0.84,
                0.495
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.498,
                0.807,
                0.513
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.518,
                0.854,
                0.536
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.54,
                0.722,
                0.556
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.581,
                0.847,
                0.602
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.142,
                0.599,
                0.917,
                0.619
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.617,
                0.542,
                0.637
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.142,
                0.07,
                0.393,
                0.087
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.141,
                0.1,
                0.782,
                0.116
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.116,
                0.127,
                0.891,
                0.355
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"3\">immunity Pass/Fail Criteria</td></tr><tr><td>Test Description</td><td>Pass/Fail Criteria description</td><td>Means of monitoring</td></tr><tr><td>Electrostatic Discharges</td><td rowspan=\"3\">During the immunity tests, the EUT is tested in UE1 mode. The basic safety performance of the tested product: Measurement accuracy: ±0.2°C at ranges 35.0°C ~ 42.0°C, other ranges ±0.3°C. The working condition of the EUT is visually inspected by the engineer, which is set at 37°C. The temperature is continuously measured and compared with the blackbody temperature. The accuracy of the display temperature of the EUT does not exceed ±0.2°C.</td><td rowspan=\"3\">Visual</td></tr><tr><td>Radiated RF EM Fields</td></tr><tr><td>Proximity fields from RF wireless communications</td></tr><tr><td colspan=\"3\">Note 1: Specific, detailed immunity pass/fail criteria, shall be based on applicable part two standards or risk management, for immunity with regard to em disturbances. These pass/fail criteria shall be included in the risk management file</td></tr></table>"
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.367,
                0.166,
                0.383
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.133,
                0.397,
                0.585,
                0.412
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.416,
                0.471,
                0.43
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.436,
                0.449,
                0.45
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.455,
                0.498,
                0.47
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.478,
                0.415,
                0.493
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.498,
                0.612,
                0.513
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.349,
                0.519,
                0.608,
                0.534
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.354,
                0.541,
                0.616,
                0.555
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.562,
                0.498,
                0.577
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.581,
                0.628,
                0.596
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.6,
                0.487,
                0.615
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.619,
                0.501,
                0.634
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.088,
                0.652,
                0.359,
                0.668
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.175,
                0.684,
                0.812,
                0.917
            ],
            "angle": 0,
            "content": "Typical location for\nHCP indirect discharges\nTypical location of\ndirect discharge\nTypical location for\nVCP indirect discharges\nHVCP\n0.5 m×0.5 m\nInsulating support\nResistance\n470 kΩ\nGround reference\nplane\nWooden table\nA=0.8 m\npower source",
            "sub_type": "text_image"
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.942,
                0.54,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.143,
                0.069,
                0.394,
                0.088
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.476,
                0.249,
                0.495
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.359,
                0.475,
                0.419,
                0.494
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.348,
                0.517,
                0.496,
                0.537
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.55,
                0.518,
                0.61,
                0.535
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.352,
                0.54,
                0.446,
                0.557
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.56,
                0.54,
                0.62,
                0.557
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.651,
                0.36,
                0.67
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.416,
                0.239,
                0.431
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.356,
                0.416,
                0.47,
                0.431
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.455,
                0.499,
                0.472
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.559,
                0.204,
                0.58
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.356,
                0.561,
                0.501,
                0.578
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.599,
                0.267,
                0.617
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.355,
                0.598,
                0.489,
                0.617
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.618,
                0.274,
                0.636
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.357,
                0.619,
                0.501,
                0.634
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.064,
                0.364,
                0.169,
                0.386
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.579,
                0.302,
                0.598
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.356,
                0.581,
                0.628,
                0.596
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.434,
                0.22,
                0.451
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.357,
                0.436,
                0.449,
                0.451
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.396,
                0.279,
                0.414
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.357,
                0.398,
                0.583,
                0.412
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.496,
                0.282,
                0.516
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.36,
                0.496,
                0.472,
                0.516
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.498,
                0.498,
                0.612,
                0.514
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.143,
                0.1,
                0.782,
                0.117
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.139,
                0.07,
                0.933,
                0.135
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.139,
                0.135,
                0.934,
                0.217
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.139,
                0.218,
                0.931,
                0.265
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.139,
                0.267,
                0.934,
                0.332
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.139,
                0.07,
                0.934,
                0.332
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.088,
                0.346,
                0.245,
                0.361
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.374,
                0.221,
                0.388
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.216,
                0.388,
                0.934,
                0.437
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.218,
                0.437,
                0.901,
                0.469
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.216,
                0.388,
                0.934,
                0.469
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.47,
                0.347,
                0.485
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.111,
                0.5,
                0.891,
                0.721
            ],
            "angle": 0,
            "content": "<table><tr><td rowspan=\"2\">Air Discharge</td><td colspan=\"9\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">8</td><td colspan=\"3\">15</td></tr><tr><td>Test Point</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td></td></tr><tr><td>A1</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A2</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A3</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A4</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A5</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>ND</td><td>1</td><td>A</td></tr><tr><td>A6</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td colspan=\"12\">Remark: √: Pass; ×: Fail; ND: No Discharge; -: Non-test</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.111,
                0.731,
                0.892,
                0.902
            ],
            "angle": 0,
            "content": "<table><tr><td rowspan=\"2\">Contact Discharge</td><td colspan=\"9\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">6</td><td colspan=\"3\">8</td></tr><tr><td>Test Point</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td></td></tr><tr><td>C1</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>C2</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>C3</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td colspan=\"12\">Remark: √: Pass; ×: Fail; ND: No Discharge; -: Non-test</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.942,
                0.54,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.373,
                0.222,
                0.389
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.345,
                0.246,
                0.363
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.069,
                0.933,
                0.088
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.086,
                0.433,
                0.102
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.101,
                0.932,
                0.12
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.119,
                0.644,
                0.136
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.216,
                0.933,
                0.235
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.143,
                0.234,
                0.932,
                0.251
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.25,
                0.545,
                0.268
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.267,
                0.932,
                0.284
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.283,
                0.932,
                0.3
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.298,
                0.934,
                0.318
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.316,
                0.334,
                0.331
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.47,
                0.346,
                0.485
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.219,
                0.435,
                0.901,
                0.453
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.221,
                0.452,
                0.499,
                0.471
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.139,
                0.134,
                0.934,
                0.153
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.152,
                0.932,
                0.17
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.143,
                0.169,
                0.932,
                0.185
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.143,
                0.185,
                0.932,
                0.201
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.143,
                0.202,
                0.668,
                0.218
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.217,
                0.388,
                0.924,
                0.404
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.253,
                0.405,
                0.935,
                0.419
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.25,
                0.42,
                0.354,
                0.438
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.05,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.111,
                0.069,
                0.895,
                0.319
            ],
            "angle": 0,
            "content": "<table><tr><td rowspan=\"2\">Indirect Application</td><td colspan=\"8\">Discharge Level (kV)</td><td rowspan=\"3\">interval (s)</td><td rowspan=\"3\">Test Results</td></tr><tr><td colspan=\"2\">2</td><td colspan=\"2\">4</td><td colspan=\"2\">6</td><td colspan=\"2\">8</td></tr><tr><td>Coupling plate - sample direction</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td><td>+</td><td>-</td></tr><tr><td>Horizontally coupled plate - Front</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Left</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Rear</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Horizontally coupled plate - Right</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Front</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Left</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Rear</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td>Vertical coupling plate - Right</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>-</td><td>√</td><td>√</td><td>1</td><td>A</td></tr><tr><td colspan=\"11\">Remark: √: Pass; ×: Fail; ND: No Discharge; −: Non-test</td></tr></table>"
        },
        {
            "type": "title",
            "bbox": [
                0.122,
                0.33,
                0.204,
                0.343
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.12,
                0.348,
                0.918,
                0.406
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.12,
                0.412,
                0.918,
                0.441
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.12,
                0.444,
                0.655,
                0.46
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.472,
                0.307,
                0.49
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.133,
                0.509,
                0.585,
                0.525
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.529,
                0.471,
                0.543
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.548,
                0.519,
                0.562
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.568,
                0.501,
                0.583
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.137,
                0.59,
                0.408,
                0.605
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.61,
                0.495,
                0.625
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.629,
                0.497,
                0.643
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.648,
                0.406,
                0.662
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.667,
                0.606,
                0.682
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.088,
                0.7,
                0.36,
                0.716
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.091,
                0.727,
                0.882,
                0.9
            ],
            "angle": 0,
            "content": "Uniform field area\nNon-conducting table\n0.8 m\nField generating antenna\nWiring <3 m bundled non-inductively to 1 m overall length\nWiring overall length <1 m as is\nWiring >3 m or not specified. Illuminated length shall be 1 m\nOptional anechoic material in case of semi-anechoic chamber to reduce floor reflections",
            "sub_type": "text_image"
        },
        {
            "type": "text",
            "bbox": [
                0.088,
                0.904,
                0.918,
                0.92
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.943,
                0.54,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.587,
                0.251,
                0.608
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.35,
                0.588,
                0.411,
                0.607
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.646,
                0.219,
                0.663
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.347,
                0.645,
                0.408,
                0.664
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.699,
                0.36,
                0.717
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.124,
                0.33,
                0.204,
                0.344
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.958
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.529,
                0.239,
                0.544
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.357,
                0.529,
                0.471,
                0.544
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.568,
                0.501,
                0.584
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.608,
                0.278,
                0.628
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.348,
                0.61,
                0.495,
                0.625
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.629,
                0.299,
                0.643
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.349,
                0.63,
                0.496,
                0.643
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.121,
                0.443,
                0.653,
                0.461
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.348,
                0.918,
                0.365
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.363,
                0.918,
                0.38
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.12,
                0.375,
                0.921,
                0.395
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.121,
                0.39,
                0.178,
                0.409
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.124,
                0.412,
                0.917,
                0.428
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.124,
                0.425,
                0.404,
                0.442
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.509,
                0.278,
                0.527
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.357,
                0.51,
                0.583,
                0.524
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.667,
                0.227,
                0.681
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.349,
                0.668,
                0.605,
                0.681
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.066,
                0.469,
                0.305,
                0.492
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.548,
                0.219,
                0.563
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.358,
                0.548,
                0.519,
                0.563
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.902,
                0.917,
                0.92
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.116,
                0.07,
                0.918,
                0.104
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.087,
                0.11,
                0.918,
                0.407
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.11,
                0.918,
                0.163
            ],
            "angle": 0,
            "content": "2. If possible, a minimum of 1 m of cable is exposed to the electromagnetic field. Excess length of cables interconnecting units of the EUT shall be bundled low-inductively in the approximate center of the cable to form a bundle 30 cm to 40 cm in length.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.17,
                0.918,
                0.203
            ],
            "angle": 0,
            "content": "3. The EUT was initially placed with one face coincident with the calibration plane. The EUT face being illuminated was contained within the UFA (Uniform Field Area).",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.21,
                0.918,
                0.263
            ],
            "angle": 0,
            "content": "4. The frequency ranges to be considered were swept with the signal modulated and pausing to adjust the RF signal level or to switch oscillators and Antennas as necessary. Here the frequency range was swept incrementally, the step size was not exceed 1% of the preceding frequency value.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.269,
                0.918,
                0.303
            ],
            "angle": 0,
            "content": "5. The dwell time of the amplitude modulated carrier at each frequency was not be less than the time necessary for the EUT to be exercised and to respond, and was not less than 0.5 s.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.31,
                0.792,
                0.326
            ],
            "angle": 0,
            "content": "6. The test normally was performed with the generating Antenna facing each side of the EUT.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.332,
                0.915,
                0.367
            ],
            "angle": 0,
            "content": "7. The polarization of the field generated by each Antenna necessitates testing each selected side twice, once with the Antenna positioned vertically and again with the Antenna positioned horizontally.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.373,
                0.918,
                0.407
            ],
            "angle": 0,
            "content": "8. The EUT was performed in a configuration to actual installation conditions, a video camera and/or a audio monitor were used to monitor the performance of the EUT.",
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.088,
                0.424,
                0.25,
                0.438
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.115,
                0.451,
                0.893,
                0.86
            ],
            "angle": 0,
            "content": "<table><tr><td>Frequency</td><td>Level</td><td>Modulation</td><td>Test Mode</td><td>Antenna Polarization</td><td>EUT Face</td><td>Result / Observations</td></tr><tr><td rowspan=\"12\">80 MHz to 2.7GHz</td><td rowspan=\"12\">10 V/m</td><td rowspan=\"12\">1KHz 80% Amp.Mod, 1% increment</td><td rowspan=\"12\">Mode 1,2.</td><td>V</td><td rowspan=\"2\">Front</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Rear</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Left</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>V</td><td rowspan=\"2\">Right</td><td>A</td></tr><tr><td>H</td><td>A</td></tr><tr><td>N/A</td><td rowspan=\"2\">Top*</td><td>N/A</td></tr><tr><td>N/A</td><td>N/A</td></tr><tr><td>N/A</td><td rowspan=\"2\">Bottom*</td><td>N/A</td></tr><tr><td>N/A</td><td>N/A</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.942,
                0.54,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.088,
                0.422,
                0.251,
                0.441
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.118,
                0.069,
                0.918,
                0.086
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.086,
                0.334,
                0.106
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.087,
                0.331,
                0.917,
                0.351
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.351,
                0.817,
                0.369
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.109,
                0.918,
                0.129
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.129,
                0.918,
                0.146
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.118,
                0.146,
                0.418,
                0.164
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.209,
                0.917,
                0.229
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.118,
                0.228,
                0.918,
                0.247
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.248,
                0.725,
                0.265
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.088,
                0.309,
                0.79,
                0.327
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.17,
                0.917,
                0.188
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.187,
                0.587,
                0.205
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.087,
                0.269,
                0.917,
                0.285
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.118,
                0.287,
                0.741,
                0.304
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.372,
                0.917,
                0.39
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.391,
                0.554,
                0.407
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.123,
                0.101,
                0.204,
                0.114
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.119,
                0.114,
                0.877,
                0.13
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.12,
                0.142,
                0.918,
                0.2
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.12,
                0.224,
                0.918,
                0.253
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.122,
                0.257,
                0.586,
                0.273
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.121,
                0.276,
                0.771,
                0.293
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.296,
                0.743,
                0.315
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.134,
                0.338,
                0.585,
                0.355
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.357,
                0.471,
                0.372
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.376,
                0.519,
                0.391
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.397,
                0.501,
                0.412
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.419,
                0.408,
                0.434
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.438,
                0.535,
                0.453
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.458,
                0.497,
                0.472
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.135,
                0.477,
                0.596,
                0.492
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.496,
                0.323,
                0.511
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "list",
            "bbox": [
                0.086,
                0.513,
                0.92,
                0.856
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.098,
                0.516,
                0.918,
                0.569
            ],
            "angle": 0,
            "content": "1. For table-top equipment, the EUT was placed in the chamber on a non-conductive table 0.8m high. For arrangement of floor-standing equipment, the EUT was mounted on a non-conductive support 0.1m above the supporting plane.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.575,
                0.918,
                0.628
            ],
            "angle": 0,
            "content": "2. If possible, a minimum of 1 m of cable is exposed to the electromagnetic field. Excess length of cables interconnecting units of the EUT shall be bundled low-inductively in the approximate center of the cable to form a bundle 30 cm to 40 cm in length.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.635,
                0.917,
                0.67
            ],
            "angle": 0,
            "content": "3. The EUT was initially placed with one face coincident with the calibration plane. The EUT face being illuminated was contained within the UFA (Uniform Field Area).",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.675,
                0.918,
                0.71
            ],
            "angle": 0,
            "content": "4. The test distances between Antenna and EUT are 3m for the frequencies between 1970MHz and 5785MHz and 2.5m for the frequencies between 385MHz and 1970MHz.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.716,
                0.918,
                0.75
            ],
            "angle": 0,
            "content": "5. The dwell time of the amplitude modulated carrier at each frequency was not be less than the time necessary for the EUT to be exercised and to respond, and was not less than 1s.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.756,
                0.791,
                0.772
            ],
            "angle": 0,
            "content": "6. The test normally was performed with the generating Antenna facing each side of the EUT.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.779,
                0.915,
                0.814
            ],
            "angle": 0,
            "content": "7. The polarization of the field generated by each Antenna necessitates testing each selected side twice, once with the Antenna positioned vertically and again with the Antenna positioned horizontally.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.819,
                0.917,
                0.854
            ],
            "angle": 0,
            "content": "8. The EUT was performed in a configuration to actual installation conditions, a video camera and/or a audio monitor were used to monitor the performance of the EUT.",
            "merge_prev": false
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.942,
                0.54,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.416,
                0.251,
                0.438
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.351,
                0.418,
                0.41,
                0.435
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.495,
                0.323,
                0.512
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.125,
                0.101,
                0.206,
                0.115
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.357,
                0.238,
                0.373
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.357,
                0.358,
                0.472,
                0.373
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.458,
                0.299,
                0.472
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.349,
                0.459,
                0.496,
                0.472
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.141,
                0.918,
                0.158
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.156,
                0.918,
                0.173
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.12,
                0.169,
                0.921,
                0.189
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.121,
                0.184,
                0.178,
                0.203
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.097,
                0.516,
                0.919,
                0.535
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.118,
                0.534,
                0.919,
                0.553
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.553,
                0.333,
                0.572
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.124,
                0.224,
                0.917,
                0.24
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.238,
                0.404,
                0.254
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.087,
                0.778,
                0.917,
                0.797
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.797,
                0.819,
                0.816
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.256,
                0.588,
                0.274
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.338,
                0.279,
                0.356
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.357,
                0.339,
                0.583,
                0.354
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.477,
                0.227,
                0.492
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.349,
                0.478,
                0.596,
                0.492
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.575,
                0.919,
                0.593
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.593,
                0.918,
                0.611
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.611,
                0.417,
                0.629
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.118,
                0.111,
                0.875,
                0.133
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.275,
                0.77,
                0.293
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.066,
                0.294,
                0.743,
                0.317
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.088,
                0.755,
                0.791,
                0.775
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.376,
                0.219,
                0.392
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.359,
                0.378,
                0.518,
                0.391
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.397,
                0.5,
                0.413
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.438,
                0.226,
                0.454
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.346,
                0.439,
                0.534,
                0.453
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.635,
                0.917,
                0.653
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.652,
                0.587,
                0.67
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.087,
                0.676,
                0.916,
                0.692
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.12,
                0.693,
                0.692,
                0.71
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.715,
                0.917,
                0.733
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.118,
                0.734,
                0.722,
                0.751
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.819,
                0.917,
                0.837
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.838,
                0.554,
                0.854
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.068,
                0.089,
                0.202,
                0.103
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.085,
                0.107,
                0.923,
                0.526
            ],
            "angle": 0,
            "content": "<table><tr><td>Frequency (MHz)</td><td>Band (MHz)</td><td>Level</td><td>Modulation</td><td>Test mode</td><td>Antenna Polarization</td><td>EUT face</td><td>Result/ observations</td></tr><tr><td>385</td><td>380-390</td><td>27</td><td rowspan=\"2\">Pulse modulation 18Hz</td><td rowspan=\"15\">Mode 1,2.</td><td rowspan=\"15\">Horizontal / Vertical</td><td rowspan=\"15\">Front, Rear, Left, Right,</td><td rowspan=\"15\">A</td></tr><tr><td>450</td><td>430-470</td><td>28</td></tr><tr><td>710</td><td rowspan=\"3\">704-787</td><td rowspan=\"3\">9</td><td rowspan=\"3\">Pulse modulation 217Hz</td></tr><tr><td>745</td></tr><tr><td>780</td></tr><tr><td>810</td><td rowspan=\"3\">800-960</td><td rowspan=\"3\">28</td><td rowspan=\"3\">Pulse modulation 18Hz</td></tr><tr><td>870</td></tr><tr><td>930</td></tr><tr><td>1720</td><td rowspan=\"3\">1700-1990</td><td rowspan=\"3\">28</td><td rowspan=\"7\">Pulse modulation 217Hz</td></tr><tr><td>1845</td></tr><tr><td>1970</td></tr><tr><td>2450</td><td>2400-2570</td><td>28</td></tr><tr><td>5240</td><td rowspan=\"3\">5100-5800</td><td rowspan=\"3\">9</td></tr><tr><td>5500</td></tr><tr><td>5785</td></tr></table>"
        },
        {
            "type": "title",
            "bbox": [
                0.068,
                0.53,
                0.165,
                0.545
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.067,
                0.55,
                0.918,
                0.596
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.067,
                0.614,
                0.92,
                0.641
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.07,
                0.641,
                0.536,
                0.656
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.067,
                0.66,
                0.808,
                0.692
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.704,
                0.425,
                0.722
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.734,
                0.585,
                0.75
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.137,
                0.753,
                0.39,
                0.768
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.137,
                0.773,
                0.387,
                0.787
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.137,
                0.792,
                0.386,
                0.807
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.14,
                0.811,
                0.388,
                0.826
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.138,
                0.83,
                0.388,
                0.844
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.142,
                0.849,
                0.388,
                0.864
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.142,
                0.869,
                0.388,
                0.883
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.138,
                0.888,
                0.388,
                0.901
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.137,
                0.907,
                0.388,
                0.921
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.942,
                0.54,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.752,
                0.24,
                0.769
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.752,
                0.392,
                0.769
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.773,
                0.219,
                0.788
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.351,
                0.772,
                0.388,
                0.789
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.83,
                0.225,
                0.845
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.829,
                0.392,
                0.847
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.887,
                0.255,
                0.903
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.886,
                0.392,
                0.904
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.136,
                0.906,
                0.247,
                0.922
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.906,
                0.391,
                0.923
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.065,
                0.701,
                0.426,
                0.725
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.089,
                0.202,
                0.105
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.528,
                0.167,
                0.548
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.073,
                0.639,
                0.537,
                0.658
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.734,
                0.281,
                0.752
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.358,
                0.735,
                0.583,
                0.749
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.549,
                0.918,
                0.567
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.565,
                0.918,
                0.582
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.579,
                0.831,
                0.598
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.792,
                0.386,
                0.808
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.139,
                0.809,
                0.253,
                0.829
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.81,
                0.392,
                0.827
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.846,
                0.21,
                0.868
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.848,
                0.392,
                0.865
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.867,
                0.31,
                0.886
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.867,
                0.391,
                0.885
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.614,
                0.921,
                0.63
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.627,
                0.279,
                0.643
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.658,
                0.809,
                0.678
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.07,
                0.673,
                0.328,
                0.693
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.088,
                0.07,
                0.358,
                0.085
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.11,
                0.102,
                0.797,
                0.294
            ],
            "angle": 0,
            "content": "Ground Reference Plans\nEFT/Burst\nGenerator\n4.5m\nEUT\nAE\nInsulating Support(0.1m)\nNon-Conducted Table",
            "sub_type": "text_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.386,
                0.298,
                0.521,
                0.31
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "list",
            "bbox": [
                0.089,
                0.316,
                0.918,
                0.635
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.089,
                0.316,
                0.916,
                0.369
            ],
            "angle": 0,
            "content": "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment, the EUT was placed on a 0.1m high wooden support above the GRP.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.105,
                0.373,
                0.918,
                0.445
            ],
            "angle": 0,
            "content": "2. The GRP shall project beyond the EUT and the clamp by at least 0.1m on all sides. The distance between the EUT and any other of the metallic surface except the GRP was greater than 0.5m. All cables to the EUT was placed on the insulation support 0.1m above GRP. Cables not subject to EFT was routed as far as possible from cable under test to minimize the coupling between the cables.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.105,
                0.449,
                0.918,
                0.501
            ],
            "angle": 0,
            "content": "3. The length of signal and power cable between the EUT and EFT generator was 0.5m. If the cable is a non-detachable supply cable more than 0.5m, the excess length of this cable shall be folded to avoid a flat coil and situated at a distance of 0.1m above the GRP.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.1,
                0.506,
                0.917,
                0.613
            ],
            "angle": 0,
            "content": "4. The EUT was conducted the below specified level voltage test for line to neutral or line to neutral to earth(for clamp coupling is for the signal line), 120 seconds duration. If the equipment contains identical ports, only one was tested; multiconductor cables, such as a 50-pair telecommunication cable, was tested as a single cable. Cables did not be split or divided into groups of conductors for this test; interface ports, which were intended by the manufacturer to be connected to data cables not longer than 3 m, did not be tested.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.101,
                0.619,
                0.821,
                0.634
            ],
            "angle": 0,
            "content": "5. During the test, the EUT was tested with the hand-held parts terminated with artificial hand.",
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.088,
                0.652,
                0.245,
                0.666
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.68,
                0.645,
                0.696
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.708,
                0.182,
                0.726
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.134,
                0.737,
                0.622,
                0.93
            ],
            "angle": 0,
            "content": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Test Level:</td><td>N/A</td></tr><tr><td>Polarity:</td><td>N/A</td></tr><tr><td>Generator source impedance:</td><td>N/A</td></tr><tr><td>Trigger Mode:</td><td>N/A</td></tr><tr><td>No. of surges:</td><td>N/A</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.942,
                0.539,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.068,
                0.36,
                0.087
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.651,
                0.246,
                0.668
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.68,
                0.648,
                0.696
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.064,
                0.703,
                0.187,
                0.732
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.088,
                0.315,
                0.919,
                0.335
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.334,
                0.917,
                0.353
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.143,
                0.354,
                0.65,
                0.369
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.105,
                0.447,
                0.919,
                0.467
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.468,
                0.918,
                0.484
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.487,
                0.516,
                0.502
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.107,
                0.373,
                0.918,
                0.391
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.392,
                0.917,
                0.409
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.142,
                0.411,
                0.918,
                0.427
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.429,
                0.719,
                0.446
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.619,
                0.822,
                0.637
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.385,
                0.296,
                0.524,
                0.312
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.104,
                0.508,
                0.123,
                0.521
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.507,
                0.918,
                0.523
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.142,
                0.525,
                0.918,
                0.542
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.543,
                0.918,
                0.56
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.561,
                0.919,
                0.578
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.579,
                0.918,
                0.597
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.143,
                0.6,
                0.353,
                0.614
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.088,
                0.07,
                0.348,
                0.085
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.107,
                0.101,
                0.819,
                0.279
            ],
            "angle": 0,
            "content": "Ground Reference Plans\nEFT/Burst\nGenerator\n4.5m\nEUT\nAE\nInsulating Support(0.1m)\nNon-Conducted Table",
            "sub_type": "text_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.393,
                0.282,
                0.533,
                0.292
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "list",
            "bbox": [
                0.1,
                0.293,
                0.93,
                0.564
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.104,
                0.297,
                0.926,
                0.347
            ],
            "angle": 0,
            "content": "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment, the EUT was placed on a 0.1m high wooden support above the GRP.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.103,
                0.35,
                0.926,
                0.419
            ],
            "angle": 0,
            "content": "2. The 1.2/50  \\( \\mu \\) s surge was to be applied to the EUT power supply Terminals via the capacitive coupling network .Decoupling networks were required in order to avoid possible adverse effects on equipment not under test that may be powered by the same lines and to provide sufficient decoupling impedance to the surge wave so that the specified wave may be applied on the lines under test.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.103,
                0.421,
                0.926,
                0.455
            ],
            "angle": 0,
            "content": "3. The power cord between the EUT and the coupling/decoupling network do not exceed 2m in length. The interconnection line between the EUT and the coupling/ decoupling network shall not exceed 2m in length.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.103,
                0.457,
                0.926,
                0.561
            ],
            "angle": 0,
            "content": "4. The EUT was conducted 1kV Test voltage: for line to line and line to neutral and conducted 2kV Test voltage: for line to earth and neutral to earth, five positive pulses and five negative pulses each at 90° and 270° for AC power ports and five positive pulses and five negative surge pulses for DC power ports. The test levels were applied on the EUT with a 2Ω generator source impedance for power supply Terminals and 40Ω output impedance for interconnection lines. The tests were done at repetition rate 1 per minute.",
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.088,
                0.578,
                0.251,
                0.592
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.606,
                0.647,
                0.621
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.634,
                0.517,
                0.651
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.134,
                0.664,
                0.585,
                0.825
            ],
            "angle": 0,
            "content": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Frequency Range:</td><td>N/A</td></tr><tr><td>Test level:</td><td>N/A</td></tr><tr><td>Modulation:</td><td>N/A</td></tr><tr><td>Dwell Time:</td><td>N/A</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.942,
                0.539,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.069,
                0.349,
                0.087
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.577,
                0.253,
                0.594
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.105,
                0.297,
                0.924,
                0.314
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.315,
                0.927,
                0.332
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.143,
                0.333,
                0.655,
                0.348
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.104,
                0.42,
                0.924,
                0.438
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.438,
                0.923,
                0.456
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.066,
                0.631,
                0.518,
                0.653
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.605,
                0.648,
                0.622
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.105,
                0.351,
                0.125,
                0.366
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.142,
                0.348,
                0.926,
                0.369
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.369,
                0.924,
                0.385
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.384,
                0.926,
                0.404
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.402,
                0.852,
                0.422
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.394,
                0.28,
                0.534,
                0.293
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.104,
                0.457,
                0.924,
                0.472
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.475,
                0.923,
                0.491
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.139,
                0.492,
                0.924,
                0.509
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.139,
                0.509,
                0.924,
                0.528
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.529,
                0.924,
                0.543
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.139,
                0.546,
                0.23,
                0.561
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.067,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.07,
                0.337,
                0.085
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.123,
                0.095,
                0.862,
                0.273
            ],
            "angle": 0,
            "content": "```mermaid\ngraph TD\n    A[\"AE1\"] --> B[\"CDN 1\"]\n    B --> C[\"EUT\"]\n    C --> D[\"CDN 2\"]\n    D --> E[\"AE2\"]\n    F[\"T\"] --> G[\"50 Ω T\"]\n    G --> H[\"0.1 m < L < 0.3 m\"]\n    I[\"T2\"] --> J[\"Signal generator\"]\n    J --> K[\"Test Signal\"]\n    style A fill:#f9f,stroke:#333\n    style B fill:#ccf,stroke:#333\n    style C fill:#cfc,stroke:#333\n    style D fill:#fcc,stroke:#333\n    style E fill:#cff,stroke:#333\n    style F fill:#ffc,stroke:#333\n    style G fill:#cfc,stroke:#333\n    style H fill:#fcc,stroke:#333\n    style I fill:#ffc,stroke:#333\n    style J fill:#cfc,stroke:#333\n    style K fill:#fcc,stroke:#333\n    subgraph \"Grand reference plane\"\n        A\n        B\n        C\n        D\n        E\n        F\n        G\n        H\n    end\n    subgraph \"0.1m supprot\"\n        I\n        J\n        K\n        L\n        M\n        N\n        O\n        P\n        Q\n        R\n        S\n        T\n        U\n        V\n        W\n        X\n        Y\n        Z\n        AA\n        AB\n        AC\n        AD\n        AE\n        AF\n        AG\n        AH\n        AI\n        AJ\n        AK\n        AL\n        AM\n        AN\n        AO\n        AP\n        AQ\n        AR\n        AS\n        AT\n        AU\n        AV\n        AW\n        AX\n        AY\n        AZ\n        BA\n        BB\n        BC\n        BD\n        BE\n        BF\n        BG\n        BH\n        BI\n        BJ\n        BK\n        BL\n        BM\n        BN\n        BO\n        BP\n        BPB\n        BPCC\n        BPCCA\n    end\n```",
            "sub_type": "flowchart"
        },
        {
            "type": "list",
            "bbox": [
                0.088,
                0.277,
                0.891,
                0.62
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.088,
                0.277,
                0.891,
                0.326
            ],
            "angle": 0,
            "content": "1. The EUT was placed on an insulating support of 0.1m height above a ground reference Plane,arranged and connected to satisfy its functional requirement. All cables exiting the EUT was supported at a height of at least 30 mm above the ground reference plane.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.327,
                0.888,
                0.375
            ],
            "angle": 0,
            "content": "2. The coupling and decoupling devices were required, they were located between 0.1m and 0.3m from the EUT. This distance was to be measured horizontally from the projection of the EUT on to the ground reference plane to the coupling and decoupling device.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.376,
                0.888,
                0.506
            ],
            "angle": 0,
            "content": "3. Each AE, used with clamp injection, shall be placed on an insulating support 0.1m above the ground reference plane. A decoupling network shall be installed on each cable between the EUT and AE except the cable under test. All cables connected to each AE, other than those being connected to the EUT, shall be provided with decoupling networks. The decoupling networks connected to each AE (except those on cables between the EUT and AE) shall be applied no further than 0.3m from the AE. The cable(s) between the AE and the decoupling network (s) or in between the AE and the injection clamp shall not be bundled nor wrapped and shall be kept between 30 mm and 50 mm above the ground reference plane.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.507,
                0.885,
                0.603
            ],
            "angle": 0,
            "content": "4. The frequency range was swept from 150 kHz to 80 MHz, using the signal levels established during the setting process, and with the disturbance signal 80% amplitude modulated with a 1kHz sine wave, pausing to adjust the RF signal level or to change coupling devices as necessary. Where the frequency was swept incrementally, the step size do not exceed 1% of the preceding frequency value. The dwell time of the amplitude modulated carrier at each frequency was not less than the time necessary for the EUT to be exercised and to respond, and was not less than 0.5 s.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.08,
                0.604,
                0.799,
                0.619
            ],
            "angle": 0,
            "content": "5. During the test, the EUT was tested with the hand-held parts terminated with artificial hand.",
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.087,
                0.631,
                0.255,
                0.646
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.659,
                0.673,
                0.675
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.709,
                0.418,
                0.727
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.134,
                0.739,
                0.608,
                0.86
            ],
            "angle": 0,
            "content": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Test Level:</td><td>N/A</td></tr><tr><td>No. of Dips / Interruptions:</td><td>N/A</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.942,
                0.541,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.068,
                0.339,
                0.087
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.065,
                0.706,
                0.419,
                0.729
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.088,
                0.63,
                0.257,
                0.649
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.09,
                0.277,
                0.886,
                0.294
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.12,
                0.294,
                0.893,
                0.311
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.31,
                0.513,
                0.328
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.087,
                0.326,
                0.868,
                0.344
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.342,
                0.889,
                0.361
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.12,
                0.36,
                0.529,
                0.377
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.115,
                0.658,
                0.675,
                0.676
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.08,
                0.602,
                0.799,
                0.62
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.507,
                0.883,
                0.523
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.522,
                0.842,
                0.541
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.54,
                0.882,
                0.558
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.557,
                0.873,
                0.573
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.572,
                0.883,
                0.59
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.588,
                0.609,
                0.606
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.377,
                0.11,
                0.391
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.127,
                0.376,
                0.87,
                0.392
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.12,
                0.392,
                0.889,
                0.409
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.12,
                0.409,
                0.862,
                0.425
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.424,
                0.864,
                0.442
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.442,
                0.842,
                0.458
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.117,
                0.457,
                0.873,
                0.476
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.473,
                0.85,
                0.491
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.119,
                0.491,
                0.246,
                0.507
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.067,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.067,
                0.07,
                0.337,
                0.085
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.122,
                0.121,
                0.858,
                0.31
            ],
            "angle": 0,
            "content": "```mermaid\ngraph TD\n    A[\"AE1\"] --> B[\"CDN 1\"]\n    B --> C[\"EUT\"]\n    C --> D[\"CDN 2\"]\n    D --> E[\"AE2\"]\n    F[\"50 Ω T\"] --> B\n    G[\"0.1 m < L < 0.3 m\"] --> C\n    H[\"T2\"] --> D\n    I[\"Signal generator\"] --> J[\"Test Signal\"]\n    K[\"Grand reference plane\"] --> L[\"0.1m supprot\"]\n    M[\"50 mm > k > 30 mm\"] --> L\n    style A fill:#f9f,stroke:#333\n    style B fill:#ccf,stroke:#333\n    style C fill:#cfc,stroke:#333\n    style D fill:#fcc,stroke:#333\n    style E fill:#cff,stroke:#333\n    style F fill:#ffc,stroke:#333\n    style G fill:#ffc,stroke:#333\n    style H fill:#ffc,stroke:#333\n    style I fill:#ffc,stroke:#333\n    style J fill:#ffc,stroke:#333\n    style K fill:#ffc,stroke:#333\n    style L fill:#ffc,stroke:#333\n```",
            "sub_type": "flowchart"
        },
        {
            "type": "list",
            "bbox": [
                0.086,
                0.318,
                0.918,
                0.469
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.086,
                0.318,
                0.916,
                0.37
            ],
            "angle": 0,
            "content": "1. The EUT was placed on a ground reference plane(GRP) insulated by an insulating support 0.1m thick and the GRP was placed on a 0.8m high wooden table for table-top equipment. For floor standing equipment, the EUT was placed on a 0.1m high wooden support above the GRP.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.375,
                0.915,
                0.409
            ],
            "angle": 0,
            "content": "2. The test was performed with the EUT connected to the test generator with the shortest power supply cable as specified by the EUT manufacturer.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.084,
                0.414,
                0.915,
                0.448
            ],
            "angle": 0,
            "content": "3. The EUT was tested for each selected combination of test level and duration with a sequence of three dips/interruptions with intervals of 10 s minimum. Each representative mode of operation was tested.",
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.084,
                0.452,
                0.722,
                0.469
            ],
            "angle": 0,
            "content": "4. For EUT with more than one power cord, each power cord was tested individually.",
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.485,
                0.229,
                0.499
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.513,
                0.645,
                0.529
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.542,
                0.533,
                0.56
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.134,
                0.572,
                0.585,
                0.587
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.59,
                0.39,
                0.605
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.61,
                0.387,
                0.624
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.629,
                0.386,
                0.644
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.649,
                0.388,
                0.664
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.669,
                0.388,
                0.684
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.688,
                0.388,
                0.702
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.136,
                0.707,
                0.388,
                0.721
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.74,
                0.334,
                0.756
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.142,
                0.775,
                0.761,
                0.93
            ],
            "angle": 0,
            "content": "Twisted\ncable length\nmaximum 2 m\nG\nEUT\nH",
            "sub_type": "text_image"
        },
        {
            "type": "page_number",
            "bbox": [
                0.446,
                0.942,
                0.54,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.069,
                0.338,
                0.087
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.59,
                0.239,
                0.605
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.59,
                0.392,
                0.606
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.609,
                0.219,
                0.626
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.351,
                0.609,
                0.389,
                0.626
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.138,
                0.63,
                0.387,
                0.645
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.134,
                0.647,
                0.25,
                0.668
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.648,
                0.392,
                0.665
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.667,
                0.259,
                0.686
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.353,
                0.667,
                0.393,
                0.685
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.688,
                0.27,
                0.703
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.687,
                0.392,
                0.704
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.135,
                0.707,
                0.22,
                0.722
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.354,
                0.706,
                0.392,
                0.723
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.739,
                0.333,
                0.757
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.484,
                0.23,
                0.502
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.088,
                0.512,
                0.649,
                0.53
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.089,
                0.375,
                0.918,
                0.393
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.121,
                0.393,
                0.409,
                0.41
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.54,
                0.534,
                0.561
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.137,
                0.572,
                0.279,
                0.588
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.357,
                0.571,
                0.583,
                0.587
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.317,
                0.918,
                0.336
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.12,
                0.336,
                0.918,
                0.354
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.122,
                0.356,
                0.602,
                0.371
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.451,
                0.722,
                0.469
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.081,
                0.412,
                0.919,
                0.431
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.124,
                0.432,
                0.856,
                0.448
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "title",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.103,
                0.07,
                0.918,
                0.124
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.103,
                0.129,
                0.918,
                0.219
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.103,
                0.225,
                0.912,
                0.26
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.103,
                0.265,
                0.918,
                0.318
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.103,
                0.07,
                0.918,
                0.318
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.335,
                0.224,
                0.349
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.121,
                0.362,
                0.921,
                0.391
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.121,
                0.391,
                0.921,
                0.418
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.068,
                0.436,
                0.349,
                0.453
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.06,
                0.473,
                0.878,
                0.535
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.059,
                0.559,
                0.878,
                0.859
            ],
            "angle": 0,
            "content": "<table><tr><td>4</td><td colspan=\"3\">GENERAL REQUIREMENTS</td></tr><tr><td>4.1</td><td>risks resulting from reasonably foreseeable electromagnetic disturbances taken into account in the risk management process.</td><td>RMF Reference Document: PT9L-FXPJ01 V1.0</td><td>P</td></tr><tr><td>4.2</td><td>Non-me equipment used in an me system</td><td></td><td>N/A</td></tr><tr><td></td><td>Check 16.1 of general standard, checked by inspection of therisk management file and objective evidence of compliance with the respective emc standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr><tr><td></td><td>non-me equipment used in an me system complies with iec andiso emc standards applicable to that equipment, checked by inspection of the risk management file and objective evidenceof compliance with the respective emc standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.943,
                0.54,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "inline_formula",
            "bbox": [
                0.455,
                0.265,
                0.484,
                0.28
            ],
            "latex": "9 0 ^ { 0 }",
            "score": 0.6412
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.434,
                0.349,
                0.455
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.958
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.068,
                0.333,
                0.225,
                0.351
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.107,
                0.07,
                0.918,
                0.087
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.087,
                0.918,
                0.107
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.108,
                0.742,
                0.123
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.264,
                0.454,
                0.283
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.484,
                0.264,
                0.919,
                0.283
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.282,
                0.918,
                0.303
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.14,
                0.301,
                0.807,
                0.319
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.224,
                0.914,
                0.242
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.142,
                0.243,
                0.412,
                0.261
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.122,
                0.36,
                0.92,
                0.38
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.374,
                0.75,
                0.394
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.388,
                0.92,
                0.406
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.122,
                0.403,
                0.19,
                0.419
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.1,
                0.127,
                0.919,
                0.147
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.147,
                0.917,
                0.164
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.165,
                0.917,
                0.184
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.141,
                0.184,
                0.918,
                0.202
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.142,
                0.201,
                0.62,
                0.219
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.069,
                0.05,
                0.339,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.06,
                0.069,
                0.875,
                0.128
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.059,
                0.156,
                0.875,
                0.913
            ],
            "angle": 0,
            "content": "<table><tr><td></td><td>non- me equipment used in an me system for which the intendedem environment could result in the loss of basic safety oressential performance of the me system due to the non-me equipment tested according to the requirements of this collateral standard, checked by inspection of the RISKmanagement file and objective evidence of compliance with the respective EMC standards, or by the tests of this collateral standard</td><td>EUT does not contain non-ME equipment.</td><td>N/A</td></tr><tr><td>4.3.1</td><td>Configurations</td><td></td><td>P</td></tr><tr><td></td><td>me equipment and me systems tested in representative configurations, consistent with intended use, that are most likely to result in unacceptable risk as determined by themanufacturer (This was determined using risk analysis, experience, engineering analysis, or pretesting). Compliance checked by inspection of the test report and the risk management file.</td><td>See Chapter 5.3 and RMF Reference Document: PT9L-FXPJ01 V1.0</td><td>P</td></tr><tr><td>4.3.3</td><td>Power input and frequencies</td><td>See Chapter 5.2 for reference</td><td>P</td></tr><tr><td>5</td><td colspan=\"3\">IDENTIFICATION, MARKING AND DOCUMENTS</td></tr><tr><td>5.1</td><td colspan=\"2\">Additional requirements for marking on the outside of me equipment and me systemsspecified for use only in a shielded location special environment</td><td>N/A</td></tr><tr><td></td><td>me equipment and me systems specified for use only in a shielded location special environment labelled with a clearly legible warning that they should be used only in the specified type of shielded location</td><td>The EUT does not specified for use only in a shielded location special environment</td><td>N/A</td></tr><tr><td>5.2</td><td colspan=\"3\">ACCOMPANYING DOCUMENTS</td></tr><tr><td>5.2.1</td><td colspan=\"3\">Instructions for use</td></tr><tr><td>5.2.1.1</td><td colspan=\"3\">General</td></tr><tr><td>a)</td><td>A statement of the environments for which the me equipment orme system is suitable. Relevant exclusions determined byrisk analysis, are listed.</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>b)</td><td>The essential performance of me equipment and a description of what the operator can expect if the essential performanceis lost or degraded due to EM disturbances.</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>c)</td><td>A warning regarding stacking and location close to otherequipment</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.943,
                0.538,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.446,
                0.943,
                0.541,
                0.956
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.069,
                0.05,
                0.339,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.06,
                0.069,
                0.875,
                0.128
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.06,
                0.156,
                0.875,
                0.835
            ],
            "angle": 0,
            "content": "<table><tr><td>d)</td><td>List of cables, transducers and accessories</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>e)</td><td>A warning that other cables and accessories may negatively affect EMC performance</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>f)</td><td>A statement that portable RF communications equipment including Antennas, can effect medical electrical equipment. The warning includes a use distance such as “...be used no closer than 30 cm (12 inches) to any part of the [me equipment or me system], including cables specified by manufacturer”</td><td>Reference Document: PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>5.2.1.2</td><td colspan=\"2\">Requirements applicable to me equipment and me systems classified class A according to CISPR 11</td><td>N/A</td></tr><tr><td></td><td>For me equipment and me systems that are classified as class A according to CISPR 11, the instructions for use include the following note:note: “The emissions characteristics of this equipment make it suitable for use in industrial areas and hospitals (CISPR 11 class A). If it is used in a residential environment (for which CISPR 11 class B is normally required) this equipment might not offer adequate protection to radio-frequency communication services. The user might need to take mitigation measures, such as relocating or re-orienting the equipment.”</td><td>The EUT complaints class B limit</td><td>N/A</td></tr><tr><td>5.2.2</td><td colspan=\"3\">Technical description</td></tr><tr><td>5.2.2.1</td><td colspan=\"3\">Requirements applicable to all me equipment and me systems</td></tr><tr><td></td><td>The technical description describes precautions to be taken to prevent adverse events to the patient and Operator due to electromagnetic disturbances</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>a)</td><td>Compliance for each emissions and immunity standard or test specified by this collateral standard, e.g. emissions class and group and immunity test level</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.943,
                0.538,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.446,
                0.942,
                0.541,
                0.956
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.069,
                0.05,
                0.339,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.06,
                0.069,
                0.875,
                0.128
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.06,
                0.156,
                0.875,
                0.931
            ],
            "angle": 0,
            "content": "<table><tr><td>b)</td><td>Any deviations from this collateral standard and allowances used</td><td>Reference Document: N/A.Full tests were performed on the EUT.No deviation from this collateral standard and allowances used.</td><td>N/A</td></tr><tr><td>c)</td><td>All necessary instructions for maintaining basic safety andessential performance with regard to electromagnetic disturbances for the expected service life</td><td>Reference Document: Instructions for Use PT9L-SMSY01 V1.0</td><td>P</td></tr><tr><td>5.2.2.2</td><td colspan=\"3\">Requirements applicable to me equipment specified for use only in shielded location Special Environment</td></tr><tr><td></td><td colspan=\"3\">The technical description includes the following information:</td></tr><tr><td>a)</td><td>A warning to the effect that:WARNING: Failure to use this equipment in the specified type of shielded location could result in degradation of performance, interference with other equipment or interference with radio services</td><td>The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>b)</td><td>Specifications for shielded location including:- minimum RF shielding effectiveness;- for each cable that enters or exits the shielded location, the minimum RF filter attenuation; and- the frequency range(s) over which the specifications apply</td><td>Reference Document: N/A.The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>c)</td><td>Test methods for measurement of RF shielding effectiveness and RF filter attenuation</td><td>The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr><tr><td>d)</td><td>One or more of the following and a recommendation that a notice containing this information be posted at the entrance(s) to the shielded location:- a specification of the emissions characteristics of otherequipment allowed inside the shielded location with the me equipment or me system;- a list of specific equipment allowed;- a list of types of equipment prohibited.</td><td>Reference Document: N/A.The EUT does not intend to use only in shielded location Special Environment.</td><td>N/A</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.943,
                0.538,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.446,
                0.943,
                0.541,
                0.956
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.069,
                0.05,
                0.339,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.06,
                0.069,
                0.875,
                0.128
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.06,
                0.156,
                0.875,
                0.861
            ],
            "angle": 0,
            "content": "<table><tr><td>5.2.2.3</td><td>Requirements applicable to me equipment that intentionally receive RF electromagnetic energy include the following information......:- each frequency or frequency of reception,- the preferred frequency or frequency band, if applicable, and- the bandwidth of the receiving section of the ME Equipment in those bands</td><td>Reference Document: N/A Equipment does not intentionally receive RF electromagnetic energy</td><td>N/A</td></tr><tr><td>5.2.2.4</td><td>Requirements applicable to the me equipment that include RF transmitters the technical description includes the frequency or frequency band of transmission, the type and frequency characteristics of the modulation and the effective radiated power(ERP)......:</td><td>EUT does not include RF emission</td><td>N/A</td></tr><tr><td>5.2.2.5</td><td colspan=\"3\">Requirements applicable to Permanently Installed Large me equipment and large me systems</td></tr><tr><td></td><td colspan=\"3\">The technical description includes the following information:</td></tr><tr><td>a)</td><td>A statement that an exemption has been used and that theequipment has not been tested for radiated rf immunity over the entire frequency range 80 MHz to 6 GHz</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>b)</td><td>WARNING: “This equipment has been tested for radiated rf immunity only at selected frequencies, and use nearby of emitters at other frequencies could result in improper operation”</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>c)</td><td>A list of the frequencies and modulations used to test theimmunity of the me equipment or me systems</td><td>The EUT is not a permanently installed large ME systems.</td><td>N/A</td></tr><tr><td>5.2.2.6</td><td colspan=\"2\">Requirements applicable to me equipment that claim compatibility with HF Surgicalequipment</td><td>N/A</td></tr><tr><td></td><td>Technical description includes a statement of HF Surgical Equipment compatibility and the conditions of intended useduring HF Surgery</td><td>Reference Document: N/A The EUT does not claim compatibility with HF Surgical equipment</td><td>N/A</td></tr></table>"
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.943,
                0.538,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.957
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.049,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.068,
                0.071,
                0.258,
                0.091
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.114,
                0.379,
                0.132
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.094,
                0.149,
                0.482,
                0.346
            ],
            "angle": 0,
            "content": "Interior of an anechoic chamber with red metal beams, a wooden box, and a camera setup (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.245,
                0.358,
                0.306,
                0.371
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.484,
                0.149,
                0.901,
                0.346
            ],
            "angle": 0,
            "content": "Interior of a laboratory setup with red metal rods, wooden box, and measurement instruments (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.661,
                0.358,
                0.728,
                0.371
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.386,
                0.275,
                0.404
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.084,
                0.416,
                0.925,
                0.655
            ],
            "angle": 0,
            "content": "A5 Mute switch\nA2 Button\n5\nA1 Enclosures/LCD\nA4 Sensor\nA3 Battery holder",
            "sub_type": "text_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.431,
                0.666,
                0.574,
                0.681
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.068,
                0.706,
                0.485,
                0.902
            ],
            "angle": 0,
            "content": "Laboratory setup with a wooden frame containing a transparent material sample and a digital measuring device on a workbench (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.232,
                0.915,
                0.286,
                0.928
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.485,
                0.707,
                0.922,
                0.902
            ],
            "angle": 0,
            "content": "Laboratory setup with digital display, instrument, and measurement tools on a wooden frame (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.666,
                0.915,
                0.726,
                0.928
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.942,
                0.54,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.065,
                0.068,
                0.259,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.065,
                0.383,
                0.276,
                0.407
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.245,
                0.357,
                0.309,
                0.373
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.66,
                0.356,
                0.73,
                0.374
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.663,
                0.913,
                0.731,
                0.931
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.445,
                0.941,
                0.542,
                0.957
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.432,
                0.666,
                0.576,
                0.682
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.067,
                0.112,
                0.378,
                0.133
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.231,
                0.914,
                0.29,
                0.93
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.068,
                0.05,
                0.34,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.068,
                0.07,
                0.406,
                0.088
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.068,
                0.098,
                0.495,
                0.33
            ],
            "angle": 0,
            "content": "Interior of an anechoic chamber with a large black acoustic foam chamber and grid-patterned acoustic panels (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.235,
                0.342,
                0.3,
                0.357
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.493,
                0.098,
                0.923,
                0.33
            ],
            "angle": 0,
            "content": "Interior of an anechoic chamber with a central display table, no visible text or symbols",
            "sub_type": "natural_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.682,
                0.342,
                0.748,
                0.357
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.067,
                0.371,
                0.839,
                0.39
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.091,
                0.399,
                0.49,
                0.611
            ],
            "angle": 0,
            "content": "Interior of an anechoic chamber with a large black acoustic foam chamber and grid-patterned acoustic panels (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.152,
                0.624,
                0.411,
                0.638
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.49,
                0.4,
                0.917,
                0.611
            ],
            "angle": 0,
            "content": "Interior of an anechoic chamber with acoustic foam acoustic foam and a central speaker unit (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.542,
                0.624,
                0.811,
                0.638
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "title",
            "bbox": [
                0.068,
                0.652,
                0.164,
                0.667
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.179,
                0.681,
                0.49,
                0.931
            ],
            "angle": 0,
            "content": "5",
            "sub_type": "text_image"
        },
        {
            "type": "image",
            "bbox": [
                0.494,
                0.681,
                0.833,
                0.931
            ],
            "angle": 0,
            "content": "Water-Isolated Two-Depth-Functional Thermometers\nPower Source DC (a 1.25V/100A) Air Systemes\nAir Pressure Center of the Technical Surface\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nAir Pressure Strength Co., (7)\nIP22\nYP22005\nPT9L\nTX20301-0-07\n标准 | 检验中 | 简毕 | 交通",
            "sub_type": "text_image"
        },
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.943,
                0.538,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.154,
                0.624,
                0.412,
                0.639
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.543,
                0.624,
                0.811,
                0.639
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.233,
                0.342,
                0.304,
                0.358
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.68,
                0.339,
                0.752,
                0.36
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.446,
                0.942,
                0.541,
                0.956
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.065,
                0.067,
                0.409,
                0.091
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.065,
                0.649,
                0.167,
                0.67
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.065,
                0.368,
                0.84,
                0.394
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "header",
            "bbox": [
                0.069,
                0.05,
                0.339,
                0.064
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "image",
            "bbox": [
                0.088,
                0.069,
                0.904,
                0.643
            ],
            "angle": 0,
            "content": "Health Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEIT KE04 IP22\nBDB系列黑体辐射源\nBODACH\nBDB系列\n精密温控仪\nBODACH\n黑体辐射源\nModel: BDB15\nSN: 20021603\n黑体辐射源\nModel: BDB15\nSN: 20021603\nRS232\nON 220V 50Hz OUTPUT",
            "sub_type": "text_image"
        },
        {
            "type": "image_caption",
            "bbox": [
                0.397,
                0.657,
                0.595,
                0.674
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "page_number",
            "bbox": [
                0.448,
                0.943,
                0.539,
                0.956
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.069,
                0.05,
                0.34,
                0.065
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.397,
                0.655,
                0.597,
                0.676
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.446,
                0.942,
                0.541,
                0.956
            ],
            "text": "",
            "score": 1.0
        }
    ]
]