[
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3a27fc5bd46c063aaf72eaa58a07f0fe88c86ad23cd20260cc4e3f7bdf3e572d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"2\">TEST REPORTIEC 60601 -1Medical electrical equipmentPart 1: General requirements for basic safety and essential performanceIEC 60601-1-11MEDICAL ELECTRICAL EQUIPMENT –Part 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment</td></tr><tr><td>Date of issue......:</td><td>2024-09-30</td></tr><tr><td>Standard......:</td><td>IEC 60601-1: 2005+AMD1: 2012+ AMD2:2020IEC 60601-1-11:2015 + A1:2020</td></tr><tr><td>Procedure deviation......:</td><td>N/A</td></tr><tr><td>Non-standard test method......:</td><td>N/A</td></tr><tr><td>Type of test object......:</td><td>Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Trademark......:</td><td>N/A</td></tr><tr><td>Model/type reference......:</td><td>PT9L</td></tr><tr><td>ReportNo ......:</td><td>ETX202303-07-078-02</td></tr><tr><td>Testing period......:</td><td>2024.07.08-2024.08.01</td></tr><tr><td>Manufacturer......:</td><td>Andon Health Co., Ltd.</td></tr><tr><td>Address......:</td><td>No.3 JinPing Street, Ya An Road, Nankai District, Tianjin,China</td></tr><tr><td>Test laboratory......Address......</td><td>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya An Road,Nankai District, Tianjin,China</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                117,
                111,
                910,
                746
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": []
            },
            "bbox": [
                252,
                780,
                889,
                814
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "(Guan Qingxiang）Date:2029.30 "
                    }
                ]
            },
            "bbox": [
                243,
                841,
                892,
                873
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/fdd646a60c9270312239ee0ee83d1723bccce04ea4d972556b01841851f2ae19.jpg"
                },
                "content": "天津(天津)检测技术服务有限公司\n2024.9.30\n检验检测专用章",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "text_image",
            "bbox": [
                712,
                715,
                905,
                851
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "ReportNo.:ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                152,
                77,
                425,
                92
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e9c5ce7fb2eabba018d618eb806335da9edbfacac4a7c1b2f0303fd626d350db.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 6):</td></tr><tr><td colspan=\"2\">Classification of installation and use ...... : Hand-held</td></tr><tr><td>Device type (component/sub-assembly/ equipment/ system) ...... :</td><td>Equipment</td></tr><tr><td>Intended use (Including type of patient, application Thermometer location)...... :</td><td>Infrared No-Touch Forehead</td></tr><tr><td></td><td>The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers.</td></tr><tr><td>Mode of operation ...... :</td><td>Continuous</td></tr><tr><td>Supply connection ...... :</td><td>Internally powered</td></tr><tr><td>Accessories and detachable parts included ...... :</td><td>N/A</td></tr><tr><td>Other options include ...... :</td><td>N/A</td></tr><tr><td colspan=\"2\">Possible test case verdicts:- test case does not apply to the test object ...... : N/A- test object does meet the requirement ...... : Pass (P)- test object was not evaluated for the requirement...... : N/E- test object does not meet the requirement ...... : Fail (F)</td></tr><tr><td colspan=\"2\">Abbreviations used in the report:- normal condition ...... : N.C. - single fault condition...... : S.F.C.- means of Operator protection ...... : MOOP - means of Patient protection ...... : MOPP</td></tr><tr><td colspan=\"2\">General remarks:&quot;(see Attachment #)&quot; refers to additional information appended to the report.&quot;&quot;(see appended table)&quot; refers to a table appended to the report.The tests results presented in this report relate only to the object tested.This report shall not be reproduced except in full without the written approval of the testing laboratory.List of test equipment must be kept on file and available for review.Additional test data and/or information provided in the attachments to this report.Throughout this report a □ comma / ☒ point is used as the decimal separator.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                115,
                93,
                936,
                878
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                107,
                41,
                355,
                55
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 2 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                557,
                41
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "General product information: "
                    }
                ],
                "level": 1
            },
            "bbox": [
                130,
                68,
                365,
                83
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by measuring the energy of IR emitted from the forehead. The product will help you to assess you and your family members’ health conditions easily and quickly. "
                    }
                ]
            },
            "bbox": [
                127,
                89,
                907,
                146
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 3 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                555,
                41
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                107,
                41,
                355,
                55
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a3eed10e44ddfff2eebd53b2beff6eacbb164095513be48db8c3314c0909a268.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Tests performed for IEC 60601 -1 (name of test and test clause): "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>-</td><td>4 General requirements;</td></tr><tr><td>-</td><td>5 General requirements for testing ME EQUIPMENT;</td></tr><tr><td>-</td><td>6 Classification Of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>7 ME EQUIPMENT identification, marking and documents;</td></tr><tr><td>-</td><td>8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td>-</td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>11 Protection against excessive temperatures and other HAZARDS;</td></tr><tr><td>-</td><td>12 Accuracy of controls and instruments and protection against hazardous outputs;</td></tr><tr><td>-</td><td>13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT;</td></tr><tr><td>-</td><td>14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS(PEMS);</td></tr><tr><td>-</td><td>15 Construction of ME EQUIPMENT.</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                149,
                121,
                907,
                340
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/aa71971c350f3a2b4ff0b6a00e56e84cb65b73450f506f0636869742327c1aee.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Tests performed for IEC 60601 -1-11 (name of test and test clause): "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>-</td><td>4 General requirements;</td></tr><tr><td>-</td><td>5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT;</td></tr><tr><td>-</td><td>6 Classificaton of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>7 ME EQUIPMENT identification, marking and documents;</td></tr><tr><td>-</td><td>8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td>-</td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>10 Construction of ME EQUIPMENT.</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                149,
                368,
                907,
                505
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "Test result: "
                    }
                ],
                "level": 1
            },
            "bbox": [
                122,
                514,
                229,
                527
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "The test item passed the test specification(s). All apply to the test object does meet the requirement. "
                    }
                ]
            },
            "bbox": [
                119,
                533,
                864,
                549
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "General disclaimer："
                    }
                ],
                "level": 1
            },
            "bbox": [
                122,
                565,
                283,
                578
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "The test results presented in this report relate only to the object tested. "
                    }
                ]
            },
            "bbox": [
                122,
                587,
                649,
                602
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Without permission of the Report department this test report is not permitted to be duplicated in extracts. "
                    }
                ]
            },
            "bbox": [
                122,
                606,
                899,
                623
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                107,
                41,
                355,
                55
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 4 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                557,
                41
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "Condition of acceptability for IEC 60601 -1: "
                    }
                ],
                "level": 1
            },
            "bbox": [
                120,
                83,
                478,
                98
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "1) Clause 11.7 biocompatibility according to ISO 10993 is not evaluate in this report. "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "2) Clause 12.3 ALARM SYSTEM that complies with IEC 60601-1-8 is not evaluate in this report. "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "3) Clause 17 EMC according to IEC 60601-1-2 is not evaluate in this report. "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                145,
                103,
                909,
                160
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "Condition of acceptability for IEC 60601 -1-11: "
                    }
                ],
                "level": 1
            },
            "bbox": [
                112,
                168,
                494,
                184
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "1) Clause 12 ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF ME EQUIPMENT AND ME SYSTEMS according to IEC 60601-1-2 is not evaluate in this report. "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "2) Clause 13 ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS that complies with IEC 60601-1-8 is not evaluate in this report. "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                147,
                188,
                899,
                264
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "Label of the Core："
                    }
                ],
                "level": 1
            },
            "bbox": [
                120,
                277,
                268,
                290
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/f1d5cffb54474b3dbd18c2e19757f34a8b50665c73c92a587a6d19089b3fa9b3.jpg"
                },
                "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE04 IP22",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "text_image",
            "bbox": [
                275,
                309,
                746,
                477
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 5 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                557,
                41
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                107,
                41,
                355,
                55
            ]
        }
    ],
    [
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/017b0a35bcb3df745bbe9c91bc13b7bf5f66324ef5440e0ef09afbe705934571.jpg"
                },
                "content": "```mermaid\ngraph TD\n    Battery[\"BATTERY\"] --> InternalCircuit[\"INTERNAL CIRCUIT\"]\n    InternalCircuit --> B[\"Applied Part\"]\n    B --> B\n    B --> D[\"D\"]\n    D --> Battery\n    InternalCircuit --> A[\"A\"]\n    InternalCircuit --> C[\"C\"]\n    B -->|Feedback| A\n    B -->|Feedback| C\n```",
                "image_caption": [
                    {
                        "type": "text",
                        "content": "INSULATION DIAGRAM "
                    }
                ],
                "image_footnote": []
            },
            "sub_type": "flowchart",
            "bbox": [
                256,
                144,
                805,
                399
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 6 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                558,
                41
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                100,
                60,
                354,
                74
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0d3a0847ecbdc132a87fbd78b1db0e40aad65c716e91a09fe742880d5a9b50f7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"10\">TABLE: To insulation diagram</td><td>P</td></tr><tr><td rowspan=\"4\" colspan=\"4\">Pollution degree ...... :Overvoltage category ...... :Altitude...... :Additional details on parts considered as applied parts ...... :</td><td rowspan=\"4\" colspan=\"6\">IINo overvoltage category&lt; 2000☒None ☐ Areas ____ (See Clause 4.6 for details)</td><td>—</td></tr><tr><td>—</td></tr><tr><td>—</td></tr><tr><td>—</td></tr><tr><td rowspan=\"2\">Area</td><td rowspan=\"2\">Number and type of Means of Protection:MOOP, MOPP</td><td rowspan=\"2\">CTI(IIIb,unless is known)</td><td colspan=\"2\">Working voltage</td><td rowspan=\"2\">Required creepage(mm)</td><td rowspan=\"2\">Required clearance(mm)</td><td rowspan=\"2\">Measured creepage(mm)</td><td rowspan=\"2\">Measured clearance(mm)</td><td rowspan=\"2\" colspan=\"2\">Remarks</td></tr><tr><td>Vrms</td><td>Vpk</td></tr><tr><td>A</td><td>2MOOP</td><td>IIIb</td><td>3V d.c.</td><td>--</td><td>3.4</td><td>1.6</td><td>&gt;3.4</td><td>&gt;1.6</td><td colspan=\"2\">RI: Batteries electrode to non-metallic enclosure</td></tr><tr><td>B</td><td>2MOOP</td><td>IIIb</td><td>3V d.c.</td><td>--</td><td>3.4</td><td>1.6</td><td>&gt;3.4</td><td>&gt;1.6</td><td colspan=\"2\">RI: Batteries electrode to the probe</td></tr><tr><td>C</td><td>2MOPP</td><td>IIIb</td><td>3V d.c.</td><td>--</td><td>1.0</td><td>0.8</td><td>&gt;1.0</td><td>&gt;0.8</td><td colspan=\"2\">RI: From the positive battery terminal to the negative power</td></tr><tr><td>D</td><td>1MOPP</td><td>IIIb</td><td>AC 339</td><td>AC240</td><td>4.0</td><td>2.5</td><td>&gt;4.0</td><td>&gt;2.5</td><td colspan=\"2\">RI: From monitor enclosure to the probe</td></tr><tr><td colspan=\"11\">Supplementary information:1) No any electrical circuit in the probe (Applied part).2) No protective earthing in ME equipment.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                80,
                85,
                963,
                535
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "INSULATION DIAGRAM CONVENTIONS and GUIDANCE: "
                    }
                ],
                "level": 1
            },
            "bbox": [
                114,
                552,
                558,
                567
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "A measured value must be provided in the value columns for the device under evaluation. The symbol > (greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under evaluation therefore N/A must not be used with a generic statement that the component is certified. "
                    }
                ]
            },
            "bbox": [
                112,
                581,
                917,
                624
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and protective earthing. If feasible, use the following conventions to generate the diagram: "
                    }
                ]
            },
            "bbox": [
                112,
                637,
                909,
                666
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "- All isolation barriers are identified by letters between separate parts of diagram, for example separate transformer windings, optocouplers, wire insulation, creepage and clearance distances. "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "- Applied parts are extended beyond the equipment enclosure and terminated with an arrow. "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an arrow. "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                112,
                681,
                899,
                762
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 7 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                557,
                41
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                100,
                60,
                352,
                74
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/717f6851edfe926888b60f5afe29c561c5af25d5263096578d4ccab76a15fffc.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>4</td><td colspan=\"2\">GENERAL REQUIREMENTS</td><td>P</td></tr><tr><td>4.1</td><td>Requirements of this standard applied in NORMAL USE and reasonably foreseeable misuse</td><td>Normal use and reasonably foreseeable misuse were concerned</td><td>P</td></tr><tr><td>4.2</td><td colspan=\"2\">RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS</td><td>P</td></tr><tr><td>4.2.2</td><td>General requirement for RISK MANAGEMENT - PROCESS complies with ISO14971 (2019) ......:</td><td>See Appended RM Results</td><td>P</td></tr><tr><td>4.2.3</td><td colspan=\"2\">Evaluating RISK</td><td>P</td></tr><tr><td>4.2.3.1</td><td>a) Compliance with the standard reduces residual risk to an acceptable level</td><td>See Appended RM Results</td><td>P</td></tr><tr><td></td><td>b) Manufacturer has defined risk acceptability criteria in the RISK MANAGEMENT PLAN ......:</td><td></td><td>P</td></tr><tr><td></td><td>c) When no specific technical requirements provided manufacturer has determined HAZARDS or HAZARDOUS SITUATIONS exists.</td><td></td><td>P</td></tr><tr><td></td><td>- HAZARDS OR HAZARDOUS SITUATIONS have been evaluated using the RISK MANAGEMENT PROCESS.</td><td></td><td>N/A</td></tr><tr><td>4.2.3.2</td><td>MANUFACTURER has addressed HAZARDS or HAZARDOUS SITUATIONS not specifically addressed in the IEC 60601-1 series.</td><td></td><td>N/A</td></tr><tr><td>4.3</td><td>Performance of clinical functions necessary to achieve INTENDED USE or that could affect the safety of the ME EQUIPMENT or ME SYSTEM were identified during RISK ANALYSIS.</td><td>Limits of the error of the thermometer</td><td>P</td></tr><tr><td></td><td>- Performance limits were identified in both NORMAL CONDITION and SINGLE FAULT CONDITION.</td><td>Essential performance considered.</td><td>P</td></tr><tr><td></td><td>- Loss or degradation of performance beyond the limits specified by the MANUFACTURER were evaluated</td><td></td><td>P</td></tr><tr><td></td><td>- Functions with unacceptable risks are identified as ESSENTIAL PERFORMANCE......:</td><td></td><td>P</td></tr><tr><td></td><td>- RISK CONTROL measures implemented</td><td></td><td>P</td></tr><tr><td></td><td>- Methods used to verify the effectiveness of RISK CONTROL measures implemented</td><td></td><td>P</td></tr><tr><td>4.4</td><td>EXPECTED SERVICE LIFE stated in RISK MANAGEMENT FILE ......:</td><td>Described in risk management file. 5 years.</td><td>P</td></tr><tr><td>4.5</td><td>Alternative means of addressing particular RISKS considered acceptable based on MANUFACTURERS justification that RESIDUAL RISKS resulting from application of alternative means are comparable to the RESIDUAL RISKS resulting from requirements of this standard ......:</td><td>No alternative means provided</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                890
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 8 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                557,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3fc376b0f4329f00daa0a2948103964fbe5eefe068797600236b38d8af294514.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Alternative means based scientific data or clinical opinion or comparative studies ......:</td><td>No alternative means used</td><td>N/A</td></tr><tr><td>4.6</td><td>RISK MANAGEMENT PROCESS identifies parts that can come into contact with PATIENT but not defined as APPLIED PARTS, subjected to the requirements for APPLIED PARTS, except for Clause 7.2.10......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Assessment identified the APPLIED PART TYPE requirements......:</td><td></td><td>N/A</td></tr><tr><td>4.7</td><td>ME EQUIPMENT remained SINGLE FAULT SAFE, or the RISK remained acceptable as determined by Clause 4.2......:</td><td>Hazards are addressed.</td><td>P</td></tr><tr><td></td><td>Failure of any one component at a time that could result in a HAZARDOUS SITUATION, including those in 13.1, simulated physically or theoretically ......:</td><td>Considered in the RM files</td><td>P</td></tr><tr><td></td><td>RISK associated with failure of component during EXPECTED SERVICE LIFE of ME EQUIPMENT taken into account to evaluate if a component should be subjected to failure simulation</td><td>Considered in the RM files</td><td>P</td></tr><tr><td>4.8</td><td>All components and wiring whose failure could result in a HAZARDOUS SITUATION used according to their applicable ratings, unless specified ....:</td><td>II components and wiring are used within their specified ratings</td><td>P</td></tr><tr><td></td><td>Components and wiring exception in the standard or by RISK MANAGEMENT PROCESS</td><td>See Appended RM Results</td><td>P</td></tr><tr><td></td><td>Reliability of components used as MEANS OF PROTECTION assessed for conditions of use in ME EQUIPMENT, and they complied with one of the following</td><td>See below</td><td>P</td></tr><tr><td></td><td>a) Applicable safety requirements of a relevant IEC or ISO standard</td><td>See appended table 8.10</td><td>P</td></tr><tr><td></td><td>b) Requirements of this standard applied in the absence of a relevant IEC or ISO standard</td><td>See appended table 8.10</td><td>P</td></tr><tr><td>4.9</td><td>A COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS provided because a fault in a particular component can generate an unacceptable RISK ......:</td><td>No component with high-integrity characteristics used</td><td>N/A</td></tr><tr><td></td><td>COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS selected and evaluated consistent with their conditions of use and reasonable foreseeable misuse during EXPECTED SERVICE LIFE of ME EQUIPMENT by reviewing RISK MANAGEMENT FILE ......:</td><td>See above</td><td>N/A</td></tr><tr><td>4.10</td><td colspan=\"2\">Power supply</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                887
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 9 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                557,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/bed8afd6b81c611c3f52ef5a0f44cdb861ae20e2414cb7bfe7711389a0157ed6.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>4.10.1</td><td>ME EQUIPMENT is suitable for connection to a SUPPLY MAINS, specified to be connected to a separate power supply, can be powered by an INTERNAL ELECTRICAL POWER SOURCE, or a combination of the three ......:</td><td>Internal power supply</td><td>P</td></tr><tr><td>4.10.2</td><td>Maximum rated voltage for ME EQUIPMENT intended to be connected to SUPPLY MAINS:</td><td></td><td>N/A</td></tr><tr><td></td><td>- 250 V for HAND-HELD ME EQUIPMENT (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- 250 V d.c. or single-phase a.c., or 500 V poly-phase a.c. for ME EQUIPMENT and ME SYSTEMS with a RATED input ≤4 kVA (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- 500 V for all other ME EQUIPMENT and ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td>4.11</td><td colspan=\"2\">Power input</td><td>N/A</td></tr><tr><td></td><td>Steady-state measured input of ME EQUIPMENT or ME SYSTEM at RATED voltage and at operating settings indicated in instructions for use didn&#x27;t exceed marked rating by more than 10% ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Measurements on ME EQUIPMENT or a ME SYSTEM marked with one or more RATED voltage ranges made at both upper and lower limits of the range......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Measurements made at a voltage equal to the mean value of the range when each marking of RATED input was related to the mean value of relevant voltage range</td><td></td><td>N/A</td></tr><tr><td></td><td>Power input, expressed in volt-amperes, measured with a volt-ampere meter or calculated as the product of steady state current (measured as described above) and supply voltage ......:</td><td></td><td>N/A</td></tr><tr><td>5</td><td colspan=\"2\">GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td>P</td></tr><tr><td>5.1</td><td>TYPE TESTS determined in consideration of Clause 4, in particular 4.2</td><td></td><td>P</td></tr><tr><td></td><td>Test not performed when analysis indicated condition being tested was adequately evaluated by other tests or methods ......:</td><td>No other test or methods</td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT FILE identified combinations of simultaneous independent faults that could result in a HAZARDOUS SITUATION.</td><td></td><td>N/A</td></tr><tr><td></td><td>- Testing determined BASIC SAFETY and ESSENTIAL PERFORMANCE were maintained.</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                899
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 10 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2917f91ac37b222c01859656853a8dbd40cc37c89c951ed0af264b72b5e93020.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>5.2</td><td>TYPE TESTS conducted on one representative sample under investigation; multiple samples used simultaneously when validity of results was not significantly affected......:</td><td>Only one sample used</td><td>P</td></tr><tr><td>5.3</td><td>a) Tests conducted within the environmental conditions specified in technical description</td><td>Test were conducted within the environment specified as bellows:</td><td>P</td></tr><tr><td></td><td>Temperature (°C), Relative Humidity (%) ......:</td><td>Temperature: 10°C-40°C; Humidity: 15%RH-95%RH;</td><td>P</td></tr><tr><td></td><td>Atmospheric Pressure (kPa) ......:</td><td>Atmospheric pressure: 700hPa-1060hPa</td><td>P</td></tr><tr><td></td><td>b) ME EQUIPMENT shielded from other influences that might affect the validity of tests</td><td>Test lab environment under controlled</td><td>P</td></tr><tr><td></td><td>c) Test conditions modified and results adjusted accordingly when ambient temperature could not be maintained ......:</td><td>Test results of excessive temperature were adjusted to ambient temperature 40°C</td><td>P</td></tr><tr><td>5.4</td><td>a) ME EQUIPMENT tested under least favourable working conditions specified in instructions for use......:</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT with adjustable or controlled operating values by anyone other than SERVICE PERSONNEL adjusted to values least favourable for the relevant test per instructions for use</td><td></td><td>N/A</td></tr><tr><td></td><td>c) When test results influenced by inlet pressure and flow or chemical composition of a cooling liquid, tests performed within the limits in technical description......:</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Potable water used for cooling</td><td></td><td>N/A</td></tr><tr><td>5.5</td><td>a) Supply voltage during tests was the least favourable of the voltages specified in 4.10.2 or voltages marked on ME EQUIPMENT (V) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT marked with a RATED frequency range tested at the least favourable frequency within the range (Hz)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>c) ME EQUIPMENT with more than one RATED voltage, both a.c./ d.c. or both external power and INTERNAL ELECTRICAL POWER SOURCE tested in conditions (see 5.4) related ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>d) ME EQUIPMENT intended for only d.c. supply connection tested with d.c. and influence of polarity considered......:</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                868
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 11 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/dfcc98399ce25dc5019f78facc537d1a296a8455d07af306b572887f1a47b96a.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>e)ME EQUIPMENT tested with alternative ACCESSORIES and components specified in ACCOMPANYING DOCUMENTS to result in the least favourable conditions...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>f) ME EQUIPMENT connected to a separate power supply as specified in instructions for use</td><td></td><td>N/A</td></tr><tr><td>5.7</td><td>ME EQUIPMENT or parts thereof affected by climatic conditions were set up completely, or partially, with covers detached and subjected to a humidity preconditioning prior to tests of Clauses 8.7.4 and 8.8.3...... :</td><td>Humidity preconditioning: 25°C, RH=93%, 168 hours</td><td>P</td></tr><tr><td></td><td>Manually detachable parts removed and treated concurrently with major parts and manually removable ACCESS COVERS were opened and detached</td><td></td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT heated to a temperature between T and T + 4°C for at least 4 h and placed in a humidity chamber (relative humidity 93%±3%) and an ambient within 2 °C of T in the range of + 20 °C to + 32 °C for 48 h for units rated IPX0</td><td></td><td>P</td></tr><tr><td></td><td>- For units rated higher than IPX0 test time extended to 168 h...... :</td><td>Humidity preconditioning: 25°C, RH=93%, 168 hours</td><td>P</td></tr><tr><td>5.8</td><td>Unless stated otherwise, tests in this standard sequenced as in Annex B to prevent influencing results of any subsequent test</td><td></td><td>P</td></tr><tr><td>5.9</td><td colspan=\"2\">Determination of APPLIED PARTS and ACCESSIBLE PARTS</td><td>P</td></tr><tr><td>5.9.1</td><td>APPLIED PARTS identified by inspection and reference to ACCOMPANYING DOCUMENTS...... :</td><td>The probe is identified as applied parts.</td><td>P</td></tr><tr><td>5.9.2</td><td colspan=\"2\">ACCESSIBLE PARTS</td><td>P</td></tr><tr><td>5.9.2.1</td><td>Accessibility, when necessary, determined using standard test finger of Fig 6 applied in a bent or straight position</td><td>See Appended Table 5.9.2</td><td>P</td></tr><tr><td></td><td>Openings preventing entry of test finger of Fig. 6 mechanically tested with a straight un-jointed test finger of the same dimensions with a force of 30 N</td><td>No opening</td><td>P</td></tr><tr><td></td><td>When the straight un-jointed test finger entered, test with the standard test finger (Fig 6) was repeated, if necessary, by pushing the finger through the opening</td><td>See above.</td><td>P</td></tr><tr><td>5.9.2.2</td><td>Test hook of Fig. 7 inserted in all openings of ME EQUIPMENT and pulled with a force of 20 N for 10 s</td><td></td><td>N/A</td></tr><tr><td></td><td>All additional parts that became accessible checked using standard test finger and by inspection</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                915
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 12 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/437bcdec01af2f155b3b485232373a41ca01d2310607e4c5fd0010d14638740c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>5.9.2.3</td><td>Conductive parts of actuating mechanisms of electrical controls accessible after removal of handles, knobs, levers and the like regarded as ACCESSIBLE PARTS...... :</td><td>No such conductive part.</td><td>N/A</td></tr><tr><td></td><td>Conductive parts of actuating mechanisms not considered ACCESSIBLE PARTS when removal of handles, knobs, etc. required use of a TOOL .:</td><td>See above.</td><td>N/A</td></tr><tr><td>6</td><td colspan=\"2\">CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td>6.2</td><td>CLASS I ME EQUIPMENT, externally powered</td><td></td><td>N/A</td></tr><tr><td></td><td>CLASS II ME EQUIPMENT, externally powered</td><td>CLASS II</td><td>P</td></tr><tr><td></td><td>INTERNALLY POWERED ME EQUIPMENT</td><td>INTERNALLY POWERED ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td>EQUIPMENT with means of connection to a SUPPLY MAINS complied with CLASS I or CLASS II ME EQUIPMENT requirements when so connected, and when not connected to SUPPLY MAINS with INTERNALLY POWERED ME EQUIPMENT requirements</td><td></td><td>P</td></tr><tr><td></td><td>TYPE B APPLIED PART</td><td></td><td>N/A</td></tr><tr><td></td><td>TYPE BF APPLIED PART</td><td>TYPE BF APPLIED PART</td><td>P</td></tr><tr><td></td><td>TYPE CF APPLIED PART</td><td></td><td>N/A</td></tr><tr><td></td><td>DEFIBRILLATION-PROOF APPLIED PARTS</td><td></td><td>N/A</td></tr><tr><td>6.3</td><td>ENCLOSURES classified according to degree of protection against ingress of water and particulate matter (IPN1N2) as per IEC 60529 .... :</td><td>IP22</td><td>P</td></tr><tr><td>6.4</td><td>ME EQUIPMENT or its parts intended to be sterilized classified according to method(s) of sterilization in instructions for use...... :</td><td>No sterilization need.</td><td>N/A</td></tr><tr><td>6.5</td><td>ME EQUIPMENT and ME SYSTEMS intended for use in an OXYGEN RICH ENVIRONMENT classified for such use and complied with 11.2.2</td><td>Not used in an OXYGEN RICH ENVIRONMENT</td><td>N/A</td></tr><tr><td>6.6</td><td>CONTINUOUS or Non-CONTINUOUS OPERATION ...... :</td><td>CONTINUOUS OPERATION.</td><td>P</td></tr><tr><td>7</td><td colspan=\"2\">ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS</td><td>P</td></tr><tr><td>7.1.2</td><td>Legibility of Markings Test for Markings specified in Clause 7.2-7.6...... :</td><td>See Appended Table 7.1.2</td><td>P</td></tr><tr><td>7.1.3</td><td>Required markings can be removed only with a TOOL or by appreciable force, are durable and remain CLEARLY LEGIBLE during EXPECTED SERVICE LIFE of ME EQUIPMENT in NORMAL USE</td><td>Can be removed only with appreciable force</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                814
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 13 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4dcf41c0764a2e1c0db64e8cdd8c9d2b046cb70fb2909656b70992d0af178c35.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>a) After tests, adhesive labels didn&#x27;t loosen up or curl up at edges and markings complied with requirements in Clause 7.1.2...... :</td><td>See appended Tables 7.1.3 and 8.10</td><td>P</td></tr><tr><td></td><td>b) Markings required by 7.2-7.6 remained CLEARLY LEGIBLE after marking durability test ... :</td><td>See appended Tables 7.1.3 and 8.10</td><td>P</td></tr><tr><td>7.2</td><td colspan=\"2\">Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts</td><td>P</td></tr><tr><td>7.2.1</td><td>At least markings in 7.2.2, 7.2.5, 7.2.6 (not for PERMANENTLY INSTALLED ME EQUIPMENT), 7.2.10, and 7.2.13 were applied when size of EQUIPMENT, its part, an ACCESSORY, or ENCLOSURE did not permit application of all required markings ...... :</td><td>See attached copy of Marking Plate</td><td>P</td></tr><tr><td></td><td>Remaining markings fully recorded in ACCOMPANYING DOCUMENTS ...... :</td><td>See Operation guide</td><td>P</td></tr><tr><td></td><td>Markings applied to individual packaging when impractical to apply to ME EQUIPMENT</td><td>No such marking</td><td>N/A</td></tr><tr><td></td><td>A material, component, ACCESSORY, or ME EQUIPMENT intended for a single use, or its packaging marked &quot;Single Use Only&quot;, —Do Not Reusell or with symbol 28 of Table D.1 (ISO 7000-1051, DB:2004-01)...... :</td><td>No such material and component are provided.</td><td>N/A</td></tr><tr><td>7.2.2</td><td>ME EQUIPMENT marked with:</td><td></td><td>P</td></tr><tr><td></td><td>– the name or trademark and contact information of the MANUFACTURER</td><td>See attached copy of Marking Plate</td><td>P</td></tr><tr><td></td><td>– a MODEL OR TYPE REFERENCE</td><td>See above</td><td>P</td></tr><tr><td></td><td>– a serial number or lot or batch identifier; and</td><td>See above</td><td>P</td></tr><tr><td></td><td>– the date of manufacture or use by date</td><td></td><td>N/A</td></tr><tr><td></td><td>Detachable components of the ME EQUIPMENT not marked; misidentification does not present an unacceptable risk, or</td><td>No detachable components</td><td>N/A</td></tr><tr><td></td><td>Detachable components of the ME EQUIPMENT are marked with the name or trademark of the MANUFACTURER, and</td><td></td><td>N/A</td></tr><tr><td></td><td>– a MODEL OR TYPE REFERENCE</td><td></td><td>N/A</td></tr><tr><td></td><td>Software forming part of a PEMS identified with a unique identifier, such as revision level or date of release/issue, and identification are available to designated persons ...... :</td><td></td><td>P</td></tr><tr><td>7.2.3</td><td>Symbol 11 on Table D.1 used, optionally, advice to operator to consult accompanying DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>SAFETY SIGN 10 on Table D.2) used, advising OPERATOR that ACCOMPANYING DOCUMENTS must be consulted</td><td><img src=\"images/3affd57394f610bac88195e8dcb3eaad688ce0ffb2609ce1fc74c3c43ee0e7af.jpg\"/>used.</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                909
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 14 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c692ef02e7b42c6a3f8a4986ef8763218301e37cf06bb2c15dc31ebb2c801448.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                127
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e7b7866d0c89c0047fedd175b99c37f2922680a13f8bc62751bcf7e2d40696f0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.2.4</td><td>ACCESSORIES marked with name or trademark and contact information of their MANUFACTURER, and......:</td><td>No such parts.</td><td>N/A</td></tr><tr><td></td><td>- with a MODEL or TYPE REFERENCE</td><td></td><td>N/A</td></tr><tr><td></td><td>- a serial number or lot or batch identifier</td><td></td><td>N/A</td></tr><tr><td></td><td>- the date of manufacture or use by date</td><td></td><td>N/A</td></tr><tr><td></td><td>Markings applied to individual packaging when not practical to apply to ACCESSORIES</td><td></td><td>N/A</td></tr><tr><td>7.2.5</td><td>ME EQUIPMENT intended to receive power from other electrical equipment in an ME SYSTEM and compliance with the requirements of this standard is dependent on that other equipment, one of the following is provided:</td><td></td><td>N/A</td></tr><tr><td></td><td>- the name or trademark of the manufacturer of the other electrical equipment and type reference marked adjacent to the relevant connection point; or</td><td></td><td>N/A</td></tr><tr><td></td><td>-SAFETY SIGN ISO 7010-M002 (see Table D.2, SAFETY SIGN 10) adjacent to the relevant connection point and listing of the required details in the instructions for use; or</td><td></td><td>N/A</td></tr><tr><td></td><td>- Special connector style used that is not commonly available on the market and listing of the required details in the instructions for use.</td><td></td><td>N/A</td></tr><tr><td>7.2.6</td><td colspan=\"2\">Connection to the Supply Mains</td><td>N/A</td></tr><tr><td></td><td>Except for PERMANENTLY INSTALLED ME EQUIPMENT, marking appearing on the outside of part containing SUPPLY MAINS connection and, adjacent to connection point</td><td></td><td>N/A</td></tr><tr><td></td><td>For PERMANENTLY INSTALLED ME EQUIPMENT, NOMINAL supply voltage or range marked inside or outside of ME EQUIPMENT, preferably, adjacent to SUPPLY MAINS connection</td><td></td><td>N/A</td></tr><tr><td></td><td>- RATED supply voltage(s) or RATED voltage range(s) with a hyphen (-) between minimum and maximum voltages (V, V-V)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>Multiple RATED supply voltages or multiple RATED supply voltage ranges are separated by (V/V)...:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Nature of supply (e.g., No. of phases, except single-phase) and type of current............:</td><td></td><td>N/A</td></tr><tr><td></td><td>Symbols 1-5, Table D.1 (symbols of IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033, all 2002-10) used, optionally, for same parameters............:</td><td></td><td>N/A</td></tr><tr><td></td><td>- RATED supply frequency or RATED frequency range in hertz............:</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                148,
                932,
                912
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 15 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0d547eeeffb49473aab71f6bc837368d3e3cfdc6e089ebc27625de4dded541cf.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– Symbol 9 of Table D.1 (symbol IEC 60417-5172, 2003-02) used for CLASS II ME EQUIPMENT....:</td><td></td><td>N/A</td></tr><tr><td>7.2.7</td><td>RATED input in amps or volt-amps, (A, VA) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>RATED input in amps or volt-amps, or in watts when power factor exceeds 0.9 (A, VA, W) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>RATED input for one or more RATED voltage ranges provided for upper and lower limits of the range or ranges when the range(s) is/are greater than ±10 % of the mean value of specified range (A, VA,W)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Input at mean value of range marked when range limits do not differ by more than 10 % from mean value (A, VA, W) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking includes long-time and most relevant momentary volt-ampere ratings when provided, each plainly identified and indicated in ACCOMPANYING DOCUMENTS (VA)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Marked input of ME EQUIPMENT provided with means for connection of supply conductors of other electrical equipment includes RATED and marked output of such means (A, VA, W) ......:</td><td></td><td>N/A</td></tr><tr><td>7.2.8</td><td colspan=\"2\">Output connectors</td><td>N/A</td></tr><tr><td>7.2.8.1</td><td>See 16.9.2.1 b) for MULTIPLE SOCKET-OUTLETS integral with ME EQUIPMENT</td><td>No socket-outlet</td><td>N/A</td></tr><tr><td>7.2.8.2</td><td>Output connectors are marked, except for MULTIPLE SOCKET-OUTLETS or connectors intended for specified ACCESSORIES or equipment</td><td></td><td>N/A</td></tr><tr><td></td><td>Rated Voltage (V), Rated Current (A)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Rated Power (W), Output Frequency (Hz) ......:</td><td></td><td>N/A</td></tr><tr><td>7.2.9</td><td>ME EQUIPMENT or its parts marked with the IP environmental Code per IEC 60529 according to classification in 6.3 (Table D.3, Code 2), marking optional for ME EQUIPMENT or parts rated IPX0....:</td><td>Classified IP22</td><td>P</td></tr><tr><td>7.2.10</td><td>Degrees of protection against electric shock as classified in 6.2 for all APPLIED PARTS marked with relevant symbols as follows (not applied to parts identified according to 4.6)......:</td><td>Type BF applied part</td><td>P</td></tr><tr><td></td><td>TYPE B APPLIED PARTS with symbol 19 of Table D.1 (IEC 60417-5840, 2002-10), not applied in such a way as to give the impression of being inscribed within a square in order to......:</td><td>No type B applied part</td><td>N/A</td></tr><tr><td></td><td>TYPE BF APPLIED PARTS with symbol 20 of Table D.1 (IEC 60417-5333, 2002-10)......:</td><td>Symbol 20 <img src=\"images/e577c96c0c7ce8a0044fe1c3763a3fdc48df448f4ba4cde23a42a4b6a5cb59eb.jpg\"/>used</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                920
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 16 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e6a41f667eb92a2f28ec32b0b9499f77e41daeb9c5ae3b470fe308c53eac28b4.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>TYPE CF APPLIED PARTS with symbol 21 of Table D.1 (IEC 60417-5335, 2002-10)......:</td><td>No type CF applied part</td><td>N/A</td></tr><tr><td></td><td>DEFIBRILLATION-PROOF APPLIED PARTS marked with symbols 25-27 of Table D.1 (IEC 60417-5841, IEC 60417-5334, or IEC 60417-5336, all 2002-10)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Proper symbol marked adjacent to or on connector for APPLIED PART, except marked on APPLIED PART when there is no connector, or connector used for more than one APPLIED PART and different APPLIED PARTS with different classifications ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>SAFETY SIGN 2 of Table D.2 (ISO 7010-W001) placed near relevant outlet when protection against effect of discharge of a cardiac defibrillator is partly in the PATIENT cable ......:</td><td>No such protection.</td><td>N/A</td></tr><tr><td></td><td>An explanation indicating protection of ME EQUIPMENT against effects of discharge of a cardiac defibrillator depends on use of proper cables included in instructions for use ......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.11</td><td>ME EQUIPMENT not marked to the contrary assumed to be suitable for CONTINUOUS OPERATION</td><td>Continuous operation</td><td>P</td></tr><tr><td></td><td>DUTY CYCLE for ME EQUIPMENT intended for non-CONTINUOUS OPERATION appropriately marked to provide maximum —onll and —offll time ......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.12</td><td>Type and full rating of a fuse marked adjacent to ACCESSIBLE fuse-holder</td><td>No accessible fuse-holder</td><td>N/A</td></tr><tr><td></td><td>Fuse type......:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Voltage (V) and Current (A) rating ......:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Operating speed (s) and Breaking capacity......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.13</td><td>A SAFETY SIGN CLEARLY LEGIBLE and visible after INSTALLATION in NORMAL USE applied to a prominent location of EQUIPMENT that produce physiological effects capable of causing HARM to PATIENT or OPERATOR not obvious to OPERATOR ..:</td><td>No physiological effects.</td><td>N/A</td></tr><tr><td></td><td>Nature of HAZARD and precautions for avoiding or minimizing the associated RISK described in instructions for use ......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.14</td><td>HIGH VOLTAGE TERMINAL DEVICES on the outside of ME EQUIPMENT accessible without the use of a TOOL marked with symbol 24 of Table D.1 (symbol IEC 60417-5036, 2002-10)</td><td>No high voltage terminal devices.</td><td>N/A</td></tr><tr><td>7.2.15</td><td>Requirements for cooling provisions marked (e.g., supply of water or air)......:</td><td>No special requirements for cooling provisions.</td><td>N/A</td></tr><tr><td>7.2.16</td><td>ME EQUIPMENT with limited mechanical stability</td><td>refer to 9.4 for detail.</td><td>P</td></tr><tr><td>7.2.17</td><td>Packaging marked with special handling instructions for transport and/or storage......:</td><td>No special instruction</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                932
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 17 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4cbdb7e071ec8911d1f639f49c50ad9baa9d63b3f7621198ec3a20368d875104.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Permissible environmental conditions for transport and storage marked on outside of packaging...... :</td><td></td><td>P</td></tr><tr><td></td><td>Packaging marked with a suitable SAFETY SIGN indicating premature unpacking of ME EQUIPMENT could result in an unacceptable RISK ......:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Packaging of sterile ME EQUIPMENT or ACCESSORIES marked sterile and indicates the methods of sterilization</td><td></td><td>N/A</td></tr><tr><td>7.2.18</td><td>RATED maximum supply pressure from an external source marked on ME EQUIPMENT adjacent to each input connector, and ......:</td><td>No external pressure</td><td>N/A</td></tr><tr><td></td><td>- where required to maintain BASIC SAFETY or ESSENTIAL PERFORMANCE, the RATED flow rate also marked</td><td></td><td>N/A</td></tr><tr><td>7.2.19</td><td>Symbol 7 of Table D.1 (IEC 60417-5017, 2002-10) marked on FUNCTIONAL EARTH TERMINAL......:</td><td>No functional earth terminal.</td><td>N/A</td></tr><tr><td>7.2.20</td><td>Protective means, required to be removed to use a particular function of ME EQUIPMENT with alternate applications, marked to indicate the necessity for replacement when the function is no longer needed......:</td><td>No such means</td><td>N/A</td></tr><tr><td></td><td>No marking applied when an interlock provided</td><td></td><td>N/A</td></tr><tr><td>7.2.21</td><td>MOBILE ME EQUIPMENT marked with its mass including its SAFE WORKING LOAD in kilograms.....:</td><td>PORTABLE equipment</td><td>N/A</td></tr><tr><td></td><td>- The marking is obvious that it applies to the whole of the MOBILE ME EQUIPMENT when loaded with its SAFE WORKING LOAD and</td><td></td><td>N/A</td></tr><tr><td></td><td>- is separate and distinct from any markings related to maximum bin, shelf or drawer loading requirements.</td><td></td><td>N/A</td></tr><tr><td>7.3</td><td colspan=\"2\">Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts</td><td>P</td></tr><tr><td>7.3.1</td><td>Maximum power loading of heating elements or lamp-holders designed for use with heating lamps marked near or in the heater (W) ......:</td><td>No such heating elements.</td><td>N/A</td></tr><tr><td></td><td>A marking referring to ACCOMPANYING DOCUMENTS provided for heating elements or lamp-holders designed for heating lamps that can be changed only by SERVICE PERSONNEL using a TOOL</td><td></td><td>N/A</td></tr><tr><td>7.3.2</td><td>Symbol 24 of Table D.1 (symbol IEC 60417-5036, 2002-10), or SAFETY SIGN 3 of Table D.2 used to mark presence of HIGH VOLTAGE</td><td>No such high voltage.</td><td>N/A</td></tr><tr><td>7.3.3</td><td>Type of battery and mode of insertion marked..:</td><td>Marked in the battery compartment.</td><td>P</td></tr><tr><td></td><td>An identifying marking provided referring to instructions in ACCOMPANYING DOCUMENTS for batteries intended to be changed only by SERVICE PERSONNEL using a TOOL......:</td><td>No such batteries</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                929
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 18 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a17e18d2904e8974f4d771b008eb08f396cb49d0671484289f6b282a7064a74c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A warning provided indicating replacement of lithium batteries or fuel cells when incorrect replacement would result in an unacceptable RISK</td><td>No lithium batteries or fuel cells used</td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT FILE includes an assessment to determine the replacement of lithium batteries or fuel cells leads to an HAZARDOUS SITUATION if replaced incorrectly...... (ISO 14971 CI. 5.2-5.5, 6, 7.2)</td><td>No lithium batteries or fuel cells used</td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS contain a warning indicating the replacement of lithium batteries or fuel cells by inadequately trained personnel could result in a HAZARDOUS SITUATION......</td><td>No such batteries</td><td>N/A</td></tr><tr><td>7.3.4</td><td>Fuses, replaceable THERMAL CUT-OUTS and OVER-CURRENT RELEASES, accessible by use of a TOOL</td><td>No such means</td><td>N/A</td></tr><tr><td></td><td>Identified by specification adjacent to the component, or</td><td></td><td>N/A</td></tr><tr><td></td><td>by reference to ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage (V) and Current (A) rating ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating speed(s), size &amp; breaking capacity.:</td><td></td><td>N/A</td></tr><tr><td>7.3.5</td><td>PROTECTIVE EARTH TERMINAL marked with symbol 6 of Table D.1 (IEC 60417-5019, 2002-10), except for the PROTECTIVE EARTH TERMINAL in an APPLIANCE INLET according to IEC 60320-1</td><td>No protective earth terminal used</td><td>N/A</td></tr><tr><td></td><td>Markings on or adjacent to PROTECTIVE EARTH TERMINALS not applied to parts requiring removal to make the connection, and remained visible after connection made</td><td>No need, see above</td><td>N/A</td></tr><tr><td>7.3.6</td><td>Symbol 7 of Table D.1 (IEC 60417-5017, 2002 -10) marked on FUNCTIONAL EARTH TERMINALS</td><td>No functional earth terminal</td><td>N/A</td></tr><tr><td>7.3.7</td><td>Terminals for supply conductors marked adjacent to terminals, except when no unacceptable RISK would result when interchanging connections ......:</td><td>No terminals for supply conductors</td><td>N/A</td></tr><tr><td></td><td>Terminal markings included in ACCOMPANYING DOCUMENTS when ME EQUIPMENT too small to accommodate markings</td><td></td><td>N/A</td></tr><tr><td></td><td>Terminals exclusively for neutral supply conductor in PERMANENTLY INSTALLED ME EQUIPMENT marked with Code 1 of Table D.3 (Code in IEC 60445)</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking for connection to a 3-phase supply, if necessary, complies with IEC 60445</td><td></td><td>N/A</td></tr><tr><td></td><td>Markings on or adjacent to electrical connection points not applied to parts requiring removal to make connection, and remained visible after connection made</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                900
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 19 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a4cf23a6d2af8009289b83b815ac5beae0b4912945ac68dd63b1e99a74856ba5.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.3.8</td><td>—For supply connections, use wiring materials suitable for at least X °CI (where X &gt; than max temperature measured in terminal box or wiring compartment under NORMAL USE), or equivalent, marked at the point of supply connections</td><td>No terminals for supply conductors</td><td>N/A</td></tr><tr><td></td><td>Statement not applied to parts requiring removal to make the connection, and CLEARLY LEGIBLE after connections made</td><td></td><td>N/A</td></tr><tr><td>7.4</td><td colspan=\"2\">Marking of controls and instruments</td><td>P</td></tr><tr><td>7.4.1</td><td>Switches used to control power to ME EQUIPMENT, including mains switches, shall have their &quot;on&quot; and &quot;off&quot; positions:</td><td></td><td>N/A</td></tr><tr><td></td><td>– marked with symbols IEC 60417-5007(2002-10)and IEC 60417-5008(2002-10)(see Table D.1,symbols 12 and 13); or</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by an adjacent indicator light;</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td></td><td>Switches used to control power to parts of ME EQUIPMENT shall have their &quot;on&quot; and &quot;off positions:</td><td></td><td>N/A</td></tr><tr><td></td><td>– marked with symbols as specified above; or</td><td></td><td>N/A</td></tr><tr><td></td><td>– with IEC 60417-5264 (2002-10)and IEC60417-5265 (2002-10)(see Table D.1. symbols16 and 17); or</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by an adjacent indicator light; or</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td></td><td>A switch that brings the ME EQUIPMENT into the &quot;stand-by&quot; condition may be indicated by useof symbol IEC 60417-5009(2015-03)(see Table D.1, Symbol 29).</td><td></td><td>N/A</td></tr><tr><td></td><td>If a push button with bistable positions is used:</td><td></td><td>N/A</td></tr><tr><td></td><td>– it shall be marked with symbol IEC 60417-5010 (2002-10)(see Table D.1, symbol 14); and</td><td></td><td>N/A</td></tr><tr><td></td><td>– the status shall be indicated by an adjacent indicator light; or</td><td></td><td>N/A</td></tr><tr><td></td><td>– the status shall be indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td></td><td>If a push button with momentary on position is used:</td><td></td><td>N/A</td></tr><tr><td></td><td>–it shall be marked with symbol 60417-5011 (08:2002-10) (see Table D.1, symbol 15); or</td><td></td><td>N/A</td></tr><tr><td></td><td>– the status shall be indicated by an adjacent indicator light; or</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                925
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 20 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ec9627eecfef59585e17bc6f55ffa22b718db47c379cbaa9035861e5b9eac57f.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– the status shall be indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td>7.4.2</td><td>Different positions of control devices/switches indicated by figures, letters, or other visual means</td><td></td><td>N/A</td></tr><tr><td></td><td>Controls provided with an associated indicating device when change of setting of a control could result in an unacceptable RISK to PATIENT in NORMAL USE......:</td><td>No unacceptable risk.</td><td>N/A</td></tr><tr><td></td><td>– or an indication of direction in which magnitude of the function changes</td><td></td><td>N/A</td></tr><tr><td>7.4.3</td><td>Numeric indications of parameters on ME EQUIPMENT expressed in SI units according to ISO 80000-1 except the base quantities listed in Table 1 expressed in the indicated units</td><td></td><td>P</td></tr><tr><td></td><td>ISO 80000-1 applied for application of SI units, their multiples, and certain other units</td><td></td><td>N/A</td></tr><tr><td></td><td>All Markings in Sub-clause 7.4 complied with tests and criteria of 7.1.2 and 7.1.3......:</td><td>See Appended Tables 7.1.2 and 7.1.3.</td><td>P</td></tr><tr><td>7.5</td><td colspan=\"2\">SAFETY SIGNS</td><td>P</td></tr><tr><td></td><td>SAFETY SIGN with established meaning used.</td><td></td><td>P</td></tr><tr><td></td><td>RISK MANAGEMENT PROCESS identifies markings used to convey a warning, prohibition or mandatory action that mitigate a RISK not obvious to the OPERATOR......(ISO 14971 CI. 52-5.5, 6, 7.2)</td><td>ISO 7010-M002 provided to indicate to follow instruction for use.See Appended RM Results</td><td>P</td></tr><tr><td></td><td>Affirmative statement together with SAFETY SIGN placed in instructions for use if insufficient space on ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>Specified colours in ISO 3864-1 used for SAFETY SIGNS......:</td><td></td><td>P</td></tr><tr><td></td><td>Safety notices include appropriate precautions or instructions on how to reduce RISK(S)</td><td></td><td>P</td></tr><tr><td></td><td>SAFETY SIGNS including any supplementary text or symbols described in instructions for use</td><td></td><td>P</td></tr><tr><td></td><td>- and in a language acceptable to the intended OPERATOR</td><td></td><td>P</td></tr><tr><td>7.6</td><td colspan=\"2\">Symbols</td><td>P</td></tr><tr><td>7.6.1</td><td>Meanings of symbols used for marking described in instructions for use......:</td><td>See operation guide</td><td>P</td></tr><tr><td>7.6.2</td><td>Symbols required by this standard conform to IEC or ISO publication referenced</td><td>complied</td><td>P</td></tr><tr><td>7.6.3</td><td>Symbols used for controls and performance conform to the IEC or ISO publication where symbols are defined, as applicable</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                929
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 21 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/91ac9a7d020b4a7cecaf411f98fe5faf7d6dad7c92530278f50bd8811ae2519f.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.7</td><td colspan=\"2\">Colors of the insulation of conductors</td><td>N/A</td></tr><tr><td>7.7.1</td><td>PROTECTIVE EARTH CONDUCTOR identified by green and yellow insulation</td><td>No protective earth conductor</td><td>N/A</td></tr><tr><td>7.7.2</td><td>Insulation on conductors inside ME EQUIPMENT forming PROTECTIVE EARTH CONNECTIONS identified by green and yellow at least at terminations</td><td></td><td>N/A</td></tr><tr><td>7.7.3</td><td>Green and yellow insulation identify only following conductors:</td><td></td><td>N/A</td></tr><tr><td></td><td>- PROTECTIVE EARTH CONDUCTORS</td><td></td><td>N/A</td></tr><tr><td></td><td>- conductors specified in 7.7.2</td><td></td><td>N/A</td></tr><tr><td></td><td>- POTENTIAL EQUALIZATION CONDUCTORS</td><td></td><td>N/A</td></tr><tr><td></td><td>- FUNCTIONAL EARTH CONDUCTORS</td><td></td><td>N/A</td></tr><tr><td>7.7.4</td><td>Neutral conductors of POWER SUPPLY CORDS are -light bluel specified in IEC 60227-1 or IEC 60245-1</td><td></td><td>N/A</td></tr><tr><td>7.7.5</td><td>Colours of conductors in POWER SUPPLY CORDS in accordance with IEC 60227-1 or IEC 60245-1</td><td></td><td>N/A</td></tr><tr><td>7.8</td><td colspan=\"2\">Indicator lights and controls</td><td>N/A</td></tr><tr><td>7.8.1</td><td>Red indicator lights mean: Warning (i.e., immediate response by OPERATOR required)</td><td></td><td>N/A</td></tr><tr><td></td><td>Yellow indicator lights mean: Caution (i.e., prompt response by OPERATOR required)</td><td></td><td>N/A</td></tr><tr><td></td><td>Green indicator lights mean: Ready for use</td><td></td><td>N/A</td></tr><tr><td></td><td>Other colours, if used: Meaning other than red, yellow, or green (colour, meaning) ...... :</td><td></td><td>N/A</td></tr><tr><td>7.8.2</td><td>Red used only for emergency control</td><td></td><td>N/A</td></tr><tr><td>7.9</td><td colspan=\"2\">ACCOMPANYING DOCUMENTS</td><td>P</td></tr><tr><td>7.9.1</td><td>ME EQUIPMENT accompanied by documents containing at least instructions for use, and a technical description</td><td>Refer to operation guide</td><td>P</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS identify ME EQUIPMENT by the following, as applicable:</td><td>Refer to operation guide</td><td>P</td></tr><tr><td></td><td>- Name or trade-name of MANUFACTURER and contact information for the RESPONSIBLE ORGANIZATION can be referred to ...... :</td><td>ANDON HEALTH CO., LTD. No. 3 Jinping Street, Ya An Road, Nankai District, Tianjin 300190, China</td><td>P</td></tr><tr><td></td><td>- MODEL OR TYPE REFERENCE ...... :</td><td>MODEL: PT9L</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                859
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 22 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/605b5c2c0ec0527ca6d3cccdcdd586112f8e4f1a87d2b8279e9a9c11bf2849b3.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>When ACCOMPANYING DOCUMENTS provided electronically (e.g., on CD ROM), USABILITY ENGINEERING PROCESS includes instructions as to what is required in hard copy or as markings on ME EQUIPMENT (for emergency operation)</td><td>Provided on paper</td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS specify special skills, training, and knowledge required of OPERATOR or RESPONSIBLE ORGANIZATION and environmental restrictions on locations of use</td><td></td><td>P</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS written at a level consistent with education, training, and other needs of individuals for whom they are intended</td><td></td><td>P</td></tr><tr><td>7.9.2</td><td colspan=\"2\">Instructions for use include the required information</td><td>P</td></tr><tr><td>7.9.2.1</td><td>- use of ME EQUIPMENT as intended by the MANUFACTURER:</td><td>See “INTENDED USE”</td><td>P</td></tr><tr><td></td><td>- frequently used functions,</td><td></td><td>P</td></tr><tr><td></td><td>- known contraindication(s) to use of ME EQUIPMENT</td><td>See “contraindication” part of the Operation guide</td><td>P</td></tr><tr><td></td><td>- parts of the ME EQUIPMENT that are not serviced or maintained while in use with the patient</td><td>See the operation guide</td><td>P</td></tr><tr><td></td><td>- name or trademark and address of the MANUFACTURER</td><td></td><td>P</td></tr><tr><td></td><td>- MODEL OR TYPE REFERENCE</td><td></td><td>P</td></tr><tr><td></td><td>Instruction for use included the following when the PATIENT is an intended OPERATOR:</td><td>See the Operation guide</td><td>P</td></tr><tr><td></td><td>- the PATIENT is an intended OPERATOR</td><td></td><td>P</td></tr><tr><td></td><td>- warning against servicing and maintenance while the ME EQUIPMENT is in use</td><td></td><td>P</td></tr><tr><td></td><td>- functions the PATIENT can safely use and, where applicable, which functions the PATIENT cannot safely use; and</td><td></td><td>P</td></tr><tr><td></td><td>-maintenance the PATIENT can perform</td><td></td><td>P</td></tr><tr><td></td><td>Classifications as in Clause 6, all markings per Clause 7.2, and explanation of SAFETY SIGNS and symbols marked on ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>Instructions for use are in a language acceptable to the intended operator</td><td>English</td><td>P</td></tr><tr><td>7.9.2.2</td><td>Instructions for use include all warning and safety notices</td><td></td><td>P</td></tr><tr><td></td><td>Warning statement for CLASS I ME EQUIPMENT indicating: —WARNING: To avoid risk of electric shock, this equipment must only be connected to a supply mains with protective earthl</td><td>Not Class I equipment</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                894
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 23 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/be3a198eaa128a5ce268a3d4d67251f62d6e413501d9379c7deb80ab0989f67e.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Warnings regarding significant RISKS of reciprocal interference posed by ME EQUIPMENT during specific investigations or treatments</td><td></td><td>P</td></tr><tr><td></td><td>Information on potential electromagnetic or other interference and advice on how to avoid or minimize such interference</td><td>See “NOTICE ”section of the operation guide</td><td>P</td></tr><tr><td></td><td>Warning statement for ME EQUIPMENT supplied with an integral MULTIPLE SOCKET-OUTLET indicating, —connecting electrical equipment to MSO effectively leads to creating an ME SYSTEM, and can result in a reduced level of safetyll</td><td>Not supplied with an integral multiple socket-outlet</td><td>N/A</td></tr><tr><td></td><td>The RESPONSIBLE ORGANIZATION is referred to this standard for the requirements applicable to ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td>7.9.2.3</td><td>Statement on ME EQUIPMENT for connection to a separate power supply indicating —power supply is specified as a part of ME EQUIPMENT or combination is specified as a ME SYSTEMll</td><td>No such part used.</td><td>N/A</td></tr><tr><td>7.9.2.4</td><td>Warning statement for mains- operated ME EQUIPMENT with additional power source not automatically maintained in a fully usable condition indicating the necessity for periodic checking or replacement of power source</td><td>No such part used.</td><td>N/A</td></tr><tr><td></td><td>Warning to remove primary batteries when ME EQUIPMENT is not likely to be used for some time when leakage from battery would result in an unacceptable RISK...... :</td><td>Refer to section “ Setup and operating procedures” of the operation guide</td><td>P</td></tr><tr><td></td><td>Specifications of replaceable INTERNAL ELECTRICAL POWER SOURCE when provided ...... :</td><td>Refer to chapter “ Setup and operating procedures” of the operation guide</td><td>P</td></tr><tr><td></td><td>Warning indicating ME EQUIPMENT must be connected to an appropriate power source when loss of power source would result in an unacceptable RISK...... :</td><td></td><td>N/A</td></tr><tr><td>7.9.2.5</td><td>Instructions for use include a description of ME EQUIPMENT, its functions, significant physical and performance characteristics together with the expected positions of OPERATOR, PATIENT, or other persons near ME EQUIPMENT in NORMAL USE</td><td></td><td>P</td></tr><tr><td></td><td>Information provided on materials and ingredients PATIENT or OPERATOR is exposed to when such exposure can constitute an unacceptable RISK</td><td>Refer to chapter “NOTICE ”</td><td>P</td></tr><tr><td></td><td>Restrictions specified on other equipment or NETWORK/DATA COUPLINGS, other than those forming part of an ME SYSTEM, to which a SIGNAL INPUT/OUTPUT PART may be connected</td><td>No signal input/output part used</td><td>N/A</td></tr><tr><td></td><td>APPLIED PARTS specified</td><td></td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                928
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 24 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/32de1cb6e8821cb3765348515d1a5090b73293948ee04187e1e57711b21d9787.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.9.2.6</td><td>Information provided indicating where the installation instructions may be found or information on qualified personnel who can perform the installation</td><td></td><td>N/A</td></tr><tr><td>7.9.2.7</td><td>Instructions provided indicating not to position ME EQUIPMENT to make it difficult to operate the disconnection device when an APPLIANCE COUPLER or MAINS PLUG or other separable plug is used as isolation means to meet 8.11.1 a)</td><td></td><td>N/A</td></tr><tr><td>7.9.2.8</td><td>Necessary information provided for OPERATOR to bring ME EQUIPMENT into operation including initial control settings, and connection to or positioning of PATIENT prior to use of ME EQUIPMENT, its parts, or ACCESSORIES</td><td>Refer to section “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.9</td><td>Information provided to operate ME EQUIPMENT including explanation of controls, displays and signals, sequence of operation, connection of detachable parts or ACCESSORIES, replacement of material consumed during operation</td><td>Refer to chapter “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td></td><td>Meanings of figures, symbols, warning statements, abbreviations and indicator lights described in instructions for use</td><td>Refer to chapter “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.10</td><td>A list of all system messages, error messages, and fault messages provided with an explanation of messages including important causes and possible action(s) to be taken to resolve the problem indicated by the message</td><td>Refer to “Product errors and troubleshooting” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.11</td><td>Information provided for the OPERATOR to safely terminate operation of ME EQUIPMENT</td><td>Refer to chapter “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.12</td><td>Information provided on cleaning, disinfection, and sterilization methods, and applicable parameters that can be tolerated by ME EQUIPMENT parts or ACCESSORIES specified</td><td>Refer to section “MAINTENANCE” of the Operation guide</td><td>P</td></tr><tr><td></td><td>Components, ACCESSORIES OR ME EQUIPMENT marked for single use, except when required by MANUFACTURER to be cleaned, disinfected, or sterilized prior to use</td><td>Not for single use</td><td>N/A</td></tr><tr><td>7.9.2.13</td><td>Instructions provided on preventive inspection, calibration, maintenance and its frequency</td><td>Refer to “MAINTENANCE” part of the Operation guide</td><td>P</td></tr><tr><td></td><td>Information provided for safe performance of routine maintenance necessary to ensure continued safe use of ME EQUIPMENT</td><td>See above.</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                888
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 25 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9e9951fd641d75b36f518efd99f363b0ad4aa5a4dd95a095c225716ab7be59be.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Parts requiring preventive inspection and maintenance to be performed by SERVICE PERSONNEL identified including periods of application</td><td></td><td>N/A</td></tr><tr><td></td><td>Instructions provided to ensure adequate maintenance of ME EQUIPMENT containing rechargeable batteries to be maintained by anyone other than SERVICE PERSONNEL</td><td></td><td>N/A</td></tr><tr><td>7.9.2.14</td><td>A list of ACCESSORIES, detachable parts, and materials for use with ME EQUIPMENT provided</td><td>No such parts.</td><td>N/A</td></tr><tr><td></td><td>Other equipment providing power to ME SYSTEM sufficiently described (e.g. part number, RATED VOLTAGE, max or min power, protection class, intermittent or continuous duty)</td><td></td><td>N/A</td></tr><tr><td>7.9.2.15</td><td>Disposal of waste products, residues, etc., and of ME EQUIPMENT and ACCESSORIES at the end of their EXPECTED SERVICE LIFE are identified in the instruction for use......:</td><td>Refer to “Maintenance” part of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.16</td><td>Instructions for use include information specified in 7.9.3 or identify where it can be found (e.g. in a service manual)</td><td></td><td>P</td></tr><tr><td>7.9.2.17</td><td>Instruction for use for ME EQUIPMENT emitting radiation for medical purposes, indicate the nature, type, intensity and distribution of this radiation</td><td></td><td>N/A</td></tr><tr><td>7.9.2.18</td><td>The instructions for use for ME EQUIPMENT or ACCESSORIES supplied sterile indicate that they have been sterilized and the method of sterilization</td><td></td><td>N/A</td></tr><tr><td></td><td>The instructions for use indicate the necessary instructions in the event of damage to the sterile packaging, and where appropriate, details of the appropriate methods of re-sterilization</td><td></td><td>N/A</td></tr><tr><td>7.9.2.19</td><td>The instructions for use contain a unique version identifier......:</td><td></td><td>P</td></tr><tr><td>7.9.3</td><td colspan=\"2\">Technical description</td><td>P</td></tr><tr><td>7.9.3.1</td><td>All essential data provided for safe operation, transport, storage, and measures or conditions necessary for installing ME EQUIPMENT, and preparing it for use including the following:</td><td></td><td>P</td></tr><tr><td></td><td>– permissible environmental conditions of use including conditions for transport ......:</td><td>Refer to “Product specifications” of Operation guide</td><td>P</td></tr><tr><td></td><td>– all characteristics of ME EQUIPMENT including range(s), accuracy, and ......:</td><td>Refer to “Product specifications” of Operation guide</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                925
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 26 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f0b8291db8e5609c4bc0b2bcd4726ef1943814fe1653464640ac84dd617f83fa.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- special installation requirements such as maximum permissible apparent impedance of SUPPLY MAINS</td><td></td><td>N/A</td></tr><tr><td></td><td>- permissible range of values of inlet pressure and flow, and chemical composition of cooling liquid used for cooling</td><td>No such liquid used</td><td>N/A</td></tr><tr><td></td><td>- a description of means of isolating ME EQUIPMENT from SUPPLY MAINS, when such means not in ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>- a description of means for checking oil level in ......:</td><td>No oil used</td><td>N/A</td></tr><tr><td></td><td>- a warning statement addressing HAZARDS that can result from unauthorized modification ......:</td><td>Refer to “Maintenance” section of the Operation guide</td><td>P</td></tr><tr><td></td><td>—WARNING: No modification of this equipment is allowedll</td><td></td><td>P</td></tr><tr><td></td><td>—WARNING: Do not modify this equipment without authorization of the manufacturerll</td><td></td><td>P</td></tr><tr><td></td><td>—WARNING: If this equipment is modified, appropriate inspection and testing must be conducted to ensure continued safe use of equipmentll</td><td></td><td>P</td></tr><tr><td></td><td>- information pertaining to ESSENTIAL PERFORMANCE and any necessary recurrent ESSENTIAL PERFORMANCE and BASIC SAFETY testing including details of the means, methods and recommended frequency</td><td>Refer to “ELECTROMAGNETIC COMPATIBILITY INFORMATION” of Operation guide</td><td>P</td></tr><tr><td></td><td colspan=\"2\">Technical description separable from instructions for use contains required information, as follows</td><td>N/A</td></tr><tr><td></td><td>- information as in clause 7.2</td><td>Technical description merged with operation guide</td><td>N/A</td></tr><tr><td></td><td>- all applicable classifications in Clause 6, warning and safety notices, and explanation of SAFETY SIGNS marked on ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>- a brief description of the ME EQUIPMENT, how the ME EQUIPMENT functions and its significant physical and performance characteristics; and</td><td></td><td>N/A</td></tr><tr><td></td><td>a unique version identifier......:</td><td></td><td>N/A</td></tr><tr><td></td><td>MANUFACTURER&#x27;S optional requirements for minimum qualifications of ......:</td><td></td><td>N/A</td></tr><tr><td>7.9.3.2</td><td colspan=\"2\">The technical description contains the following required information</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                897
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 27 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/96de35e4b9194921766f103532299be7c2b27b97ac95a9c06da1f42683fb164a.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>-type and full rating of fuses used in SUPPLY MAINS external to PERMANENTLY INSTALLED ME EQUIPMENT, when type and rating of fuses are not apparent from information on RATED current and mode of operation of ME EQUIPMENT...... :</td><td>NOT PERMANENTLY INSTALLED ME EQUIPMENT</td><td>N/A</td></tr><tr><td></td><td>- a statement for ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD if POWER SUPPLY CORD is replaceable by SERVICE PERSONNEL, and if so, instructions for correct connection and anchoring to ensure compliance with 8.11.3</td><td>No non-detachable power supply cord</td><td>N/A</td></tr><tr><td></td><td>- instructions for correct replacement of interchangeable or detachable parts specified by MANUFACTURER as replaceable by SERVICE PERSONNEL, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- warnings identifying nature of HAZARD when replacement of a component could result in an unacceptable RISK, and when replaceable by SERVICE PERSONNEL all information necessary to safely replace the component</td><td>No related parts.</td><td>N/A</td></tr><tr><td>7.9.3.3</td><td>Technical description indicates, MANUFACTURER will provide circuit diagrams, component part lists, descriptions, calibration instructions to assist to SERVICE PERSONNEL in parts repair</td><td>Refer to “MAINTENANCE” section of the Operation guide</td><td>P</td></tr><tr><td>7.9.3.4</td><td>Means used to comply with requirements of 8.11.1 clearly identified in technical description</td><td></td><td>N/A</td></tr><tr><td>8</td><td colspan=\"2\">PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT</td><td>P</td></tr><tr><td>8.1</td><td>Limits specified in Clause 8.4 not exceeded for ACCESSIBLE PARTS and APPLIED PARTS in NORMAL OR SINGLE FAULT CONDITIONS</td><td>The limits are not exceeded.</td><td>N/A</td></tr><tr><td></td><td>NORMAL CONDITION considered as simultaneous occurrence of situations identified in 8.1a)</td><td>considered</td><td>N/A</td></tr><tr><td></td><td>SINGLE FAULT CONDITION considered to include the occurrences as specified in Clause 8.1b)... :</td><td>See Appended RM Results</td><td>N/A</td></tr><tr><td></td><td>ACCESSIBLE PARTS determined according to 5.9</td><td>Refer to clause 5.9</td><td>N/A</td></tr><tr><td></td><td>LEAKAGE CURRENTS measured according to 8.7</td><td>Refer to table 8.7</td><td>N/A</td></tr><tr><td>8.2</td><td colspan=\"2\">Requirements related to power sources</td><td>N/A</td></tr><tr><td>8.2.1</td><td colspan=\"2\">Connection to a separate power source</td><td>N/A</td></tr><tr><td></td><td>When ME EQUIPMENT specified for connection to a separate power source other than SUPPLY MAINS, separate power source considered as part of ME EQUIPMENT or combination considered as an ME SYSTEM</td><td>No connection to external d.c. source.</td><td>N/A</td></tr><tr><td></td><td>Tests performed with ME EQUIPMENT connected to separate power supply when one specified</td><td></td><td>N/A</td></tr><tr><td></td><td>When a generic separate power supply specified, specification in ACCOMPANYING DOCUMENTS examined</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                912
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 28 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/19d4bb7727b92e70f5fa5372f146d5b66a01f3250edc119064e12a00cd6cf60d.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.2.2</td><td colspan=\"2\">Connection to an external d.c. power source</td><td>N/A</td></tr><tr><td></td><td>No HAZARDOUS SITUATION as described in 13.1 developed when a connection with wrong polarity made for ME EQUIPMENT from an external d.c. source</td><td>No connection to external d.c. source.</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT connected with correct polarity maintained BASIC SAFETY and ESSENTIAL PERFORMANCE</td><td></td><td>N/A</td></tr><tr><td></td><td>Protective devices that can be reset by anyone without a TOOL returns to NORMAL CONDITION on reset</td><td></td><td>N/A</td></tr><tr><td>8.3</td><td colspan=\"2\">Classification of APPLIED PARTS</td><td>P</td></tr><tr><td></td><td>a) APPLIED PART specified in ACCOMPANYING DOCUMENTS as suitable for DIRECT CARDIAC APPLICATION is TYPE CF</td><td>Not suitable for direct cardiac application</td><td>N/A</td></tr><tr><td></td><td>b) An APPLIED PART provided with a PATIENT CONNECTION intended to deliver electrical energy or an electrophysiological signal to or from PATIENT is TYPE BF or CF APPLIED PART</td><td></td><td>P</td></tr><tr><td></td><td>c) An APPLIED PART not covered by a) or b) is a TYPE B, BF, or CF</td><td>Type BF applied part</td><td>N/A</td></tr><tr><td>8.4</td><td colspan=\"2\">Limitation of voltage, current or energy</td><td>P</td></tr><tr><td>8.4.1</td><td colspan=\"2\">PATIENT CONNECTIONS intended to deliver Current</td><td>N/A</td></tr><tr><td></td><td>Limits in 8.4.2 not applied to currents intended to flow through body of PATIENT to produce a physiological effect during NORMAL USE</td><td>No such patient connection</td><td>N/A</td></tr><tr><td>8.4.2</td><td colspan=\"2\">ACCESSIBLE PARTS and APPLIED PARTS</td><td>P</td></tr><tr><td></td><td>a) Currents from, to, or between PATIENT CONNECTIONS did not exceed limits for PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT per Tables 3 and 4 when measured according to Clause 8.7.4...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>b) LEAKAGE CURRENTS from, to, or between ACCESSIBLE PARTS did not exceed limits for TOUCH CURRENT in CI. 8.7.3 c) when measured per Clause 8.7.4 (mA)...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>c) Limits specified in b) not applied to parts when probability of a connection to a PATIENT, directly or through body of OPERATOR, is negligible in NORMAL USE, and the OPERATOR is appropriately instructed</td><td></td><td>N/A</td></tr><tr><td></td><td>- accessible contacts of connectors</td><td>No such connector</td><td>N/A</td></tr><tr><td></td><td>- contacts of fuseholders accessible during replacement of fuse</td><td>No fuse holder used</td><td>N/A</td></tr><tr><td></td><td>- contacts of lampholders accessible after removal of lamp</td><td>No lamp holder used</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                904
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 29 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/96d6ae6fe24b5bd1e7d7d202e15c258512b681cb04e5d6d9fd27c5700c3c0b7f.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- parts inside an ACCESS COVER that can be opened without a TOOL, or where a TOOL is needed but the instructions for use instruct an OPERATOR other than SERVICE PERSONNEL to open the relevant ACCESS COVER</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage to earth or to other ACCESSIBLE PARTS did not exceed 42.4 V peak a.c. or 60 V d.c. for above parts in NORMAL or single fault condition (V a.c. or d.c.) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Limit of 60 V d.c. applied with no more than 10% peak-to-peak ripple, and when ripple larger than specified value, 42.4 V peak limit applied (V d.c.) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Energy did not exceed 240 VA for longer than 60 s or stored energy available did not exceed 20 J at a potential of 2 V or more (VA or J) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>LEAKAGE CURRENT limits referred to in 8.4.2 b) applied when voltages higher than limits in 8.4.2 c) were present (mA) ...... :</td><td>Not higher than limits in 8.4.2 c).</td><td>N/A</td></tr><tr><td></td><td>d) Voltage and energy limits specified in c) above also applied to the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>- internal parts, other than contacts of plugs, connectors and socket-outlets, touchable by test pin in Fig 8 inserted through an opening in an ENCLOSURE; and</td><td>No such internal parts</td><td>N/A</td></tr><tr><td></td><td>- internal parts touchable by a metal test rod with a diameter of 4 mm and a length 100 mm, inserted through any opening on top of ENCLOSURE or through any opening provided for adjustment of pre-set controls by the RESPONSIBLE ORGANIZATION in NORMAL USE using a TOOL</td><td>No such internal parts</td><td>N/A</td></tr><tr><td></td><td>Test pin or the test rod inserted through relevant openings with minimal force of no more than 1 N</td><td></td><td>N/A</td></tr><tr><td></td><td>Test rod inserted in every possible position through openings provided for adjustment of pre-set controls that can be adjusted in NORMAL USE, with a force of 10 N</td><td></td><td>N/A</td></tr><tr><td></td><td>Test repeated with a TOOL specified in instructions for use</td><td></td><td>N/A</td></tr><tr><td></td><td>Test rod freely and vertically suspended through openings on top of ENCLOSURE</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Devices used to de-energize parts when an ACCESS COVER opened without a TOOL gives access to parts at voltages above levels permitted by this Clause comply with 8.11.1 for mains isolating switches and remain effective in SINGLE FAULT CONDITION</td><td>No such part</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                914
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 30 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/431f493c7baf5f7db69723eacb0b66b58fb7c1e01701756f8f9f4f85a39d97d5.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A TOOL is required when it is possible to prevent the devices from operating</td><td></td><td>N/A</td></tr><tr><td>8.4.3</td><td>Worst case voltage between pins of plug and between either supply pin and ENCLOSURE did not exceed 60 V one sec after disconnecting the plug of ME EQUIPMENT or its parts (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>When voltage exceeded 60 V, calculated or measured stored charge didn&#x27;t exceed 45 μC.. :</td><td></td><td>N/A</td></tr><tr><td>8.5</td><td colspan=\"2\">Separation of parts</td><td>P</td></tr><tr><td>8.5.1</td><td colspan=\"2\">MEANS OF PROTECTION (MOP)</td><td>P</td></tr><tr><td>8.5.1.1</td><td>Two MEANS of PROTECTION provided for ME EQUIPMENT to prevent APPLIED and other ACCESSIBLE PARTS from exceeding limits in 8.4</td><td>See insulation diagram.</td><td>P</td></tr><tr><td></td><td>A MEANS OF PROTECTION protecting APPLIED PARTS or parts identified by 4.6 as parts subject to the same requirements, considered as MEANS OF PATIENT PROTECTION :</td><td></td><td>P</td></tr><tr><td></td><td>Each MEANS OF PROTECTION categorized as a MEANS OF PATIENT PROTECTION or a MEANS OF OPERATOR PROTECTION, taking into account Clause 4.6, and flow chart in Fig A.12</td><td>MOPP is provided.</td><td>P</td></tr><tr><td></td><td>Varnishing, enamelling, oxidation, and similar protective finishes and coatings with sealing compounds re-plasticizing at temperatures expected during operation and sterilization disregarded as MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>Components and wiring forming a MEANS OF PROTECTION comply with 8.10</td><td></td><td>P</td></tr><tr><td></td><td>Insulation, CREEPAGE, CLEARANCES, components or earth connections not complying with 8.5.1.2 and 8.5.1.3 not considered as MEANS OF PROTECTION, and failure of these parts regarded as NORMAL CONDITION</td><td>Insulation, CREEPAGE, CLEARANCES, components complying with 8.5.1.2 and 8.5.1.3</td><td>P</td></tr><tr><td>8.5.1.2</td><td>MEANS OF PATIENT PROTECTION (MOPP)</td><td></td><td>P</td></tr><tr><td></td><td>Solid insulation forming a MEANS OF PATIENT PROTECTION complied with dielectric strength test of Clause 8.8 at test voltage of Table 6</td><td>See Appended Tables 8.8.3</td><td>P</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES forming a MEANS OF PATIENT PROTECTION complied with Table 12</td><td>Complied.</td><td>P</td></tr><tr><td></td><td>PROTECTIVE EARTH CONNECTIONS forming a MEANS OF PATIENT PROTECTION complied with Cl. 8.6</td><td>No protective earth connections.</td><td>N/A</td></tr><tr><td></td><td>A Y (Y1 or Y2) capacitor complying with IEC 60384-14 considered one MEANS OF PATIENT PROTECTION ......:</td><td>No Y1 capacitor.</td><td>N/A</td></tr><tr><td></td><td>Single Y1 capacitor used for two MEANS OF PATIENT PROTECTION when the working voltage is less than 42,4 V peak a.c. or 60 V d.c. ......:</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                920
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 31 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2a6f6af8e18e8ca3873033b57fbf7bdccb8e993db8ac798363c4b1689b566f37.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Two capacitors used in series, each RATED for total WORKING VOLTAGE across the pair and have the same NOMINAL capacitance</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage Total Working (V) and C Nominal ( F)......:</td><td></td><td>N/A</td></tr><tr><td>8.5.1.3</td><td>MEANS OF OPERATOR PROTECTION (MOOP)</td><td>Complied.</td><td>P</td></tr><tr><td></td><td>Solid insulation forming a MEANS OF OPERATOR PROTECTION complied with:</td><td></td><td>P</td></tr><tr><td></td><td>- dielectric strength test of 8.8 at test voltage of Table 6; or</td><td></td><td>P</td></tr><tr><td></td><td>- requirements of IEC 60950-1 for INSULATION CO-ORDINATION-requirements of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC 60950:2005/A2:2013 or requirements of IEC 62368-1:2018 for INSULATION CO-ORDINATION</td><td></td><td>N/A</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES forming a MEANS OF OPERATOR PROTECTION complied with:</td><td></td><td>P</td></tr><tr><td></td><td>- limits of Tables 13 to 16 (inclusive); or</td><td></td><td>P</td></tr><tr><td></td><td>-requirements of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC 60950:2005/A2:2013 or requirements of IEC 62368-1:2018 for INSULATION CO-ORDINATION</td><td></td><td>N/A</td></tr><tr><td></td><td>PROTECTIVE EARTH CONNECTIONS forming a MEANS OF OPERATOR PROTECTION complied with CI. 8.6</td><td></td><td>N/A</td></tr><tr><td></td><td>-or with requirements and tests of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC 60950:2005/A2:2013 or requirements of IEC 62368-1:2018 for protective earthing</td><td></td><td>N/A</td></tr><tr><td></td><td>A Y2 (IEC 60384-14) capacitor is considered one MEANS OF OPERATOR PROTECTION......:</td><td>No Y2 capacitor.</td><td>N/A</td></tr><tr><td></td><td>A Y1 (IEC 60384-14 ) capacitor is considered two MEANS OF OPERATOR PROTECTION......:</td><td>No Y1 capacitor.</td><td>N/A</td></tr><tr><td></td><td>Two capacitors used in series each RATED for total WORKING VOLTAGE across the pair and have the same NOMINAL capacitance</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage Total Working (V) and C Nominal ( F)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Optocouplers complying with IEC 60747-5- 5:2007, or a later edition. Considered equivalent to requirements in 8.8.2 and 8.9.3</td><td></td><td>N/A</td></tr><tr><td></td><td>Measurement of Air Clearance and Creepage distance on the outside</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test across optocoupler</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                863
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 32 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/32e832234a12e4e0901a0fbdb0a0c01429be677fc0064cfa9ee1ab0ffc22da37.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Points at which impedances of components, CREEPAGE, CLEARANCES, PROTECTIVE EARTH CONNECTIONS or insulation, prevent ACCESSIBLE PARTS from exceeding limits in 8.4 examined whether a failure at any of these points is to be regarded as a NORMAL or SINGLE FAULT CONDITION</td><td></td><td>N/A</td></tr><tr><td></td><td>A MEANS OF PROTECTION protecting APPLIED PARTS, or parts identified by 4.6 as parts subject to the same requirements, considered MEANS OF PATIENT PROTECTION...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>A MEANS OF PROTECTION protecting other parts considered MEANS OF OPERATOR PROTECTION .... :</td><td></td><td>N/A</td></tr><tr><td>8.5.2</td><td colspan=\"2\">Separation of PATIENT CONNECTIONS</td><td>P</td></tr><tr><td>8.5.2.1</td><td>PATIENT CONNECTIONS of F-TYPE APPLIED PART separated from all other parts by equivalent to one MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to maximum MAINS VOLTAGE and complied with limit for PATIENT LEAKAGE CURRENT at 110 % of max. M</td><td>See appended Table 8.7.</td><td>P</td></tr><tr><td></td><td>Separation requirement not applied between multiple functions of a single F-TYPE APPLIED PART</td><td>Not multiple functions</td><td>N/A</td></tr><tr><td></td><td>PATIENT CONNECTIONS treated as one APPLIED PART in the absence of electrical separation between PATIENT CONNECTIONS of same or another function</td><td></td><td>N/A</td></tr><tr><td></td><td>MANUFACTURER has defined if multiple functions are to be considered as all within one APPLIED PART or as multiple APPLIED PARTS ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Classification as TYPE BF, CF, or DEFIBRILLATION-PROOF applied to one entire APPLIED PART</td><td></td><td>P</td></tr><tr><td></td><td>LEAKAGE CURRENT tests conducted per 8.7.4 .... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>Dielectric strength test conducted per 8.8.3.... :</td><td>See appended Table 8.8.3</td><td>P</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES measured per 8.9 and Tables 11 to 16 as applicable</td><td></td><td>P</td></tr><tr><td></td><td>A protective device connected between PATIENT CONNECTIONS of an F-TYPE APPLIED PART and ENCLOSURE to protect against excessive voltages did not operate below 500 V r.m.s</td><td>No such protective device</td><td>N/A</td></tr><tr><td>8.5.2.2</td><td>PATIENT CONNECTIONS of a TYPE B APPLIED PART not PROTECTIVELY EARTHED are separated by one MEANS OF PATIENT PROTECTION from metal ACCESSIBLE PARTS not PROTECTIVELY EARTHED .... :</td><td>No type B applied part</td><td>N/A</td></tr><tr><td></td><td>- except when metal ACCESSIBLE PART is physically close to APPLIED PART and can be regarded as a part of APPLIED PART; and</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                890
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 33 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/79a28b70308d73f3b4cddd919476089e3ea652cc62b298d088e0a483b463e52b.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- RISK that metal ACCESSIBLE PART will make contact with a source of voltage or LEAKAGE CURRENT above permitted limits is acceptably low</td><td></td><td>N/A</td></tr><tr><td></td><td>LEAKAGE CURRENT tests conducted per 8.7.4.... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test conducted per 8.8.3.... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Relevant CREEPAGE and CLEARANCES measured per 8.9 and Tables 11 to 16 as applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>The RISK MANAGEMENT FILE reviewed</td><td></td><td>N/A</td></tr><tr><td>8.5.2.3</td><td colspan=\"2\">A connector on a PATIENT lead or PATIENT cable located at the end of the lead or cable remote from PATIENT, with conductive part not separated from all PATIENT CONNECTIONS by one MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to MAXIMUM MAINS VOLTAGE</td><td>N/A</td></tr><tr><td></td><td>- cannot be connected to earth or hazardous voltage while the PATIENT CONNECTIONS are in contact with PATIENT ...... :</td><td>No patient leads.</td><td>N/A</td></tr><tr><td></td><td>- conductive part of connector not separated from all PATIENT CONNECTIONS did not come into contact with a flat conductive plate of not less than 100 mm diameter</td><td></td><td>N/A</td></tr><tr><td></td><td>- CLEARANCE between connector pins and a flat surface is at least 0.5 mm</td><td></td><td>N/A</td></tr><tr><td></td><td>- conductive part pluggable into a mains socket protected from making contact with parts at MAINS VOLTAGE by insulation with a CREEPAGE DISTANCE of at least 1.0 mm, a 1500 V dielectric strength and complying with 8.8.4.1</td><td></td><td>N/A</td></tr><tr><td></td><td>- required test finger did not make electrical contact with conductive part when applied against access openings with a force of 10 N, except when RISK MANAGEMENT PROCESS indicated no unacceptable RISK existed from contact with objects other than a mains socket or a flat surface ...... :</td><td></td><td>N/A</td></tr><tr><td>8.5.3</td><td colspan=\"2\">MAXIMUM MAINS VOLTAGE</td><td>P</td></tr><tr><td></td><td>- MAXIMUM MAINS VOLTAGE determined to be the highest RATED supply voltage for single-phase or d.c. SUPPLY MAINS powered ME EQUIPMENT, as well as INTERNALLY POWERED ME EQUIPMENT with a means of connection to a SUPPLY MAINS (V) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>When less than 100 V, MAXIMUM MAINS VOLTAGE was 240 V</td><td></td><td>N/A</td></tr><tr><td></td><td>- MAXIMUM MAINS VOLTAGE was the highest RATED phase to neutral supply voltage for poly-phase ME EQUIPMENT (V) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- for other INTERNALLY POWERED ME EQUIPMENT, maximum mains voltage was 240 V</td><td></td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                912
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 34 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a1342b24996f876b5d7d6cd95088c29b93fe35a276c0b7c4dc9277abf258d70c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.5.4</td><td>WORKING VOLTAGE</td><td></td><td>P</td></tr><tr><td></td><td>- Input supply voltage to ME EQUIPMENT was RATED voltage or voltage within RATED range resulting in highest measured value (V)...... :</td><td>DC 3V</td><td>P</td></tr><tr><td></td><td>- WORKING VOLTAGE for d.c. voltages with superimposed ripple was average value when peak-to-peak ripple less than 10% of average value or peak voltage when peak-to-peak ripple exceeding 10% of average value (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION was voltage DOUBLE INSULATION, as a whole, subjected to (V)...... :</td><td></td><td>P</td></tr><tr><td></td><td>- Intentional or accidental earthing of PATIENT regarded as a NORMAL CONDITION for WORKING VOLTAGE involving a PATIENT CONNECTION not connected to earth</td><td></td><td>P</td></tr><tr><td></td><td>- WORKING VOLTAGE between PATIENT CONNECTIONS of an F-TYPE APPLIED PART and ENCLOSURE was highest voltage appearing across insulation in NORMAL USE including earthing of any part of APPLIED PART (V)...... :</td><td></td><td>P</td></tr><tr><td></td><td>- WORKING VOLTAGE for DEFIBRILLATION-PROOF APPLIED PARTS determined disregarding possible presence of defibrillation voltages</td><td>No defibrillation-proof applied parts</td><td>N/A</td></tr><tr><td></td><td>- WORKING VOLTAGE was equal to resonance voltage in case of motors provided with capacitors between the point where a winding and a capacitor are connected together and a terminal for external conductors (V)...... :</td><td>No such motor</td><td>N/A</td></tr><tr><td>8.5.5</td><td>DEFIBRILLATION-PROOF APPLIED PARTS</td><td>No defibrillation-proof applied parts</td><td>N/A</td></tr><tr><td>8.5.5.1</td><td>Classification —DEFIBRILLATION-PROOF APPLIED PARTII applied to one APPLIED PART in its entirety, but not separate functions of same APPLIED PART</td><td></td><td>N/A</td></tr><tr><td></td><td>Isolation of PATIENT CONNECTIONS of a DEFIBRILLATION-PROOF APPLIED PART from other parts of ME EQUIPMENT accomplished as follows:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) No hazardous electrical energies appear during a discharge of cardiac defibrillator .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT complied with relevant requirements of this standard, providing BASIC SAFETY and ESSENTIAL PERFORMANCE following exposure to defibrillation voltage, and recovery time stated in ACCOMPANYING DOCUMENTS...... :</td><td></td><td>N/A</td></tr><tr><td>8.5.5.2</td><td>Means provided to limit energy delivered to a 100 Ω load to at least 90% of energy delivered to this load with ME EQUIPMENT disconnected .. :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                923
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 35 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3c38e78fbd4af83f377eea86a1fc2e3c74e8481856aa9904a5c25013c6dc5aaa.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.7</td><td colspan=\"2\">LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS</td><td>P</td></tr><tr><td>8.7.1</td><td>a) Electrical isolation providing protection against electric shock limits currents to values in 8.7.3...... :</td><td>See appended Tables 8.7</td><td>P</td></tr><tr><td></td><td>b) Specified values of EARTH LEAKAGE, TOUCH, PATIENT LEAKAGE, and PATIENT AUXILIARY CURRENTS applied in combination of conditions in appended Table 8.7...... :</td><td>See appended Tables 8.7</td><td>P</td></tr><tr><td>8.7.2</td><td>Allowable values specified in 8.7.3 applied under SINGLE FAULT CONDITIONS of 8.1 b), except</td><td></td><td>N/A</td></tr><tr><td></td><td>- where insulation used in conjunction with a PROTECTIVE EARTH CONNECTION, insulation short circuited only under conditions in 8.6.4 b)</td><td>No earth connection</td><td>N/A</td></tr><tr><td></td><td>- the only SINGLE FAULT CONDITION for EARTH LEAKAGE CURRENT was interruption of one supply conductor at a time</td><td></td><td>N/A</td></tr><tr><td></td><td>- LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENT not measured in SINGLE FAULT CONDITION of short circuiting of one constituent part of DOUBLE INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>SINGLE FAULT CONDITIONS not applied at same time as special test conditions of MAXIMUM MAINS VOLTAGE on APPLIED PARTS and non-PROTECTIVELY EARTHED parts of ENCLOSURE</td><td></td><td>P</td></tr><tr><td>8.7.3</td><td colspan=\"2\">Allowable Values</td><td>P</td></tr><tr><td></td><td>a) Allowable values in 8.7.3 b), c), and d) measured based on, and are relative to currents in Fig 12 a), or by a device measuring frequency contents of currents as in Fig 12 b.:</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>b) Allowable values of PATIENT LEAKAGE and AUXILIARY CURRENTS are according to Tables 3 &amp; 4, and values of a.c. are relative to currents having a frequency not less than 0.1Hz ...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>c) TOUCH CURRENT did not exceed 100 μA in NORMAL CONDITION and 500 μA in SINGLE FAULT CONDITION (ITNC, ITSFC)...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>d) EARTH LEAKAGE CURRENT did not exceed 5 mA in NORMAL CONDITION and 10 mA in SINGLE FAULT CONDITION (IENC, IESFC)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Higher values of EARTH LEAKAGE CURRENT permitted for PERMANENTLY INSTALLED ME EQUIPMENT connected to a supply circuit supplying only this ME EQUIPMENT according to local regulations or IEC 60364-7-710 ...... :</td><td>Not permanently installed ME equipment</td><td>N/A</td></tr><tr><td></td><td>e) LEAKAGE CURRENTS, regardless of waveform and frequency, did not exceed 10 mA r.m.s. in NORMAL or in SINGLE FAULT CONDITION (measured with a non-frequency-weighted device ...... :</td><td>See appended Table 8.7</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                918
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 36 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/36fd4798adc86416cca6abbcd362f7d4385222b3e71347a7f619c7beec48333f.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>f) LEAKAGE CURRENTS that can flow in a FUNCTIONAL EARTH CONDUCTOR in a non-PERMANENTLY INSTALLED ME EQUIPMENT are 5 mA in NORMAL CONDITION and 10 mA in SINGLE FAULT CONDITION...... :</td><td></td><td>N/A</td></tr><tr><td>8.7.4</td><td>LEAKAGE and PATIENT AUXILIARY CURRENTS measurements ...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td>8.8</td><td colspan=\"2\">Insulation</td><td>P</td></tr><tr><td>8.8.1</td><td>Insulation relied on as MEANS OF PROTECTION, including REINFORCED INSULATION subjected to testing</td><td>Refer to insulation diagram.</td><td>P</td></tr><tr><td></td><td>Insulation exempted from test (complies with clause 4.8)</td><td>No such components identified.</td><td>N/A</td></tr><tr><td></td><td>Insulation forming MEANS OF OPERATOR PROTECTION and complying with IEC 60950-1 for INSULATION CO-ORDINATION not tested as in 8.8</td><td>No such insulation</td><td>N/A</td></tr><tr><td>8.8.2</td><td colspan=\"2\">Distance through solid insulation or use of thin sheet material</td><td>N/A</td></tr><tr><td></td><td>Solid insulation forming SUPPLEMENTARY or REINFORCED INSULATION for a PEAK WORKING VOLTAGE greater than 71 V provided with:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) 0.4 mm, min, distance through insulation, or</td><td></td><td>N/A</td></tr><tr><td></td><td>b) does not form part of an ENCLOSURE and not subject to handling or abrasion during NORMAL USE, and comprised of:</td><td></td><td>N/A</td></tr><tr><td></td><td>- at least two layers of material, each passed the appropriate dielectric strength test...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- or three layers of material, for which all combinations of two layers together passed the appropriate dielectric strength test...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test for one or two layers was same as for one MEANS OF PROTECTION for SUPPLEMENTARY INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test for one or two layers was same as for two MEANS OF PROTECTION for REINFORCED INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>BASIC, SUPPLEMENTARY, and REINFORCED INSULATION required between windings of wound components separated by interleaved insulation complying with a) or b), or both, except when</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Wire with solid insulation, other than solvent based enamel, complying with a)</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Wire with multi-layer extruded or spirally wrapped insulation complying with b) and complying with Annex L</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                894
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 37 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2a0ebaf9d9293c68fa5ffad41e08cca96f30afcc12cdfbe5f01fccf029bcd4e9.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>e) Finished wire with spirally wrapped or multi-layer extruded insulation, complying with Annex L</td><td></td><td>N/A</td></tr><tr><td></td><td>-BASIC INSULATION: minimum two wrapped layers or one extruded layer</td><td></td><td>N/A</td></tr><tr><td></td><td>-SUPPLEMENTARY INSULATION: minimum two layers, wrapped or extruded</td><td></td><td>N/A</td></tr><tr><td></td><td>-REINFORCED INSULATION: minimum three layers, wrapped or extruded</td><td></td><td>N/A</td></tr><tr><td></td><td>In d) and e), for spirally wrapped insulation with CREEPAGE DISTANCES between layers less than in Table 12 or 16 (Pollution Degree 1) depending on type of insulation, path between layers sealed as a cemented joint in 8.9.3.3 and test voltages of TYPE TESTS in L.3 equal 1.6 times of normal values</td><td>No spirally wrapped insulation</td><td>N/A</td></tr><tr><td></td><td>Protection against mechanical stress provided where two insulated wires or one bare and one insulated wire are in contact inside wound component, crossing at an angle between 45° and 90°and subject to winding tension......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Finished component complied with routine dielectric strength tests of 8.8.3......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Tests of Annex L not repeated since material data sheets confirm compliance......:</td><td></td><td>N/A</td></tr><tr><td>8.8.3</td><td colspan=\"2\">Dielectric Strength</td><td>P</td></tr><tr><td></td><td>Solid insulating materials with a safety function withstood dielectric strength test voltages ....:</td><td>See appended Table 8.8.3</td><td>P</td></tr><tr><td>8.8.4</td><td colspan=\"2\">Insulation other than wire insulation</td><td>P</td></tr><tr><td>8.8.4.1</td><td>Resistance to heat retained by all insulation and insulating partition walls during EXPECTED SERVICE LIFE OF ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT and design documentation examined......:</td><td>See appended RM Results</td><td>P</td></tr><tr><td></td><td>RISK MANAGEMENT FILE examined in conjunction with resistance to moisture, dielectric strength, and mechanical strength tests......:</td><td>See appended RM Results</td><td>P</td></tr><tr><td></td><td>Satisfactory evidence of compliance provided by manufacturer for resistance to heat......:</td><td>Ball pressure test carried out.</td><td>P</td></tr><tr><td></td><td>Tests conducted in absence of satisfactory evidence for resistance to heat......:</td><td>See test below</td><td>P</td></tr><tr><td></td><td>a) ENCLOSURE and other external parts of insulating material, except insulation of flexible cords and parts of ceramic material, subjected to ball-pressure test using Fig 21 apparatus...:</td><td>See Table 8.8.4.1</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                894
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 38 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/230388d83df450babbb2603a44baae35d627ac77eaee903bb7a00bed6aea09a1.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) Parts of insulating material supporting uninsulated parts of MAINS PART subjected to ball-pressure test in a), except at 125 °C ±2 °C or ambient indicated in technical description ±2°C plus temperature rise determined during test of 11.1 of relevant part, if higher (°C)...... :</td><td>No such insulating material</td><td>N/A</td></tr><tr><td></td><td>Test not performed on parts of ceramic material, insulating parts of commutators, brush-caps, and similar, and on coil formers not used as REINFORCED INSULATION</td><td></td><td>N/A</td></tr><tr><td>8.8.4.2</td><td colspan=\"2\">Resistance to environmental stress</td><td>P</td></tr><tr><td></td><td>Insulating characteristics and mechanical strength of all MEANS OF PROTECTION not likely to be impaired by environmental stresses including deposition of dirt resulting from wear of parts within EQUIPMENT, potentially reducing CREEPAGE and CLEARANCES below 8.9</td><td></td><td>P</td></tr><tr><td></td><td>Ceramic and similar materials not tightly sintered, and beads alone not used as SUPPLEMENTARY OR REINFORCED INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>Insulating material with embedded heating conductors considered as one MEANS OF PROTECTION but not two MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>Parts of natural latex rubber aged by suspending samples freely in an oxygen cylinder containing commercial oxygen to a pressure of 2.1 MPa ±70 kPa, with an effective capacity of at least 10 times volume of samples</td><td></td><td>N/A</td></tr><tr><td></td><td>There were no cracks visible to naked eyes after samples kept in cylinder at 70 °C ±2 °C for 96h, and afterwards, left at room temperature for at least 16h</td><td></td><td>N/A</td></tr><tr><td>8.9</td><td colspan=\"2\">CREEPAGE DISTANCES and AIR CLEARANCES</td><td>P</td></tr><tr><td>8.9.1.1</td><td>CREEPAGE DISTANCES and AIR CLEARANCES are to values in Tables 12 to 16 (inclusive), except as specified in Clauses 8.9.1.2 to 8.9.1.15</td><td>See insulation diagram.</td><td>P</td></tr><tr><td></td><td>- Insulation between parts of opposite polarity of the MAINS PART on the supply mains side of any mains fuse or OVER-CURRENT RELEASE, one MEANS OF OPERATOR PROTECTION are to values in Table 13, Table 14 and Table 16</td><td></td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                790
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 39 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/433d6ae1f05ec14969124c9d0ecd8cd4e48f07f7e0ffd12a8f9803773b5db6f5.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.9.1.2</td><td>Except as noted below, the values of Table 12 to Table 16 (inclusive) do not apply to CREEPAGE DISTANCES and AIR CLEARANCES forming MEANS OF OPERATOR PROTECTION that comply with the requirements of IEC 60950-1 :2005, IEC 60950-1 :2005/AMD1 :2009 and IEC 60950-1 :2005/AMD2:201 3 or IEC 62368-1 :201 8 for INSULATION CO - ORDINATION and are used in the conditions (e.g. overvoltage category, pollution degree) under which compliance was tested.Equipment/sub-assemblies/components complying with IEC 62368-1 :201 8 designed specifically for use with transient-free supply mains shall additionally comply with the applicable requirements of Table 1 3 to Table 1 6 (inclusive).</td><td></td><td>N/A</td></tr><tr><td>8.9.1.3</td><td>Specified min CLEARANCE applied as min CREEPAGE for CREEPAGE DISTANCES across glass, mica, ceramic and other inorganic insulating materials with similar tracking characteristics</td><td></td><td>N/A</td></tr><tr><td>8.9.1.4</td><td>When min CREEPAGE derived from Tables 12 to 16 (inclusive) was less than min applicable CLEARANCE, value of min CLEARANCE applied as min CREEPAGE DISTANCE</td><td></td><td>P</td></tr><tr><td>8.9.1.5</td><td>ME EQUIPMENT RATED to operate at an altitude of 2000 m</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT RATED to operate at an altitude specified by MANUFACTURER (m)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating altitude corresponding to actual air pressure for ME EQUIPMENT intended for pressurized environments (e.g., aircraft) used to determine multiplication factor from Table 8, and AIR CLEARANCE was multiplied by this factor</td><td></td><td>N/A</td></tr><tr><td></td><td>CREEPAGE DISTANCES not subjected to multiplication factors, but were at least as large as the resulting value for AIR CLEARANCE</td><td></td><td>N/A</td></tr><tr><td>8.9.1.6</td><td>When WORKING VOLTAGE was between those in Tables 12 to 16 (inclusive), CREEPAGE and CLEARANCES calculated as follows:</td><td></td><td>P</td></tr><tr><td></td><td>- CREEPAGE DISTANCES determined by linear interpolation between the nearest two values, and the calculated spacing rounded off to the next higher 0.1 mm increment (mm)............:</td><td>See Insulation Diagram.</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                864
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 40 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/822cf2c640a0fdea864c296f8c83c8126c2d4486589ed38f0e5c41dd56ed2e85.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- CLEARANCES for PEAK WORKING VOLTAGES above 2800 V peak or d.c. determined by linear interpolation between the nearest two values, and the calculated spacing rounded off to the next higher 0.1 mm increment (mm)...... :</td><td>No such voltage</td><td>N/A</td></tr><tr><td></td><td>- for AIR CLEARANCES corresponding to PEAK WORKING VOLTAGE up to 2800 V peak or d.c., the higher of the two values applied</td><td></td><td>P</td></tr><tr><td>8.9.1.7</td><td>Material groups classified in accordance with Table 9 (Material Group)...... :</td><td>IIIb</td><td>P</td></tr><tr><td></td><td>Material group evaluated using 50 drops of solution A based on test data for material according to IEC 60112 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Material of unknown group considered IIIb</td><td>Considered IIIb</td><td>P</td></tr><tr><td>8.9.1.8</td><td>- Pollution degree 1: Micro-environment sealed to exclude dust and moisture</td><td></td><td>N/A</td></tr><tr><td></td><td>- Pollution degree 2: Micro-environment with non-conductive pollution, except occasional conductivity caused by condensation</td><td>Pollution degree 2</td><td>P</td></tr><tr><td></td><td>- Pollution degree 3: Micro-environment subject to conductive pollution, or dry non-conductive pollution that could become conductive due to expected condensation</td><td></td><td>N/A</td></tr><tr><td></td><td>- Pollution degree 4: Micro-environment where continuous conductivity occurs due to conductive dust, rain, or other wet conditions</td><td></td><td>N/A</td></tr><tr><td></td><td>Pollution degree 4 not used for insulation providing a MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>Where insulation between MAINS PART and earth might be compromised, measures such as maintenance ensure that micro-environment is mitigated to a lower pollution degree</td><td></td><td>N/A</td></tr><tr><td></td><td>Means employed according to Annex M to reduce the pollution degree......:</td><td></td><td>N/A</td></tr><tr><td>8.9.1.9</td><td>Overvoltage category classification; value of MAINS TRANSIENT VOLTAGE determined from overvoltage category per IEC60664-1 and NOMINAL a.c. MAINS VOLTAGE using Table 10</td><td></td><td>N/A</td></tr><tr><td></td><td>V MT Peak (V) ...... :</td><td></td><td>—</td></tr><tr><td></td><td>V MN r.m.s (V) ...... :</td><td></td><td>—</td></tr><tr><td>8.9.1.10</td><td>AIR CLEARANCE for MAINS PARTS (operating on RATED MAINS VOLTAGES up to 300 V) were values for r.m.s. or d.c. RATED MAINS VOLTAGE in Table 13 plus additional CLEARANCE in Table 14 for PEAK WORKING VOLTAGE</td><td></td><td>N/A</td></tr><tr><td>8.9.1.11</td><td>SUPPLY MAINS overvoltage category II applied according to IEC 60664-1</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                920
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 41 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5267a3d584e4818cb97ee9fa12995da83fded6fced02fefaf498216f97cf1461.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>For ME EQUIPMENT intended for overvoltage category III, Tables 13 to 15 (inclusive) not used for clearance, instead values in the next MAINS TRANSIENT VOLTAGE column upwards used</td><td></td><td>N/A</td></tr><tr><td></td><td>When PATIENT protection (Table 12) is required for use of ME EQUIPMENT on overvoltage category III SUPPLY MAINS, guidance provided on values required in the rationale for Cl. 8.9 used</td><td></td><td>N/A</td></tr><tr><td>8.9.1.12</td><td>A SECONDARY CIRCUIT derived from a SUPPLY MAINS, normally, considered to be overvoltage category I according to IEC 60664-1 when the MAINS PART is overvoltage category II (Table 15)</td><td>ME equipment intended for overvoltage category I.</td><td>P</td></tr><tr><td></td><td>Table 15 applied to earthed SECONDARY CIRCUIT or INTERNALLY POWERED ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>Requirements for primary circuits in Tables 13 and 14 used for an unearthed SECONDARY CIRCUIT derived from a SUPPLY MAINS</td><td></td><td>N/A</td></tr><tr><td></td><td>Table 15 applied when SECONDARY CIRCUIT was separated from MAINS PART by a functionally earthed or PROTECTIVELY EARTHED metal screen or transients in SECONDARY CIRCUIT were below the levels expected for overvoltage category I</td><td></td><td>N/A</td></tr><tr><td></td><td>Table 15 column for circuits not subject to transient over-voltages applied to:</td><td></td><td>N/A</td></tr><tr><td></td><td>- d.c. SECONDARY CIRCUITS reliably connected to earth and have capacitive filtering limiting peak-to-peak ripple to 10 % of d.c. voltage, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- circuits in INTERNALLY POWERED ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td>8.9.1.13</td><td>For PEAK WORKING VOLTAGES above 1400 V peak or d.c. Table 15 not applied since all the following conditions were met:</td><td></td><td>N/A</td></tr><tr><td></td><td>- CLEARANCE was at least 5 mm</td><td></td><td>N/A</td></tr><tr><td></td><td>- insulation complied with dielectric strength test of 8.8.3 using an a.c. test voltage with an r.m.s. value equal to 1.06 times PEAK WORKING VOLTAGE, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- a d.c. test voltage equal to peak value of a.c. test voltage with an r.m.s. value equal to 1.06 times PEAK WORKING VOLTAGE, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- CLEARANCE path was partly or entirely through air or along the surface of an insulating material of material group I</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test conducted only across part(s) of the path that are through air when CLEARANCE path was also partly along surface of a non- group I material</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                918
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 42 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c4be54c343adc968c0ddace08686f1bb479c7911fd8158fcfa0a7ffb96852c02.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.9.1.14</td><td>Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION obtained by doubling values in Table 16 for one MEANS OF OPERATOR PROTECTION</td><td></td><td>P</td></tr><tr><td>8.9.1.15</td><td>CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTS are 4 mm or more to meet 8.5.5.1</td><td>No defibrillation-proof applied parts</td><td>N/A</td></tr><tr><td>8.9.1.16</td><td>Conductive coatings applied to non-metallic surfaces, do not result in flaking or peeling reducing any AIR CLEARANCE OR CREEPAGE DISTANCE.</td><td></td><td>N/A</td></tr><tr><td>8.9.2</td><td>a) Short circuiting of each single one of CREEPAGE DISTANCES and CLEARANCES in turn did not result in a HAZARDOUS SITUATION described in 13.1 for insulation in MAINS PART between parts of opposite polarity, therefore, min CREEPAGE and CLEARANCES not applied ...... :</td><td></td><td>P</td></tr><tr><td></td><td>b) Contribution to CREEPAGE DISTANCES of grooves or air gaps less than 1 mm wide limited to widths</td><td></td><td>P</td></tr><tr><td></td><td>c) Relative positioning of CLEARANCE providing a MEANS OF PROTECTION is such that the relevant parts are rigid and located by moulding, or there is no reduction of a distance below specified value by deformation or movement of parts</td><td>All relevant parts are fixed</td><td>P</td></tr><tr><td></td><td>Normal or likely limited movements of relevant parts taken into consideration when calculating minimum AIR CLEARANCE</td><td></td><td>P</td></tr><tr><td>8.9.3</td><td colspan=\"2\">Spaces filled by insulating compound</td><td>N/A</td></tr><tr><td>8.9.3.1</td><td>Only solid insulation requirements applied where distances between conductive parts filled with insulating compound were such that CLEARANCES and CREEPAGE DISTANCES don&#x27;t exist</td><td>Not filled by insulating compound</td><td>N/A</td></tr><tr><td></td><td>Thermal cycling, humidity preconditioning, and dielectric strength tests in 8.9.3.2 and 8.9.3.4 or 8.9.3.3 and 8.9.3.4 conducted</td><td></td><td>N/A</td></tr><tr><td>8.9.3.2</td><td>For insulating compound forming solid insulation between conductive parts, a single sample subjected to thermal cycling PROCEDURE of 8.9.3.4 followed by humidity preconditioning per 5.7 (for 48 hours), followed by dielectric strength test (clause 8.8.3), test voltage multiplied by 1.6...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Cracks or voids in insulating compound affecting homogeneity of material didn&#x27;t occur</td><td></td><td>N/A</td></tr><tr><td>8.9.3.3</td><td>Where insulating compound forms a cemented joint with other insulating parts, three samples tested for reliability of joint</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                907
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 43 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e05db4161c7dea36a591bf9736d3e3b89811295779f5e116fb94acf620ed31b8.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A winding of solvent-based enamelled wire replaced for the test by a metal foil or by a few turns of bare wire placed close to cemented joint, and three samples tested as follows:</td><td></td><td>N/A</td></tr><tr><td></td><td>- One sample subjected to thermal cycling PROCEDURE of 8.9.3.4, and immediately after the last period at highest temperature during thermal cycling, it was subjected to dielectric strength test of 8.8.3 except at 1.6 times the test voltage ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- The other two samples subjected to humidity preconditioning of 5.7, except for 48 hours only followed by a dielectric strength test of 8.8.3 at 1.6 times the test voltage</td><td></td><td>N/A</td></tr><tr><td>8.9.3.4</td><td>One sample containing the cemented joint subjected to a sequence of temperature cycling tests for 10 times ...... :</td><td></td><td>N/A</td></tr><tr><td>8.10</td><td colspan=\"2\">Components and wiring</td><td>P</td></tr><tr><td>8.10.1</td><td>Components of ME EQUIPMENT likely to result in an unacceptable RISK by their movements mounted securely as indicated in RISK MANAGEMENT FILE ...... :</td><td>See Appended RM Results</td><td>P</td></tr><tr><td>8.10.2</td><td>Conductors and connectors of ME EQUIPMENT adequately secured or insulated to prevent accidental detachment in a HAZARDOUS SITUATION ...... :</td><td>See Appended RM Results</td><td>P</td></tr><tr><td></td><td>Conductors and connectors of ME EQUIPMENT when breaking free at their joint are not capable of touching circuit points resulting in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>P</td></tr><tr><td></td><td>Breaking free of one means of mechanical restraint considered a SINGLE FAULT CONDITION</td><td></td><td>P</td></tr><tr><td></td><td>Stranded conductors are not solder-coated when secured by clamping means to prevent HAZARDOUS SITUATIONS described in 13.1 due to poor contact</td><td></td><td>p</td></tr><tr><td>8.10.3</td><td>Flexible cords detachable without a TOOL used to interconnect different parts of ME EQUIPMENT provided with means for connection to comply with requirements for metal ACCESSIBLE PARTS of 8.4 when a connection is loosened or broken as shown by measurement or test finger ...... :</td><td>No such flexible cords.</td><td>N/A</td></tr><tr><td>8.10.4</td><td colspan=\"2\">Cord-connected HAND-HELD parts and cord-connected foot-operated control devices</td><td>N/A</td></tr><tr><td>8.10.4.1</td><td>Control devices of ME EQUIPMENT and their connection cords contain only conductors and components operating at 42.4 V peak a.c., max, or 60 V d.c. in circuits isolated from MAINS PART by two MEANS OF PROTECTION</td><td>Not such control.</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                914
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 44 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a7409288d95a517ab6c846f48e1f285b8db989e0153d26e4f2b14092cb4f6219.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>d.c. limit of 60 V applied to d.c. with no more than 10 % peak-to-peak ripple</td><td></td><td>N/A</td></tr><tr><td></td><td>42.4 V peak limit applied when ripple exceeded 10 % peak-to-peak limit</td><td></td><td>N/A</td></tr><tr><td>8.10.4.2</td><td>Connection and anchorage at both ends of a flexible cord to a HAND-HELD or foot-operated control device of ME EQUIPMENT at both ends of cable to control device complied with 8.11.3 when breaking free or shorting between conductors could result in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>N/A</td></tr><tr><td></td><td>This requirement applied to other HAND-HELD parts when disturbance or breaking of one or more of connections could result in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>N/A</td></tr><tr><td>8.10.5</td><td colspan=\"2\">Mechanical protection of wiring</td><td>P</td></tr><tr><td></td><td>a) Internal cables and wiring adequately protected against contact with a moving part or from friction at sharp corners and edges where damage to insulation could result in a HAZARDOUS SITUATION described in 13.1...... :</td><td>Adequately protected that cannot result in hazardous situation. See Appended RM Results</td><td>P</td></tr><tr><td></td><td>b) Wiring, cord forms, or components are not likely to be damaged during assembly or during opening or closing of ACCESS COVERS where such damage could result in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>P</td></tr><tr><td>8.10.6</td><td>Guiding rollers of insulated conductors prevent bending of movable insulated conductors around a radius of less than five times the outer diameter of the lead concerned in NORMAL USE</td><td>No such guiding rollers used.</td><td>N/A</td></tr><tr><td>8.10.7</td><td>a) Insulating sleeve that can only be removed by breaking or cutting, or secured at both ends, is used on internal wiring of when needed ...... :</td><td></td><td>P</td></tr><tr><td></td><td>b) Sheath of a flexible cord not used as a MEANS OF PROTECTION inside ME EQUIPMENT when it is subject to mechanical or thermal stresses beyond its RATED characteristics</td><td></td><td>P</td></tr><tr><td></td><td>c) Insulated conductors subject to temperatures &gt;70 °C in NORMAL USE provided with insulation of heat-resistant material when compliance is likely to be impaired due to deterioration of insulation ...... :</td><td></td><td>N/A</td></tr><tr><td>8.11</td><td colspan=\"2\">MAINS PARTS, components and layout</td><td>N/A</td></tr><tr><td>8.11.1</td><td>a) ME EQUIPMENT provided with means of electrically isolating its circuits from SUPPLY MAINS simultaneously on all poles...... :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                900
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 45 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cd708bb810f40e993f24a0e588d25efadacfd79212383e598875c422d423e13d.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>PERMANENTLY INSTALLED ME EQUIPMENT connected to a poly-phase SUPPLY MAINS equipped with a device not interrupting neutral conductor, provided local installation conditions prevent voltage on neutral conductor from exceeding limits in 8.4.2 c)</td><td>Not permanently installed me equipment.</td><td>N/A</td></tr><tr><td></td><td>PERMANENTLY INSTALLED ME EQUIPMENT provided with means to isolate its circuits electrically from the SUPPLY MAINS are capable of being locked in the off position if reconnection would result in a HAZARDOUS SITUATION or</td><td>Not permanently installed me equipment.</td><td>N/A</td></tr><tr><td></td><td>– any OPERATOR including SERVICE PERSONNEL is unable to view the means of isolation from their intended position</td><td></td><td>N/A</td></tr><tr><td></td><td>The locking mechanism by the RESPONSIBLE ORGANIZATION, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- the isolation device specified in the ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Means of isolation incorporated in ME EQUIPMENT, or if external, described in technical description ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>c) A SUPPLY MAINS switch used to comply with 8.11.1 a) complies with CREEPAGE and CLEARANCES in IEC 61058-1 for a MAINS TRANSIENT VOLTAGE of 4 kV ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>d) A SUPPLY MAINS switch not incorporated in a POWER SUPPLY CORD or external flexible lead</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Actuator of a SUPPLY MAINS switch used to comply with 8.11.1 a) complies with IEC 60447</td><td></td><td>N/A</td></tr><tr><td></td><td>f) A suitable plug device such as an APPLIANCE COUPLER or a flexible cord with a MAINS PLUG used in non-PERMANENTLY INSTALLED ME EQUIPMENT with no SUPPLY MAINS switch to isolate it from SUPPLY MAINS considered to comply with 8.11.1 a) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>g) A fuse or a semiconductor device not used as an isolating means</td><td></td><td>N/A</td></tr><tr><td></td><td>h) ME EQUIPMENT not provided with a device causing disconnection of ME EQUIPMENT from SUPPLY MAINS by producing a short circuit resulting in operation of an overcurrent protection device</td><td></td><td>N/A</td></tr><tr><td></td><td>i) Parts within ENCLOSURE of ME EQUIPMENT with a circuit &gt; 42.4 V peak a.c. or 60 V d.c. that cannot be disconnected from its supply by an external switch or a plug device accessible at all times is protected against touch even after opening ENCLOSURE by an additional covering</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                900
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 46 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/433d2ccd1e0898bb5fcc5fa8a57ee282e6f417e011e47fd690560807f1e3e79d.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A clear warning notice is marked on outside of ME EQUIPMENT to indicate it exceeds allowable touch voltage (symbol 10 of Table D.1 is insufficient)</td><td></td><td>N/A</td></tr><tr><td></td><td>For a part that could not be disconnected from supply by an external switch or a plug device accessible at all times, the required cover or warning notice complied with this clause</td><td></td><td>N/A</td></tr><tr><td></td><td>Standard test finger of Fig 6 applied</td><td></td><td>N/A</td></tr><tr><td>8.11.2</td><td>MULTIPLE SOCKET-OUTLETS integral with ME EQUIPMENT complied with 16.2 d), second dash; and 16.9.2</td><td>No multiple socket-outlets</td><td>N/A</td></tr><tr><td>8.11.3</td><td colspan=\"2\">POWER SUPPLY CORDS</td><td>N/A</td></tr><tr><td>8.11.3.1</td><td>MAINS PLUG not fitted with more than one POWER SUPPLY CORD</td><td></td><td>N/A</td></tr><tr><td>8.11.3.2</td><td>POWER SUPPLY CORDS are no less robust than ordinary tough rubber sheathed flexible cord (IEC 60245-1:2003, Annex A, designation 53) or ordinary polyvinyl chloride sheathed flexible cord (IEC 60227-1:1993, Annex A, design. 53).. :</td><td>No power supply cords</td><td>N/A</td></tr><tr><td></td><td>Only polyvinyl chloride insulated POWER SUPPLY CORD with appropriate temperature rating used for ME EQUIPMENT having external metal parts with a temperature &gt;75 °C touchable by the cord in NORMAL USE...... :</td><td>See above</td><td>N/A</td></tr><tr><td>8.11.3.3</td><td>NOMINAL cross-sectional area of conductors of POWER SUPPLY CORDS of ME EQUIPMENT is not less than in Table 17 ( $mm^2 Cu$ )...... :</td><td>See above</td><td>N/A</td></tr><tr><td>8.11.3.4</td><td>APPLIANCE COUPLERS complying with IEC 60320-1 are considered to comply with 8.11.3.5 and 8.11.3.6...... :</td><td>See above</td><td>N/A</td></tr><tr><td>8.11.3.5</td><td colspan=\"2\">Cord anchorage (for APPLIANCE COUPLERS not complying with IEC 60320-1)</td><td>N/A</td></tr><tr><td></td><td>a) Conductors of POWER SUPPLY CORD provided with strain relieve and insulation protected from abrasion at point of entry to ME EQUIPMENT or a MAINS CONNECTOR by a cord anchorage</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Cord anchorage of POWER SUPPLY CORD is made of and arranged as follows when a total insulation failure of POWER SUPPLY CORD caused conductive non-PROTECTIVELY EARTHED ACCESSIBLE PARTS to exceed limits of 8.4:</td><td></td><td>N/A</td></tr><tr><td></td><td>- insulating material, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- metal, insulated from conductive ACCESSIBLE PARTS non-PROTECTIVELY EARTHED by a MEANS OF PROTECTION, or</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                876
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 47 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0549e360033b7ec06fe77dd88f8fbf318ef2db76460aa72b81bc39d44c9eb782.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– metal provided with an insulating lining affixed to cord anchorage, except when it is a flexible bushing forming part of the cord guard in 8.11.3.6, and complying with the requirements for one MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Cord anchorage prevents cord from being clamped by a screw bearing directly on cord insulation</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Screws to be operated when replacing POWER SUPPLY CORD do not serve to secure any components other than parts of cord anchorage</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Conductors of POWER SUPPLY CORD arranged to prevent PROTECTIVE EARTH CONDUCTOR against strain as long as phase conductors are in contact with their terminals when cord anchorage fails</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Cord anchorage prevents POWER SUPPLY CORD from being pushed into ME EQUIPMENT OR MAINS CONNECTOR</td><td></td><td>N/A</td></tr><tr><td></td><td>Conductors of POWER SUPPLY CORD supplied by MANUFACTURER disconnected from terminals or from MAINS CONNECTOR and cord subjected 25 times to a pull applied with no jerks, each time for 1 s, on sheath of the value in Table 18 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Cord subjected to a torque in Table 18 for 1 min immediately after pull tests</td><td></td><td>N/A</td></tr><tr><td></td><td>Cord anchorage did not allow cord sheath to be longitudinally displaced by more than 2 mm or conductor ends to move over a distance of more than 1 mm from their connected position</td><td></td><td>N/A</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES not reduced below limits in 8.9</td><td></td><td>N/A</td></tr><tr><td></td><td>It was not possible to push the cord into ME EQUIPMENT OR MAINS CONNECTOR to an extent the cord or internal parts would be damaged</td><td></td><td>N/A</td></tr><tr><td>8.11.3.6</td><td>POWER SUPPLY CORDS other than for STATIONARY ME EQUIPMENT protected against excessive bending at inlet opening of equipment or of MAINS CONNECTOR by means of an insulating cord guard or by means of an appropriately shaped opening</td><td></td><td>N/A</td></tr><tr><td></td><td>Cord guard complied with test of IEC 60335-1:2001, Clause 25.14, or</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT placed such that axis of cord guard projected at an angle of 45°with cord free from stress, and a mass equal 10 x D2gram attached to the free end of cord (g) ...... :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                900
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 48 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/42bdde72b36a38a1991a0bc963f8cdb13350c4fcad7736da19e4f1d2a3546e13.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Cord guard of temperature-sensitive material tested at 23 C ±2 C, and flat cords bent in the plane of least resistance</td><td></td><td>N/A</td></tr><tr><td></td><td>Curvature of the cord radius, immediately after mass attached, was not less than 1.5 x D ..... :</td><td></td><td>N/A</td></tr><tr><td>8.11.4</td><td colspan=\"2\">MAINS TERMINAL DEVICES</td><td>N/A</td></tr><tr><td>8.11.4.1</td><td>PERMANENTLY INSTALLED and ME EQUIPMENT with non-DETACHABLE POWER SUPPLY CORD replaceable by SERVICE PERSONNEL provided with MAINS TERMINAL DEVICES ensuring reliable connection</td><td>No mains terminal device</td><td>N/A</td></tr><tr><td></td><td>Terminals alone are not used to keep conductors in position, except when barriers are provided such that CREEPAGE and CLEARANCES cannot be reduced below 8.9 if any conductor breaks away</td><td></td><td>N/A</td></tr><tr><td></td><td>Terminals of components other than terminal blocks complying with requirements of this Clause and marked according to 7.3.7 used as terminals intended for external conductors</td><td></td><td>N/A</td></tr><tr><td></td><td>Screws and nuts clamping external conductors do not serve to secure any other component, except they also clamp internal conductors when unlikely to be displaced when fitting the supply conductors</td><td></td><td>N/A</td></tr><tr><td>8.11.4.2</td><td colspan=\"2\">Arrangement of MAINS TERMINAL DEVICES</td><td>N/A</td></tr><tr><td></td><td>a) Terminals provided for connection of external cords or POWER SUPPLY CORDs together with PROTECTIVE EARTH TERMINAL grouped to provide convenient means of connection</td><td></td><td>N/A</td></tr><tr><td></td><td>b) PROTECTIVE EARTH CONDUCTOR connections complied with 8.6</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Marking of MAINS TERMINAL DEVICES complied with 7.3</td><td></td><td>N/A</td></tr><tr><td></td><td>d) MAINS TERMINAL DEVICES not accessible without use of a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>e) A MEANS OF PROTECTION are not short circuited when one end of a flexible conductor with NOMINAL cross-sectional area is stripped 8 mm and a single free wire is bent in each possible direction</td><td></td><td>N/A</td></tr><tr><td>8.11.4.3</td><td>Internal wiring not subjected to stress and CREEPAGE and CLEARANCES not reduced below 8.9 after fastening and loosening a conductor of largest cross-sectional area 10 times</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                853
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 49 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/53064636adad284a3d59b01da7e5d16a61531d190909b1a71c1d96c0d4f0c62c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.11.4.4</td><td>Terminals with clamping means for a rewireable flexible cord did not require special preparation of conductors and conductors were not damaged and did not slip out when clamping means tightened as verified by test of 8.11.3.4</td><td></td><td>N/A</td></tr><tr><td>8.11.4.5</td><td>Adequate space provided inside ME EQUIPMENT designed for FIXED wiring or a rewireable POWER SUPPLY CORD to allow for connection of conductors, and covers fitted without damage to conductors or their insulation</td><td></td><td>N/A</td></tr><tr><td></td><td>Correct connection and positioning of conductors before ACCESS COVER was fitted verified by an installation test</td><td></td><td>N/A</td></tr><tr><td>8.11.5</td><td colspan=\"2\">Mains fuses and OVER-CURRENT RELEASES</td><td>N/A</td></tr><tr><td></td><td>A fuse or OVER-CURRENT RELEASE provided in each supply lead for CLASS I and CLASS II ME EQUIPMENT with a functional earth connection per clause 8.6.9, and in at least one supply lead for other single-phase CLASS II ME EQUIPMENT.... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- neutral conductor not fused for PERMANENTLY INSTALLED ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>- fuses or OVER-CURRENT RELEASES omitted due to provision of two MEANS OF PROTECTION between all parts of opposite polarity within MAINS PART, and between all parts of MAINS PART and earth, and such provisions continued within all components</td><td></td><td>N/A</td></tr><tr><td></td><td>Effect of short-circuit fault conditions in other circuits VERIFIED before eliminating fuses or OVER-CURRENT RELEASES</td><td></td><td>N/A</td></tr><tr><td></td><td>Protective devices have adequate breaking capacity to interrupt the maximum fault current including the available short-circuit ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>A fuse or OVER-CURRENT RELEASE not provided in a PROTECTIVE EARTH CONDUCTOR</td><td></td><td>N/A</td></tr><tr><td></td><td>Fuses complying with IEC 60127 have high breaking capacity (1 500 A) and prospective short-circuit current &gt; 35 A or 10 times current rating of the fuse, whichever is greater</td><td></td><td>N/A</td></tr><tr><td></td><td>Justification for omission of fuses or OVER-CURRENT RELEASES documented</td><td></td><td>N/A</td></tr><tr><td>8.11.6</td><td colspan=\"2\">Internal wiring of the MAINS PART</td><td>N/A</td></tr><tr><td></td><td>a) Cross-sectional area of internal wiring in a MAINS PART between MAINS TERMINAL DEVICE or APPLIANCE INLET and protective devices is not less than minimum required for POWER SUPPLY CORD as in clause 8.11.3.3 ( $mm^{2}$  Cu)...... :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                909
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 50 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/34f8291dea8f27a2045cad1cf243d8f4fff05184d8f252be97e14c34bf1bd01d.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) Cross-sectional area of other wiring in MAINS PART and sizes of tracks on printed wiring circuits sufficient to prevent fire in case of fault currents......:</td><td></td><td>N/A</td></tr><tr><td></td><td>When necessary, ME EQUIPMENT connected to a SUPPLY MAINS with max available short-circuit fault, and subsequent simulation of a fault in a single insulation in MAINS PART did not result in any of the HAZARDOUS SITUATIONS in 13.1.2</td><td></td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9</td><td colspan=\"2\">PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td>9.1</td><td>ME EQUIPMENT complies with Clause 4 for design and manufacture, and mechanical strength (15.3)</td><td>Refer 15.3.2, 15.3.3, 15.3.4, 15.3.6</td><td>P</td></tr><tr><td>9.2</td><td colspan=\"2\">HAZARDS associated with moving parts</td><td>N/A</td></tr><tr><td>9.2.1</td><td>When ME EQUIPMENT with moving parts PROPERLY INSTALLED, used per ACCOMPANYING DOCUMENTS or under foreseeable misuse, RISKS associated with moving parts reduced to an acceptable level ......:</td><td>No moving parts.</td><td>N/A</td></tr><tr><td></td><td>RISK from contact with moving parts reduced to an acceptable level using protective measures, (access, function, shape of parts, energy, speed of motion, and benefits to PATIENT considered)</td><td>See above.</td><td>N/A</td></tr><tr><td></td><td>RESIDUAL RISK associated with moving parts considered acceptable when exposure was needed for ME EQUIPMENT to perform its intended function, and</td><td>See above.</td><td>N/A</td></tr><tr><td></td><td>RISK CONTROLS implemented ......:</td><td>See above.</td><td>N/A</td></tr><tr><td>9.2.2</td><td colspan=\"2\">TRAPPING ZONE</td><td>N/A</td></tr><tr><td>9.2.2.1</td><td>ME EQUIPMENT with a TRAPPING ZONE complied with one or more of the following as feasible:</td><td>No trapping zone.</td><td>N/A</td></tr><tr><td></td><td>-Gaps in Clause 9.2.2.2, or</td><td></td><td>N/A</td></tr><tr><td></td><td>-Safe distances in Clause 9.2.2.3, or</td><td></td><td>N/A</td></tr><tr><td></td><td>-GUARDS and other RISK CONTROL measures in 9.2.2.4, or</td><td></td><td>N/A</td></tr><tr><td></td><td>-Continuous activation in Clause 9.2.2.5</td><td></td><td>N/A</td></tr><tr><td></td><td>Control of relevant motion complied with 9.2.2.6 when implementation of above protective measures were inconsistent with INTENDED USE of ME EQUIPMENT or ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td>9.2.2.2</td><td>A TRAPPING ZONE considered not to present a MECHANICAL HAZARD when gaps of TRAPPING ZONE complied with dimensions per Table 20 ......:</td><td>No trapping zone.</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                906
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 51 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e268c0a2b15b8f242e0382876c910483f22c8120b2d65169ad204ddd8cd596fd.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.2.2.3</td><td>A TRAPPING ZONE considered not to present a MECHANICAL HAZARD when distances separating OPERATOR, PATIENT, and others from TRAPPING ZONES exceeded values in ISO 13857:2008 ..... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Distances measured from expected positions of OPERATOR, PATIENT, and others near EQUIPMENT in NORMAL USE or under foreseeable misuse</td><td></td><td>N/A</td></tr><tr><td>9.2.2.4</td><td colspan=\"2\">GUARDS and other RISK CONTROL measures</td><td>N/A</td></tr><tr><td>9.2.2.4.1</td><td>A TRAPPING ZONE considered not to present a MECHANICAL HAZARD when GUARDS or other RISK CONTROL measures are of robust construction, not easy to bypass or render non-operational, and did not introduce additional unacceptable RISK based on results of applicable tests in 15.3 for ENCLOSURES......:</td><td>No trapping zone.</td><td>N/A</td></tr><tr><td>9.2.2.4.2</td><td>FIXED GUARDS held in place by systems that can only be dismantled with a TOOL</td><td></td><td>N/A</td></tr><tr><td>9.2.2.4.3</td><td>Movable GUARDS that can be opened without a TOOL remained attached when GUARD was open</td><td></td><td>N/A</td></tr><tr><td></td><td>– they are associated with an interlock preventing relevant moving parts from starting to move while TRAPPING ZONE is accessible, and stops movement when the GUARD is opened,</td><td></td><td>N/A</td></tr><tr><td></td><td>– absence or failure of one of their components prevents starting, and stops moving parts</td><td></td><td>N/A</td></tr><tr><td></td><td>Movable GUARDS complied with any applicable tests</td><td></td><td>N/A</td></tr><tr><td>9.2.2.4.4</td><td>Other RISK CONTROL designed and incorporated into to the control system stops movement if a TRAPPING ZONE is reached and motion has started, and</td><td></td><td>N/A</td></tr><tr><td></td><td>– SINGLE FAULT CONDITIONS have a second RISK CONTROL, or</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT IS SINGLE FAULT SAFE</td><td></td><td>N/A</td></tr><tr><td>9.2.2.5</td><td colspan=\"2\">Continuous activation</td><td>N/A</td></tr><tr><td></td><td>Continuous activation used as a RISK CONTROL, where impractical to make the TRAPPING ZONE inaccessible, complies with the following</td><td></td><td>N/A</td></tr><tr><td></td><td>a) movement was in OPERATOR&#x27;s field of view</td><td></td><td>N/A</td></tr><tr><td></td><td>b) movement of ME EQUIPMENT or its parts was possible only by continuous activation of control by OPERATOR as long as OPERATOR response to deactivate device relied upon to prevent HARM</td><td></td><td>N/A</td></tr><tr><td></td><td>c) a second RISK CONTROL provided for SINGLE FAULT CONDITION of continuous activation system, or</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                920
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 52 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/43c8df898c0180385904c3cbfe087198fcbf4018748647c62a5e3a85ad470ad6.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- the continuous activation system is SINGLE FAULT SAFE</td><td></td><td>N/A</td></tr><tr><td>9.2.2.6</td><td>Speed of movement(s) positioning parts of ME EQUIPMENT or PATIENT, when contact with ME EQUIPMENT could result in a unacceptable RISK, limited to allow OPERATOR control of the movement</td><td></td><td>N/A</td></tr><tr><td></td><td>Over travel (stopping distance) of such movement occurring after operation of a control to stop movement, did not result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td>9.2.3</td><td colspan=\"2\">Other MECHANICAL HAZARDS associated with moving parts</td><td>N/A</td></tr><tr><td>9.2.3.1</td><td>Controls positioned, recessed, or protected by other means so that they cannot be accidentally actuated</td><td>No moving parts.</td><td>N/A</td></tr><tr><td></td><td>- unless for the intended PATIENT, the USABILITY ENGINEERING PROCESS concludes otherwise (e.g. PATIENT with special needs), or</td><td></td><td>N/A</td></tr><tr><td></td><td>- activation does not result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td>9.2.3.2</td><td>Over travel past range limits of the ME EQUIPMENT prevented......:</td><td>No such part.</td><td>N/A</td></tr><tr><td></td><td>Over travel means provided with mechanical strength to withstand loading in NORMAL CONDITION &amp; reasonably foreseeable misuse....:</td><td>See above</td><td>N/A</td></tr><tr><td>9.2.4</td><td colspan=\"2\">Emergency stopping devices</td><td>N/A</td></tr><tr><td></td><td>Where necessary to have one or more emergency stopping device(s), emergency stopping device complied with all the following, except for actuating switch capable of interrupting all power......:</td><td>No emergency stopping devices need.</td><td>N/A</td></tr><tr><td></td><td>a) Emergency stopping device reduced RISK to an acceptable level</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Proximity and response of OPERATOR to actuate emergency stopping device could be relied upon to prevent HARM</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Emergency stopping device actuator was readily accessible to OPERATOR</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Emergency stopping device(s) are not part of normal operation of ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Emergency switching operation or stopping means neither introduced further HAZARD nor interfered with operation necessary to remove original MECHANICAL HAZARD</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Emergency stopping device was able to break full load of relevant circuit, including possible stalled motor currents and the like</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                920
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 53 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7c34c691770b6f6be405e0c5fbe3783710c293bb7ae9b5d892ced923629ef9ee.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>g) Means for stopping of movements operate as a result of one single action</td><td></td><td>N/A</td></tr><tr><td></td><td>h) Emergency stopping device provided with an actuator in red and easily distinguishable and identifiable from other controls</td><td></td><td>N/A</td></tr><tr><td></td><td>i) An actuator interrupting/opening mechanical movements marked on or immediately adjacent to face of actuator with symbol 18 of Table D.1 (symbol IEC 60417-5638, 2002-10) or —STOPPI</td><td></td><td>N/A</td></tr><tr><td></td><td>j) Emergency stopping device, once actuated, maintained ME EQUIPMENT in disabled condition until a deliberate action, different from that used to actuate it, was performed</td><td></td><td>N/A</td></tr><tr><td></td><td>k) Emergency stopping device is suitable for its application</td><td></td><td>N/A</td></tr><tr><td>9.2.5</td><td>Means provided to permit quick and safe release of PATIENT in event of breakdown of ME EQUIPMENT or failure of power supply, activation of a RISK CONTROL measure, or emergency stopping ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>– and uncontrolled or unintended movement of ME EQUIPMENT that could result in an unacceptable RISK prevented</td><td></td><td>N/A</td></tr><tr><td></td><td>– Situations where PATIENT is subjected to unacceptable RISKS due to proximity of moving parts, removal of normal exit routes, or other HAZARDS prevented</td><td></td><td>N/A</td></tr><tr><td></td><td>– Measures provided to reduce RISK to an acceptable level when after removal of counterbalanced parts, other parts of ME EQUIPMENT can move in a hazardous way</td><td>No counterbalanced part</td><td>N/A</td></tr><tr><td>9.3</td><td>Rough surfaces, sharp corners and edges of ME EQUIPMENT that could result in injury or damage avoided or covered ......:</td><td>Refer to the RM report.</td><td>P</td></tr><tr><td>9.4</td><td colspan=\"2\">Instability HAZARDS</td><td>P</td></tr><tr><td>9.4.1</td><td>ME EQUIPMENT, other than FIXED, for placement on a surface did not overbalance (tip over) or move unexpectedly in NORMAL USE</td><td></td><td>P</td></tr><tr><td>9.4.2</td><td colspan=\"2\">Instability – overbalance</td><td>P</td></tr><tr><td>9.4.2.1</td><td>ME EQUIPMENT or its parts did not overbalance when prepared per ACCOMPANYING DOCUMENTS, or when not specified, as in 9.4.2.2, and placed on a 10°inclined plane from horizontal consisting of a hard and flat surface (e.g., concrete floor covered with 2 to 4 mm thick vinyl material).:</td><td>See Appended Table 9.4.2.1</td><td>P</td></tr><tr><td>9.4.2.2</td><td colspan=\"2\">Instability excluding transport</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                897
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 54 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/bd211143b1cb093d4f2cf97563c10ea19b018c82c0c43cfe9000cc316741fe91.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>ME EQUIPMENT or its parts prepared based on a) to g), inclusive, did not overbalance when placed in different positions of NORMAL USE, except transport positions, on a 5°inclined plane from horizontal (hard and flat surface)..:</td><td>See Appended Table 9.4.2.2</td><td>P</td></tr><tr><td></td><td>A warning provided, stating —Transport only under conditions described in instructions for use or marked on ME EQUIPMENT with an indication of RESIDUAL RISK if ME EQUIPMENT or its parts overbalancesll when overbalance occurred during 10°inclined plane test</td><td></td><td>P</td></tr><tr><td>9.4.2.3</td><td colspan=\"2\">Instability from horizontal and vertical forces</td><td>N/A</td></tr><tr><td></td><td>a) ME EQUIPMENT or its parts with a mass of 25kg or more, other than FIXED ME EQUIPMENT for use on floor, did not overbalance due to pushing or resting</td><td>Less than 25 kg</td><td>N/A</td></tr><tr><td></td><td>Surfaces of ME EQUIPMENT or its parts where a RISK of overbalancing exists from pushing, leaning, resting etc., permanently marked with a CLEARLY LEGIBLE warning of the RISK (e.g., SAFETY SIGN 5 of Table D.2, SAFETY SIGN ISO 7010-P017) and visible during NORMAL USE</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT did not overbalance when placed on a horizontal plane, and a force of 15% of its weight, but not more than 150 N, applied in different directions, except a direction with an upward component</td><td></td><td>P</td></tr><tr><td></td><td>b) ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, for use on the floor or on a table, did not overbalance due to sitting or stepping</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, for use on the floor or on a table, where a RISK of overbalancing exists due to sitting or stepping permanently marked with a CLEARLY LEGIBLE warning of the RISK (e.g., SAFETY SIGNS 6 and 7 of Table D.2, SAFETY SIGNS ISO 7010-P018, or ISO 7010-P019 as appropriate) and visible during NORMAL USE......:</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT did not overbalance when placed on a horizontal plane, and a constant force of 800 N applied at the point of maximum moment to working surfaces, offering an foothold or sitting surface of a min 20 x 20 cm area, and at a height 1 m from the floor ......:</td><td></td><td>N/A</td></tr><tr><td>9.4.2.4</td><td colspan=\"2\">Castors and wheels</td><td>N/A</td></tr><tr><td>9.4.2.4.1</td><td>Means used for transportation of MOBILE ME EQUIPMENT (e.g., castors or wheels) did not result in an unacceptable RISK when MOBILE ME EQUIPMENT moved or parked in NORMAL USE</td><td>No castors and wheels</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                920
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 55 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f354a26ebc09beae934adc86ac054083fb61843316daa7e60959dc4a2f978d8e.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.4.2.4.2</td><td>Force required to move MOBILE ME EQUIPMENT along a hard and flat horizontal surface did not exceed 200 N applied at a height of 1 m above floor or highest point on ME EQUIPMENT when &lt; 1 m high, except when instructions indicated more than one person needed (N)............:</td><td>See above.</td><td>N/A</td></tr><tr><td>9.4.2.4.3</td><td>MOBILE ME EQUIPMENT exceeding 45 kg configured with a SAFE WORKING LOAD, moved 10 times in forward direction over a solid vertical plane obstruction with wheels impacting the obstruction at a speed of 0.8 m/s ±0.1 m/s for manual or with max speed for motor driven MOBILE ME EQUIPMENT............:</td><td>Not mobile ME equipment</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT went up the obstruction without overbalancing</td><td></td><td>N/A</td></tr><tr><td></td><td>BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained............:</td><td></td><td>N/A</td></tr><tr><td>9.4.3</td><td colspan=\"2\">Instability from unwanted lateral movement (including sliding)</td><td>N/A</td></tr><tr><td>9.4.3.1</td><td>a) Brakes of power-driven MOBILE ME EQUIPMENT normally activated and could only be released by continuous actuation of a control</td><td>Not mobile me equipment</td><td>N/A</td></tr><tr><td></td><td>b) MOBILE ME EQUIPMENT provided with locking means to prevent unwanted movements of ME EQUIPMENT or its parts in transport position</td><td></td><td>N/A</td></tr><tr><td></td><td>c) No unwanted lateral movement resulted when MOBILE ME EQUIPMENT placed in its transport position or worst case NORMAL USE position with SAFE WORKING LOAD, and locking device activated, on a 10°inclined hard flat surface with castors in worst-case position</td><td></td><td>N/A</td></tr><tr><td></td><td>Following initial elastic movement, creepage, and pivoting of castors, no further movement of MOBILE ME EQUIPMENT &gt; 50 mm (in relation to inclined plane) occurred (mm)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>RISK due to any initial movement assessed taking into consideration NORMAL USE of ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td>9.4.3.2</td><td colspan=\"2\">Instability excluding transport</td><td>N/A</td></tr><tr><td></td><td>a) Further movement of ME EQUIPMENT (after initial elastic movement) was less than 50 mm when MOBILE ME EQUIPMENT with a SAFE WORKING LOAD positioned on a 5 inclined hard flat surface with wheel locked or braking system activated (mm)............:</td><td>Not mobile ME equipment</td><td>N/A</td></tr><tr><td></td><td>RISK due to initial movements assessed taking into consideration NORMAL USE of ME EQUIPMENT</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                875
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 56 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a9d8281473d811e7fe595a9579b67257e6e74f15876864b7306ab3fd15c5d449.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>b) MOBILE ME EQUIPMENT with a SAFE WORKING LOAD prepared as in 9.4.2.2 and placed on a horizontal plane with locking device activated and castors, when supplied, in their worst case position</td><td></td><td>N/A</td></tr><tr><td></td><td>Further movement of ME EQUIPMENT (after initial elastic movement), was no more than 50 mm when a force of 15 % of weight of unit, but less than 150 N, applied in different directions, except a direction with an upwards component, at highest point of ME EQUIPMENT but 1.5 m from floor ......:</td><td></td><td>N/A</td></tr><tr><td>9.4.4</td><td colspan=\"2\">Grips and other handling devices</td><td>N/A</td></tr><tr><td></td><td>a) ME EQUIPMENT other than PORTABLE EQUIPMENT or its part with a mass of over 20 kg requiring lifting in NORMAL USE or transport provided with suitable handling means, or ACCOMPANYING DOCUMENTS specify safe lifting method, except when handling is obvious and causing unacceptable RISK</td><td>Portable equipment and less than 20 kg</td><td>N/A</td></tr><tr><td></td><td>Handles, when supplied, suitably placed to enable ME EQUIPMENT or its part to be carried by two or more persons and by examination of EQUIPMENT, its part, or ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>b) PORTABLE ME EQUIPMENT with a mass &gt; 20 kg provided with one or more carrying-handles suitably placed to enable carrying by two or more persons as confirmed by actual carrying</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Carrying handles and grips and their means of attachment withstood loading test ......:</td><td></td><td>N/A</td></tr><tr><td>9.5</td><td colspan=\"2\">Expelled parts HAZARD</td><td>N/A</td></tr><tr><td>9.5.1</td><td>Suitability of means of protecting against unacceptable RISK of expelled parts determined by assessment and examination of RISK MANAGEMENT FILE ......:</td><td>No expelled parts</td><td>N/A</td></tr><tr><td>9.5.2</td><td>Cathode ray tube(s) complied with IEC 60065:2001, Clause 18, or IEC 61965 ......:</td><td></td><td>N/A</td></tr><tr><td>9.6</td><td colspan=\"2\">Acoustic energy (including infra- and ultrasound) and vibration</td><td>P</td></tr><tr><td>9.6.1</td><td>Human exposure to acoustic energy and vibration from ME EQUIPMENT doesn&#x27;t result in unacceptable RISK based on the tests of 9.6.2 and 9.6.3, and</td><td></td><td>P</td></tr><tr><td></td><td>If necessary, confirmed in RISK MANAGEMENT FILE including audibility of auditory alarm signals, and PATIENT sensitivity ......:</td><td></td><td>N/A</td></tr><tr><td>9.6.2</td><td colspan=\"2\">Acoustic energy</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                878
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 57 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7822ddccb7bdf31ead4340b539d00cfa94dfbab049ae3369d62de0145070b7fc.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.6.2.1</td><td>PATIENT, OPERATOR, and other persons are not exposed to acoustic energy from ME EQUIPMENT in NORMAL USE, except for auditory ALARM SIGNALS</td><td></td><td>P</td></tr><tr><td></td><td>- 80 dBA for a cumulative exposure of 24 h over a 24 h period (dBA)............:</td><td>The noises of Infrared No-Touch Forehead Thermometer on the back side and upper is 51.3dBA</td><td>P</td></tr><tr><td></td><td>- 83 dBA (when halving the cumulative exposure time) (dBA)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>- 140 dBC (peak) sound pressure level for impulsive or impact acoustic energy (dB)........:</td><td></td><td>N/A</td></tr><tr><td>9.6.2.2</td><td>RISK MANAGEMENT FILE examined for RISKS associated with infrasound or ultrasound addressed in RISK MANAGEMENT PROCESS ......:</td><td>No infrasound or ultrasound</td><td>N/A</td></tr><tr><td>9.6.3</td><td colspan=\"2\">Hand-transmitted vibration</td><td>N/A</td></tr><tr><td></td><td>Means provided, except for INTENDED USE vibrations, to protect PATIENT and OPERATOR when hand-transmitted frequency-weighted r.m.s. acceleration generated in NORMAL USE exceeds specified values measured at points of hand contact with PATIENT OR OPERATOR</td><td>No hand-transmitted vibration.</td><td>N/A</td></tr><tr><td></td><td>- 2.5 m/s2for a cumulative time of 8 h during a 24 h period (m/s2)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Accelerations for different times, inversely proportional to square root of time (m/s2)........:</td><td></td><td>N/A</td></tr><tr><td>9.7</td><td colspan=\"2\">Pressure vessels and parts subject to pneumatic and hydraulic pressure</td><td>N/A</td></tr><tr><td>9.7.1</td><td>Requirements of this clause applied to vessels and parts of ME EQUIPMENT subject to pressure resulting in rupture and unacceptable RISK</td><td>No such pressure vessels</td><td>N/A</td></tr><tr><td></td><td>Parts of a pneumatic or hydraulic system used as a support system, comply with 9.8</td><td></td><td>N/A</td></tr><tr><td>9.7.2</td><td>Pneumatic and hydraulic parts of ME EQUIPMENT or ACCESSORIES met requirements based on examination of RISK MANAGEMENT FILE........:</td><td></td><td>N/A</td></tr><tr><td></td><td>- No unacceptable RISK resulted from loss of pressure or loss of vacuum</td><td></td><td>N/A</td></tr><tr><td></td><td>- No unacceptable RISK resulted from a fluid jet caused by leakage or a component failure</td><td>No fluid</td><td>N/A</td></tr><tr><td></td><td>- Elements of ME EQUIPMENT or an ACCESSORY, especially pipes and hoses leading to an unacceptable RISK protected against harmful external effects</td><td></td><td>N/A</td></tr><tr><td></td><td>- Reservoirs and similar vessels leading to an unacceptable RISK are automatically depressurized when ME EQUIPMENT is isolated from its power supply</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                919
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 58 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0481d6cf607d3bfd86046cc1538749b4425be91e52d8f541bd14ce48d80981fa.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Means provided for isolation, or local depressurizing reservoirs and similar vessels, and pressure indication when above not possible</td><td></td><td>N/A</td></tr><tr><td></td><td>- All elements remaining under pressure after isolation of ME EQUIPMENT or an ACCESSORY from its power supply resulting in an unacceptable RISK provided with clearly identified exhaust devices, and a warning to depressurize these elements before setting or maintenance activity</td><td>No such element</td><td>N/A</td></tr><tr><td>9.7.3</td><td>Maximum pressure a part of ME EQUIPMENT can be subjected to in NORMAL and SINGLE FAULT CONDITIONS considered to be highest of following:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) RATED maximum supply pressure from an external source</td><td>No pressure from external source</td><td>N/A</td></tr><tr><td></td><td>b) Pressure setting of a pressure-relief device provided as part of assembly</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Max pressure that can develop by a source of pressure that is part of assembly, unless pressure limited by a pressure-relief device</td><td></td><td>N/A</td></tr><tr><td>9.7.4</td><td>Max pressure in NORMAL and SINGLE FAULT CONDITIONS did not exceed MAXIMUM PERMISSIBLE WORKING PRESSURE for EQUIPMENT part, except as allowed in 9.7.7, confirmed by inspection of THE MANUFACTURER&#x27;S data for the component, ME EQUIPMENT, and by functional tests......:</td><td></td><td>N/A</td></tr><tr><td>9.7.5</td><td>A pressure vessel withstood a HYDRAULIC TEST PRESSURE when pressure was &gt;50 kPa, and product of pressure and volume was more than 200 kPa......:</td><td></td><td>N/A</td></tr><tr><td>9.7.6</td><td>Pressure-control device regulating pressure in ME EQUIPMENT with pressure-relief device completed 100,000 cycles of operation under RATED load and prevented pressure from exceeding 90 % of setting of pressure-relief device in different conditions of NORMAL USE .:</td><td>No pressure-control device need.</td><td>N/A</td></tr><tr><td>9.7.7</td><td>Pressure-relief device(s) used where MAXIMUM PERMISSIBLE WORKING PRESSURE could otherwise be exceeded met the following, as confirmed by MANUFACTURER&#x27;S data, ME EQUIPMENT, RISK MANAGEMENT FILE, and functional tests ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Connected as close as possible to pressure vessel or parts of system it is to protect</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Installed to be readily accessible for inspection, maintenance, and repair</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Could be adjusted or rendered inoperative without a TOOL</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                900
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 59 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5ac625bd2109155457742f8c7beeeb64cce487be4038fe9bbb3e7c1c4a4f71e6.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>d) With discharge opening located and directed as to not to release material towards any person</td><td></td><td>N/A</td></tr><tr><td></td><td>e) With discharge opening located and directed as to not to deposit material on parts that could result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Adequate discharge capacity provided to ensure that pressure will not exceed MAXIMUM PERMISSIBLE WORKING PRESSURE of system it is connected to by more than 10 % when failure occurs in control of supply pressure</td><td></td><td>N/A</td></tr><tr><td></td><td>g) No shut-off valve provided between a pressure-relief device and parts it is to protect</td><td></td><td>N/A</td></tr><tr><td></td><td>h) Min number of cycles of operation 100 000, except for one-time use devices (bursting disks)</td><td></td><td>N/A</td></tr><tr><td>9.8</td><td colspan=\"2\">HAZARDS associated with support systems</td><td>N/A</td></tr><tr><td>9.8.1</td><td>ME EQUIPMENT parts designed to support loads or provide actuating forces when a mechanical fault could constitute an unacceptable RISK ...:</td><td>No such parts used</td><td>N/A</td></tr><tr><td></td><td>- Construction of support, suspension, or actuation system complied with Table 21 and TOTAL LOAD</td><td></td><td>N/A</td></tr><tr><td></td><td>- Means of attachment of ACCESSORIES prevent possibility of incorrect attachment that could result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>- RISK ANALYSIS of support systems included MECHANICAL HAZARDS from static, dynamic, vibration, foundation and other movements, impact and pressure loading, temperature, environmental, manufacture and service conditions</td><td></td><td>N/A</td></tr><tr><td></td><td>- RISK ANALYSIS included effects of failures such as excessive deflection, plastic deformation, ductile/brittle fracture, fatigue fracture, instability (buckling), stress-assisted corrosion cracking, wear, material creep and deterioration, and residual stresses from manufacturing PROCESSES</td><td></td><td>N/A</td></tr><tr><td></td><td>- Instructions on attachment of structures to a floor, wall, ceiling, included in ACCOMPANYING DOCUMENTS making adequate allowances for quality of materials used to make the connection and list the required materials</td><td></td><td>N/A</td></tr><tr><td></td><td>Additional instructions provided on checking adequacy of surface of structure parts will be attached to</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                887
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 60 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/141855c05402bc1c4e63ad347123f42817e89f788f6cd7aaf549b0fde522069c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.8.2</td><td>Support systems maintain structural integrity during EXPECTED SERVICE LIFE, and TENSILE SAFETY FACTORS are not less than in Table 21, except when an alternative method used to demonstrate structural integrity throughout EXPECTED SERVICE LIFE, or for a foot rest</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance with 9.8.1 and 9.8.2 confirmed by examination of ME EQUIPMENT, RISK MANAGEMENT FILE, specifications and material processing...:</td><td></td><td>N/A</td></tr><tr><td></td><td>When test were conducted, testing consisted of application of a test load to support assembly equal to TOTAL LOAD times required TENSILE SAFETY FACTOR while support assembly under test was in equilibrium after 1 min, or not resulted in an unacceptable RISK......:</td><td></td><td>N/A</td></tr><tr><td>9.8.3</td><td colspan=\"2\">Strength of PATIENT or OPERATOR support or suspension systems</td><td>N/A</td></tr><tr><td>9.8.3.1</td><td>ME EQUIPMENT parts supporting or immobilizing PATIENTS presents no unacceptable RISK of physical injuries and accidental loosening of secured joints......:</td><td></td><td>N/A</td></tr><tr><td></td><td>SAFE WORKING LOAD of ME EQUIPMENT or its parts supporting or suspending PATIENTS or OPERATORS is sum of mass of PATIENTS or mass of OPERATORS plus mass of ACCESSORIES supported by ME EQUIPMENT or its parts</td><td></td><td>N/A</td></tr><tr><td></td><td>Supporting and suspending parts for adult human PATIENTS or OPERATORS designed for a PATIENT OR OPERATOR with a min mass of 135 kg and ACCESSORIES with a min mass of 15 kg, unless stated by MANUFACTURER</td><td></td><td>N/A</td></tr><tr><td></td><td>Maximum mass of PATIENT included in SAFE WORKING LOAD of ME EQUIPMENT or its parts supporting or suspending PATIENTS adapted when MANUFACTURER specified applications</td><td></td><td>N/A</td></tr><tr><td></td><td>Max allowable PATIENT mass &lt; 135 kg marked on ME EQUIPMENT and stated in ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>Max allowable PATIENT mass &gt; 135 kg stated in ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>Examination of markings, ACCOMPANYING DOCUMENTS, and RISK MANAGEMENT FILE confirmed compliance......:</td><td></td><td>N/A</td></tr><tr><td>9.8.3.2</td><td>Part of SAFE WORKING LOAD representing mass of PATIENTS or OPERATORS is distributed on support/suspension surface representing human body as in Fig A.19</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                866
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 61 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/488fe705ccfcb574a94c8c7a2cfc65d1d09ba69a9c38418fa21dd3f77300c2ca.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Part of SAFE WORKING LOAD representing mass of ACCESSORIES deployed as in NORMAL USE and, when not defined, at worst case position permitted by configuration or ACCESSORIES attachment on support/suspension parts</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Entire mass of PATIENT or OPERATOR distributed over an area of 0.1 m2 on a foot rest temporarily supporting a standing PATIENT or OPERATOR......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance confirmed by examination of ME EQUIPMENT specifications of materials and their processing, and tests......:</td><td></td><td>N/A</td></tr><tr><td></td><td>PATIENT support/suspension system positioned horizontally in most disadvantageous position in NORMAL USE, and a mass 2 x 135 kg or twice intended person&#x27;s load (the greater used), applied to foot rest over an area of 0.1 m2 for 1 min (Kg)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Damage or deflection greater than 5°from normal did not occur</td><td></td><td>N/A</td></tr><tr><td></td><td>BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Deflection of a support surface from PATIENT or OPERATOR loading on an area of support/suspension where a PATIENT or OPERATOR can sit did not result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance confirmed by examination of ME EQUIPMENT, specifications of materials and their processing, and by a test......:</td><td></td><td>N/A</td></tr><tr><td></td><td>PATIENT support/suspension system set in most unfavourable NORMAL USE position, and a mass of 60 % of part of SAFE WORKING LOAD simulating PATIENT or OPERATOR, or a min 80 kg, placed on support or suspension system with centre of load 60 mm from outer edge of support or suspension system for at least 1 min (Kg)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Deflection of support/suspension from normal greater than 5°did not occur, and</td><td></td><td>N/A</td></tr><tr><td></td><td>-BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained</td><td></td><td>N/A</td></tr><tr><td>9.8.3.3</td><td>Dynamic forces that can be exerted on equipment parts supporting or suspending a PATIENT or OPERATOR in NORMAL USE maintained BASIC SAFETY and ESSENTIAL PERFORMANCE confirmed by following test</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                851
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 62 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6b7863002cf119d4a4a29279060ae2c4ec16f228775a74b91b8fff15aefab54b.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>PATIENT support/suspension system set in most unfavourable NORMAL USE position, and a mass equal to SAFE WORKING LOAD simulating PATIENT or OPERATOR dropped from 150 mm above seat area on an area of support/ suspension a PATIENT or OPERATOR can sit......:</td><td></td><td>N/A</td></tr><tr><td>9.8.4</td><td colspan=\"2\">Systems with MECHANICAL PROTECTIVE DEVICES</td><td>N/A</td></tr><tr><td>9.8.4.1</td><td>a) A MECHANICAL PROTECTIVE DEVICE provided when a support system or its parts impaired by wear have a TENSILE SAFETY FACTOR to values in Table 21, rows 5 and 6, but less than 3 and 4 :</td><td></td><td>N/A</td></tr><tr><td></td><td>b) MECHANICAL PROTECTIVE complies with the requirements as follows:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Designed based on TOTAL LOAD, and includes effects of SAFE WORKING LOAD when applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>- Has TENSILE SAFETY FACTORS for all parts not less than Table 21, row 7</td><td></td><td>N/A</td></tr><tr><td></td><td>- Activated before travel (movement) produced an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>- Takes into account Clauses 9.2.5 and 9.8.4.3</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance confirmed by examination of ME EQUIPMENT over travel calculations and evaluation plus functional tests ......:</td><td></td><td>N/A</td></tr><tr><td>9.8.4.2</td><td>Activation of MECHANICAL PROTECTIVE DEVICE is made obvious to OPERATOR when ME EQUIPMENT can still be used after failure of suspension or actuation means and activation of a MECHANICAL PROTECTIVE DEVICE (e.g., a secondary cable)</td><td></td><td>N/A</td></tr><tr><td></td><td>MECHANICAL PROTECTIVE DEVICE requires use of a TOOL to be reset or replaced</td><td></td><td>N/A</td></tr><tr><td>9.8.4.3</td><td colspan=\"2\">MECHANICAL PROTECTIVE DEVICE intended to function once</td><td>N/A</td></tr><tr><td></td><td>- Further use of ME EQUIPMENT not possible until replacement of MECHANICAL PROTECTIVE DEVICE :</td><td></td><td>N/A</td></tr><tr><td></td><td>- ACCOMPANYING DOCUMENTS instruct once MECHANICAL PROTECTIVE DEVICE is activated, SERVICE PERSONNEL shall be called, and MECHANICAL PROTECTIVE DEVICE must be replaced before ME EQUIPMENT can be used</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME EQUIPMENT permanently marked with safety sign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001)</td><td></td><td>N/A</td></tr><tr><td></td><td>- Marking is adjacent to MECHANICAL PROTECTIVE DEVICE or its location relative to MECHANICAL PROTECTIVE DEVICE is obvious to service personnel</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                884
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 63 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/334ef9aad078ac68782ff07e4a8741788f1807e90bac852d3b35e6fc95a0d7c8.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– Compliance confirmed by examination of ME EQUIPMENT, ACCOMPANYING DOCUMENTS, specifications and processing of materials, and following test......:</td><td></td><td>N/A</td></tr><tr><td></td><td>A chain, cable, band, spring, belt, jack screw nut, pneumatic or hydraulic hose, structural part or the like, employed to support a load, defeated by a convenient means causing maximum normal load to fall from most adverse position permitted by construction of ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>Load included SAFE WORKING LOAD in 9.8.3.1 when system was capable of supporting a PATIENT OR OPERATOR</td><td></td><td>N/A</td></tr><tr><td></td><td>No evidence of damage to MECHANICAL PROTECTIVE DEVICE affecting its ability to perform its intended function</td><td></td><td>N/A</td></tr><tr><td>9.8.5</td><td colspan=\"2\">Systems without MECHANICAL PROTECTIVE DEVICES</td><td>N/A</td></tr><tr><td></td><td>Support system parts have TENSILE SAFETY FACTORS to values in Table 21, rows 1 and 2, and are not impaired by wear......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Support system parts impaired by wear, however, they have TENSILE SAFETY FACTORS to values in Table 21, rows 3 and 4</td><td></td><td>N/A</td></tr><tr><td></td><td>Examination of ME EQUIPMENT, design documentation and RISK MANAGEMENT FILE confirmed compliance</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                577
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/fc91a3500037e064df39015f80e0709ce088611239f7ca525e5d559525f52104.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10</td><td colspan=\"2\">PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS</td><td>N/A</td></tr><tr><td>10.1</td><td colspan=\"2\">X-Radiation</td><td>N/A</td></tr><tr><td>10.1.1</td><td>The air kerma did not exceed 5 μGy/hat 5 cm from surface of ME EQUIPMENT including background radiation for ME EQUIPMENT not producing therapeutic/diagnostic X-radiation but producing ionizing radiation ......:</td><td>No X-radiation source</td><td>N/A</td></tr><tr><td></td><td>Annual exposure reduced taking into account the irradiated body part, national regulations, and/or international recommendations for ME EQUIPMENT that has permanent proximity to a PATIENT as part of the INTENDED USE</td><td></td><td>N/A</td></tr><tr><td></td><td>Amount of radiation measured by means of an ionizing chamber radiation monitor with an effective area of 10 cm2 or by other instruments producing equal results</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT operated as in NORMAL USE at most unfavourable RATED MAINS VOLTAGE and controls adjusted to emit maximum radiation</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                587,
                932,
                897
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 64 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0955db81834e3f1311f624ff99628b0bb8e72b09263c950373a234f3331e2928.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Internal pre-set controls not intended for adjustment during EXPECTED SERVICE LIFE of ME EQUIPMENT not taken into consideration</td><td></td><td>N/A</td></tr><tr><td>10.1.2</td><td>RISK from unintended X-radiation from ME EQUIPMENT producing X-radiation for diagnostic and therapeutic purposes addressed application of applicable particular and collateral standards, or......:</td><td>No X-radiation source</td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.2</td><td>RISK associated with alpha, beta, gamma, neutron, and other particle radiation, when applicable, addressed in RISK MANAGEMENT PROCESS as shown in RISK MANAGEMENT FILE ....:</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.3</td><td>The power density of unintended microwave radiation at frequencies between 1 GHz and 100 GHz does not exceed 10 W/m2 at any point 50 mm away from a surface of the ME EQUIPMENT under reference test conditions</td><td>No such radiation source</td><td>N/A</td></tr><tr><td></td><td>Microwave radiation is propagated intentionally for example, at waveguide output ports</td><td></td><td>N/A</td></tr><tr><td>10.4</td><td>Relevant requirements of IEC 60825-1:2007 applied to lasers, laser light barriers or similar with a wavelength range of 180nm to 1 mm.</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.5</td><td>RISK associated with visible electromagnetic radiation other than emitted by lasers and LEDS, when applicable, addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.6</td><td>RISK associated with infrared radiation other than emitted by lasers and LEDS, as applicable, addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>P</td></tr><tr><td>10.7</td><td>RISK associated with ultraviolet radiation other than emitted by lasers and LEDS, as applicable, addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                706
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f03d225c1f7e01db095310942fe530e01226147bcf14237e37def3578766afc2.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11</td><td colspan=\"2\">PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td>P</td></tr><tr><td>11.1</td><td colspan=\"2\">Excessive temperatures in ME EQUIPMENT</td><td>P</td></tr><tr><td>11.1.1</td><td>Temperatures on ME EQUIPMENT parts did not exceed values in Tables 22 and 23 operating in worst-case NORMAL USE at maximum rated ambient operating temperature T ...... :</td><td>See appended Table 11.1.1</td><td>P</td></tr><tr><td></td><td>Surfaces of test corner did not exceed 90 °C</td><td></td><td>P</td></tr><tr><td></td><td>THERMAL CUT-OUTS did not operate in NORMAL CONDITION</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                732,
                932,
                912
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 65 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6ecd54cf97449eb09fbc822b549d166c8b8e88a6ef7a4c77e7cb742d74aaba40.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                127
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/37c2ad8d0f24ff3ac58f4ddfdd420e883e310a059d5909573a4f01d6f741556e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.1.2</td><td colspan=\"2\">Temperature of APPLIED PARTS</td><td>N/A</td></tr><tr><td>11.1.2.1</td><td>APPLIED PARTS (hot or cold intended to supply heat to a PATIENT comply ...... :</td><td>Applied parts did not intend to supply heat to a patient.</td><td>N/A</td></tr><tr><td></td><td>Clinical effects determined and documented in the RISK MANAGEMENT FILE(ISO 14971 CI. 4.2-4.4, 5, 6.2-6.5)</td><td>See above.</td><td>N/A</td></tr><tr><td></td><td>Temperature (hot or cold) of APPLIED PARTS intended to supply heat to a PATIENT disclosed in the instructions for use</td><td>See above.</td><td>N/A</td></tr><tr><td>11.1.2.2</td><td>APPLIED PARTS not intended to supply heat to a PATIENT complies with the limits of Table 24 in both NORMAL CONDITION and SINGLE FAULT CONDITION...... :</td><td>Not intended to supply heat</td><td>P</td></tr><tr><td></td><td>APPLIED PARTS surface temperature exceeds 41°C disclosed in the instruction manual:</td><td></td><td>N/A</td></tr><tr><td></td><td>Maximum Temperature ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Conditions for safe contact, e.g. duration or condition of the PATIENT...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Clinical effects with respect to characteristics such as body surface, maturity of PATIENTS, medications being taken or surface pressure documented in the RISK MANAGEMENT FILE</td><td></td><td>N/A</td></tr><tr><td></td><td>APPLIED PARTS surface temperature of equal to or less than 41°C</td><td></td><td>N/A</td></tr><tr><td></td><td>Analysis documented in the RISK MANAGEMENT FILE show that APPLIED PART temperatures are not affected by operation of the ME EQUIPMENT including SINGLE FAULT CONDITIONS. Measurement of APPLIED PART temperature according to 11.1.3 is not conducted ...... :</td><td>Measurement of applied part temperature is conducted</td><td>N/A</td></tr><tr><td></td><td>Surfaces of APPLIED PARTS that are cooled below ambient temperatures evaluated in the RISK MANAGEMENT PROCESS ...... :</td><td>No such equipment</td><td>N/A</td></tr><tr><td>11.1.3</td><td>Measurements not made when engineering judgment and rationale by MANUFACTURER indicated temperature limits could not exceed, as documented in RISK MANAGEMENT FILE ...... :</td><td>Temperature measurement test carried out.</td><td>P</td></tr><tr><td></td><td>Test corner not used where engineering judgment and rationale by MANUFACTURER indicated test corner will not impact measurements, as documented in RISK MANAGEMENT FILE</td><td>Test corner used.</td><td>P</td></tr><tr><td></td><td>Probability of occurrence and duration of contact for parts likely to be touched and for APPLIED PARTS documented in RISK MANAGEMENT FILE</td><td>Risk management file has defined the probability of occurrence</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                137,
                932,
                897
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 66 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/415d799c72f6cc57a32314409ddb0c76bdd53131e6455543b14295b195a21a47.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>11.1.4</td><td>GUARDS preventing contact with hot or cold accessible surfaces removable only with a TOOL</td><td>No such guard</td><td>N/A</td></tr><tr><td>11.2</td><td colspan=\"2\">Fire prevention</td><td>P</td></tr><tr><td>11.2.1</td><td>ENCLOSURE has strength and rigidity necessary to prevent a fire caused by reasonably foreseeable misuse and met mechanical strength tests for ENCLOSURES in 15.3</td><td>Refer to clause 15.3.2, 15.3.3, 15.3.4, 15.3.6 for detail</td><td>P</td></tr><tr><td>11.2.2</td><td colspan=\"2\">Me equipment and me systems used in conjunction with OXYGEN RICH ENVIRONMENTS</td><td>N/A</td></tr><tr><td>11.2.2.1</td><td>RISK of fire in an OXYGEN RICH ENVIRONMENT reduced by means limiting spread of fire under NORMAL OR SINGLE FAULT CONDITIONS when source of ignition in contact with ignitable material .. :</td><td>Not used in conjunction with oxygen rich environments.</td><td>N/A</td></tr><tr><td></td><td>Requirements of 13.1.1 applied to oxygen concentrations up to 25 % at one atmosphere or partial pressures up to 27.5 kPa for higher atmospheric pressures</td><td></td><td>N/A</td></tr><tr><td></td><td>a) No sources of ignition discovered in an OXYGEN RICH ENVIRONMENT in NORMAL AND SINGLE FAULT CONDITIONS under any of the following conditions</td><td></td><td>N/A</td></tr><tr><td></td><td>1) when temperature of material raised to its ignition temperature</td><td></td><td>N/A</td></tr><tr><td></td><td>2) when temperatures affected solder or solder joints causing loosening, short circuiting, or other failures causing sparking or increasing material temperature to its ignition temperature</td><td></td><td>N/A</td></tr><tr><td></td><td>3) when parts affecting safety cracked or changed outer shape exposing temperatures higher than 300°C or sparks due to overheating</td><td></td><td>N/A</td></tr><tr><td></td><td>4) when temperatures of parts or components exceeded 300°C, atmosphere was 100 % oxygen, contact material solder, and fuel cotton</td><td></td><td>N/A</td></tr><tr><td></td><td>5) when sparks provided adequate energy for ignition by exceeding limits of Figs 35 to 37 (inclusive), atmosphere was 100 % oxygen, contact material solder, and fuel cotton</td><td></td><td>N/A</td></tr><tr><td></td><td>Deviations from worst case limits in 4) and 5) above based on lower oxygen concentrations or less flammable fuels justified and documented in RISK MANAGEMENT FILE ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Alternative test in this clause did not identify existence of ignition sources at highest voltage or current, respectively ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>A safe upper limit determined by dividing upper limit of voltage or current, respectively, with safety margin factor of three ...... :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                929
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 67 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ef3fdcb12cacec1989568ffdd714ef60b45b245ff6f5e3b9930854f55a6003dc.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) RESIDUAL RISK of fire in an OXYGEN RICH ENVIRONMENT as determined by application of RISK MANAGEMENT PROCESS is based on following configurations, or in combination ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>1) Electrical components in an OXYGEN RICH ENVIRONMENT provided with power supplies having limited energy levels lower than those considered sufficient for ignition in 11.2.2.1 a) as determined by examination, measurement or calculation of power, energy, and temperatures in NORMAL and SINGLE FAULT CONDITIONS identified in 11.2.3...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>2) Max oxygen concentration measured until it did not exceed 25 % in ventilated compartments with parts that can be a source of ignition only in SINGLE FAULT CONDITION and can be penetrated by oxygen due to an undetected leak (%) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>3) A compartment with parts or components that can be a source of ignition only under SINGLE FAULT CONDITION separated from another compartment containing an OXYGEN RICH ENVIRONMENT by sealing all joints and holes for cables, shafts, or other purposes</td><td></td><td>N/A</td></tr><tr><td></td><td>Effect of possible leaks and failures under SINGLE FAULT CONDITION that could cause ignition evaluated using a RISK ASSESSMENT to determine maintenance intervals by examination of documentation and RISK MANAGEMENT FILE...... :</td><td>Not used in conjunction with oxygen rich environments</td><td>N/A</td></tr><tr><td></td><td>4) Fire initiated in ENCLOSURE of electrical components in a compartment with OXYGEN RICH ENVIRONMENT that can become a source of ignition only under SINGLE FAULT CONDITIONS self-extinguished rapidly and no hazardous amount of toxic gases reached PATIENT as determined by analysis of gases ...... :</td><td></td><td>N/A</td></tr><tr><td>11.2.2.2</td><td>RISK of ignition under least favourable conditions did not occur and oxygen concentration did not exceed 25% in immediate surroundings due to location of external exhaust outlets of an OXYGEN RICH ENVIRONMENT when electrical components mounted outside of ME EQUIPMENT OR ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td>11.2.2.3</td><td>Electrical connections within a compartment containing an OXYGEN RICH ENVIRONMENT under NORMAL USE did not produce sparks due to loosening or breaking, except when limited in power and energy to values in 11.2.2.1 a) 5)</td><td></td><td>N/A</td></tr><tr><td></td><td>-Screw-attachments protected against loosening during use by varnishing, use of spring washers, or adequate torques</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                923
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 68 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e3252f9b8670a9765d852c077d7916dc7bf1134d28a9c920f29019e3a9a8bdbb.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– Soldered, crimped, and pin-and-socket connections of cables exiting ENCLOSURE include additional mechanical securing means</td><td></td><td>N/A</td></tr><tr><td>11.2.3</td><td colspan=\"2\">SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS ME EQUIPMENT and ME SYSTEMS considered</td><td>N/A</td></tr><tr><td></td><td>– Failure of a ventilation system constructed in accordance with 11.2.2.1 b) 2)...... :</td><td>Not used in conjunction with oxygen rich environments.</td><td>N/A</td></tr><tr><td></td><td>– Failure of a barrier constructed in accordance with 11.2.2.1 b) 3)...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>– Failure of a component creating a source of ignition (as defined in 11.2.2.1 a) ...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>– Failure of solid insulation or creepage and clearances providing equivalent of at least one MEANS OF PATIENT PROTECTION but less than two MEANS OF PATIENT PROTECTION that could create a source of ignition defined in 11.2.2.1 a) ...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>– Failure of a pneumatic component resulting in leakage of oxygen-enriched gas...... :</td><td>See above</td><td>N/A</td></tr><tr><td>11.3</td><td colspan=\"2\">Constructional requirements for fire ENCLOSURES of ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT met this clause for alternate means of compliance with selected HAZARDOUS SITUATIONS and fault conditions in 13.1.2 ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Constructional requirements were met, or</td><td></td><td>P</td></tr><tr><td></td><td>- constructional requirements specifically analysed in RISK MANAGEMENT FILE ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Justification, when requirement not met ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Flammability classification of insulated wire within fire ENCLOSURE is FV-1, or better, based on IEC 60695 series as determined by examination of data on materials...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Flammability classification of connectors, printed circuit boards, and insulating material on which components are mounted is FV-2, or better, based on IEC 60695-11-10 as decided by examination of materials data ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>If no FV Certification, FV tests based on IEC 60695-11-10 conducted on 3 samples of complete parts (or sections of it), including area with min. thickness, ventilation openings</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Fire ENCLOSURE met following:</td><td></td><td>N/A</td></tr><tr><td></td><td>1) No openings at bottom or, as specified in Fig 39, constructed with baffles as in Fig 38, or made of perforated metal as in Table 25, or a metal screen with a mesh  $2 \\times 2$  mm centre to centre and wire diameter of at least 0.45 mm</td><td>No openings at bottom.</td><td>N/A</td></tr><tr><td></td><td>2) No openings on the sides within the area included within the inclined line C in Fig 39</td><td>No openings on the sides.</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                929
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 69 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ae77dcf5bdfaf8ccb8cfc3e811ccf117c09a083855f3bf61278ce0786a38283a.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>3) ENCLOSURE, baffles, and flame barriers have adequate rigidity and are made of appropriate metal or of non-metallic materials, except constructions based on Table 25 and a mesh; FV-2 or better for TRANSPORTABLE ME EQUIPMENT, FV-1 or better for fixed EQUIPMENT, or STATIONARY EQUIPMENT per IEC 60695-11-10, determined by ENCLOSURE examination or flammability classification based on 11.3a)...... :</td><td></td><td>N/A</td></tr><tr><td>11.4</td><td colspan=\"2\">ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, ME SYSTEMS and parts described in ACCOMPANYING DOCUMENTS for use with flammable anaesthetics (CATEGORY AP) or anaesthetics with oxidants (CATEGORY APG) comply with Annex G</td><td>Not use with flammable anaesthetics.</td><td>N/A</td></tr><tr><td>11.5</td><td colspan=\"2\">ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents</td><td>N/A</td></tr><tr><td></td><td>MANUFACTURER&#x27;S RISK MANAGEMENT PROCESS addresses possibility of fire and associated mitigations as confirmed by examination of RISK MANAGEMENT FILE ...... :</td><td>Not use with flammable anaesthetics.</td><td>N/A</td></tr><tr><td>11.6</td><td colspan=\"2\">Overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection, sterilization and compatibility with substances used with the ME EQUIPMENT</td><td>P</td></tr><tr><td>11.6.1</td><td>Sufficient degree of protection provided against overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection and sterilization, and compatibility with substances used with ME EQUIPMENT...... :</td><td>See Appended Table 11.6.1</td><td>P</td></tr><tr><td>11.6.2</td><td>Overflow in ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT incorporates a reservoir or liquid storage that is liable to be overfilled or to overflow in NORMAL USE, liquid overflowing from the reservoir or chamber did not wet any MEANS OF PROTECTION that is liable to be adversely affected by such a liquid, nor result in the loss of BASIC SAFETY OR ESSENTIAL PERFORMANCE...... :</td><td>No liquid reservoir</td><td>N/A</td></tr><tr><td></td><td>Maximum fill level is indicated by marking on the ME EQUIPMENT and a warning or safety notice is given, no HAZARDOUS SITUATION (as specified in 13.1) or unacceptable RISK due to overflow developed when the reservoir or liquid storage chamber is filled to its maximum capacity and the TRANSPORTABLE ME EQUIPMENT is tilted through an angle of  $10^{\\circ}$ , or for MOBILE ME EQUIPMENT exceeding 45 kg, is moved over a threshold as described in 9.4.2.4.3.</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                863
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 70 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d4465a84e7577cea0b51e99f0ade17819718fcbee1d8e79295c543d93c7bbc57.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>No warning or safety notice provided regarding the maximum fill level, no HAZARDOUS SITUATION (as specified in 13.1) or unacceptable RISK due to overflow developed when the reservoir or liquid storage chamber was filled to 15 % above the maximum capacity and the TRANSPORTABLE ME EQUIPMENT was tilted through an angle of 10°, or in MOBILE ME EQUIPMENT exceeding 45 kg, was moved over a threshold as described in 9.4.2.4.3.</td><td></td><td>N/A</td></tr><tr><td>11.6.3</td><td>Spillage on ME EQUIPMENT and ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT and ME SYSTEMS handling liquids in NORMAL USE positioned as in 5.4 a) and liquid with composition, volume, duration of spill and point of contact based on the RISK ANALYSIS and test conditions based on RISK MANAGEMENT PROCESS poured steadily on a point on top of ME EQUIPMENT...... :</td><td>Not handling liquids in NORMAL USE</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests and un-insulated electrical parts or electrical insulation of parts that could result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION were not wet ...... :</td><td>Not handling liquids in NORMAL USE</td><td>N/A</td></tr><tr><td>11.6.4</td><td>Leakage</td><td></td><td>N/A</td></tr><tr><td>11.6.5</td><td colspan=\"2\">Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT with IP Code placed in least favourable position of NORMAL USE and subjected to tests of IEC 60529 (IP Code)...... :</td><td>IP 22.</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests and there were no bridging of insulation or electrical components that could result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION.. :</td><td></td><td>P</td></tr><tr><td>11.6.6</td><td colspan=\"2\">Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT/ME SYSTEM and their parts and ACCESSORIES cleaned or disinfected once using methods specified in instructions for use including any cooling or drying period ...... :</td><td>See Appended Table 11.6.1</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests, with no deterioration resulting in an unacceptable RISK present...... :</td><td>See appended Tables 8.7 8.8.3</td><td>P</td></tr><tr><td></td><td>Effects of multiple cleanings/disinfections during EXPECTED SERVICE LIFE OF EQUIPMENT evaluated by MANUFACTURER and assurance that the processes did not cause a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE ...... :</td><td>See RM Results Table 11.6.6</td><td>P</td></tr><tr><td>11.6.7</td><td colspan=\"2\">Sterilization of ME EQUIPMENT and ME SYSTEMS</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                928
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 71 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/90f8585731a1e67191f45bebf1fe4181f3c98cf2e0243cbd2630bc97fc30922f.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>ME EQUIPMENT, ME SYSTEMS and their parts or ACCESSORIES intended to be sterilized assessed and documented according to ISO 11135-1, ISO 11137-1, or ISO 17665-1 as appropriate...... :</td><td>No sterilization required</td><td>N/A</td></tr><tr><td></td><td>After the test, ME EQUIPMENT complied with the appropriate dielectric strength and LEAKAGE CURRENT tests and there was no deterioration resulting in an unacceptable RISK ...... :</td><td>No sterilization required</td><td>N/A</td></tr><tr><td></td><td>RISKS associated with compatibility of substances used with ME EQUIPMENT addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE......</td><td></td><td>N/A</td></tr><tr><td>11.7</td><td>ME EQUIPMENT, ME SYSTEM, and ACCESSORIES coming into direct or indirect contact with biological tissues, cells, or body fluids assessed and documented per ISO 10993</td><td></td><td>N/E</td></tr><tr><td>11.8</td><td>Interruption and restoration of power supply did not result in a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE</td><td></td><td>P</td></tr><tr><td>12</td><td colspan=\"2\">ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS</td><td>P</td></tr><tr><td>12.1</td><td>RISKS associated with accuracy of controls and instruments stated in RISK MANAGEMENT PROCESS confirmed by RISK MANAGEMENT FILE review ..... :</td><td>See Appended RM Results Table 12.1</td><td>N/A</td></tr><tr><td>12.2</td><td>Risk of poor usability, including identification, marking, and documents addressed in a USABILITY ENGINEERING...</td><td>Refer to usability test report</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                573
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 72 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/afeaa726f3ffc33834c0b1cb27ef8cdf8d1ac0b080ee10bbac4bd8ea284a03fc.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>12.3</td><td>MANUFACTURER implemented an ALARM SYSTEM that complies with IEC 60601-1-8. ...... :</td><td>Not evaluate in this report</td><td>N/E</td></tr><tr><td>12.4</td><td colspan=\"2\">Protection against hazardous output</td><td>P</td></tr><tr><td>12.4.1</td><td>RISKS associated with hazardous output arising from intentional exceeding of safety limits addressed in RISK MANAGEMENT PROCESS as confirmed in RISK MANAGEMENT FILE ...... :</td><td>No such hazardous output</td><td>N/A</td></tr><tr><td>12.4.2</td><td>When applicable, need for indication of parameters associated with hazardous output addressed in RISK MANAGEMENT PROCESS...... :</td><td>See Appended RM Results Table 12.4.2</td><td>P</td></tr><tr><td>12.4.3</td><td>RISKS associated with accidental selection of excessive output values for ME EQUIPMENT with a multi-purpose unit designed to provide low and high-intensity outputs for different treatments addressed in RISK MANAGEMENT PROCESS, confirmed in RISK MANAGEMENT FILE .. :</td><td>See above</td><td>N/A</td></tr><tr><td>12.4.4</td><td>When applicable, RISKS associated with incorrect output addressed in RISK MANAGEMENT PROCESS as confirmed by review of RISK MANAGEMENT FILE...... :</td><td>See Appended RM Results</td><td>N/A</td></tr><tr><td>12.4.5</td><td colspan=\"2\">Diagnostic or therapeutic radiation</td><td>N/A</td></tr><tr><td>12.4.5.1</td><td>Adequate provisions to protect OPERATORS, PATIENTS, other persons and sensitive devices in vicinity of unwanted or excessive radiation emitted by ME EQUIPMENT designed to produce radiation for diagnostic/therapeutic purposes</td><td></td><td>N/A</td></tr><tr><td></td><td>Radiation safety ensured by compliance with requirements of appropriate standards</td><td></td><td>N/A</td></tr><tr><td>12.4.5.2</td><td>ME EQUIPMENT and ME SYSTEMS designed to produce X-radiation for diagnostic imaging purposes complied with IEC 60601-1-3...... :</td><td>No such X-rays</td><td>N/A</td></tr><tr><td>12.4.5.3</td><td>RISKS associated with radiotherapy addressed in RISK MANAGEMENT PROCESS as confirmed by review of RISK MANAGEMENT FILE ...... :</td><td>See above</td><td>N/A</td></tr><tr><td>12.4.5.4</td><td>RISKS associated with ME EQUIPMENT producing diagnostic or therapeutic radiation other than diagnostic X-rays and radiotherapy addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE...... :</td><td>See above</td><td>N/A</td></tr><tr><td>12.4.6</td><td>When applicable, RISKS associated with diagnostic or therapeutic acoustic pressure addressed in RISK MANAGEMENT PROCESS as confirmed in RISK MANAGEMENT FILE ...... :</td><td>See above</td><td>N/A</td></tr><tr><td>13</td><td colspan=\"2\">HAZARDOUS SITUATIONS AND FAULT CONDITIONS</td><td>P</td></tr><tr><td>13.1</td><td colspan=\"2\">Specific HAZARDOUS SITUATIONS</td><td>P</td></tr><tr><td>13.1.1</td><td>None of HAZARDOUS SITUATIONS in 13.1.2-13.1.4, inclusive, occurred when SINGLE FAULT CONDITIONS applied, one at a time, as in 4.7 and 13.2</td><td></td><td>P</td></tr><tr><td>13.1.2</td><td colspan=\"2\">Emissions, deformation of ENCLOSURE or exceeding maximum temperature</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                918
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 73 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3a42171d4e8b989cd57a7b3fff18587ec4e1e3ae4b046d72b29a1f7dc4a0db40.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- Emission of flames, molten metal, poisonous or ignitable substance in hazardous quantities did not occur</td><td></td><td>P</td></tr><tr><td></td><td>- Deformation of ENCLOSURE impairing compliance with 15.3.1 did not occur</td><td></td><td>P</td></tr><tr><td></td><td>- Temperatures of APPLIED PARTS did not exceed allowable values in Table 24 when measured as in 11.1.3...... :</td><td></td><td>P</td></tr><tr><td></td><td>- Temperatures of ME EQUIPMENT parts that are not APPLIED PARTS likely to be touched did not exceed values in Table 23 when measured and adjusted as in 11.1.3...... :</td><td></td><td>P</td></tr><tr><td></td><td>*- temperatures of ACCESSIBLE PARTS that are likely to be touched, but not intended to betouched to operate the ME EQUIPMENT, exceeding the limits in Table 34 when measured and adjusted as described in 11.1.3</td><td></td><td>P</td></tr><tr><td></td><td>*- temperatures of ACCESSIBLE PARTS, intended to be touched to operate the ME EQUIPMENTexceeding the limits in Table 23;</td><td></td><td>P</td></tr><tr><td></td><td>- Allowable values for —other components and materialsll in Table 22 times 1.5 minus 12.5 °C were not exceeded</td><td></td><td>P</td></tr><tr><td></td><td>Limits for windings in Tables 26, 27, and 31 not exceeded</td><td>No winding used</td><td>N/A</td></tr><tr><td></td><td>Table 22 not exceeded in all other cases</td><td></td><td>P</td></tr><tr><td></td><td>Temperatures measured according to 11.1.3</td><td></td><td>P</td></tr><tr><td></td><td>SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to emission of flames, molten metal, or ignitable substances, not applied to parts and components where:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Supply circuit was unable to supply 15 W one minute after 15 W drawn from supply circuit in SINGLE FAULT CONDITION ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- or secondary circuits mounted on materials with a minimum flame rating of FV1, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- Secondary circuits energized by less than 60 Vdc, 42.4 Vpeak in NC and SFC, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- Secondary circuits limited to 100 VA or 6000 J in NC and SFC, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- Wire insulation in secondary circuits of types PVC, TFE, PTFE, FEP, polychloroprene or polybromide</td><td></td><td>N/A</td></tr><tr><td></td><td>- or components in the circuit have HIGH INTEGRITY CHARACTERISTICS...... :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                925
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 74 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5538669a5cfea97b7128f0f97a119708c63ea21964b3bbb9ebc510272db1cd0c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- or parts and components completely contained within a fire ENCLOSURE complying with 11.3 as verified by review of design documentation</td><td></td><td>N/A</td></tr><tr><td></td><td>After tests of this Clause, settings of THERMAL CUT-OUTS and OVER-CURRENT RELEASES did not change sufficiently to affect their safety function</td><td></td><td>N/A</td></tr><tr><td>13.1.3</td><td>- limits for LEAKAGE CURRENT in SINGLE FAULT CONDITION based on 8.7.3 did not exceed...... :</td><td></td><td>P</td></tr><tr><td></td><td>- voltage limits for ACCESSIBLE PARTS including APPLIED PARTS in 8.4.2 did not exceed ...... :</td><td></td><td>P</td></tr><tr><td>13.1.4</td><td>ME EQUIPMENT complied with the requirements of 9.1 to 9.8 for specific MECHANICAL HAZARDS</td><td>Refer 9.1-9.8</td><td>P</td></tr><tr><td>13.2</td><td colspan=\"2\">SINGLE FAULT CONDITIONS</td><td>P</td></tr><tr><td>13.2.1</td><td>During application of SINGLE FAULT CONDITIONS in 13.2.2 -13.2.13, inclusive, NORMAL CONDITIONS in 8.1 a) applied in least favourable combination :</td><td>See appended Table 13.2</td><td>P</td></tr><tr><td>13.2.2 - 13.2.12</td><td>ME EQUIPMENT complied with 13.2.2 -13.2.12..... :</td><td>See appended Table 13.2 13.2.2, 13.2.5, 13.2.15 are applicable.</td><td>P</td></tr><tr><td>13.2.13</td><td>ME EQUIPMENT remained safe after tests of 13.2.13.2 to 13.2.13.4 (inclusive), and cooling down to within 3°C of the temperature in the test environment</td><td>Tests of 13.2.13.2 to 13.2.13.4 do not applied to this equipment</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT examined for compliance or appropriate tests such as dielectric strength of motor insulation according to 8.8.3 conducted</td><td></td><td>N/A</td></tr><tr><td></td><td>For insulation of thermoplastic materials relied upon as a MEANS OF PROTECTION (see 8.8), the ball-pressure test specified in 8.8.4.1 a) performed at a temperature 25 °C higher than temperature of insulation measured during tests of 13.2.13.2 to 13.2.13.4 (inclusive).</td><td></td><td>N/A</td></tr><tr><td>13.2.13.2</td><td colspan=\"2\">ME EQUIPMENT with heating elements</td><td>N/A</td></tr><tr><td></td><td>a 1) thermostatically controlled ME EQUIPMENT with heating elements for building-in, or for unattended operation, or with a capacitor not protected by a fuse connected in parallel with THERMOSTAT contacts met tests of 13.2.13.2 b) &amp; 13.2.13.2 c)</td><td>No heating elements</td><td>N/A</td></tr><tr><td></td><td>a 2) ME EQUIPMENT with heating elements RATED for non-CONTINUOUS OPERATION met tests of 13.2.13.2 b) and 13.2.13.2 c)</td><td></td><td>N/A</td></tr><tr><td></td><td>a 3) other ME EQUIPMENT with heating elements met test of 13.2.13.2 b)</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                895
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 75 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cfa12a891cfd3a22a93a4ecb7219d6a89282506b3ca25d558f7ec27bed9e774c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>When more than one test was applicable to same ME EQUIPMENT, tests performed consecutively</td><td></td><td>N/A</td></tr><tr><td></td><td>Heating period stopped when a heating element or an intentionally weak part of a non-SELF-RESETTING THERMAL CUT-OUT ruptured, or current interrupted before THERMAL STABILITY without possibility of automatic restoration</td><td></td><td>N/A</td></tr><tr><td></td><td>Test repeated on a second sample when interruption was due to rupture of a heating element or an intentionally weak part</td><td></td><td>N/A</td></tr><tr><td></td><td>Both samples met 13.1.2, and open circuiting of a heating element or an intentionally weak part in second sample not considered a failure by itself</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT with heating elements tested per clause 11.1without adequate heat discharge, and supply voltage set at 90 or 110 % of RATED supply voltage, least favourable of the two (V)............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating period stopped when a non-SELF-RESETTING THERMAL CUT-OUT operated, or current interrupted without possibility of automatic restoration before THERMAL STABILITY</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT switched off as soon as THERMAL STABILITY established and allowed to cool to room temperature when current not interrupted</td><td></td><td>N/A</td></tr><tr><td></td><td>Test duration was equal to RATED operating time for non-CONTINUOUS OPERATION</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Heating parts of ME EQUIPMENT tested with ME EQUIPMENT operated in NORMAL CONDITION at 110 % of RATED supply voltage and as in 11.1, and</td><td></td><td>N/A</td></tr><tr><td></td><td>1) Controls limiting temperature in NORMAL CONDITION disabled, except THERMAL CUT-OUTS</td><td></td><td>N/A</td></tr><tr><td></td><td>2) When more than one control provided, they were disabled in turn</td><td></td><td>N/A</td></tr><tr><td></td><td>3) ME EQUIPMENT operated at RATED DUTY CYCLE until THERMAL STABILITY achieved, regardless of RATED operating time</td><td></td><td>N/A</td></tr><tr><td>13.2.13.3</td><td colspan=\"2\">ME EQUIPMENT with motors</td><td>N/A</td></tr><tr><td></td><td>a 1) For the motor part of the ME EQUIPMENT, compliance checked by tests of 13.2.8- 13.2.10, 13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, as applicable</td><td>No motor</td><td>N/A</td></tr><tr><td></td><td>To determine compliance with 13.2.9 and 13.2.10 motors in circuits running at 42.4 V peak a.c./ 60 V d.c. or less are covered with a single layer of cheesecloth which did not ignite during the test</td><td>No use such method</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                929
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 76 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d2564523de33ba227e3b0c8ed57b63fd1554479c5bfea145b03c95f32346d0aa.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>a 2) Tests on ME EQUIPMENT containing heating parts conducted at prescribed voltage with motor &amp; heating parts operated simultaneously to produce the least favourable condition</td><td>No heating parts</td><td>N/A</td></tr><tr><td></td><td>a 3) Tests performed consecutively when more tests were applicable to the same ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Motor met running overload protection test of this clause when:</td><td></td><td>N/A</td></tr><tr><td></td><td>1) it is intended to be remotely or automatically controlled by a single control device with no redundant protection, or</td><td>Not intended to be remotely or automatically controlled</td><td>N/A</td></tr><tr><td></td><td>2) it is likely to be subjected to CONTINUOUS OPERATION while unattended</td><td>Not continuous operation while unattended</td><td>N/A</td></tr><tr><td></td><td>Motor winding temperature determined during each steady period and maximum value did not exceed Table 27 (Insulation Class, Maximum temperature measured C)...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Motor removed from ME EQUIPMENT and tested separately when load could not be changed in appropriate steps</td><td></td><td>N/A</td></tr><tr><td></td><td>Running overload test for motors operating at 42.4 V peak a.c./60 V d.c. or less performed only when examination and review of design indicated possibility of an overload</td><td></td><td>N/A</td></tr><tr><td></td><td>Test not conducted where electronic drive circuits maintained a substantially constant drive current</td><td></td><td>N/A</td></tr><tr><td></td><td>Test not conducted based on other justifications (justification)...... :</td><td>Not applicable</td><td>N/A</td></tr><tr><td></td><td>c) ME EQUIPMENT with 3-phase motors operated with normal load, connected to a 3-phase SUPPLY MAINS with one phase disconnected, and periods of operation per 13.2.10</td><td></td><td>N/A</td></tr><tr><td>13.2.13.4</td><td colspan=\"2\">ME EQUIPMENT RATED for NON-CONTINUOUS OPERATION</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT (other than HAND-HELD) operated under normal load and at RATED voltage or at upper limit of RATED voltage range until increase in temperature was 5 °C in one hour, or a protective device operated</td><td>Continuous operation</td><td>N/A</td></tr><tr><td></td><td>When a load-reducing device operated in NORMAL USE, test continued with ME EQUIPMENT running idle</td><td></td><td>N/A</td></tr><tr><td></td><td>Motor winding temperatures did not exceed values in 13.2.10 ...... :</td><td>Continuous operation</td><td>N/A</td></tr><tr><td></td><td>Insulation Class ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Maximum temperature measured ( C)...... :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                908
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 77 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ac397cf0eca55f906b6dc24bad8150081504241cbe34a8071e767ec2fb530a2a.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>14</td><td colspan=\"2\">PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)</td><td>P</td></tr><tr><td>14.1</td><td>Requirements of this clause not applied to PESS when it provided no BASIC SAFETY or ESSENTIAL PERFORMANCE, or</td><td></td><td>P</td></tr><tr><td></td><td>- when application of RISK MANAGEMENT showed that failure of PESS does not lead to unacceptable RISK .... ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Requirements of 14.13 not applied to PEMS intended to be incorporated into an IT NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>Software development process for Software Classification applied in accordance with Clause 4.3 of IEC 62304...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process applied according to Clause 5 of IEC 62304 ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process for Software risk management applied according to Clause 7 of IEC 62304 ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process Configuration Management applied according to Clause 8 of IEC 62304...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process for Software Problem Resolution applied according to Clause 9 of IEC 62304...... :</td><td></td><td>P</td></tr><tr><td>14.2</td><td>Documents required by Clause 14 reviewed, approved, issued and revised according to a formal document control process ...... :</td><td></td><td>P</td></tr><tr><td>14.3</td><td>RISK MANAGEMENT plan required by 4.2.2 includes reference to PEMS VALIDATION plan</td><td>See Risk Management files provided by manufacturer.</td><td>P</td></tr><tr><td>14.4</td><td>A PEMS DEVELOPMENT LIFE-CYCLE including a set of defined milestones has been documented</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td></td><td>At each milestone, activities to be completed, and VERIFICATION methods to be applied to activities have been defined</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td></td><td>Each activity including its inputs and outputs defined, and each milestone identifies RISK MANAGEMENT activities that must be completed before that milestone</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td></td><td>PEMS DEVELOPMENT LIFE-CYCLE tailored for a specific development by making plans detailing activities, milestones, and schedules</td><td>See software Attachment DN: PT9L-XMJD01 V1.0</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                890
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 78 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/eee0c50cf94a1d6f016f034b755267d19f38b28061f3f18e0585aa1b10738183.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>PEMS DEVELOPMENT LIFE-CYCLE includes documentation requirements</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td>14.5</td><td>A documented system for problem resolution within and between all phases and activities of PEMS DEVELOPMENT LIFE-CYCLE has been developed and maintained where appropriate</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>Problem resolution system meets prescribed criteria depending on type of product:</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it is documented as a part of PEMS DEVELOPMENT LIFE-CYCLE</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it allows reporting of potential or existing problems affecting BASIC SAFETY OR ESSENTIAL PERFORMANCE</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it includes an assessment of each problem for associated RISKS</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it identifies criteria that must be met for the issue to be closed</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it identifies the action to be taken to resolve each problem</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td>14.6</td><td colspan=\"2\">RISK MANAGEMENT PROCESS</td><td>P</td></tr><tr><td>14.6.1</td><td>MANUFACTURER considered HAZARDS associated with software and hardware aspects of PEMS including those associated with the incorporating PEMS into an IT-NETWORK, components of third-party origin, legacy subsystems when compiling list of known or foreseeable HAZARDS...... :</td><td>Risk Assessment Report: 3、Questions from IEC 60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2-14.1 R50-R54</td><td>P</td></tr><tr><td>14.6.2</td><td>Suitably validated tools and PROCEDURES assuring each RISK CONTROL measure reduces identified RISK(S) satisfactorily provided in addition to PEMS requirements in Clause 4.2.2 :</td><td>Risk Assessment Report: 3、Identify medical device characteristics that could impact on safety and intended use-14.6.2 R50-R54</td><td>P</td></tr><tr><td>14.7</td><td>A documented requirement specification for PEMS and each of its subsystems (e.g. for a PESS) which includes ESSENTIAL PERFORMANCE and RISK CONTROL measures implemented by that system or subsystem ...... :</td><td>See PT9L-Subroutine Test Record E0-DN:PT9L-RZCL01 V1.0</td><td>P</td></tr><tr><td>14.8</td><td>An architecture satisfying the requirement is specified for PEMS and each of subsystems .... :</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>p</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                878
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 79 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9cdcb5a39b14c1412f6e8f5339e8edec729fc51ea30598a306ccd63fd89ecd3d.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>The architecture specification makes use of considers the specified items to reduce RISK to an acceptable level, where appropriate:</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>a) COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS</td><td></td><td>N/A</td></tr><tr><td></td><td>b) fail-safe functions</td><td></td><td>N/A</td></tr><tr><td></td><td>c) redundancy</td><td></td><td>N/A</td></tr><tr><td></td><td>d) diversity;</td><td></td><td>N/A</td></tr><tr><td></td><td>e) partitioning of functionality</td><td></td><td>P</td></tr><tr><td></td><td>f) defensive design potentially limiting hazardous effects by restricting available output power or by introducing means to limit travel of actuators</td><td></td><td>N/A</td></tr><tr><td></td><td>g) allocation of RISK CONTROL measures to subsystems and components of PEMS</td><td></td><td>N/A</td></tr><tr><td></td><td>h) failure modes of components and their effects;</td><td></td><td>P</td></tr><tr><td></td><td>i) common cause failures</td><td></td><td>N/A</td></tr><tr><td></td><td>j) systematic failures</td><td></td><td>P</td></tr><tr><td></td><td>k) test interval duration and diagnostic coverage</td><td></td><td>P</td></tr><tr><td></td><td>l) maintainability</td><td></td><td>N/A</td></tr><tr><td></td><td>m) protection from reasonably foreseeable misuse</td><td></td><td>P</td></tr><tr><td></td><td>n) IT-NETWORK specification, when applicable</td><td></td><td>N/A</td></tr><tr><td>14.9</td><td>Design is broken up into subsystems, each with a design and test specification where appropriate, and descriptive data on design environment documented......:</td><td>See PT9L-Subroutine Test Record E0-DN:PT9L-RZCL01 V1.0</td><td>P</td></tr><tr><td>14.10</td><td>A VERIFICATION plan containing the specified information used to verify and document functions implementing BASIC SAFETY, ESSENTIAL PERFORMANCE, or RISK CONTROL measures......:</td><td>See Software Quality Planning-DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- milestone(s) when VERIFICATION is to be performed for each function</td><td></td><td>P</td></tr><tr><td></td><td>- selection and documentation of VERIFICATION strategies, activities, techniques, and appropriate level of independence of the</td><td></td><td>P</td></tr><tr><td></td><td>- selection and utilization of VERIFICATION tools</td><td></td><td>P</td></tr><tr><td></td><td>- coverage criteria for VERIFICATION</td><td></td><td>P</td></tr><tr><td>14.11</td><td>A PEMS VALIDATION plan containing validation of BASIC SAFETY &amp; ESSENTIAL PERFORMANCE ......:</td><td>See Software Quality Planning-DN: PT9L-RJCH01 V1.0</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                923
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 80 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2ff1c51c1998ae5785a73204ba949fc5de385fa50ea93a979b5968c3737d3740.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Methods used for PEMS VALIDATION documented</td><td></td><td>P</td></tr><tr><td></td><td>The person with overall responsibility for PEMS VALIDATION is independent of design team, and no member of a design team is responsible for PEMS VALIDATION of their own design</td><td></td><td>P</td></tr><tr><td></td><td>All professional relationships of members of PEMS VALIDATION team with members of design team documented in RISK MANAGEMENT FILE</td><td></td><td>P</td></tr><tr><td>14.12</td><td>Continued validity of previous design documentation assessed under a documented modification/change PROCEDURE</td><td></td><td>N/A</td></tr><tr><td></td><td>Software Classification for Software changes applied in accordance with Clause 4.3 of IEC 62304......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Software Process for Software changes applied according to Clause 5 of IEC 62304......:</td><td></td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT for Software changes applied according to Clause 7 of IEC 62304......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Configuration management of software changes applied per Clause 8 of IEC 62304 .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Problem resolution for Software changes applied according to Clause 9 of IEC 62304 .... :</td><td></td><td>N/A</td></tr><tr><td>14.13</td><td>For PEMS incorporated into an IT-NETWORK not VALIDATED by the PEMS MANUFACTURER, instructions made available for implementing</td><td>Not be incorporated into an IT-NETWORK</td><td>N/A</td></tr><tr><td></td><td>a) Purpose of the PEMS connection to an IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>b) required characteristics of the IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>c) required configuration of the IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>d) technical specifications of the network connection, including security specifications</td><td></td><td>N/A</td></tr><tr><td></td><td>e) intended information flow between the PEMS, the IT-NETWORK and other devices on the IT-NETWORK, and the intended routing through the IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>f) a list of HAZARDOUS SITUATIONS resulting from failure of the IT-NETWORK to provide the</td><td></td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS for the RESPONSIBLE ORGANIZATION include the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>- statement that connection to IT-NETWORKS including other equipment could result in previously unidentified RISKS TO PATIENTS, OPERATORS or third parties</td><td></td><td>N/A</td></tr><tr><td></td><td>- Notification that the RESPONSIBLE ORGANIZATION should identify, analyse, evaluate and control these RISKS</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                914
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 81 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e0dbe938ea4c900faf7f3907e723b71eb4063874b4ff5afd5c37ca4ffd60563f.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- Notification that changes to the IT-NETWORK could introduce new RISKS that require additional analysis</td><td></td><td>N/A</td></tr><tr><td></td><td>- Changes to the IT-NETWORK include:- changes in network configuration- connection of additional items- disconnection of items- update of equipment- upgrade of equipment</td><td></td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15</td><td colspan=\"2\">CONSTRUCTION OF ME EQUIPMENT</td><td>P</td></tr><tr><td>15.1</td><td>RISKS associated with arrangement of controls and indicators of ME EQUIPMENT addressed through the application of a USABILITY ENGINEERING PROCESS in accordance with IEC 60601-1-6, when applicable ...... :</td><td>See Appended RM Results</td><td>P</td></tr><tr><td>15.2</td><td>Parts of ME EQUIPMENT subject to mechanical wear, electrical, environmental degradation or ageing resulting in unacceptable RISK when unchecked for a long period, are accessible for inspection, replacement, and maintenance</td><td>No such parts.</td><td>N/A</td></tr><tr><td></td><td>Inspection, servicing, replacement, and adjustment of parts of ME EQUIPMENT can easily be done without damage to or interference with adjacent parts or wiring</td><td>Only a qualified personnel service is available to implement.</td><td>N/A</td></tr><tr><td>15.3</td><td colspan=\"2\">Mechanical strength</td><td>P</td></tr><tr><td>15.3.1</td><td>Mould stress relief, push, impact, drop, and rough handling tests did not result in loss of BASIC SAFETY or ESSENTIAL PERFORMANCE</td><td></td><td>P</td></tr><tr><td>15.3.2</td><td>Push test conducted by subjecting external parts of ENCLOSURE to a steady force of 250 N ± 10 N for 5 s applied to a circular (30mm) plane surface, except bottom of ENCLOSURE of an ME EQUIPMENT &gt;18 kg, using a suitable test tool ... :</td><td>See Appended Table 15.3</td><td>P</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>P</td></tr><tr><td>15.3.3</td><td>Impact test conducted by subjecting a complete ENCLOSURE or its largest non-reinforced area, except for HAND-HELD ME EQUIPMENT and parts, to a free falling 500 g ±25 g solid smooth steel ball, approx. 50 mm in diameter from a height of 1.3 m ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>N/A</td></tr><tr><td>15.3.4</td><td colspan=\"2\">Drop test</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                861
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 82 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a2037b86e812826fbd40942207c82c57d50a62378dcbf0528d583581fcd8c42e.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15.3.4.1</td><td>Sample of HAND-HELD ME EQUIPMENT, ACCESSORIES and HAND-HELD part with SAFE WORKING LOAD allowed to fall freely once from each of 3 different positions as in NORMAL USE from height specified in ACCOMPANYING DOCUMENTS, or from 1 m onto a 50 mm ±5 mm thick hardwood board lying flat on a concrete or rigid base......:</td><td>See Appended Table 15.3</td><td>P</td></tr><tr><td></td><td>No unacceptable RISK resulted</td><td></td><td>N/A</td></tr><tr><td>15.3.4.2</td><td>Sample of PORTABLE ME EQUIPMENT, ACCESSORIES and PORTABLE part with SAFE WORKING LOAD lifted to a height as in Table 29 above a 50 ±5 mm thick hardwood board lying flat on a concrete floor or rigid base, dropped 3 times from each orientation in NORMAL USE (cm)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>N/A</td></tr><tr><td>15.3.5</td><td>Each sample of MOBILE ME EQUIPMENT and MOBILE part with SAFE WORKING LOAD and in most adverse condition in NORMAL USE passed Rough Handling tests......:</td><td>Not mobile me equipment and mobile part</td><td>N/A</td></tr><tr><td></td><td>a) Ascending step shock test conducted on the sample by pushing it 3 times in its normal direction of travel at 0.8m/s ±0.1 m/s against an ascending hardwood step obstruction without the sample going over the obstruction</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Descending step shock test conducted on the sample by pushing it 3 times in its normal direction of travel at 0.8m/s ±0.1 m/s in order to fall over a vertical step affixed flat on a rigid base with direction of movement perpendicular to face of the step until full descent achieved</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Door frame shock test conducted on the sample by moving it 3 times in its normal direction of travel at 0.8 m/s ±0.1 m/s, or for motor driven EQUIPMENT, at maximum possible speed against a hardwood vertical obstacle higher than EQUIPMENT contact point(s)</td><td></td><td>N/A</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>N/A</td></tr><tr><td>15.3.6</td><td>Examination of ENCLOSURE made from moulded or formed thermoplastic material indicated that material distortion due to release of internal stresses by moulding or forming operations will not result in an unacceptable RISK</td><td></td><td>P</td></tr><tr><td></td><td>Mould-stress relief test conducted by placing one sample of complete ME EQUIPMENT, ENCLOSURE or a portion of larger ENCLOSURE, for 7 hours in a circulating air oven at 10°C over the max temperature measured on ENCLOSURE in 11.1.3, but no less than 70°C......:</td><td>70°C, 7h</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                925
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 83 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2a9bc5bca485c0d08d18bfb788d0cffa44003c208bf6c59ea3802cccb2fe1c31.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK</td><td></td><td>P</td></tr><tr><td>15.3.7</td><td>INTENDED USE, EXPECTED SERVICE LIFE, and conditions for transport and storage were taken into consideration for selection and treatment of materials used in construction of ME EQUIPMENT</td><td>Considered</td><td>P</td></tr><tr><td></td><td>Based on review of EQUIPMENT, ACCOMPANYING DOCUMENTS, specifications and processing of materials, and MANUFACTURER&#x27;S relevant tests or calculations, corrosion, ageing, mechanical wear, degradation of biological materials due to bacteria, plants, animals and the like, will not result in an unacceptable RISK</td><td></td><td>P</td></tr><tr><td>15.4</td><td colspan=\"2\">ME EQUIPMENT components and general assembly</td><td>P</td></tr><tr><td>15.4.1</td><td>Incorrect connection of accessible connectors, removable without a TOOL, prevented where an unacceptable RISK exists, in particular......:</td><td>No such hazard.</td><td>N/A</td></tr><tr><td></td><td>a) Plugs for connection of PATIENT leads or PATIENT cables cannot be connected to outlets on same ME EQUIPMENT intended for other functions, except when no unacceptable RISK could result ......:</td><td>No patient leads</td><td>N/A</td></tr><tr><td></td><td>b) Medical gas connections on ME EQUIPMENT for different gases to be operated in NORMAL USE are not interchangeable inspection......:</td><td>No medical gas</td><td>N/A</td></tr><tr><td>15.4.2</td><td colspan=\"2\">Temperature and overload control devices</td><td>N/A</td></tr><tr><td>15.4.2.1</td><td>a) THERMAL CUT-OUTS and OVER-CURRENT RELEASES with automatic resetting not used in ME EQUIPMENT when their use could lead to a HAZARDOUS SITUATION described in 13.1by resetting action as verified by review of the design documentation and RISK MANAGEMENT FILE ......:</td><td>No thermal cut-out or over-current release used</td><td>N/A</td></tr><tr><td></td><td>b) THERMAL CUT-OUTS with a safety function that are reset by a soldering not fitted in ME EQUIPMENT</td><td>No such thermal cut-outs</td><td>N/A</td></tr><tr><td></td><td>c) An additional independent non-SELF-RESETTING THERMAL CUT-OUT is provided where a failure of a THERMOSTAT could in a HAZARDOUS SITUATION described in 13.1; the temperature of operation of the additional device is outside that attainable at the extreme setting of the normal control device, but within the temperature limit for the ME EQUIPMENT......:</td><td>No such thermostat</td><td>N/A</td></tr><tr><td></td><td>d) Operation of THERMAL CUT-OUT or OVER CURRENT RELEASE doesn&#x27;t result in a HAZARDOUS SITUATION described in 13.1 or the loss of ESSENTIAL PERFORMANCE ......:</td><td>No such thermal cut-outs and current release</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                894
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 84 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6c3436fe19b69531185514ea8d22342444ee2532926e4980b7e461f25a67a4f1.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>e) Capacitors or other spark-suppression devices not connected between contacts of THERMAL CUT-OUTS</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Use of THERMAL CUT-OUTS or OVER-CURRENT RELEASES do not affect safety of ME EQUIPMENT as verified by following tests:</td><td></td><td>N/A</td></tr><tr><td></td><td>Positive temperature coefficient devices (PTC&#x27;s) complied with IEC 60730-1: 2010, Clauses 15, 17, J.15, and J.17 as applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT containing THERMAL CUT-OUTS and OVER-CURRENT RELEASES operated under the conditions of Clause 13 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>SELF-RESETTING THERMAL CUT-OUTS and OVER-CURRENT RELEASES including circuits performing equivalent functions (other than PTC&#x27;s) Certified according to appropriate standards ..</td><td></td><td>N/A</td></tr><tr><td></td><td>In the absence of Certification in accordance with IEC standards, SELF-RESETTING THERMAL CUT-OUTS and OVER-CURRENT RELEASES including circuits performing equivalent functions (other than PTC&#x27;s) operated 200 times</td><td></td><td>N/A</td></tr><tr><td></td><td>Manual reset THERMAL CUT-OUTS and OVER-CURRENT RELEASES Certified in accordance with appropriate IEC standards</td><td>No manual reset thermal cut-outs and over-current releases</td><td>N/A</td></tr><tr><td></td><td>When certification based on IEC standards, or data from MANUFACTURER demonstrating reliability of component to perform its safety-related function is not available, manual reset THERMAL CUT-OUTS and OVER-CURRENT RELEASES operated 10 times</td><td></td><td>N/A</td></tr><tr><td></td><td>Thermal protective devices tested separately from ME EQUIPMENT when engineering judgment indicated test results would not be impacted</td><td></td><td>N/A</td></tr><tr><td></td><td>g) Protective device, provided on ME EQUIPMENT incorporating a fluid filled container with heating means, operated when heater switched on with container empty and prevented an unacceptable RISK due to overheating</td><td>No fluid filled container</td><td>N/A</td></tr><tr><td></td><td>h) ME EQUIPMENT with tubular heating elements provided with protection against overheating in both leads where a conductive connection to earth could result in overheating as verified by review of design and RISK MANAGEMENT FILE ..... :</td><td>No tubular heating elements</td><td>N/A</td></tr><tr><td>15.4.2.2</td><td>Temperature settings clearly indicated when means provided to vary setting of THERMOSTATS</td><td>No thermostats</td><td>N/A</td></tr><tr><td>15.4.3</td><td colspan=\"2\">Batteries</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                875
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 85 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/72cf3cffd4353b879ced04e03ce00951b89a06740913e4b1e80091c3cb3ec554.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15.4.3.1</td><td>Battery housings from which gases can escape during charging or discharging are ventilated to prevent unacceptable RISK from accumulation of gasses and possible ignition :</td><td></td><td>P</td></tr><tr><td></td><td>Battery compartments designed to prevent accidental short circuiting of battery when this could result in a HAZARDOUS SITUATION as described in clause 13.1</td><td></td><td>P</td></tr><tr><td>15.4.3.2</td><td>Means provided to prevent incorrect connection of polarity when a HAZARDOUS SITUATION may develop by incorrect connection or replacement of a battery...... :</td><td></td><td>P</td></tr><tr><td>15.4.3.3</td><td>Overcharging of battery prevented by virtue of design when it could result in an unacceptable RISK as verified by review of design ...... :</td><td>No charging.</td><td>N/A</td></tr><tr><td>15.4.3.4</td><td>Primary lithium batteries comply with IEC 60086-4</td><td>No Lithium batteries</td><td>N/A</td></tr><tr><td></td><td>Secondary lithium batteries comply with IEC 62133 or IEC 62133-2</td><td></td><td>N/A</td></tr><tr><td>15.4.3.5</td><td>A properly RATED protective device provided within INTERNAL ELECTRICAL POWER SOURCE to protect against fire caused by excessive currents when (in case of a short circuit) layout of internal wiring, cross-sectional area, rating of connected components can result in a fire :</td><td></td><td>P</td></tr><tr><td></td><td>Protective device has adequate breaking capacity to interrupt the maximum fault current</td><td></td><td>P</td></tr><tr><td></td><td>Justification for OVER-CURRENT RELEASES OR FUSE exclusion is documented</td><td></td><td>N/A</td></tr><tr><td></td><td>Short circuit test between the positive and negative poles of an INTERNAL ELECTRICAL POWER SOURCE between the output and protective device(s) omitted where 2 MOOPS provided, or</td><td></td><td>P</td></tr><tr><td></td><td>Short circuit between the positive and negative poles of an INTERNAL ELECTRICAL POWER SOURCE between the output and protective device(s) does not result in any HAZARDOUS SITUATION described in clause 13.1</td><td></td><td>N/A</td></tr><tr><td>15.4.4</td><td>Indicator lights provided to indicate ME EQUIPMENT is ready for NORMAL USE, except when apparent to OPERATOR from normal operating position, and marking of 7.4.1 are insufficient for this purpose ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>An additional indicator light provided on ME EQUIPMENT with a stand-by state or a warm-up state exceeding 15 s, except when apparent to OPERATOR from normal operating position</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                888
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 86 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ab60d018aa01ad4e8e4b08394661dcffdaac4c4e10a11e942090c387240840f3.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Indicator lights provided on ME EQUIPMENT incorporating non-luminous heaters to indicate heaters are operational when a HAZARDOUS SITUATION could exist, except when apparent to OPERATOR from normal operating position</td><td>No non-luminous heaters</td><td>N/A</td></tr><tr><td></td><td>Requirement not applied to heated stylus-pens for recording purposes</td><td></td><td>N/A</td></tr><tr><td></td><td>Indicator lights provided on ME EQUIPMENT to indicate an output exists where an accidental or prolonged operation of output circuit could constitute a HAZARDOUS SITUATION</td><td>No such output</td><td>N/A</td></tr><tr><td></td><td>Colours of indicator lights complied with 7.8.1</td><td></td><td>N/A</td></tr><tr><td></td><td>Charging mode visibly indicated in ME EQUIPMENT incorporating a means for charging an INTERNAL ELECTRICAL POWER SOURCE</td><td></td><td>N/A</td></tr><tr><td>15.4.5</td><td>RISKS associated with pre-set controls addressed in RISK MANAGEMENT PROCESS when applicable as verified by review of RISK MANAGEMENT FILE...... :</td><td>No pre-set controls</td><td>N/A</td></tr><tr><td>15.4.6</td><td colspan=\"2\">Actuating parts of controls of ME EQUIPMENT</td><td>P</td></tr><tr><td>15.4.6.1</td><td>a) Actuating parts cannot be pulled off or loosened up during NORMAL USE</td><td></td><td>P</td></tr><tr><td></td><td>b) Controls secured so that the indication of any scale always corresponds to the position of the control</td><td></td><td>P</td></tr><tr><td></td><td>c) Incorrect connection of indicating device to relevant component prevented by adequate construction when it could be separated without use of a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>When torque values per Table 30 applied between control knob and shaft of rotating controls for not less than 2 s, 10 times in each direction, knobs did not rotate ...... :</td><td>No control knob</td><td>N/A</td></tr><tr><td></td><td>Tests conducted by applying an axial force of 60 N for electrical components and 100 N for other components for 1 min when an axial pull was required in NORMAL USE with no unacceptable RISK ...... :</td><td>See above</td><td>N/A</td></tr><tr><td>15.4.6.2</td><td>Stops of adequate mechanical strength provided on rotating/ movable parts of controls of ME EQUIPMENT where necessary to prevent an unexpected change from max to min, or vice-versa, of the controlled parameter...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Torque values in Table 30 applied 10 times in each direction to rotating controls for 2 sec ... :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                869
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 87 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d00836b2231cf7180709dca92c53343ec4e436d3877e9aea30a8bd316af59289.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>No unexpected change of the controlled parameter resulted from the application of an axial force of 60 N for electrical components and 100 N for other components to rotating or movable parts of controls for 1 min when an axial pull was likely to be applied......:</td><td></td><td>N/A</td></tr><tr><td>15.4.7</td><td colspan=\"2\">Cord-connected HAND-HELD and foot-operated control devices</td><td>N/A</td></tr><tr><td>15.4.7.1</td><td>a) HAND-HELD control devices of ME EQUIPMENT complied with 15.3.4.1</td><td>No such devices</td><td>N/A</td></tr><tr><td></td><td>b) Foot-operated control device supported an actuating force of 1350 N for 1 min applied over an area of 30 mm diameter in its position of NORMAL USE with no damage to device causing an unacceptable RISK......:</td><td></td><td>N/A</td></tr><tr><td>15.4.7.2</td><td>Control device of HAND-HELD and foot-operated control devices turned in all possible abnormal positions and placed on a flat surface ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>No unacceptable RISK caused by changing control setting when accidentally placed in an abnormal position</td><td></td><td>N/A</td></tr><tr><td>15.4.7.3</td><td>a) Foot-operated control device is at least IPX1 &amp; complies with tests of IEC 60529 (IP Code) .. :</td><td>No foot-operated control device</td><td>N/A</td></tr><tr><td></td><td>b) ENCLOSURE of foot operated control devices containing electrical circuits is at least IPX6 and complies with IEC 60529 if in NORMAL USE liquids are likely to be found (IP Code)......:</td><td>No foot-operated control device</td><td>N/A</td></tr><tr><td>15.4.8</td><td>Aluminium wires less than 16  $mm^2$  in cross-sectional area are not used</td><td>No aluminium wires</td><td>P</td></tr><tr><td>15.4.9</td><td>a) Oil container in PORTABLE ME EQUIPMENT allows for expansion of oil and is adequately sealed to prevent loss of oil in any position</td><td>No oil container</td><td>N/A</td></tr><tr><td></td><td>b) Oil containers in MOBILE ME EQUIPMENT sealed to prevent loss of oil during transport</td><td></td><td>N/A</td></tr><tr><td></td><td>A pressure-release device operating during NORMAL USE is, optionally, provided</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Partially sealed oil-filled ME EQUIPMENT and its parts provided with means for checking the oil level to detect leakage</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT and technical description examined, and manual tests conducted to confirm compliance with above requirements</td><td></td><td>N/A</td></tr><tr><td>15.5</td><td colspan=\"2\">MAINS SUPPLY TRANSFORMERS OF ME EQUIPMENT and transformers providing separation in accordance with 8.5</td><td>N/A</td></tr><tr><td>15.5.1</td><td colspan=\"2\">Overheating</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                869
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 88 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/84224c035401025373b74a3a78a11f1354d36921f12547788d2d1e5269defd78.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15.5.1.1</td><td>Transformers of ME EQUIPMENT are protected against overheating in the event of short circuit or overload of output windings and comply with this Clause and tests of 15.5.1.2 – 3...... :</td><td>No any transformer used in the ME equipment.</td><td>N/A</td></tr><tr><td></td><td>During tests, windings did not open, no HAZARDOUS SITUATION occurred, and maximum temperatures of windings did not exceed values in Table 31</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test of 8.8.3 conducted on transformer after short circuit and overload tests ...... :</td><td></td><td>N/A</td></tr><tr><td>15.5.1.2</td><td>Transformer output winding short circuited, and test continued until protective device operated or THERMAL STABILITY achieved ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Short circuit applied directly across output windings for transformers not tested according to 5X frequency and 5X voltage test of 15.5.2 a) or 2x frequency and 2x voltage test of 15.5.2 b)</td><td></td><td>N/A</td></tr><tr><td>15.5.1.3</td><td>Multiple overload tests conducted on windings with more than one protective device to evaluate worst-case NORMAL USE loading and protection ...... :</td><td></td><td>N/A</td></tr><tr><td>15.5.2</td><td>Transformers operating at a frequency above 1 kHz tested in accordance with clause 8.8.3 .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Transformer windings provided with adequate insulation to prevent internal short-circuits that could cause overheating which could result in a HAZARDOUS SITUATION</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength tests were conducted in accordance with requirements of this clause with no breakdown of insulation system and no detectable deterioration of transformer ...... :</td><td></td><td>N/A</td></tr><tr><td>15.5.3</td><td>Transformers forming MEANS OF PROTECTION as required by 8.5 comply with ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Means provided to prevent displacement of end turns beyond the inter-winding insulation</td><td></td><td>N/A</td></tr><tr><td></td><td>- protective earth screens with a single turn have insulated overlap not less than 3mm and the width of the screen is at least equal to the axial winding length of the primary side</td><td></td><td>N/A</td></tr><tr><td></td><td>- Exit of wires form internal windings of toroid transformers protected with double sleeving providing 2 MOPs and a total wall thickness of 0.3mm extending 20mm from the windings</td><td></td><td>N/A</td></tr><tr><td></td><td>- insulation between primary and secondary windings complies with 8.8.2</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                895
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 89 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4f060da7c2e8d65c53b96a697f00c14f72039c23b2ee9622b24917eda893a197.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- CREEPAGE DISTANCES and AIR CLEARANCE comply with 8.9.4 and the exceptions of this sub-clause</td><td></td><td>N/A</td></tr><tr><td>16</td><td>ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td>16.1</td><td>After installation or subsequent modification, ME SYSTEM didn&#x27;t result in an unacceptable RISK</td><td>Not ME systems</td><td>N/A</td></tr><tr><td></td><td>Only HAZARDS arising from combining various equipment to form a ME SYSTEM considered</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME SYSTEM provides the level of safety within the PATIENT ENVIRONMENT equivalent to ME EQUIPMENT complying with this standard</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME SYSTEM provides the level of safety outside PATIENT ENVIRONMENT equivalent to equipment complying with their respective IEC or ISO safety standards</td><td></td><td>N/A</td></tr><tr><td></td><td>- tests performed in NORMAL CONDITION, except as specified</td><td></td><td>N/A</td></tr><tr><td></td><td>- tests performed under operating conditions specified by MANUFACTURER of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>Safety tests previously conducted on individual equipment of ME SYSTEM according to relevant standards not repeated</td><td></td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT methods, optionally, used by MANUFACTURER of an ME SYSTEM reconfigurable by RESPONSIBLE ORGANIZATION or OPERATOR to determine configurations with highest RISKS and measures to ensure any configuration of ME SYSTEM will not present unacceptable RISKS</td><td></td><td>N/A</td></tr><tr><td></td><td>Non-ME EQUIPMENT used in ME SYSTEM complied with applicable IEC or ISO safety standards</td><td></td><td>N/A</td></tr><tr><td></td><td>Equipment relying only on BASIC INSULATION for protection against electric shock not used in ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td>16.2</td><td colspan=\"2\">ACCOMPANYING DOCUMENTS of an ME SYSTEM</td><td>N/A</td></tr><tr><td></td><td>Documents containing all data necessary for ME SYSTEM to be used as intended by MANUFACTURER including a contact address accompany ME SYSTEM or modified ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS regarded as a part of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>a) ACCOMPANYING DOCUMENTS provided for each item of ME EQUIPMENT supplied by MANUFACTURER</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ACCOMPANYING DOCUMENTS provided for each item of non-ME EQUIPMENT supplied by MANUFACTURER</td><td></td><td>N/A</td></tr><tr><td></td><td>c) the required information is provided:</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                920
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 90 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9cf8ad4c2a62cbbdf1999431e5ad469455d4a3689c4a27f3654babf0c09232b1.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– specifications, instructions for use as intended by MANUFACTURER, and a list of all items forming the ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions for installation, assembly, and modification of ME SYSTEM to ensure continued compliance with this standard</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions for cleaning and, when applicable, disinfecting and sterilizing each item of equipment or equipment part forming part of the ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– additional safety measures to be applied during installation of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– identification of parts of ME SYSTEM suitable for use within the PATIENT ENVIRONMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>– additional measures to be applied during preventive maintenance</td><td></td><td>N/A</td></tr><tr><td></td><td>– a warning forbidding placement of MULTIPLE SOCKET-OUTLET, when provided and it is a separate item, on the floor</td><td></td><td>N/A</td></tr><tr><td></td><td>– a warning indicating an additional MULTIPLE SOCKET-OUTLET or extension cord not to be connected to ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– a warning to connect only items that have been specified as part of ME SYSTEM or specified as being compatible with ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– maximum permissible load for any MULTIPLE SOCKET-OUTLET(S) used with ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions indicating MULTIPLE SOCKET-OUTLETS provided with the ME SYSTEM to be used only for supplying power to equipment intended to form part of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– an explanation indicating RISKS of connecting non-ME EQUIPMENT supplied as a part of ME SYSTEM directly to wall outlet when non-ME EQUIPMENT is intended to be supplied via a MULTIPLE SOCKET-OUTLET with a separating transformer</td><td></td><td>N/A</td></tr><tr><td></td><td>– an explanation indicating RISKS of connecting any equipment supplied as a part of ME SYSTEM to MULTIPLE SOCKET-OUTLET</td><td></td><td>N/A</td></tr><tr><td></td><td>– permissible environmental conditions of use for ME SYSTEM including conditions for transport and storage</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions to OPERATOR not to, simultaneously, touch parts referred to in 16.4 and PATIENT</td><td></td><td>N/A</td></tr><tr><td></td><td>d) the following instructions provided for use by RESPONSIBLE ORGANIZATION:</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                925
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 91 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/927b996c158f930e2eb13aba3d92ec3ac62f279bb9f126ced0eb163dd579d593.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- adjustment, cleaning, sterilization, and disinfection PROCEDURES</td><td></td><td>N/A</td></tr><tr><td></td><td>- assembly of ME SYSTEMS and modifications during actual service life shall be evaluated based on the requirements of this standard</td><td></td><td>N/A</td></tr><tr><td>16.3</td><td>Instructions for use of ME EQUIPMENT intended to receive its power from other equipment in an ME SYSTEM, describe the other equipment to ensure compliance with these requirements</td><td></td><td>N/A</td></tr><tr><td></td><td>Transient currents restricted to allowable levels for the specified IPS or UPS where the ME SYSTEM is intended to receive power from an IPS or UPS and the ME SYSTEM can draw large transient currents when being switched on/off when operating...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Technical description and installation instructions specify the actual transient currents where an IPS or UPS is not specified</td><td></td><td>N/A</td></tr><tr><td>16.4</td><td>Parts of non-ME EQUIPMENT in PATIENT ENVIRONMENT subject to contact by OPERATOR during maintenance, calibration, after removal of covers, connectors, etc., without use of a TOOL operated at a voltage voltage in 8.4.2 c) supplied from a source separated from SUPPLY MAINS by two MEANS OF OPERATOR PROTECTION</td><td></td><td>N/A</td></tr><tr><td>16.5</td><td>Safety measures incorporating a SEPARATION DEVICE applied when FUNCTIONAL CONNECTION between ME EQUIPMENT and other items of an ME SYSTEM or other systems can cause allowable values of LEAKAGE CURRENT to exceed</td><td></td><td>N/A</td></tr><tr><td></td><td>SEPARATION DEVICE has dielectric strength, CREEPAGE and CLEARANCES required for one MEANS OF OPERATOR PROTECTION appropriate for highest voltage occurring across SEPARATION DEVICE during a fault condition</td><td></td><td>N/A</td></tr><tr><td></td><td>WORKING VOLTAGE was highest voltage across SEPARATION DEVICE during a fault condition, but not less than MAXIMUM MAINS VOLTAGE (V)...... :</td><td></td><td>N/A</td></tr><tr><td>16.6</td><td colspan=\"2\">LEAKAGE CURRENTS</td><td>N/A</td></tr><tr><td>16.6.1</td><td>TOUCH CURRENT in NORMAL CONDITION, from or between parts of ME SYSTEM within the PATIENT ENVIRONMENT, did not exceed 100 μA ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>TOUCH CURRENT did not exceed 500 μA in event of interruption of any non-PERMANENTLY INSTALLED PROTECTIVE EARTH CONDUCTOR, from or between parts of ME SYSTEM within PATIENT ENVIRONMENT ...... :</td><td></td><td>N/A</td></tr><tr><td>16.6.2</td><td>Current in PROTECTIVE EARTH CONDUCTOR of MULTIPLE SOCKET-OUTLET did not exceed 5 mA.. :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                915
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 92 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ef00bf353119cf2e1f0f7a6ca25eb956f127d135b45ed72619a95bd40e90cd75.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>16.6.3</td><td>PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT of ME SYSTEM in NORMAL CONDITION did not exceed values specified for ME EQUIPMENT in Tables 3 and 4 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Measurements made using a device as in clause 8.7.4.4</td><td></td><td>N/A</td></tr><tr><td>16.7</td><td>ME SYSTEM complied with applicable requirements of Clause 9 when a MECHANICAL HAZARD existed ...... :</td><td></td><td>N/A</td></tr><tr><td>16.8</td><td>Interruption and restoration power to the ME SYSTEM or any part of the ME SYSTEM did not result in a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE</td><td></td><td>N/A</td></tr><tr><td>16.9</td><td colspan=\"2\">ME SYSTEM connections and wiring</td><td></td></tr><tr><td>16.9.1</td><td>Incorrect connection of accessible connectors, removable without a TOOL, prevented where unacceptable RISK can result ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Plugs for connection of PATIENT leads or PATIENT cables could not be connected to other outlets of the same ME SYSTEM likely to be located in PATIENT ENVIRONMENT, except when examination of connectors and interchanging them proved no unacceptable RISK results</td><td></td><td>N/A</td></tr><tr><td></td><td>Medical gas connections on the ME SYSTEM for different gasses operated in NORMAL USE are not interchangeable</td><td></td><td>N/A</td></tr><tr><td>16.9.2</td><td>MAINS PARTS, components and layout</td><td></td><td>N/A</td></tr><tr><td>16.9.2.1</td><td>a) - MULTIPLE SOCKET-OUTLET only allows connection using a TOOL, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET is of a type that cannot accept MAINS PLUGS of any of the kinds specified in IEC/TR 60083, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET is supplied via a separating transformer</td><td></td><td>N/A</td></tr><tr><td></td><td>b) - MULTIPLE SOCKET-OUTLET marked with safety sign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001) visible in NORMAL USE, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- marked either individually or in combinations, with the maximum allowed continuous output in amperes or volt-amperes, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- marked to indicate the equipment or equipment parts it may safely be attached to</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET is a separate item or an integral part of ME EQUIPMENT or non-ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>c) MULTIPLE SOCKET-OUTLET complied with IEC 60884-1 and the following requirements:</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                920
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 93 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cabf15c478076fd0708aaf5f55e6f3e8564d26413deab847ed11d00f41ff1094.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- CREEPAGE and CLEARANCES complied with 8.9</td><td></td><td>N/A</td></tr><tr><td></td><td>- It is CLASS I, and PROTECTIVE EARTH CONDUCTOR is connected to earthing contacts in socket-outlets</td><td></td><td>N/A</td></tr><tr><td></td><td>- PROTECTIVE EARTH TERMINALS and PROTECTIVE EARTH CONNECTIONS comply with 8.6:</td><td></td><td>N/A</td></tr><tr><td></td><td>- ENCLOSURE complied with 8.4.2 d)</td><td></td><td>N/A</td></tr><tr><td></td><td>- MAINS TERMINAL DEVICES and wiring complied with 8.11.4, when applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>- RATINGS of components are not in conflict with conditions of use ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Electrical terminals and connectors of MULTIPLE SOCKET-OUTLETS prevent incorrect connection of accessible connectors removable without a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>- POWER SUPPLY CORD complied with 8.11.3</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Additional requirements applied when MULTIPLE SOCKET-OUTLET combined with a separating transformer:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer complied with this standard or IEC 61558-2-1, except requirements of maximum RATED output power of 1 kVA and degree of protection IPX4 were not applied .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer is CLASS I</td><td></td><td>N/A</td></tr><tr><td></td><td>- Degree of protection against ingress of water specified as in IEC 60529</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer assembly marked according to 7.2 and 7.3</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET permanently connected to separating transformer, or socket-outlet of separating transformer assembly cannot accept MAINS PLUGS as identified in IEC/TR 60083</td><td></td><td>N/A</td></tr><tr><td>16.9.2.2</td><td>The impedance between the protective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED did not exceed 200 m for each part of the ME SYSTEM that shares a MAINS CONNECTION when tested per 8.6.4</td><td></td><td>N/A</td></tr><tr><td></td><td>Removal of any single item of equipment in ME SYSTEM will not interrupt the protective earthing of any other part without simultaneous disconnection of electrical supply to that part</td><td></td><td>N/A</td></tr><tr><td></td><td>Additional PROTECTIVE EARTH CONDUCTORS can be detachable only by use of a TOOL</td><td></td><td>N/A</td></tr><tr><td>16.9.2.3</td><td>Conductors connecting different items within an ME SYSTEM protected against mechanical damage</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                929
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 94 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ccefb7fa7bd6fc4007e4f9c8c852be85be6c81770522df230f148d24d1489f18.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                127
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f1236ae3ca8783229fb6003e73981aa7c10aa89aa8b484448269eafeffe6eb9b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>17</td><td colspan=\"2\">ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME SYSTEMS</td><td>N/E</td></tr><tr><td></td><td>RISKS associated with items addressed in RISK MANAGEMENT PROCESS as confirmed by</td><td>Not evaluate in this report, see EMC test report.</td><td>N/E</td></tr><tr><td></td><td>- electromagnetic phenomena at locations where ME EQUIPMENT or ME SYSTEM is to be used as stated in ACCOMPANYING DOCUMENTS ...... :</td><td>See above.</td><td>N/E</td></tr><tr><td></td><td>- introduction of electromagnetic phenomena into environment by ME EQUIPMENT OR ME SYSTEM that might degrade performance of other devices, electrical equipment, and systems</td><td>See above.</td><td>N/E</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                138,
                932,
                325
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 95 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2ab051b375b7fd6f6ff4f70d2c809f685a65cf76d231bd0cb82e6bccecfe4a47.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>ANNEX G</td><td colspan=\"2\">PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE ANESTHETIC MIXTURES</td><td>N/A</td></tr><tr><td>G.2</td><td colspan=\"2\">Locations and basic requirements</td><td>N/A</td></tr><tr><td>G.2.1</td><td>Parts of CATEGORY APG ME EQUIPMENT in which a FLAMMABLE ANESTHETIC MIXTURE WITH AIR occurs are CATEGORY AP or APG ME EQUIPMENT and complied with G.3, G.4, and G.5</td><td></td><td>N/A</td></tr><tr><td>G.2.2</td><td>FLAMMABLE AESTHETIC MIXTURE WITH AIR occurring due to a leakage or discharge of a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE from an ENCLOSURE considered 5 to 25 cm from point of occurrence</td><td></td><td>N/A</td></tr><tr><td>G.2.3</td><td>A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE contained in a completely / partly enclosed ME EQUIPMENT part and in PATIENTS respiratory tract 5 cm from an ENCLOSURE part where leakage or discharge occurs</td><td></td><td>N/A</td></tr><tr><td>G.2.4</td><td>ME EQUIPMENT or parts thereof specified for use with FLAMMABLE AESTHETIC MIXTURE WITH AIR (in a location as in G.2.2) are CATEGORY AP or APG ME EQUIPMENT and complied with G.4 and G.5</td><td></td><td>N/A</td></tr><tr><td>G.2.5</td><td>ME EQUIPMENT or parts thereof for use with FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE (location per G.2.2) are CATEGORY APG ME EQUIPMENT and comply with G.4 and G.6</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT in G.2.4 to G.2.5 met appropriate tests of G.3-G.5 conducted after tests of 11.6.6 and 11.6.7</td><td></td><td>N/A</td></tr><tr><td>G.3</td><td colspan=\"2\">Marking, ACCOMPANYING DOCUMENTS</td><td>N/A</td></tr><tr><td>G.3.1</td><td>CATEGORY APG ME EQUIPMENT prominently marked. with a green-coloured band 2 cm wide with letters —APGll according to symbol 23 in Table D.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Length of green-coloured band is 4 cm, and size of marking is as large as possible for particular case</td><td></td><td>N/A</td></tr><tr><td></td><td>When above marking not possible, relevant information included in instructions for use ... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking complied with tests and criteria of 7.1.2 and 7.1.3</td><td></td><td>N/A</td></tr><tr><td>G.3.2</td><td>CATEGORY AP ME EQUIPMENT prominently marked, with a green-coloured circle 2 cm in diameter,with characters —APll according to symbol 22 in Table D.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking is as large as possible for the particular case</td><td></td><td>N/A</td></tr><tr><td></td><td>When above marking not possible, the relevant information included in instructions for use ... :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                927
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 96 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9352c2b2db1f2d55024ad884bbf2f0e3b2243fcc436c690abcba2e7d2d5d971c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Marking complied with tests and criteria of 7.1.2 and 7.1.3</td><td></td><td>N/A</td></tr><tr><td>G.3.3</td><td>The marking according to G.3.1 and G.3.2 placed on major part of ME EQUIPMENT for CATEGORY AP or APG parts, and not repeated on detachable parts that can only be used with the marked EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td>G.3.4</td><td>ACCOMPANYING DOCUMENTS contain an indication enabling the RESPONSIBLE ORGANIZATION to distinguish between CATEGORY AP and APG parts</td><td></td><td>N/A</td></tr><tr><td>G.3.5</td><td>Marking clearly indicates which parts are CATEGORY AP or APG when only certain ME EQUIPMENT parts are CATEGORY AP or APG</td><td></td><td>N/A</td></tr><tr><td>G.4</td><td colspan=\"2\">Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT</td><td>N/A</td></tr><tr><td>G.4.1</td><td>a) CREEPAGE and CLEARANCES between points of POWER SUPPLY CORD connection are according to Table 12 for one MEANS OF PATIENT PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Connections, except those in circuits described in G.5.3 and G.6.3, protected against accidental disconnection in NORMAL USE or connection and disconnection can be performed only with a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>c) CATEGORY AP and APG not provided with a DETACHABLE POWER SUPPLY CORD, except when circuit complied with G.5.3 and G.6.3</td><td></td><td>N/A</td></tr><tr><td>G.4.2</td><td colspan=\"2\">Construction details</td><td>N/A</td></tr><tr><td></td><td>a) Opening of an ENCLOSURE providing protection against penetration of gases or vapours into ME EQUIPMENT or its parts possible only with a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ENCLOSURE complies with requirements to minimize arcing and sparking due to penetration of foreign objects...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>– no openings on top covers of ENCLOSURE, except for openings for controls covered by control knobs</td><td></td><td>N/A</td></tr><tr><td></td><td>– openings in side-covers prevented penetration of a solid cylindrical test rod of 4 mm in diameter applied in all possible directions without appreciable force</td><td></td><td>N/A</td></tr><tr><td></td><td>– openings in base plates prevented penetration of a solid cylindrical test rod of 12 mm in diameter applied in all directions without appreciable force</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                853
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 97 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ce1f5af328074db76212acb0dd5e315464d72ddce50a608ae182f905ff648227.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
