                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>c) Short circuiting conductor(s) to a conductive part without presence of explosive gasses where insulation may contact a part containing a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE, ignitable gases alone, or oxygen, did not result in loss of integrity of the part, an unacceptable temperature, or any HAZARDOUS SITUATION other HAZARD</td><td></td><td>N/A</td></tr><tr><td>G.4.3</td><td>a) Electrostatic charges prevented on CATEGORY AP and APG ME EQUIPMENT by a combination of appropriate measures</td><td></td><td>N/A</td></tr><tr><td></td><td>- Use of antistatic materials with a limited electrical resistance as specified in G.4.3 b) ... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Provision of electrically conductive paths from ME EQUIPMENT or its parts to a conductive floor, protective earth or potential equalization system, or via wheels to an antistatic floor of medical room</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Electrical resistance limits of aesthetic tubing, mattresses and pads, castor tires, and other antistatic material complied with ISO 2882 based on measurements according to ISO 1853, ISO 2878 and ISO 23529...... :</td><td></td><td>N/A</td></tr><tr><td>G.4.4</td><td>Corona cannot be produced by components or parts of ME EQUIPMENT operating at more than 2000 V a.c. or 2400 V d.c. and not included in ENCLOSURES complying with G.5.4 or G.5.5</td><td></td><td>N/A</td></tr><tr><td>G.5</td><td colspan=\"2\">Requirements and tests for CATEGORY AP ME EQUIPMENT, parts and components</td><td>N/A</td></tr><tr><td>G.5.1</td><td>ME EQUIPMENT, its parts or components do not ignite FLAMMABLE AESTHETIC MIXTURES WITH AIR under NORMAL USE and CONDITIONS based on compliance with G.5.2 to G.5.5 (inclusive)</td><td></td><td>N/A</td></tr><tr><td></td><td>Alternatively, ME EQUIPMENT, its parts, and components complied with requirements of IEC 60079-0 for pressurized ENCLOSURES (IEC 60079-2); for sand-filled ENCLOSURES, IEC 60079-5; or for oil immersed equipment, IEC 60079-6; and with this standard excluding G.5.2 to G.5.5.... :</td><td></td><td>N/A</td></tr><tr><td>G.5.2</td><td>ME EQUIPMENT, its parts, and components in contact with gas mixtures in NORMAL USE and CONDITIONS not producing sparks and not resulting in surface temperatures above 150 °C in case of restricted or 200 °C in case of unrestricted vertical air circulation measured at 25 °C comply with G.5.1...... :</td><td></td><td>N/A</td></tr><tr><td>G.5.3</td><td>ME EQUIPMENT, its parts, and components producing sparks in NORMAL USE and CONDITION complied with temperature requirements of G.5.2, and  $U_{max}$  and  $I_{max}$  occurring in their circuits, and complied as follows:</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                912
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 98 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/af04ee3be21b658f5da3f312f4dee20932f99222b08f1a89034751c1049396bb.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Measured  $U_{max} \\leq U_{zR}$  with  $I_{zR}$  as in Fig. G.1...... :</td><td> $U_{max}$ = _V  $U_{zR}$ = V  $I_{zR}$ =</td><td>N/A</td></tr><tr><td></td><td>Measured  $U_{max} \\leq U_c$  with  $C_{max}$  as in Fig. G.2 ... :</td><td> $U_{max}$ = _V  $U_c$ = _V  $C_{max}$ = _F</td><td>N/A</td></tr><tr><td></td><td>Measured  $I_{max} \\leq I_{zR}$  with  $U_{zR}$  as in Fig G.1 ...... :</td><td> $I_{max}$ = _AIzR= _A $U_{zR}$ = _V</td><td>N/A</td></tr><tr><td></td><td>Measured  $I_{max} \\leq I_{zL}$  with  $L_{max}$  and a  $U_{max} \\leq 24$  V as in Fig G.3 ...... :</td><td> $I_{max}$ = _AIzL= _ALmax= _</td><td>N/A</td></tr><tr><td></td><td>- Combinations of currents and corresponding voltages within the limitations  $I_{zR}.U_{zR} \\leq 50$  W extrapolated from Fig G.1</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for voltages above 42 V</td><td></td><td>N/A</td></tr><tr><td></td><td>- Combinations of capacitances and corresponding voltages within limitations of C/2U2 1.2 mJ extrapolated from Fig G.2</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for voltages above 242V</td><td></td><td>N/A</td></tr><tr><td></td><td> $U_{max}$ , additionally, determined using actual resistance R when the equivalent resistance R was less than 8000</td><td></td><td>N/A</td></tr><tr><td></td><td>- Combinations of currents and corresponding inductances within limitations L/2l2 0.3 mJ extrapolated from Fig G.3</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for inductances larger than 900 mH</td><td></td><td>N/A</td></tr><tr><td></td><td>-Umaxwas the highest supply voltage occurring in circuit under investigation with sparking contact open, taking into consideration MAINS VOLTAGE variations in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>-Imaxwas the highest current flowing in circuit under investigation with sparking contact closed, taking into consideration MAINS VOLTAGE variations required in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>-Cmaxand Lmaxtaken as values occurring at the component under investigation producing sparks</td><td></td><td>N/A</td></tr><tr><td></td><td>- Peak value considered when a.c. supplied</td><td></td><td>N/A</td></tr><tr><td></td><td>-An equivalent circuit calculated to determine equivalent max capacitance, inductance, and equivalent  $U_{max}$  and  $I_{max}$ , either as d.c. or a.c. peak values in case of a complicated circuit... :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                894
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 99 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                565,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a020cbc0ed5f794326846670457e02881ef393f4b12d4c5973d4a0b0847a07cd.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Temperature measurements made according to 11.1, and  $U_{max}$ ,  $I_{max}$ , R,  $L_{max}$ , and  $C_{max}$  determined with application of Figs G.1-G.3 .. :</td><td></td><td>N/A</td></tr><tr><td></td><td>Alternatively, compliance was verified by examination of design data ......:</td><td></td><td>N/A</td></tr><tr><td>G.5.4</td><td colspan=\"2\">External ventilation with internal overpressure</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components enclosed in an ENCLOSURE with external ventilation by means of internal overpressure complied with the following requirements:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) FLAMMABLE AESTHETIC MIXTURES WITH AIR that might have penetrated into ENCLOSURE of ME EQUIPMENT or part removed by ventilation before EQUIPMENT energized, and penetration of such mixtures during operation was prevented by maintenance of overpressure by means of air without flammable gases, or by physiologically acceptable inert gas (e.g., nitrogen)</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Overpressure inside ENCLOSURE was 75 Pa, min., in NORMAL CONDITION (Pa)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Overpressure maintained at the site of potential ignition even when air or inert gas could escape through openings in ENCLOSURE necessary for normal operation of ME EQUIPMENT or its parts</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT could be energized only after the required minimum overpressure was present long enough to ventilate the ENCLOSURE so that the displaced volume of air or inert gas was at least five times the volume of ENCLOSURE</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT energized at will or repeatedly when overpressure was continuously present</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Ignition sources de-energized automatically by means used where G.4 does not apply, or complied with G.5 when during operation overpressure dropped below 50 Pa (Pa)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>d) External surface of ENCLOSURE in which internal overpressure was maintained did not exceed 150 °C in 25 °C ambient under NORMAL USE and CONDITION (°C)...... :</td><td></td><td>N/A</td></tr><tr><td>G.5.5</td><td colspan=\"2\">ENCLOSURES with restricted breathing</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components enclosed in an ENCLOSURE with restricted breathing complied with the following:</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                846
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 100 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                573,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a8e95f2c2e7bd245bc92be60f77d58705db68cd142f82758f47c8b692efe5bac.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>a) A FLAMMABLE AESTHETIC MIXTURE WITH AIR did not form inside ENCLOSURE with restricted breathing when it was surrounded by a FLAMMABLE AESTHETIC MIXTURE WITH AIR of a high concentration for at least 30 min without any pressure difference inside ENCLOSURE</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Gasket or sealing material used to maintain tightness complied with aging test B-b of IEC 60068-2-2, Clause 15, at 70 °C ±2 °C and 96 h :</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Gas-tightness of ENCLOSURE containing inlets for flexible cords maintained when the cords were stressed by bending or pulling</td><td></td><td>N/A</td></tr><tr><td></td><td>Cords are fitted with adequate anchorages to limit stresses</td><td></td><td>N/A</td></tr><tr><td></td><td>After the test in G.5.4 b), an internal overpressure of 400 Pa was created and 30 pulls of the value in Table G.1 applied to each flexible cord in axial direction of cord inlet and in the least favourable direction for 1 s</td><td></td><td>N/A</td></tr><tr><td></td><td>Overpressure not reduced below 200 Pa</td><td></td><td>N/A</td></tr><tr><td></td><td>Tests waived when examination of ENCLOSURE indicated it is completely sealed or gas-tight without a doubt (100 % degree of certainty)</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating temperature of external surface of ENCLOSURE was 150 °C in 25 °C (°C) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Steady state operating temperature of ENCLOSURE also measured (°C) ...... :</td><td></td><td>N/A</td></tr><tr><td>G.6</td><td colspan=\"2\">CATEGORY APG ME EQUIPMENT, parts and components thereof</td><td>N/A</td></tr><tr><td>G.6.1</td><td>ME EQUIPMENT, its parts, and components did not ignite FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE under NORMAL USE and SINGLE FAULT CONDITION</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components not complying with G.6.3 subjected to a CONTINUOUS OPERATION test after attaining thermal steady state (max. 3 h) over a period of 10 min in a 12.2 % ±0.4 ether by volume/oxygen mixture</td><td></td><td>N/A</td></tr><tr><td>G.6.2</td><td>Parts and components of CATEGORY APG ME EQUIPMENT operating in a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE supplied from a source isolated from earth by insulation equal to one MEANS OF PATIENT PROTECTION and from electrical parts by insulation twice the MEANS OF PATIENT PROTECTION...... :</td><td></td><td>N/A</td></tr><tr><td>G.6.3</td><td>Test of G.6.1 waived when the following requirements were met in NORMAL USE and under NORMAL and SINGLE FAULT CONDITIONS ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>a) no sparks produced and temperatures did not exceed 90 °C, or</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                932
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 101 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                573,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5a95ad32447f920fd058ff1306ec50a1c3b7e356874c5bf244c659b7bc5e3ee0.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) a temperature limit of 90 °C not exceeded, sparks produced in NORMAL USE, and SINGLE FAULT CONDITIONS, except  $U_{max}$  and  $I_{max}$  occurring in their circuits complied with requirements, taking  $C_{max}$  and  $L_{max}$  into consideration:</td><td></td><td>N/A</td></tr><tr><td></td><td>Measured  $U_{max} \\leq U_{zR}$  with  $I_{zR}$  as in Fig. G.4 ...... :</td><td> $U_{max}$ =V  $U_{zR}$ =V  $I_{zR}$ =A</td><td>N/A</td></tr><tr><td></td><td>Measured  $U_{max} \\leq U_{zC}$  with  $C_{max}$  as in Fig. G.5... :</td><td> $U_{max}$ =_V  $U_{c}$ =_VCmax= _F</td><td>N/A</td></tr><tr><td></td><td>Measured  $I_{max} \\leq I_{zR}$  with  $U_{zR}$  as in Fig G.4 ...... :</td><td> $I_{max}$ =_AIzR= _AUzR= _V</td><td>N/A</td></tr><tr><td></td><td>Measured  $I_{max} \\leq I_{zL}$  with  $L_{max}$  and a  $U_{max} \\leq 24$  V as in Fig G.6 ...... :</td><td> $I_{max}$ =_AIzL= _ALmax= _mH</td><td>N/A</td></tr><tr><td></td><td>– Extrapolation from Figs G.4, G.5, and G.6 was limited to areas indicated</td><td></td><td>N/A</td></tr><tr><td></td><td>–  $U_{max}$  was the highest no-load voltage occurring in the circuit under investigation, taking into consideration mains voltage variations as in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>–  $I_{max}$  was the highest current flowing in the circuit under investigation, taking into account MAINS VOLTAGE variations as in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>–  $C_{max}$  and  $L_{max}$  are values occurring in relevant circuit</td><td></td><td>N/A</td></tr><tr><td></td><td>–  $U_{max}$  additionally determined with actual resistance R when equivalent resistance R in Fig G.5 was less than 8000</td><td></td><td>N/A</td></tr><tr><td></td><td>– Peak value taken into consideration when a.c. supplied</td><td></td><td>N/A</td></tr><tr><td></td><td>– An equivalent circuit calculated to determine max capacitance, inductance, and  $U_{max}$  and  $I_{max}$ , either as d.c. or a.c. peak values in case of a complicated circuit ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>– When energy produced in an inductance or capacitance in a circuit is limited by voltage or current-limiting devices, two independent components applied, to obtain the required limitation even when a first fault (short or open circuit) in one of these components</td><td></td><td>N/A</td></tr><tr><td></td><td>Above requirement not applied to transformers complying with this standard</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                904
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 102 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                573,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/05a485a1f1b70f09687101c332d189363ad127001bedfceee1da33ff15bac5c9.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Above requirement not applied to wire-wound current-limiting resistors provided with a protection against unwinding of the wire in case of rupture</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance verified by examination of CATEGORY APG ME EQUIPMENT, parts, and components , or</td><td></td><td>N/A</td></tr><tr><td></td><td>Temperature measurements made in accordance with 11.1...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- or  $U_{max}$ ,  $I_{max}$ , R,  $L_{max}$  and  $C_{max}$  determined together with application of Figs G.4-G.6 ...... :</td><td> $U_{max}$ = __V $I_{max}$ = _AR= _ $L_{max}$ = _mHCmax= _F</td><td>N/A</td></tr><tr><td></td><td>Alternatively, compliance verified by comparison with design data ......:</td><td></td><td>N/A</td></tr><tr><td>G.6.4</td><td>ME EQUIPMENT, its parts, and components heating a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE provided with a non-SELF-RESETTING THERMAL CUT-OUT and complied with 15.4.2.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Current-carrying part of heating element is not in direct contact with FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE</td><td></td><td>N/A</td></tr><tr><td>G.7</td><td colspan=\"2\">Test apparatus for flammable mixtures</td><td>N/A</td></tr><tr><td></td><td>Test apparatus used was in accordance with this Clause and Fig G.7</td><td></td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>ANNEX L</td><td colspan=\"2\">INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVED INSULATION</td><td>N/A</td></tr><tr><td>L.1</td><td>BASIC, SUPPLEMENTARY, DOUBLE, and REINFORCED INSULATION in wound components without interleaved insulation complied with this Annex covering round winding wires between 0.05 mm and 5.00 mm diameters</td><td></td><td>N/A</td></tr><tr><td>L.2</td><td colspan=\"2\">Wire construction</td><td>N/A</td></tr><tr><td></td><td>Overlap of layers when wire is insulated with two or more spirally wrapped layers of tape is adequate to ensure continued overlap during manufacture of wound component</td><td></td><td>N/A</td></tr><tr><td></td><td>Layers of spirally wrapped wire insulation are sufficiently secured to maintain the overlap</td><td></td><td>N/A</td></tr><tr><td>L.3</td><td colspan=\"2\">Type Test</td><td>N/A</td></tr><tr><td></td><td>The wire subjected to tests of L.3.1 to L.3.4 at a temperature and a relative humidity specified</td><td></td><td>N/A</td></tr><tr><td></td><td>Temperature (°C)...... :</td><td></td><td>—</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                73,
                932,
                920
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 103 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                573,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a88addd31c1dc7007f25342c166475c1c974d091c263a7a32b8af125915ae680.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Humidity (%).</td><td></td><td>—</td></tr><tr><td>L.3.1</td><td colspan=\"2\">Dielectric strength</td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test of Clause 8.8.3 for the appropriate type and number of MOP(s) conducted by preparing the sample according to IEC 60851-5:1996, Clause 4.4.1 for a twisted pair with test voltages at least twice Tables 6 &amp; 7, but not less than below with no breakdown:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-6000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td>L.3.2</td><td colspan=\"2\">Flexibility and adherence</td><td>N/A</td></tr><tr><td></td><td>Sample subjected to flexibility and adherence test 8 of IEC 60851-3:1996, clause 5.1.1, using mandrel diameters of Table L.1</td><td></td><td>N/A</td></tr><tr><td></td><td>Sample examined according to IEC 60851-3:1997, clause 5.1.1.4, followed by dielectric test of clause 8.8.3, except test voltage applied between wire and mandrel with no breakdown</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7 but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>Tension applied to wire during winding on mandrel calculated from the wire diameter equivalent to 118 MPa ±11.8 MPa .</td><td></td><td>N/A</td></tr><tr><td>L.3.3</td><td colspan=\"2\">Heat Shock</td><td>N/A</td></tr><tr><td></td><td>Sample subjected to heat shock test 9 of IEC 60851-6:1996, followed by dielectric strength test of clause 8.8.3, except test voltage applied between the wire and mandrel</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7, but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>Oven temperature based on Table L.2 ( C).</td><td></td><td>—</td></tr><tr><td></td><td>Mandrel diameter and tension applied as in clause L.3.2, (MPa; N/mm2).</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test conducted at room temperature after removal from the oven</td><td></td><td>N/A</td></tr><tr><td>L.3.4</td><td colspan=\"2\">Retention of electric strength after bending</td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                897
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 104 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                573,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e3e930bef583539fafb8c00d6883ccbc98edbeb46808dd2012223e6afcdc657d.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                74,
                932,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9053cb9841f69aa818f96f3672498f5caa02c60887c49a31048e5a7ff7ed318f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td></td><td>Five samples prepared as in L.3.2 subjected to dielectric strength and bending tests</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7, but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V)............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V)............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage applied between the shot and conductor.</td><td></td><td>N/A</td></tr><tr><td></td><td>Mandrel diameter and tension applied as in L.3.2, (MPa; N/mm $^{2}$ )............ :</td><td></td><td>N/A</td></tr><tr><td>L.4</td><td colspan=\"2\">Tests during manufacture</td><td>N/A</td></tr><tr><td>L.4.1</td><td>Production line dielectric strength tests conducted by the manufacture according to L.4.2 and L.4.3............:</td><td></td><td>N/A</td></tr><tr><td>L.4.2</td><td>Test voltage for routine testing (100 % testing) is at least the voltage in Tables 6 and 7 but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V r.m.s. or 2100 V peak for BASIC and SUPPLEMENTARY INSULATION (V)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V r.m.s. or 4200 V peak for REINFORCED INSULATION (V)............:</td><td></td><td>N/A</td></tr><tr><td>L.4.3</td><td>Sampling tests conducted using twisted pair samples (IEC 60851-5:1996, clause 4.4.1)........:</td><td></td><td>N/A</td></tr><tr><td></td><td>Minimum breakdown test voltage at least twice the voltage in Tables 6 and 7 but not less than:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V r.m.s. or 4200 V peak for BASIC and SUPPLEMENTARY INSULATION............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>-6000 V r.m.s. or 8400 V peak for REINFORCED INSULATION............ :</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                121,
                932,
                654
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 105 of 181 "
                    }
                ]
            },
            "bbox": [
                451,
                27,
                573,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a5788f8934eaa98df8adbf1fe04daa202790796ae0399ece0ac5f8117bd35557.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ab784f227ce85dca2cbaabbbbd3f7cf8416f29f584e05be4696d7138750a6ca7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>4.2.2</td><td colspan=\"2\">RM RESULTS TABLE: General requirements for RISK MANAGEMENT</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Adequate Resources</td><td>P</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Assignment of qualified personnel</td><td>P</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Policy for determining criteria for risk acceptability</td><td>P</td></tr><tr><td>4.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Knowledge and experience of the person performing the RM analyses recorded.</td><td>P</td></tr><tr><td>4.4a</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intact scope provided.</td><td>P</td></tr><tr><td>4.4b</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Responsibilities and authorities assigned.</td><td>P</td></tr><tr><td>4.4c</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Achieve the requirement.</td><td>P</td></tr><tr><td>4.4d</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk acceptability criteria confirmed.</td><td>P</td></tr><tr><td>4.4e</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Verification activities recorded.</td><td>P</td></tr><tr><td>4.5</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Traceability for each identified hazard provided.</td><td>P</td></tr><tr><td>5.1</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Procedure for risk analysis described.</td><td>P</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analyzed and recorded.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard identification recorded.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded.</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded.</td><td>P</td></tr><tr><td>7.1</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Procedure for risk control described.</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                909
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 106 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d3e572b2cd1e283ffedfe42e44fe03d035f6bb069c5b29e66cffd2d7882667a4.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                920,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/21e0ec2a3a67dae09122b146990c74192fd04f6569adbd8a23107d0069847534.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded.</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td>All residual risk is acceptable.</td><td>P</td></tr><tr><td>7.6a</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Review of all risk controls for impact on new Hazards recorded. No new risk arising</td><td>P</td></tr><tr><td>7.6b</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Estimated risks affected by the introduction of the risk control measurement.</td><td>P</td></tr><tr><td>7.7</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk from all identified hazards assessed.</td><td>P</td></tr><tr><td>8</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Overall residual risk evaluated.</td><td>P</td></tr><tr><td>9</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Review of the risk management process carried out.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                592
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b48c28af88e369db2563f816d5c8db615d7be3e11ef550fa80e0ae4bdbc7b5f9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>4.3</td><td colspan=\"3\">TABLE: ESSENTIAL PERFORMANCE</td><td>p</td></tr><tr><td colspan=\"2\">List of ESSENTIAL PERFORMANCE functions</td><td>MANUFACTURER&#x27;S document number reference or reference from this standard or collateral or particular standard(s)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1. Limits of the error of the thermometer</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">—</td></tr><tr><td colspan=\"5\">Supplementary Information:ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an unacceptable risk.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                604,
                918,
                814
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0739734638695d2d4977b6f7a84f67b00de981dc8a0803156979773baa2eb96b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>4.5</td><td colspan=\"2\">RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                825,
                918,
                899
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 107 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b8c6eb29e4385b75001823d79454c16f90cb22d1b73a54e9475e9207683a8d59.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9cfdf5a53a26ed900ef443656cf7274344dc6268cbcba6d17d9981af5a8f0b52.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                271
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ddfa7aa4751de5cd7d1a08329f21c4e463714c7e78324d7c3c5781670ffd4119.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>4.6</td><td colspan=\"2\">RM RESULTS TABLE: ME Equipment or system parts contacting the patient</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The probe is defined as applied parts</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level is defined</td><td>Silia gel pad</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                282,
                918,
                762
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9685938c80645763bb037560ea0d865d5f46563f37c3bb37f6a4e12e5fec16cf.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>4.7</td><td colspan=\"2\">RM RESULTS TABLE: Single Fault Condition for ME Equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                774,
                918,
                876
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 108 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0cd5c6e01048134a10a9a76ccc897a93a9e514c6def06ba90ec50159e459ebf5.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/587ef7180af1138b5a76072fb837c7093a8d22ec838f1c392a01bbfe118340a7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                234
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7846cbdf37bb1fe60013c29915580b5f0596c322109010d14f343a73b0d0f29a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>4.8</td><td colspan=\"2\">RM RESULTS TABLE: Components of ME Equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                244,
                918,
                727
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/31f64ce6e6b58c4a6a834de8839465ac3de09ee7403dd58e77791a36786fa671.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>4.9</td><td colspan=\"2\">RM RESULTS TABLE: Use of components with high-integrity characteristics</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                738,
                918,
                903
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 109 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/06e52a6f5938d44f81dfd3b525d6ac9af7f73c9eec824a926bd52059a3e01c27.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/81e1f127323c98c3a90b33f0cc6537635593f9bb7357d1c07659de00e01af30c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                179
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/033883961cedfa38c42381e7e4bb323e2e7c9b2763e3c2f00f638f44c4a284a8.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>4.11</td><td colspan=\"5\">TABLE: Power Input</td><td>N/A</td></tr><tr><td colspan=\"2\">Operating Conditions / Ratings</td><td>Voltage (V)</td><td>Frequency (Hz)</td><td>Current (mA)</td><td>Power (W or VA)</td><td>Power factor (cos φ)</td></tr><tr><td colspan=\"7\">For the main unit</td></tr><tr><td colspan=\"2\">Normal operation / 6V == ,1.0A</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">For the AC/DC adapter</td></tr><tr><td rowspan=\"8\" colspan=\"2\">Normal operation, connected to the main unit until made it continuous operation</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                195,
                930,
                568
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cd878c7106d15fdd6b3f8669808c93827fdd617e3d916035a0925d1d5c99eea5.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>5.1</td><td colspan=\"2\">RM RESULTS TABLE: Type Tests</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                587,
                918,
                722
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/288aa8beba573acecd7ab19dcf5730a0bbabc054408afd8b40e396e429e602eb.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>5.4 a)</td><td colspan=\"2\">RM RESULTS TABLE: Other Conditions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Intended use is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are identified</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                99,
                738,
                927,
                903
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 110 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                73
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                896,
                107
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e2dfb303af4f980367e1183a3bd351f759a1a3e62ea38247fc24b828657d67fc.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>5.4 a)</td><td colspan=\"2\">RM RESULTS TABLE: Other Conditions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                97,
                121,
                927,
                220
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/846d264f3f505dfe78682a8118b6221909179994eaaa263eabee5112d67397b1.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>5.9.2</td><td colspan=\"3\">TABLE: Determination of ACCESSIBLE parts</td><td>P</td></tr><tr><td colspan=\"2\">Location</td><td>Determination method (NOTE1)</td><td colspan=\"2\">Comments</td></tr><tr><td colspan=\"2\">Enclosure outside</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">The probe</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">battery compartment</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:NOTE 1 - The determination methods are: visual; rigid test finger; jointed test finger; test hook.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                253,
                920,
                408
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/03a2fa913b23016e617172af4ea1a135538905a50ad6eeac577aa599594887c3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.1.2</td><td colspan=\"3\">TABLE: Legibility of Marking</td><td>P</td></tr><tr><td colspan=\"2\">Markings tested</td><td>Ambient Illuminance (lx)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Outside Markings (Clause 7.2) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">Inside Markings (Clause 7.3) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">No such parts</td></tr><tr><td colspan=\"2\">Controls &amp; Instruments (Clause 7.4) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">SAFETY SIGNS (Clause 7.5) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">Symbols (Clause 7.6) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"5\">Supplementary information:Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able to read N6 of the Jaeger test card in normal room lighting condition (~500lx), reads marking at ambient illuminance least favourable level in the range of 100 lx to 1,500 lx. The ME EQUIPMENT or its part was positioned so that the viewpoint was the intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of 30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                418,
                920,
                728
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c27177c7417d1d9a4502ff262a271849ac794b54edef1db5eb89377afee48c19.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.1.3</td><td colspan=\"3\">TABLE: Durability of marking test</td><td>P</td></tr><tr><td colspan=\"3\">Characteristics of the Marking Label tested:</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Material of Marking Label ...... :</td><td>PET</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">Ink/other printing material or process...... :</td><td>Oiliness</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">Material (composition) of Warning Label ...... :</td><td>No warning label used</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">Ink/other printing material or process...... :</td><td>No other material</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">Other...... :</td><td>none</td><td colspan=\"2\">N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                738,
                918,
                892
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 111 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                60,
                334,
                73
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                896,
                106
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "Supplementary information: "
                    }
                ],
                "level": 1
            },
            "bbox": [
                94,
                126,
                317,
                141
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol. "
                    }
                ]
            },
            "bbox": [
                92,
                141,
                885,
                170
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b4c7c2e10f77f85ba51866c8e69029edc759f4eae5827866e2f16217dd3cc2f2.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Identification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analyzed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                189,
                920,
                492
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/05dadc21a09eb728ce08382920a1343f8619e74cb8d7674bd62517b30d53d648.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.2.13</td><td colspan=\"2\">RM RESULTS TABLE: Physiological effects (SAFETY SIGNS and warning)</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                510,
                918,
                676
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2d0325611bcd6c4685e865c13095724bbccbc335943df18db0c8070f6f325d57.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.2.17</td><td colspan=\"2\">RM RESULTS TABLE: Protective packaging</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Have special handling instruction for transportation or storage needed.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                694,
                918,
                896
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 112 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3f2fcdf39015bd12f52e8592f91dea2bf112de8f9de279f74c55669df1d8e83f.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ae5965bd4687f86f036dc1698bfffcdc0a5e42dc77a9cd492d9b8c26e2feaa77.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                277
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7b31223b382c786d949e600e73b96c005bc7d5b6d426eb8365db3ae2285a62ca.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.3.3</td><td colspan=\"2\">RM RESULTS TABLE: Batteries</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Battery polarities, Low voltage prompt requirements are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                292,
                918,
                576
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/75900d3afad38e180912758f2c15a202516153824b8df4ec7fbd3e8735194617.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.3.7</td><td colspan=\"2\">RM RESULTS TABLE: Supply terminals</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                589,
                918,
                682
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0c1fa3b368deffe779f908a0cd39662fd399058040997c131853c3494892bb36.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.4.2</td><td colspan=\"2\">RM RESULTS TABLE: Control devices</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The switches indicated by symbols</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                700,
                918,
                884
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 113 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8eee0a15c4a381dfe9b1e4ff2653c4443cb9beca481b47cc8206e80179574d6c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8f623eae285e6a397eb298f9689abf8c43f2f0005c21cdb2db789e55c03f6e22.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.2</td><td>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td>Battery polarities, Low voltage prompt requirements are defined</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                213
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a4e38b2dc678add60bfdb1272e642a9e4c21f7beb372d85b513e1498968362d9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.5</td><td colspan=\"3\">RM RESULTS TABLE: SAFETY SIGNS</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan=\"2\">Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">SAFETY SIGN has defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">All hazards associated with SAFETY SIGN source have been identified</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td colspan=\"2\">The risk control measures have been implemented and the verification of the effectiveness recorded</td><td>P</td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr><tr><td colspan=\"5\">IEC 60601-1</td></tr><tr><td>Clause</td><td colspan=\"2\">Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                228,
                918,
                597
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6e30a93a9d97ca2752b5d7185f4377f5a91b26c6ff1918222595d87e1950b98a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.9.3.2</td><td colspan=\"2\">RM RESULTS TABLE: Replacement of fuses, power supply cords, other parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                609,
                918,
                843
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ead8ee8eaddbdb20e271b5b07060a9d8e2d25dc0dab296316338f9dea9cd0951.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.1 b</td><td>RM RESULTS TABLE: Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors</td><td>P</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                855,
                918,
                892
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 114 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3ca26726efeccf2356d4d01a849808c70db8979a2c506aa23a47d99a13bbaf57.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/524e88766e67e16aee7c6cd19c73ccef00923aeb6f3a3f5e10483a99289cf1bc.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                221
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/65e0a2438bc6f9e0246556fbd7d4302597fbd743daadd87af72bfd852687620b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.4.2</td><td colspan=\"6\">TABLE: TABLE: Working Voltage / Power Measurement</td><td>N/A</td></tr><tr><td colspan=\"6\">Test supply voltage/frequency (V/Hz) $^1$  ...... :</td><td colspan=\"2\"></td></tr><tr><td rowspan=\"2\">Location From/To</td><td colspan=\"5\">Measured values</td><td rowspan=\"2\" colspan=\"2\">Remarks</td></tr><tr><td>Vrms</td><td>Vpk or Vdc</td><td>Peak-to-peak ripple $^2$ </td><td>Power W/VA</td><td>Energy (J)</td></tr><tr><td>Between opposite polarity of batteries</td><td>--</td><td>3 Vdc</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"8\">Supplementary Information:1. The input supply voltage to the ME EQUIPMENT was the RATED voltage or the voltage within the RATED voltage range which results in the highest measured value. See clause 8.5.4.2. If the d.c peak-to-peak ripple &gt;10%, waveform considered as a.c. See clause 8.4.2.2</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                232,
                918,
                492
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7b8001fc5615255f06dd42f8dadeba73b98656a43f1896801351cd66aca64679.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.4.2 a</td><td colspan=\"2\">RM RESULTS TABLE: Accessible parts including applied parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                520,
                918,
                657
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/fb50cda6be55860720ab6fd545d1ea09004240b50ecc83889dcdac244a6e2aaa.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.4.3</td><td colspan=\"9\">TABLE: ME EQUIPMENT for connection to a power source by a plug - measurement of voltage or calculation of stored charge 1 s after disconnection of plug from mains supply</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"9\">Maximum allowable voltage (V) ...... :</td><td colspan=\"3\">--</td></tr><tr><td colspan=\"12\">Voltage measured (V)</td></tr><tr><td>Voltage Measured Between:</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td colspan=\"2\">8</td><td>9</td><td>10</td></tr><tr><td>Plug pins 1 and 2</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 1 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 2 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td colspan=\"9\">Maximum allowable stored charge when measured voltage exceeded 60 v ( c) ...... :</td><td colspan=\"3\">45 μc</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                668,
                918,
                898
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 115 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                60,
                334,
                73
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                896,
                106
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/803bde60ae6bcf0fb2ffd089add310e341049f557bf3a98a2a0e8c35e4b61f49.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"11\">Calculated stored charge ( c)</td></tr><tr><td>Voltage Measured Between:</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td><td>10</td></tr><tr><td>Plug pins 1 and 2</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 1 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 2 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td colspan=\"11\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                122,
                918,
                272
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/fcc09559f2fe6dda75def6fadb47d8d8938a5992d700d6460c39dbe0bbc9dfe3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.4.4</td><td colspan=\"4\">TABLE: Internal capacitive circuits – measurement of residual voltage or calculation of the stored charge in capacitive circuits (i.e., accessible capacitors or circuit parts) after de-energizing ME EQUIPMENT</td><td>N/A</td></tr><tr><td colspan=\"4\">Maximum allowable residual voltage (V):</td><td colspan=\"2\">60 V</td></tr><tr><td colspan=\"4\">Maximum allowable stored charge when residual voltage exceeded 60 V :</td><td colspan=\"2\">45 C</td></tr><tr><td>Description of the capacitive circuit (i.e., accessible capacitor or circuit parts)</td><td>Measured residual voltage (V)</td><td colspan=\"2\">Calculated stored charge (C)</td><td colspan=\"2\">Remarks</td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                284,
                915,
                514
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/145c33fc98e9d1f77c73802f790237e895705a7f7aaeb195bdd88a6c229a9ddc.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.5.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Type B applied parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                533,
                918,
                681
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8a1dc203f2e6ce3b73d18cac477559d4addf544ed7b9799764932e496b67afe2.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.5.2.3</td><td colspan=\"2\">RM RESULTS TABLE: PATIENT Leads</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                700,
                918,
                847
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e3f10922e751aa2ef4037608609c06f7c198aab16bd8915bfe066f9a39233e66.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.5.5.1a</td><td>TABLE: defibrillation-proof applied parts – measurement of hazardous electrical energies</td><td>N/A</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                867,
                915,
                904
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 116 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/008d34fbb8081d3a4b4af1e10d31f8a843353f76858861adf67315e86e307d38.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7e7b2114e5a5314cf984189e30d951ae032e5af63a197d5cd68814364243a20e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Test Condition: Figs. 9 &amp; 10</td><td>Measurement made on accessible part</td><td>Applied part with test voltage</td><td>Test voltage polarity</td><td>Measured voltage between Y1 and Y2 (mV)</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                122,
                915,
                259
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6811c3d89bd0fc9f80eb948164f34b09008bb002b3faf51cb2fdf5c7b5256b21.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.5.5.1b</td><td colspan=\"5\">TABLE: defibrillation-proof applied parts – verification of recovery time</td><td>N/A</td></tr><tr><td colspan=\"2\">Applied part with test voltage</td><td>Test voltage polarity</td><td>Recovery time from documents (s)</td><td>Measured recovery time (s)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                271,
                915,
                420
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c299e26fe4dfad8459139bb86271261b9e7df4fb2161eafef6737e77fea248f0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.5.5.2</td><td colspan=\"4\">TABLE: DEFIBRILLATION-PROOF APPLIED PARTS or PATIENT CONNECTIONS of DEFIBRILLATION-PROOF APPLIED PARTS - Energy reduction test –measurement of Energy delivered to a 100 load</td><td>N/A</td></tr><tr><td colspan=\"2\">Test Voltage applied to</td><td>Measured Energy E1 (mJ)</td><td>Measured Energy E2 (mJ)</td><td colspan=\"2\">Energy E1 as % of E2 (%)</td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 1 or APPLIED PART with PATIENT CONNECTIONS 2, 3, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 2 or APPLIED PART with PATIENT CONNECTIONS 1, 3, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 3 or APPLIED PART with PATIENT CONNECTIONS 1, 2, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 4 or APPLIED PART with PATIENT CONNECTIONS 1, 2, and 3 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information: For compliance: E1 must at least 90% of E2E1= Measured energy delivered to 100 with ME Equipment connected;E2= Measured energy delivered to 100 without ME equipment connected.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                439,
                915,
                769
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/566f3ab26554cc39139c2deec3b33f9ac7da161dcd1e3b49844b121dc0cc0244.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.6.3</td><td colspan=\"2\">RM RESULTS TABLE: Protective earthing of moving parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                787,
                918,
                899
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 117 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b68cc19941b3215c9517c30de6acb2fbf21a86fcf3b4e7dd559da71546e3e841.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e0cb6d296d969ae73451c5e090d96424ee10583ff7ed2733dce76ea4b87f4e24.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                234
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ab5f19ebe1d027e2117f63dd4e1eaf99a0e39d435d4ef9945b0d915fe6d6d2b3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.6.4</td><td colspan=\"4\">TABLE: Impedance and current-carrying capability of PROTECTIVE EARTH CONNECTIONS</td><td>N/A</td></tr><tr><td colspan=\"2\">Type of ME EQUIPMENT &amp; impedance measured between parts</td><td>Test current (A) /Duration (s)</td><td>Voltage drop measured between parts (V)</td><td>Maximum calculated impedance (m )</td><td>Maximum allowable impedance (m )</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:PERMANENTLY INSTALLED ME EQUIPMENT, impedance between PROTECTIVE EARTH TERMINAL and a PROTECTIVELY EARTHED part - Limit 100 m ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the APPLIANCE INLET and a PROTECTIVELY EARTHED part - Limit 100 mME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the protective earth pin on the DETACHABLE POWER SUPPLY CORD and a PROTECTIVELY EARTHED part - Limit 200 mME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD, impedance between the protective earth pin in the MAINS PLUG and a PROTECTIVELY EARTHED part - Limit 200 m</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                246,
                917,
                659
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/540275c7c4da9ef9090cdf42dccfbf24797048574a7cee8b1dd91451f7cfef7d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.7</td><td colspan=\"5\">TABLE: leakage current</td><td>P</td></tr><tr><td colspan=\"2\">Type of leakage current and test condition (including single faults)</td><td>Supply voltage (V)</td><td>Supply frequency (Hz)</td><td>Measured max. value (μA)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Fig. 13 - Earth Leakage (ER)</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Fig. 14 - Touch Current (TC)-frequency weight</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">Maximum allowed values: 100 uA NC; 500 uA SFC</td></tr><tr><td colspan=\"2\">NC(B):supplied by battery</td><td>3</td><td>DC</td><td>1.46</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>1.22</td><td colspan=\"2\">P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                681,
                935,
                910
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 118 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8ebb06a1be0af9d64a6c2e1783383a129b4db44a4c86d46bab30eeacc2f64152.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    },
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 14 - Touch Current (TC)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 10mA</td></tr><tr><td>NC(B):supplied by battery</td><td>3</td><td>DC</td><td>22.34</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>31.66</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 15 - Patient Leakage Current (P)-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: Type B or BF AP: 10 uA NC; 50 uA SFC (d.c. current); 100 uA NC; 500 uA SFC (a.c.) Type CF AP: 10 uA NC; 50 uA SFC (d.c. or a.c. current)</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>≤1</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>≤1</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 15 - Patient Leakage Current (P)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 100 uA NC; 500 uA SFC</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>11.39</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>9.23</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 16 - Patient leakage current with mains on the F-type applied parts (PM)-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: Type B or BF AP: 10 uA NC; 50 uA SFC (d.c. current); 100 uA NC; 500 uA SFC (a.c.) Type CF AP: 10 uA NC; 50 uA SFC (d.c. or a.c. current)</td></tr><tr><td>NC(B) :supplied by battery</td><td></td><td></td><td></td><td></td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>4.54</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 16 - Patient leakage current with mains on the F-type applied parts (PM)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 100 uA NC; 500 uA</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>14.71</td><td>P</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                120,
                935,
                903
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 119 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/48a0f08d94f1d520a1573f4189b5760037a6e0dbc270d10ea6986b978dedac4f.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    },
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>17.01</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 17 - Patient leakage current with external voltage on Signal Input/Output part (SIP/SOP)</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 18 - Patient leakage current with external voltage on metal Accessible Part that is not Protectively Earthed</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 19 – Patient Auxiliary Current</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 15 and 20 – Total Patient Leakage Current with all AP of same type connected together</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 17 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on SIP/SOP</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 16 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on F-type AP</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 18 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on metal Accessible Part not Protectively Earthed</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                120,
                935,
                781
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 120 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                60,
                334,
                73
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                113,
                76,
                896,
                106
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "Supplementary information: "
                    }
                ],
                "level": 1
            },
            "bbox": [
                106,
                121,
                332,
                135
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5; Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6; "
                    }
                ]
            },
            "bbox": [
                106,
                144,
                895,
                172
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7 "
                    }
                ]
            },
            "bbox": [
                108,
                179,
                635,
                193
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the same type. See 8.7.4.7 h). The individual APPLIED PARTS complied with the PATIENT LEAKAGE CURRENT values. "
                    }
                ]
            },
            "bbox": [
                108,
                193,
                895,
                228
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after humidity preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating, max rated supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of Clause 11.6 (i.e., overflow, spillage, leakage, ingress of water and particulate matter, cleaning & disinfection, & sterilization). "
                    }
                ]
            },
            "bbox": [
                106,
                237,
                917,
                297
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "ER - Earth leakage current "
                    }
                ]
            },
            "bbox": [
                108,
                297,
                320,
                309
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "TC – Touch current A - After humidity conditioning "
                    }
                ]
            },
            "bbox": [
                109,
                309,
                535,
                321
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "P - Patient leakage current B - Before humidity conditioning "
                    }
                ]
            },
            "bbox": [
                109,
                321,
                611,
                333
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "PA – Patient auxiliary current 1 - Switch closed or set to normal polarity "
                    }
                ]
            },
            "bbox": [
                109,
                333,
                682,
                345
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "TP – Total Patient current 0 - Switch open or set to reversed polarity "
                    }
                ]
            },
            "bbox": [
                109,
                345,
                682,
                356
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "PM - Patient leakage current with mains on the applied parts NC - Normal condition "
                    }
                ]
            },
            "bbox": [
                109,
                356,
                771,
                368
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "MD - Measuring device SFC - Single fault condition "
                    }
                ]
            },
            "bbox": [
                109,
                368,
                510,
                380
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/44946371bd7144b8f424deb166df142d022a4d51cd79b3c4b73682b35055ad3a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.8.3</td><td colspan=\"5\">TABLE: Dielectric strength test of solid insulating materials with safety function -MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT PROTECTION (MOPP)</td><td>P</td></tr><tr><td rowspan=\"2\" colspan=\"2\">Insulation under test (area from insulation diagram)</td><td rowspan=\"2\">Insulation Type (1 or 2 MOOP/MOPP)</td><td colspan=\"2\">Reference Voltage</td><td rowspan=\"2\">test voltages in V r.m.s $^{1}$ </td><td rowspan=\"2\">Dielectric breakdown after 1 minute Yes/No $^{2}$ </td></tr><tr><td>PEAK WORKING VOLTAGE (U) V peak</td><td>PEAK WORKING VOLTAGE (U) V d.c.</td></tr><tr><td colspan=\"2\">Batteries electrode to non-metallic enclosure</td><td>2 MOPP</td><td>----</td><td>3</td><td>DC 1000</td><td>No</td></tr><tr><td colspan=\"2\">Batteries electrode to the probe</td><td>2 MOPP</td><td>----</td><td>3</td><td>DC 1000</td><td>No</td></tr><tr><td colspan=\"2\">Positive and negative poles of internal power supply</td><td>2 MOPP</td><td>----</td><td>3</td><td>Non-test</td><td>Non-test</td></tr><tr><td colspan=\"2\">ME enclose to the probe</td><td>1 MOPP</td><td>240</td><td>----</td><td>AC 1500</td><td>No</td></tr><tr><td colspan=\"7\">Supplementary information: $^{1}$  Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used. $^{2}$  A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE, ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and D) after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                456,
                918,
                862
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/04035dad16f1342717c6be7658bea2d5f7ca1ee3b619646abfe38a7b0d9e0657.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.8.4.1</td><td>TABLE: Resistance to heat - Ball pressure test of thermoplastic parts</td><td>P</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                887,
                917,
                909
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 121 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d72e31f70da48f3f4c415a56b41bdf136f8494c9d2080fae39a9c2f67a3eee87.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9d9895f1750b5a8d66b2739b6752f9bca4eedc77f4a7d645ff79ba962a29ec89.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td></td><td>Allowed impression diameter (mm) ......:</td><td colspan=\"3\">2 mm</td><td></td></tr><tr><td></td><td>Force (N) ......:</td><td colspan=\"3\">20</td><td></td></tr><tr><td colspan=\"3\">Part/material</td><td>Test temperature (C)</td><td colspan=\"2\">Impression diameter (mm)</td></tr><tr><td colspan=\"3\">Enclosure/External insulating parts</td><td>75</td><td colspan=\"2\">0.87</td></tr><tr><td colspan=\"3\">Screen</td><td>75</td><td colspan=\"2\">1.42</td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"3\">Insulating material supporting un-insulated Mains Parts</td><td>/</td><td colspan=\"2\">/</td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                121,
                918,
                349
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f5ce54027a2264d9f6e0553e3eea28d6f13b9ab1726832bf7ca55fc99d87b936.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.8.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical strength and resistance to heat</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                382,
                920,
                831
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/07546c5792496ce53b7756bec5ebf61802b35636ce0f4eff35ec3cbd2cf8409e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.9.2</td><td>TABLE: Short circuiting of each single one of the CREEPAGE DISTANCES and AIR CLEARANCES for insulation in the MAINS PART between parts of opposite polarity in lieu of complying with the required measurements in 8.9.4</td><td>N/A</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                843,
                918,
                893
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 122 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/18a4bc08d8eb0bfbcb4592eec19ef8e5fa76728d0bc75d31a1968adbf8b03981.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e525323f629d399e34f1a52070f7bcac34b3cc91ba0ea55cf0a37e8bf8d44118.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Specific areas of circuits short-circuited and test conditions</td><td>Test in lieu of CREEPAGE DISTANCE OR AIR CLEARANCE 1</td><td>HAZARDOUS SITUATION observed (i.e., fire hazard, shock hazard, explosion, discharge of parts, etc.)? Yes/No</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                121,
                918,
                280
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/69c2e0db399e1e0a1b3105e12430bed82671334d657905831d94baa7aba666f7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.9.3.2</td><td colspan=\"3\">Table: Thermal cycling tests on one sample of insulating compound forming solid insulation between conductive parts</td><td>N/A</td></tr><tr><td>Test Sequence No.</td><td>Each test duration and temperature</td><td>Dielectric test voltage (V = Test voltage in 8.8.3 times 1.6)</td><td colspan=\"2\">Dielectric strength test after humidity preconditioning per cl. 5.7 except for 48 h only, Breakdown: Yes/No</td></tr><tr><td rowspan=\"4\">1</td><td>68 h at T1 ±2 C = _C $^{1}$ </td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">2</td><td>68 h at T1 ±2 C = _C $^{1}$ </td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">3</td><td>68 h at T1 ±2 C = _C $^{1}$ </td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">4</td><td>68 h at T1 ±2 C = _C $^{1}$ </td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td colspan=\"5\">Supplementary information: $^{1}$ T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual transition from one temperature to another.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                87,
                309,
                918,
                824
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/219c024a38c20adef964acb9415216ef8f934061063eb385499003aa82dbec16.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.9.3.4</td><td>Table: Thermal cycling tests on one sample of cemented joint (see 8.9.3.3)</td><td>N/A</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                833,
                918,
                858
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 123 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7c19ff40740ea1924bacf7bd2a2085cf2ab360e28426854afb4f50051fee453d.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6cc655decf5ba6aa2c629214215f36795eb4646be556021cabe525709ea4fc68.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Test Sequence No.</td><td>Each test duration and temperature</td><td>Dielectric test voltage (V = Test voltage in 8.8.3 times 1.6)</td><td>Dielectric strength test after humidity preconditioning per cl. 5.7 except for 48 h only, Breakdown: Yes/No</td></tr><tr><td rowspan=\"4\">1</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">2</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">3</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">4</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\"></td><td></td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td rowspan=\"4\"></td><td></td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td colspan=\"4\">Supplementary information: $^{1}$ T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual transition from one temperature to another.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                121,
                918,
                772
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d868ddd07bc3d386b00b7be0bff84d3ccd42bfe20f99547e7a4f7be6fb895cb7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.10</td><td colspan=\"5\">TABLE: List of critical components</td><td>P</td></tr><tr><td colspan=\"2\">Component/Part No.</td><td>Manufacturer/Trademark</td><td>TypeNo./modelNo./</td><td>Technical data</td><td>StandardNo./,Edition</td><td>Mark(s) &amp; Certificates of conformity $^{1}$ </td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                783,
                918,
                865
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 124 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9283c586395121d03636d3443058a467b1f3042227c86d64ea45e27faf5659de.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/bc47fdcf58c96b2aad1ca919d00674cde885365768c663031173a2c391cafe43.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Non-metallic enclosure</td><td>LG CHEM HUIZHOU PETROCHEMICAL CO LTD</td><td>ABS</td><td>Flame Class:HB at least; 60°C</td><td>UL746</td><td>UL E476284</td></tr><tr><td>PCB</td><td>Longyan Jinshiyu Electronics Co.</td><td>PT9L-HFMP01 V1.0</td><td>FR-4</td><td>UL796</td><td>UL E348782</td></tr><tr><td>Boost chip</td><td>Wuxi LinearPower Technology Co.,Ltd</td><td>XT1933SR G</td><td>Vout=3.3VImax=1A</td><td>-</td><td>-</td></tr><tr><td>Internally insulated wires</td><td>Tianjin Yaxun Technology Co.</td><td>7×Φ0.8mm ×50mm</td><td>-</td><td>-</td><td>UL E328945</td></tr><tr><td>Positive temperature coefficient devices</td><td>Bourns,Inc</td><td>MF-MSMF05 0</td><td>Vmax=15Vltrip=1A</td><td>20170525-E174545</td><td>-</td></tr><tr><td colspan=\"6\">Supplementary information:1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates of Conformity for verification.2) The alternative components used the same the construction &amp; relevant reference as the type of the component in the floating circuit of the sample, no additional tests were needed formity for verification.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                122,
                918,
                551
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9909195f6d8ba0e5076650e54fade93083f97c11adc3cac2b00681849866ed1d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.10.1</td><td colspan=\"2\">RM RESULTS TABLE: Fixing of components</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                567,
                918,
                851
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 125 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/eca0def44f939c1a28ede367a3c381762038772e6befc4074aed410445268763.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1a07736158c0278b5bb616eaf15dba475258ab532df5f6c04d001a71abe796a5.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                288
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cc0a679244b37a8f06f1a1560f82ebc3eea60493824e3e15f3bb6e25685f3d68.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.10.2</td><td colspan=\"2\">RM RESULTS TABLE: Fixing of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                312,
                935,
                568
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6dcc6ca850bbfcea4b7fb4860316dde89cc10a54303e6f4d8dce00613072ec52.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.10.5</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical protection of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                99,
                593,
                927,
                897
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 126 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/608e6f0b73038ee1d3f0241bdc82d77ca409f5c57b9891e8258cdff49c0c4457.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                920,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b050cb7b15a1142b4c55c60e11910c14fb55df503e278a86a4740a4a3d9f9650.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.10.5</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical protection of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                97,
                122,
                925,
                219
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/dd57a2d6423d07968905d55930afe5cb4d89a34a0ca769cf40e3d2b646cd6648.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.11.3.5</td><td colspan=\"5\">TABLE: Cord anchorages</td><td>N/A</td></tr><tr><td colspan=\"2\">Cord under test</td><td>Mass of equipment (kg)</td><td>Pull (N)</td><td>Torque Nm)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                228,
                915,
                351
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8559b4f607c945110cb30e22af61aa0a9509015a01e54af9b52945c493c4cea1.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.11.3.6</td><td colspan=\"4\">TABLE: Cord guard</td><td>N/A</td></tr><tr><td colspan=\"2\">Cord under test</td><td>Test mass</td><td>Measured curvature</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                359,
                915,
                489
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/15fab05c11c11c7dff31b6dd85ac347b0cedf8f00f190f4bdd3b4b6a08e66839.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.2.1</td><td colspan=\"2\">RM RESULTS TABLE: HAZARDS associated with moving parts - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                502,
                918,
                722
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/46ee478cfb6c369011cc52dec2f1bae2bc76fff1bd9b138587f773c56f411f61.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.2.2.2</td><td colspan=\"5\">TABLE: Measurement of gap —all according to Table 20 (ISO 13852: 1996)</td><td>N/A</td></tr><tr><td colspan=\"2\">Part of body</td><td>Allowable adult  $gap^1$ , mm</td><td>Measured adult gap, mm</td><td>Allowable children  $gap^1$ , mm</td><td colspan=\"2\">Measured children gap, mm</td></tr><tr><td colspan=\"2\">Body</td><td>&gt;500</td><td></td><td>&gt;500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Head</td><td>&gt;300 or &lt; 120</td><td></td><td>&gt;300 or &lt; 60</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Leg</td><td>&gt;180</td><td></td><td>&gt;180</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Foot</td><td>&gt;120 or &lt; 35</td><td></td><td>&gt;120 or &lt; 25</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Toes</td><td>&gt;50</td><td></td><td>&gt;50</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Arm</td><td>&gt;120</td><td></td><td>&gt;120</td><td colspan=\"2\"></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                734,
                915,
                907
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 127 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/61200ad3a4a7005a38ac8b28ca8c218109aec70b80c0be97374b53c7d4140fd6.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1310f68b83cad2da5944c7ceb3256f8f1ff78924b4c817297ce658f9fe824138.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Hand, wrist, fist</td><td>&gt;100</td><td></td><td>&gt;100</td><td></td></tr><tr><td>Finger</td><td>&gt;25 or &lt; 8</td><td></td><td>&gt;25 or &lt; 4</td><td></td></tr><tr><td colspan=\"5\">Supplementary information:1In general, gaps for adults used, except when the device is specifically designed for use with children, values for children applied.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                121,
                915,
                201
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c8d0faeb6ddd326a148e55e6ac0d2dd4c6d304f57afe9cdc649e47b55aebb35a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.2.3.2</td><td>TABLE: Over-travel End Stop Test</td><td>N/A</td></tr><tr><td>ME EQUIPMENT end stop</td><td>Test Condition (cycles, load, speed)</td><td>Remarks</td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                220,
                918,
                353
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/908e5907801f614d559e71dcf1a68f338434f6e95c2e5baacf32fe98d43e9e0a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.2.4</td><td colspan=\"2\">RM RESULTS TABLE: Emergency stopping devices</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td>6.6</td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                365,
                918,
                586
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/58df76e1035bc8612279608bbecfd0f206409bc2beb3312aa09292462f633a51.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.2.5</td><td colspan=\"2\">RM RESULTS TABLE: Release of patient</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                598,
                918,
                762
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d3454cf6aa00e56cbbf321d04138874b1827b34a4734bce30a395c63965d3db0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.4.2.1</td><td colspan=\"3\">TABLE: Instability—overbalance in transport position</td><td>P</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (transport position)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">With transportation position</td><td>10°inclined within transportation package</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                771,
                915,
                907
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 128 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                60,
                334,
                73
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                898,
                106
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c51104ca7ff16e39da8a71872b33406feb5a7241a238d2bfd898f9e7dcac74ef.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.4.2.2</td><td colspan=\"3\">TABLE: Instability—overbalance excluding transport position</td><td>P</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (excluding transport position) Test either 5 °incline and verify Warning marking or 10 °incline)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Whole equipment</td><td>5 °incline</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\">Whole equipment</td><td>10 °incline</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                138,
                918,
                293
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7e1cbd32e17f3a5ed2317fce2ff9599177c84f4bbaaa109d7c5071c1f67a2a86.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.4.2.3</td><td colspan=\"3\">TABLE: Instability—overbalance from horizontal and vertical forces</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (force used, direction of force, weight of equipment, location of force</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                309,
                917,
                464
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/deb7b0ef196263166e8570fbae8fa5e865642060d9549f6ec11d6a4a44fe8778.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.4.2.4.2</td><td colspan=\"3\">TABLE: Castors and wheels – Force for propulsion</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (force location and height)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                481,
                917,
                625
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/838a0dcb49087d6434ad2d6cbd86e282a434c2c12b2d697c173eb31cf17014b6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.4.2.4.3</td><td colspan=\"3\">TABLE: Castors and wheels – Movement over a threshold</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (speed of movement)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                635,
                917,
                779
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a4ccb5f607e35c31b6796febb6e60c6c0b9d56e1111d9b88a0b964ba0393d7df.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.4.3.1</td><td colspan=\"3\">TABLE: Instability from unwanted lateral movement (including sliding) in transport position</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT Preparation</td><td>Test Condition (transport position, working load, locking device(s), caster position)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                791,
                917,
                896
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 129 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9829bd97d152b92df2be812df6165fc5b998b8c4a6a6a264a570c0a52919528b.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/559774a9e711d9b24fbfee3ff7236a2b174034cfe2e1d53cdae76b76cca3d3b3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                122,
                917,
                189
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/830e98f04c97cd83c364a55d06793dfd55da94dc7b0fe52171eadba069b5d7a8.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.4.3.2</td><td colspan=\"3\">TABLE: Instability from unwanted lateral movement (including sliding) excluding transport position</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT Preparation</td><td>Test Condition (working load, locking device(s), caster position, force, force location, force direction)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                205,
                917,
                373
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/917ff9e2e85d9b4e8b427efd8fc6f8b5c18f3032d14a56e143ab226b923515ba.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.4.4</td><td colspan=\"3\">TABLE: Grips and other handling devices</td><td>N/A</td></tr><tr><td colspan=\"2\">Clause and Name of Test</td><td>Test Condition</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                390,
                917,
                520
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/faf8b726de20a96fe7aae7b880b50272336108edfa3644a947d879d3dbebf019.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.5.1</td><td colspan=\"2\">RM RESULTS TABLE: Protective means</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                532,
                918,
                733
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7a2bebdd9e52f05b1361a3a8da8630a47fcbf49e23bbc61e10da30d0bf4ff157.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.6.1</td><td colspan=\"2\">RM RESULTS TABLE: Acoustic energy - General</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Acoustic defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                749,
                918,
                912
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 130 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/17397f6ec9263c5dae2b93fe85a80fd88b6289be45507a78cdfcda0495729e13.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/45eab151d53dd66e3edc7efca20d752522d280fbdbb96150daee272de31055f2.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level is defined</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risks are judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                502
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f9c5f79b9aaaa39228745552745528882d3c8b31ee99995c706626963f71c30e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.6.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Infrasound and ultrasound energy</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                530,
                918,
                750
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/eadcf393be72936ef30488b7b1b7fa5d9fc736685bca700ae3a63dad08933a7d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.7.2</td><td colspan=\"2\">RM RESULTS TABLE: Pneumatic and hydraulic parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                773,
                918,
                902
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 131 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8fde4e92b1139d46171d8afee4195d36844eae9a423f6deb0886cb84e40e3084.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/dd262cbb12d80d3c3ca93b8e6744b31c7aa816527ff544f55083e735fa27d3a2.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                197
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b6707f8ebabb301d8a052b8a33b5b339ce0d89a8403dbdd74f1ff01eb809ef0b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.7.5</td><td colspan=\"6\">TABLE: Pressure vessels</td><td>N/A</td></tr><tr><td colspan=\"2\">Hydraulic, Pneumatic or Suitable Media and Test Pressure</td><td>Vessel Burst</td><td>Permanent Deformation</td><td>Leaks</td><td>Vessel fluid substance</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"8\">Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                213,
                918,
                417
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f0e007b991e9f85868025edd4ba58e7a0c4ef811eb044f040137d84b75613022.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.7.7</td><td colspan=\"2\">RM RESULTS TABLE: Pressure-relief device</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                433,
                918,
                634
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3cc72d4a68f9693ec4e44b1666bd10104ae6aae318060213576c28e77071990a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.8.1</td><td colspan=\"2\">RM RESULTS TABLE: Hazards associated with support systems - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                657,
                918,
                876
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c9edae1a953a7e445cf9dbc213942fd316b91e080fbe0c730223632694cb9995.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.8.2</td><td>RM RESULTS TABLE: Tensile safety factor</td><td>N/A</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                887,
                918,
                912
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 132 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2d6a49498b7b8fcf67e5537294be7d481b7e75986077fd1ceaa94fdc8443f0cb.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9f5160a168fa256e631def9ed9da60065d5ffe6d7dfcbcc57e849a3937fda986.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                303
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a24880f0bdb3bddc307e42553bef3c69691e183c623d468ae424d0bde8527dda.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.8.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Strength of patient or operator support or suspension systems - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                312,
                918,
                543
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d0683d49a589c48e2328f9c583e04a6b89435cceccbac96103ae405636883f08.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.8.3.2</td><td colspan=\"5\">TABLE: PATIENT support/suspension system - Static forces</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT part or area</td><td>Position</td><td>Load</td><td>Area</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                555,
                915,
                696
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9cf9c2e318a8cce595f0143e1ac5643062e74ec6e532eeca3306fdb9a548672c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.8.3.3</td><td colspan=\"5\">TABLE: Support/Suspension System – Dynamic forces due to loading from persons</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT part or area</td><td>Position</td><td>Safe Working Load</td><td>Area</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                721,
                918,
                880
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 133 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ece3a7d737381da3ee8d83aecab1c7019ecb11e223950e92859980b9f2098bce.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8f386653e6463f71ffd293baaaff3bca95db931f891cccfeb6b47e10f8fa4ab8.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.8.5</td><td colspan=\"2\">RM RESULTS TABLE: Systems without mechanical protective devices</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                315
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/398426d688576a2428b45acc7c147dac53dfeb9ea177013f80ee007cb7d074d5.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.1.1</td><td colspan=\"3\">TABLE: Measurement of X - radiation</td><td>N/A</td></tr><tr><td colspan=\"2\">Maximum allowable radiation pA/kg (μSv/h) (mR/h)</td><td>36 (5 Sv/h) (0.5 mR/h)</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Surface area under test Surface no./ Description $^{1}$ </td><td>Measured Radiation, pA/kg (μSv/h) (mR/h)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">2/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">3/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">4/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">5/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">6/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">7/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">8/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">9/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">10/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information: $^{1}$  Measurements made at a distance of 5 cm from any surface to which OPERATOR (other than SERVICE PERSONNEL) can gain access without a TOOL, is deliberately provided with means of access, or is instructed to enter regardless of whether or not a TOOL is needed to gain access</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                338,
                918,
                697
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f3b9bce143c7e6f589198a6e154c1ccba9a41a08f246f80f16f518e7f4fd3723.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.1.2</td><td colspan=\"2\">RM RESULTS TABLE: ME equipment intended to produce diagnostic or therapeutic X-radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                716,
                918,
                912
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 134 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cb5a2ead2c0c01a4efbf02b9771bb123a4ef1bcfbb39485996ae0063eb46b138.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2012be97ee4e688cf91217886fa8d055e99265837c0f2c7418285b157d5cf200.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                160
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4b31eec29f862e5a6721fb1bbb825fd58e1ab3d5e0d7980dd1814c008e85e2ab.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.2</td><td colspan=\"2\">RM RESULTS TABLE: Alpha, beta, gamma, neutron &amp; other particle radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                171,
                918,
                392
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/583ae19e71efe48aeda55a2958f3d25ce4e90c62558dca98c7a4a469929d9681.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.5</td><td colspan=\"2\">RM RESULTS TABLE: Other visible electromagnetic radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                402,
                918,
                623
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/87f9ba1b8f82fde3313febee34da2de2db074cc45d493c7a4dcdad440c802b3c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.6</td><td colspan=\"2\">RM RESULTS TABLE: RISK associated with infrared radiation other than emitted by lasers and LEDs</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                635,
                918,
                868
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 135 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d6526026344f1aacc0d1a0ea242930352893e6ddcaecaafd495845e4ce2b139c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/bf076b818ca31dd4bb3ba3d1efbe5757522edc94d2b71a63bd359f474bdb5451.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.7</td><td colspan=\"3\">RM RESULTS TABLE: RISK associated with ultraviolet radiation other than emitted by lasers and LEDs</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan=\"2\">Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>5.3</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>5.4</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>6</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.2</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.3</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.4</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.5</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"3\">Model No...... :</td><td colspan=\"2\">TH-75</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                356
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a417bcec8edc6bf1e63ac13fcf1bcb3981f1b0781ea6a6d594242d42ffeca5d4.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.1.1a</td><td colspan=\"4\">TABLE: Excessive temperatures in ME EQUIPMENT</td><td>P</td></tr><tr><td colspan=\"3\">Model No............. :</td><td colspan=\"3\">PT9L</td></tr><tr><td colspan=\"3\">Test ambient (°C)............ :</td><td colspan=\"3\">21.5</td></tr><tr><td colspan=\"3\">Test supply voltage/frequency (V/Hz) $^4$  .. :</td><td colspan=\"3\">DC 3</td></tr><tr><td>Model No.</td><td>Thermo-couple No.</td><td>Thermocouple location $^3$ </td><td>Max allowable temperature from Table 22, 23 or 24 or RM file for AP $^5$ (°C)</td><td>Max calculated  $temperature^2$  at 40 °C (°C)</td><td>Remarks</td></tr><tr><td rowspan=\"12\">PT9L</td><td>1</td><td>Test corner</td><td>90</td><td>40.07</td><td>P</td></tr><tr><td>2</td><td>PCB</td><td>105</td><td>41.21</td><td>P</td></tr><tr><td>3</td><td>U1</td><td>105</td><td>41.38</td><td>P</td></tr><tr><td>4</td><td>U2</td><td>105</td><td>41.15</td><td>P</td></tr><tr><td>5</td><td>NTC1</td><td>105</td><td>41.06</td><td>P</td></tr><tr><td>6</td><td>NTC2</td><td>105</td><td>41.06</td><td>P</td></tr><tr><td>7</td><td>Enclosure</td><td>71</td><td>40.48</td><td>P</td></tr><tr><td>8</td><td>Battery</td><td>71</td><td>41.46</td><td>P</td></tr><tr><td>9</td><td>PCB near the battery</td><td>71</td><td>41.07</td><td>P</td></tr><tr><td>10</td><td>button</td><td>71</td><td>40.66</td><td>P</td></tr><tr><td>11</td><td>Inner wiring</td><td>80</td><td>41.08</td><td>P</td></tr><tr><td>12</td><td>The probe</td><td>43</td><td>40.53</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                377,
                937,
                883
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 136 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                896,
                106
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "Supplementary information: "
                    }
                ],
                "level": 1
            },
            "bbox": [
                113,
                127,
                341,
                141
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "1 Maximum allowable temperature on surfaces of test corner is 90 C "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "2 Max temperature determined in accordance with 11.1.3e) "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "3When thermocouples used to determine temperature of windings, limits of Table 22 reduced by "
                            },
                            {
                                "type": "equation_inline",
                                "content": "1 0 ~ ^ { \\circ } \\mathsf { C } ."
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4 Supply voltage: "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                113,
                141,
                790,
                191
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage; "
                    }
                ]
            },
            "bbox": [
                143,
                194,
                707,
                206
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 % of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE. - Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum RATED voltage and at 90 % of the minimum RATED voltage. "
                    }
                ]
            },
            "bbox": [
                143,
                207,
                917,
                256
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical effects. Also, see instructions for use. "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "1)Temperature limit according to table 23 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "2) Temperature limit according to clause 11.1.1 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "3)Temperature limit according components certificate "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4)Temperature limit according to table 24 "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                113,
                257,
                876,
                369
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/38c2bdd37d4fc23044de3e0b9d476ce402e13d6269aa1208f25e56cd8f925273.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.1.1b</td><td colspan=\"4\">TABLE: Excessive temperatures in ME EQUIPMENT</td><td>P</td></tr><tr><td colspan=\"3\">Model No...... :</td><td colspan=\"3\">PT9L</td></tr><tr><td colspan=\"3\">Test ambient (°C) ...... :</td><td colspan=\"3\">17.1</td></tr><tr><td colspan=\"3\">Test supply voltage/frequency (V/Hz) $^4$  .. :</td><td colspan=\"3\">DC 3</td></tr><tr><td>Model No.</td><td>Thermo-couple No.</td><td> $Thermocouple\\ location^3$ </td><td>Max allowable temperature from Table 22, 23 or 24 or RM file for  $AP^5$ (°C)</td><td>Max calculated  $temperature^2$  at 40 °C (°C)</td><td>Remarks</td></tr><tr><td rowspan=\"12\">PT9L</td><td>1</td><td>Test corner</td><td>90</td><td>39.15</td><td>P</td></tr><tr><td>2</td><td>PCB</td><td>105</td><td>39.6</td><td>P</td></tr><tr><td>3</td><td>U1</td><td>105</td><td>39.55</td><td>P</td></tr><tr><td>4</td><td>U2</td><td>105</td><td>39.5</td><td>P</td></tr><tr><td>5</td><td>NTC1</td><td>105</td><td>39.45</td><td>P</td></tr><tr><td>6</td><td>NTC2</td><td>105</td><td>39.4</td><td>P</td></tr><tr><td>7</td><td>Enclosure</td><td>71</td><td>39.3</td><td>P</td></tr><tr><td>8</td><td>Battery</td><td>71</td><td>39.35</td><td>P</td></tr><tr><td>9</td><td>PCB near the battery</td><td>71</td><td>39.45</td><td>P</td></tr><tr><td>10</td><td>button</td><td>71</td><td>39.5</td><td>P</td></tr><tr><td>11</td><td>Inner wiring</td><td>80</td><td>39.4</td><td>P</td></tr><tr><td>12</td><td>The probe</td><td>43</td><td>39.25</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                404,
                937,
                910
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 137 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                60,
                334,
                73
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                896,
                106
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "Supplementary information: "
                    }
                ],
                "level": 1
            },
            "bbox": [
                114,
                127,
                339,
                141
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "1 Maximum allowable temperature on surfaces of test corner is 90 C "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "2 Max temperature determined in accordance with 11.1.3e) "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "3When thermocouples used to determine temperature of windings, limits of Table 22 reduced by "
                            },
                            {
                                "type": "equation_inline",
                                "content": "1 0 ~ ^ { \\circ } \\mathsf { C } ."
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4 Supply voltage: "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                113,
                141,
                790,
                191
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage; "
                    }
                ]
            },
            "bbox": [
                143,
                194,
                707,
                207
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 % of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE. "
                    }
                ]
            },
            "bbox": [
                143,
                207,
                917,
                230
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum RATED voltage and at 90 % of the minimum RATED voltage. "
                    }
                ]
            },
            "bbox": [
                165,
                231,
                893,
                256
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical effects. Also, see instructions for use. "
                    }
                ]
            },
            "bbox": [
                113,
                256,
                876,
                284
            ]
        },
        {
            "type": "list",
            "content": {
                "list_type": "text_list",
                "list_items": [
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "1)Temperature limit according to table 23 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "2) Temperature limit according to clause 11.1.1 "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "3)Temperature limit according components certificate "
                            }
                        ]
                    },
                    {
                        "item_type": "text",
                        "item_content": [
                            {
                                "type": "text",
                                "content": "4)Temperature limit according to table 24 "
                            }
                        ]
                    }
                ]
            },
            "bbox": [
                113,
                289,
                530,
                369
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6fb132f55fe81b0a114b041ee51bc80d206e972cbcb04da4afd06b2b000c5f84.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.1.1</td><td colspan=\"2\">RM RESULTS TABLE: Maximum temperature during normal use (Table 23 or 24)</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                405,
                920,
                867
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 138 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                60,
                334,
                73
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/15e9834ee387eb032b77a85ee18ab22e6d07497edbe6ef2564c4ce13b3670002.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6a02c9673cb8da8368b3e6f800f2d08739acb3034c5c1f788bb72086bd993637.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.1.2.1</td><td colspan=\"2\">RM RESULTS TABLE: Applied parts intended to supply heat to patient</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                121,
                918,
                342
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6d83187dbd6bceb58b4ae8e12140a595feee732d94bca26842a0c39e47f375e3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.1.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Applied parts not intended to supply heat to patient</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                379,
                918,
                825
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/484089d88299eb58432200373fda9744bf8c6a8ea5e6f9c2b2265da08ffd9690.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.1.3</td><td colspan=\"7\">TABLE: Temperature of windings by change-of-resistance method</td><td>N/A</td></tr><tr><td colspan=\"2\">Temperature T of winding:</td><td> $t_1$  (C)</td><td> $R_1$  ( )</td><td> $t_2$  (C)</td><td> $R_2$  ( )</td><td>T ( C)</td><td>Allowed  $T_{max}$  ( C)</td><td>Insulation class</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                842,
                918,
                902
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 139 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                61,
                334,
                73
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                896,
                106
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0c2d077f01ee423e0dcad5c375d58a4bb50fb874aa1e4fc5ac19e53d2534d4fa.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"8\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                121,
                917,
                253
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cf2b44a4e8bb6b0f2268bc1440634d3fccefb3dddc6953b96d5cf975c774cfd0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.1.3</td><td colspan=\"2\">RM RESULTS TABLE: Measurements</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                278,
                918,
                498
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/43e01a1d344b3e7f91be07383a86a82aaa10fb77e65a0ccc672d9cb4774787c2.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.2.2.1</td><td colspan=\"2\">RM RESULTS TABLE: Risk of fire in an oxygen rich environment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                513,
                918,
                733
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7fd94e0c4669b504ee5599a1ce9120ff726ca2e0796c68dc6c6a62302a3a10c6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.2.2.1</td><td colspan=\"2\">TABLE: Alternative method to 11.2.2.1 a) 5) to determine existence of an ignition source</td><td>N/A</td></tr><tr><td colspan=\"2\">Areas where sparking might cause ignition:</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">2.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">3.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">5.</td><td colspan=\"2\"></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                748,
                917,
                899
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 140 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/84f2de480b564dfd2eb3e5079ed44456ee1045fbbae5bd49a02d9a3340d3846c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c0867b41681681e436bc2a4ad373bec44066d67bc848aa87b917b74cb2e14327.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"2\">6.</td><td></td></tr><tr><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">Materials of the parts between which sparks could occur (Composition, Grade Designation, Manufacturer):</td><td>Remarks</td></tr><tr><td colspan=\"2\">1.</td><td></td></tr><tr><td colspan=\"2\">2.</td><td></td></tr><tr><td colspan=\"2\">3.</td><td></td></tr><tr><td colspan=\"2\">4.</td><td></td></tr><tr><td colspan=\"2\">5.</td><td></td></tr><tr><td colspan=\"2\">6.</td><td></td></tr><tr><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">Test parameters selected representing worst case conditions for ME EQUIPMENT:</td><td>Remarks</td></tr><tr><td>Oxygen concentration (%).......:</td><td></td><td></td></tr><tr><td>Fuel......:</td><td></td><td></td></tr><tr><td>Current (A)......:</td><td></td><td></td></tr><tr><td>Voltage (V)......:</td><td></td><td></td></tr><tr><td>Capacitance ( F)......:</td><td></td><td></td></tr><tr><td>Inductance or resistance (h or ).....:</td><td></td><td></td></tr><tr><td>No. of trials (300 Min)......:</td><td></td><td></td></tr><tr><td>Sparks resulted in ignition (Yes/No) :</td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:Test procedure of 11.2.2.1 a) 5) &amp; Figs 35-37 used for tests. For circuits not in Figs 35-37, test voltage or current set at 3 times the worst case values with other parameters set at worst case values to determine if ignition can occur.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                121,
                918,
                647
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6ef7046be9d192785f3fade6f3334d910fac016dd57f1a95a7055623cbe14d4a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.3</td><td colspan=\"2\">RM RESULTS TABLE: Constructional requirements for fire enclosures of ME equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                661,
                913,
                907
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 141 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ad803741f35b1a0fb430f0a3d1e2a0a5c786a6b17fb01b6f813f3e971b925a6f.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/474156dd7f7a31bd44cbcd3ac0dab670e650b0b01495f3f4c6cabc40ef6fd7ca.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                121,
                912,
                332
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4c53217265d600452b209bf29e049370798435ae815a7387345f6b231d07c763.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.5</td><td colspan=\"2\">RM RESULTS TABLE: ME equipment and ME systems intended for use in conjunction with flammable agents</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                359,
                912,
                630
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/025d1ef706a9da767716dcef6ac1ee8f6fac520c2be158cf4027f2184878d814.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.6.1</td><td colspan=\"4\">TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection, sterilization, compatibility with substances</td><td>P</td></tr><tr><td colspan=\"2\">Clause / Test Name</td><td>Test Condition</td><td>Part under test</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Cleaning</td><td>Cleaning according to operation guide</td><td>Whole equipment</td><td colspan=\"2\">Pass dielectric test</td></tr><tr><td colspan=\"2\">See 11.6.6</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                647,
                915,
                783
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/127e96648c98e580e94267ab5358b4c5ab146bcf10cd0a391edeb3e0d0f0ba8c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.6.3</td><td colspan=\"2\">RM RESULTS TABLE: Spillage on ME equipment and ME system</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                794,
                918,
                904
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 142 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/916cea99a9f01bf080fe44c347b2954417a116d4f12f14a7e9db2458023feaff.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/29175608bc2fb295e7def850ec3119e86ff55bb834705bc97fa2c38e1d674b14.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                121,
                920,
                234
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/dae7184a5f36a64bb3b404c07f553cfc2bdfa461206ff06429efe584c2934ba6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.6.5</td><td colspan=\"2\">RM RESULTS TABLE: Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                249,
                920,
                410
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8b758f768004a7ee6effa7e34051171b3bfa85a5cddd6984ce10e908de7bfe1d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.6.6</td><td colspan=\"2\">RM RESULTS TABLE: Cleaning and disinfection of ME equipment and ME systems</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Cleaning is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                97,
                424,
                927,
                872
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/75b1401480798b88af8153add5f0ec409b88e69451579de9bc10ddbe2bcb95ae.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.6.7</td><td>RM RESULTS TABLE: Sterilization of ME equipment and ME systems</td><td>N/A</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                887,
                920,
                911
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 143 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e0e7e2be86e996804dd292831d33f4c49cc90a58f226f34501ad79afa525897b.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ce61c6f565a3e9a2873cc65035208ed675af081c46922ab55f91148063172c6d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                121,
                918,
                326
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2a084c80af3a49de934d3c80e25add5f2d1d4953c021ad637c225abbdac8e86a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.6.8</td><td colspan=\"2\">RM RESULTS TABLE: Compatibility with substances used</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                337,
                918,
                589
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6f391f609adfbd4aab201b2bec7035b3a5be4ea35958065e3ac17a625cfa8c99.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>12.1</td><td colspan=\"2\">RM RESULTS TABLE: Accuracy of controls and equipment</td><td>p</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Accuracy is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                607,
                918,
                909
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 144 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e690e8d6ffde4764eea93954e73a1b79e463e5766bc33e53a1a0fbd3f3ad53fb.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f086aa2f79f69b7b2f1ba175f99db40693f23ecc71112a680d058540cdc59782.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                121,
                918,
                308
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/801c444f2482c1b7691214d43720402f577ecaab56abf9a214c3dd7980d11061.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>12.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Intentional exceeding of safety limits</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                324,
                918,
                544
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4b2349393a2e473bcab965ab7f882c55fbc55c54f75780b706fba4a5e48790d3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>12.4.2</td><td colspan=\"2\">RM RESULTS TABLE: Indication of parameters relevant to safety</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                566,
                918,
                859
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 145 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                60,
                334,
                73
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                896,
                106
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Supplementary information: "
                    }
                ]
            },
            "bbox": [
                99,
                126,
                324,
                141
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/409883b76438439e5853ea7170c2e23fdaa45416b6494f1721b6e51d6b8c4978.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>12.4.3</td><td colspan=\"2\">RM RESULTS TABLE: Accidental selection of excessive output values</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                197,
                920,
                419
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d8fffc9738b669ad58e44027330a5fb729efc67a5ddc67bf3c752ff68f39dbf3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>12.4.4</td><td colspan=\"2\">RM RESULTS TABLE: Incorrect output</td><td>p</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Pressure display is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                430,
                920,
                898
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 146 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                61,
                334,
                73
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                896,
                106
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/19939feda55665c7450fcb36fd6f140c826a03a0220859bfd7f19ad2bf7b2e16.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Supplementary information: "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>12.4.5.3</td><td colspan=\"2\">RM RESULTS TABLE: Radiotherapy equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                154,
                920,
                375
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/132d86046890c45a84e9c6fd6c2eb8a8217974ead312efc9155dd56ff319baae.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>12.4.5.4</td><td colspan=\"2\">RM RESULTS TABLE: Other ME equipment producing diagnostic or therapeutic radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                386,
                920,
                620
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0b0fb999735bf8740f3e3bb505e3a5ed8008498228c229de5dfa243cb1c39e1f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>12.4.6</td><td colspan=\"2\">RM RESULTS TABLE: Diagnostic or therapeutic acoustic pressure</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                632,
                920,
                852
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 147 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7f528dd2066be08542f4dab486218b3e2f2d0d8933ababcbe8f3b3eec49e751d.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/71a0fb96819190456eb032452af6fcec071cf7740a301899d56392154bd74a7f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>13.1.2</td><td colspan=\"5\">TABLE: measurement of power or energy dissipation in parts &amp; components to waive SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to emission of flames, molten metal, or ignitable substances</td><td>N/A</td></tr><tr><td colspan=\"4\">Power dissipated less than (W)......:</td><td colspan=\"3\">15</td></tr><tr><td colspan=\"4\">Energy dissipated less than (J)......:</td><td colspan=\"3\">900</td></tr><tr><td>Part or component tested</td><td>Measured power dissipated (W)</td><td colspan=\"3\">Calculated energy dissipated (J)</td><td>SINGLE FAULT CONDITIONS waived (Yes/No)</td><td>Remarks</td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                121,
                918,
                377
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/043e406f61f4825182577ff901f93f1b0fc21419f1e091b43902eec1352204fb.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>13.2</td><td colspan=\"2\">TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive</td><td>P</td></tr><tr><td>Clause No.</td><td>Description of SINGLE FAULT CONDITION</td><td>Results observed</td><td>HAZARDOUS SITUATION (Yes/No)</td></tr><tr><td rowspan=\"3\">13.2.2</td><td>Electrical SINGLE FAULT CONDITIONS per Clause 8.1:</td><td>—</td><td>P</td></tr><tr><td>Battery reversal</td><td></td><td>No</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=\"3\">13.2.3</td><td>Overheating of transformers per Clause 15.5:</td><td>—</td><td>—</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.4</td><td>Failure of THERMOSTATS according to 13.2.13 &amp; 15.4.2, overloading - THERMOSTATS short circuited or interrupted, the less favourable of the two:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.5</td><td>Failure of temperature limiting devices according to 13.2.13 &amp; 15.4.2, overloading, THERMOSTATS short circuited or interrupted, the less favourable of the two:</td><td>—</td><td>P</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>No</td></tr><tr><td></td><td></td><td>No</td></tr><tr><td>13.2.6</td><td>Leakage of liquid - RISK MANAGEMENT FILE examined to determine the appropriate test conditions (sealed rechargeable batteries exempted)</td><td>—</td><td>—</td></tr><tr><td></td><td></td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                87,
                401,
                918,
                893
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 148 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/afbbffd22429d29ff1c7710c88ccb0e62e75e9e4c09c55a7c95f7e4807562e43.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b5f7e170bbd72c90f0126572de85fbb6e7826ef5611fd27ed98124e2f9cdf96d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td></td><td></td><td></td><td>N/A</td></tr><tr><td>13.2.7</td><td>Impairment of cooling that could result in a HAZARD using test method of 11.1:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"3\"></td><td>Single ventilation fans locked consecutively</td><td></td><td>N/A</td></tr><tr><td>Ventilation openings on top and sides impaired by covering openings on top of ENCLOSURE or positioning of ME EQUIPMENT against walls</td><td></td><td>N/A</td></tr><tr><td>Simulated blocking of filters</td><td></td><td>N/A</td></tr><tr><td rowspan=\"2\"></td><td>Flow of a cooling agent interrupted</td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.8</td><td>Locking of moving parts – Only one part locked at a time – Also see 13.2.10 below:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td>the pump or valve part is stuck</td><td>The equipment stop working</td><td>No</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.9</td><td>Interruption and short circuiting of motor capacitors – Motor capacitors short &amp; open circuited $^{1}$  – Also see 13.10</td><td>—</td><td>—</td></tr><tr><td rowspan=\"3\"></td><td></td><td>V measured =</td><td>N/A</td></tr><tr><td></td><td>V measured =</td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.10</td><td>Additional test criteria for motor operated ME EQUIPMENT in 13.2.8 &amp;13.2.9:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"5\"></td><td>For every test in SINGLE FAULT CONDITION of 13.2.8 and 13.2.9, motor-operated EQUIPMENT stared from COLD CONDITION at RATED voltage or upper limit of RATED voltage range for specified time:</td><td></td><td>N/A</td></tr><tr><td>Temperatures of windings determined at the end of specified test periods or at the instant of operation of fuses, THERMAL CUT-OUTS, motor protective devices</td><td></td><td>N/A</td></tr><tr><td>Temperatures measured as specified in 11.1.3 d)</td><td></td><td>N/A</td></tr><tr><td>Temperatures did not exceed limits of Table 26</td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.11</td><td>Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICH ENVIRONMENTS:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.12</td><td>Failure of parts that might result in a MECHANICAL HAZARD (See 9 &amp; 15.3):</td><td>—</td><td>P</td></tr><tr><td rowspan=\"2\"></td><td>Refer 15.3</td><td></td><td>No</td></tr><tr><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                87,
                120,
                918,
                899
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 149 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                60,
                334,
                73
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                896,
                106
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "Supplementary information: "
                    }
                ],
                "level": 1
            },
            "bbox": [
                92,
                148,
                317,
                162
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table "
                    }
                ]
            },
            "bbox": [
                94,
                162,
                832,
                185
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4430e8ab6b048f345530cdcbcc91b7ccdea1f8d805af271a610910f4541545fd.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>13.2.6</td><td colspan=\"2\">RM RESULTS TABLE: Leakage of liquid</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                201,
                920,
                421
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9d6039899e0896559b59160db65009fd59d99c0bb562b38c9e2be3eba558ba28.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>14.1</td><td colspan=\"2\">RM RESULTS TABLE: Programmable electrical medical systems - General</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Programmable electrical medical systems is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                433,
                920,
                646
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7ce5d3b24a12b44922288b99236cab628c1a5384202ad72ef604982504d4b815.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>14.6.1</td><td colspan=\"2\">RM RESULTS TABLE: Identification of known and foreseeable hazards</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Identification of known and foreseeable Hazards are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                657,
                920,
                783
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/04dd39fd72d1515c29f7c7ad5b7ae1bd53b6f5679f39374e5468318d7821203e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>14.6.2</td><td colspan=\"2\">RM RESULTS TABLE: Risk control</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.1</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control tools and PROCEDURES are defined</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                794,
                920,
                902
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 150 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                61,
                334,
                73
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                896,
                106
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/fd55a88f549c3cc35a62df0e10557b5d2b288ed48296d687cc17c5ebea5c074c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Supplementary information: "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>14.7</td><td colspan=\"2\">RM RESULTS TABLE: Requirement specification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                154,
                920,
                315
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/47552228183d73c85b42f33aba4f3c6c45921c8c45f3e8fc509d9f6bdf1cc23e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>14.8</td><td colspan=\"2\">RM RESULTS TABLE: Architecture</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                327,
                920,
                483
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/86803ad826c9c4c6520848e68cef4421dda440efaab338782e727f0b03e9d096.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>14.9</td><td colspan=\"2\">RM RESULTS TABLE: Design and implementation</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Design and implementation are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                495,
                920,
                697
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/893f5e8b08bd2ce9daa484cc49228c1034f2703616dbd691a46299a34ef2209c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>14.10</td><td colspan=\"2\">RM RESULTS TABLE: Verification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                707,
                920,
                862
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1fecac434e6c8ecde7bb9c31ee8a3502518aa52c34a9bebc4b032df05ca5716f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>14.11</td><td>RM RESULTS TABLE: PEMS validation</td><td>P</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                874,
                920,
                899
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 151 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/453b4166a807f1b69b8da99cabc082ff8c2f51b95914dcaf876a9c954445b947.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cfecef9ae4bae3c3aadb42d9bd1325ece44b58e6eb8f6764996103c2ef8ebd39.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                259
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c6d3d5ed195b3d43c43cf5466762709d2addb940b0e77f53eda2e22a32e13ac5.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>14.13</td><td colspan=\"2\">RM RESULTS TABLE: Connection of PEMS by NETWORK/DATA COUPLING to other equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                271,
                918,
                469
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/afa661c9064237e541d586b5baa8154d4ec26987d0b0cf90a07c1a5d8f07f302.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.1</td><td colspan=\"2\">RM RESULTS TABLE: Construction of ME equipment – Arrangements of controls and indicators of ME equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Intended uses are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                480,
                930,
                883
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 152 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/57977d90da696a0fd31a4f4d1e1947e49839af3ccf2ce8f6100daa94e09b4531.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/18189b104377d740de7a15538530668f92b69b9382dfc3936c7a8edbd85ddaca.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.3</td><td colspan=\"3\">TABLE: Mechanical Strength tests 1)</td><td>P</td></tr><tr><td>Clause</td><td>Name of Test</td><td>Test conditions</td><td colspan=\"2\">Observed results/Remarks</td></tr><tr><td>15.3.2</td><td>Push Test</td><td>Force = 250 N ± 10 N for 5 s</td><td colspan=\"2\">no hazard</td></tr><tr><td>15.3.4.1</td><td>Drop Test (hand-held)</td><td>Free fall height (m) =1m</td><td colspan=\"2\">no hazard</td></tr><tr><td>15.3.4.2</td><td>Drop Test (portable)</td><td>Drop height (cm) = 5 cm</td><td colspan=\"2\">N/A</td></tr><tr><td>15.3.5</td><td>Rough handling test</td><td>Travel speed (m/s) =</td><td colspan=\"2\">N/A</td></tr><tr><td>15.3.6</td><td>Mould Stress Relief</td><td>7 h in oven at temperature (°C) = 81°C</td><td colspan=\"2\">no hazard</td></tr><tr><td colspan=\"5\">Supplementary information: 1) As applicable, Push, Impact, Drop, Mould Stress Relief and Rough Handling Tests (delete not applicable rows).</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                122,
                918,
                336
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/89de23d8ec19f18ec9c7632edfb7f4f02cb6a08bd03805ee53f78512f7c86afc.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Construction of connectors</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Connectors uses are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risk is judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 a</td><td colspan=\"2\">RM RESULTS TABLE: THERMAL CUT-OUTS and OVER-CURRENT RELEASES</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                346,
                918,
                903
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 153 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/be93a6ca3c8b2272bfe8ca1d00eff8d8c4db3a0ef2604e0f2c670fd557800f2d.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/786bfb41b2d03eea919acedc84149091f348ee3d9b07448da077544d9c6faa06.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 c</td><td colspan=\"2\">RM RESULTS TABLE: Independent non-SELF-RESETTING THERMAL CUT-OUT</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 d</td><td colspan=\"2\">RM RESULTS TABLE: Loss of function of ME EQUIPMENT</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 h</td><td colspan=\"2\">RM RESULTS TABLE: ME EQUIPMENT with tubular heating elements</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                594
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/260cba1896bd5f6fbbc68140b8012101099b12d0d9f1c9a85f8c0710232c24eb.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.4.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Battery Housing</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                620,
                918,
                831
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/28dc55a068aa365f6e781f223e16dde59d2c5416f0fadf2dfb1e440a2e21ff32.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.4.3.2</td><td colspan=\"2\">RM RESULTS TABLE: Connection</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                843,
                918,
                905
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 154 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a53030cf948f4ff16e5cc862af826ab33ce17208a693e53dc9bb1367f8d75987.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/411b31eab467cfc985015bab14768ace20a2fcd971480a205435e8440f1b5bca.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                272
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b545f71f143839affdd655aca944a383483d6b021125e272fbbab03b7dd5d2ba.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.4.3.3</td><td colspan=\"2\">RM RESULTS TABLE: Protection against overcharging</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                286,
                918,
                414
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5c9d000e2286345973a005b96b28205d5bb584778ea162c0c9b0324e6fca5b78.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.4.4</td><td colspan=\"2\">RM RESULTS TABLE: Indicators</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                426,
                918,
                554
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8ebedf6fbca107b7a76015faee007b599778aabd462a444ab147ba84f047f5d0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.4.5</td><td colspan=\"2\">RM RESULTS TABLE: Pre-set controls</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                566,
                918,
                785
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0189236791321402c44ba838e521e04feaae8c5580696fa4d7bf1b9d42e8697e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.4.6</td><td colspan=\"6\">TABLE: actuating parts of controls of ME EQUIPMENT – torque &amp; axial pull tests</td><td>N/A</td></tr><tr><td colspan=\"2\">Rotating control under test</td><td>Gripping diameter —dll of control knob (mm) $^{1}$ </td><td>Torque from Table 30 (Nm)</td><td>Axial force applied (N)</td><td>Unacceptable RISK occurred Yes/No</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                798,
                918,
                893
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 155 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e9f3fbaf90ad2cf9c2a7b132607a9cb9157b8c9e9476bcb987043e44e777021b.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/00572ed2663fe23d6811c7aa8bb00ff9f432c3959028a75cdfee419fc96fe74c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:1Gripping diameter (d) is the maximum width of a control knob regardless of its shape (e.g. control knob with pointer)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                122,
                917,
                208
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d2af2f46903a511fd562f280783b6b0be4c892094e35bb7bf378f3809710e442.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.5.1.2</td><td colspan=\"6\">TABLE: transformer short circuit test short-circuit applied at end of windings or at the first point that could be short circuited under SINGLE FAULT CONDITION</td><td>N/A</td></tr><tr><td colspan=\"5\">Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V)1....:</td><td colspan=\"2\"></td><td>—</td></tr><tr><td colspan=\"5\">RATED input frequency (Hz)...... :</td><td colspan=\"2\"></td><td>—</td></tr><tr><td>Winding tested</td><td>Class of insulation (A, B, E, F, or H)</td><td>Type of protective device (fuse, circuit breaker) /Ratings</td><td>Protective device operated Yes/No</td><td>Time to THERMAL STABILITY (when protective device did not operate)(Min)</td><td>Maximum allowed temp from Table 31 (€)</td><td>Maximum winding temp measured (€)</td><td>Ambient (€)</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"8\">Supplementary information:1Loads on other windings between no load and their NORMAL USE load. Short-circuit applied at end of windings or at the first point that could be short circuited under SINGLE FAULT CONDITION.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                222,
                915,
                508
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4634ed7d8b7df6ebd282b59f6f4b1ca0e0df195071b3507b4743505419483408.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.5.1.3</td><td colspan=\"5\">TABLE: transformer overload test – conducted only when protective device under short-circuit test operated</td><td>N/A</td></tr><tr><td colspan=\"6\">Primary voltage, most adverse value between 90 % to 110 % of RATED voltage (V) $^{1}$ ....:</td><td></td></tr><tr><td colspan=\"6\">RATED input frequency (Hz)......:</td><td></td></tr><tr><td colspan=\"6\">Test current just below minimum current that would activate protective device &amp; achieve THERMAL STABILITY under method a) (A)......:</td><td></td></tr><tr><td colspan=\"6\">Test current based on Table 32 when protective device that operated under method a) is external to transformer, and it was shunted (A)......:</td><td></td></tr><tr><td>Winding tested</td><td>Class of insulation (A, B, E, F, H)</td><td>Type of protective device used (fuse, circuit breaker)/Ratings</td><td>Maximum allowed temp from Table 31 (C)</td><td>Maximum winding temp measured (C)</td><td>Ambient (C)</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary information: $^{1}$  Loads on other windings between no load and their NORMAL USE load.Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 min clearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMAL STABILITY achieved.- Other types of protective devices: until THERMAL STABILITY achieved at a current just below minimum current operating the protective device in a). This portion concluded at specified time or when a second protective device opened.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                522,
                915,
                890
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 156 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                84,
                61,
                334,
                73
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                114,
                76,
                896,
                106
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/11f955ff7c6aa55417689a7cdea58fe8db4ac9a4e11d541e44144e3d6b34cc32.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>15.5.2</td><td colspan=\"6\">TABLE: Transformer dielectric strength after humidity preconditioning of 5.7</td><td>N/A</td></tr><tr><td colspan=\"2\">Transformer Model/Type/ Part No</td><td>Test voltage applied between</td><td>Test voltage, (V)</td><td>Test frequency (Hz)</td><td colspan=\"2\">Breakdown Yes/No</td><td>Deterioration Yes/No</td></tr><tr><td colspan=\"2\"></td><td>Primary &amp; secondary windings</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td>Primary winding &amp; frame</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td>Secondary winding &amp; frame</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information: Tests conducted under the conditions of 11.1, in ME EQUIPMENT or under simulated conditions on the bench. See Clause 15.5.2 for test parameters &amp; other details</td><td colspan=\"2\"></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                122,
                918,
                338
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/96e4ccdb9d360c8f947f070cde1c9336af6774abf6134c8680a2dee54be7468a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>16.1</td><td colspan=\"2\">RM RESULTS TABLE: General requirements for ME Systems</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                345,
                918,
                494
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2780c36f4fe7e97a33c04dacf2472bce2d6c30bbe4e3c806d5750f9cd5949aa6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>16.6.1</td><td colspan=\"5\">TABLE: LEAKAGE CURRENTS in ME SYSTEM _ TOUCH CURRENT MEASUREMENTS</td><td>N/A</td></tr><tr><td colspan=\"2\">Specific area where TOUCH CURRENT measured (i.e., from or between parts of ME SYSTEM within PATIENT ENVIRONMENT)</td><td>Allowable TOUCH CURRENT in NORMAL CONDITION (A)</td><td>Measured TOUCH CURRENT in NORMAL CONDITION (A)</td><td>Allowable TOUCH CURRENT in event of interruption of PROTECTIVE EARTH CONDUCTOR, (A)</td><td colspan=\"2\">Measured TOUCH CURRENT in event of interruption of PROTECTIVE EARTH CONDUCTOR, (A)</td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                520,
                920,
                742
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ce323e16c86a250d69dbf0852535f1ee4f5499b3716666c1ceeee9bc8c143bc4.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>16.9.1</td><td colspan=\"2\">RM RESULTS TABLE: Connection terminals and connectors</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                755,
                918,
                901
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 157 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5a89b90456c2c16f6a2e8119a27c91406fcc63256e1370dccf93e19b2e85d2a1.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                73,
                918,
                110
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5de5981aa79ab7bd6f5bf3b12879e53697a88ebdf4237ce3b4b0020dde273539.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                197
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0cf4e251334de897fee20520a5ab5668a80bcc9d3636a3ac0555f6cbff5b0518.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>17</td><td colspan=\"2\">RM RESULTS TABLE: Electromagnetic compatibility of ME equipment and ME systems</td><td>N/E</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                215,
                918,
                452
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/00e7bbc2adf186540072f189091ccfe414cc39f8c4aa63e0939893ecfcbc315c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>SP</td><td colspan=\"3\">TABLE: Additional or special tests conducted</td><td>P</td></tr><tr><td colspan=\"2\">Clause and Name of Test</td><td>Test type and condition</td><td colspan=\"2\">Observed results</td></tr><tr><td colspan=\"2\">15.4.3.2</td><td>Batteries connected with incorrect polarity</td><td colspan=\"2\">No operating, no hazard</td></tr><tr><td colspan=\"2\">15.4.3.5</td><td>Protective device and Two MEANS OF OPERATOR PROTECTION be provided</td><td colspan=\"2\">No hazard</td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                464,
                918,
                620
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "END OF IEC 60601-1 TEST REPORT "
                    }
                ]
            },
            "bbox": [
                364,
                636,
                655,
                649
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "CONTINUE TO ATTACHMENT1 US NATIONAL DIFFERENCESAND ATTACHMENT 2 PHOTO DOCUMENTATION"
                    }
                ]
            },
            "bbox": [
                258,
                665,
                763,
                694
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 158 of 181 "
                    }
                ]
            },
            "bbox": [
                454,
                27,
                577,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8d57255a9bd724a4034b5d05ba2480367df051c97c1627f061f9ee7b370b6843.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "ATTACHMENT 1：US NATIONAL DIFFERENCES"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC 60601-1</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                84,
                923,
                132
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/186e08da9a5820fb3c4440883de59db443faba4c782c73638d9d907c33b3a454.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">TEST REPORT IEC 60601-1US NATIONAL DIFFERENCESMedical electrical equipment, Part 1: General Requirementsfor basic safety and essential performance</td></tr><tr><td colspan=\"4\">Differences according to......: AAMI / ANSI ES60601-1:2005/(R)2012 And A1:2012,C1:2009/(R)2012 AndA2:2010/(R)2012</td></tr><tr><td>4.8 b</td><td>Replacement: where there was no relevantIEC/ISO standard, the relevant US ANSI standard applied</td><td>Replaced. See appendedtable 8.10 in main report.</td><td>P</td></tr><tr><td></td><td>- when no relevant US ANSI standard existed, therequirements of this standard applied</td><td></td><td>P</td></tr><tr><td>4.10.2</td><td>Replacement: Rated voltage not exceeding 250Vdc or single phase ac. or 600V poly-phase ac forME EQUIPMENT and ME SYSTEMS up to 4kVA</td><td>Internally powered</td><td>N/A</td></tr><tr><td></td><td>Rated voltage not exceeding 600 V for all other MEEQUIPMENT and ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td></td><td>Addition: The protective measures as described inIEC 60364-4-41 and the NEC.</td><td></td><td>N/A</td></tr><tr><td>6.6</td><td>Addition: To comply with NFPA 70, X-Ray systemsare classified as long time operation (&gt;5 min) ormomentary operation (&lt;5 sec)</td><td>Not an X-Ray system</td><td>N/A</td></tr><tr><td>7.2.11</td><td>Addition: To comply with NFPA 70, X-Ray systemsare marked as long time operation or momentaryoperation</td><td></td><td>N/A</td></tr><tr><td>7.2.22</td><td colspan=\"2\">New Sub-clause: Colors of medical gas cylinders</td><td>N/A</td></tr><tr><td></td><td>To comply with NFPA 99: Cylinders containingmedical gases and their connection points arecolored in accordance with the requirements ofNFPA 99</td><td>No medical gas cylinders</td><td>N/A</td></tr><tr><td>8.2</td><td>Addition: All FIXED ME EQUIPMENT &amp; PERMANENTLYINSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT</td><td>Portable equipment</td><td>N/A</td></tr><tr><td colspan=\"4\">IEC 60601-1</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.6.1</td><td>Addition: To comply with NFPA 99, the enclosure of X-ray ME EQUIPMENT operating over 600 Vac, 850Vdc MAINS VOLTAGE, or containing voltages up to 50 V peak and enclosed in protectively earthed enclosure as well as connections to X-ray tubes and other high voltage components that include high voltage shielded cables are PROTECTIVELY EARTHED.</td><td></td><td>N/A</td></tr><tr><td></td><td>To comply with NFPA 99, non-current carrying conductive parts of X-Ray ME EQUIPMENT likely to become energized are PROTECTIVELY EARTHED</td><td></td><td>N/A</td></tr><tr><td>8.7.3 d</td><td>EARTH LEAKAGE CURRENT values are not higher than the stated values</td><td>No protection earth connection.</td><td>N/A</td></tr><tr><td></td><td>5 mA in NORMAL CONDITION</td><td></td><td>N/A</td></tr><tr><td></td><td>10 mA in SINGLE FAULT CONDITION</td><td></td><td>N/A</td></tr><tr><td>8.11</td><td colspan=\"2\">Addition prior to the first paragraph:a) To comply with the NEC, add the following requirements to this clause:</td><td></td></tr><tr><td></td><td>Addition: PERMANENTLY CONNECTED ME EQUIPMENT provided with field wiring provision in accordance with NEC</td><td>Portable equipment</td><td>N/A</td></tr><tr><td></td><td>Exception: Fixed and stationary X-ray ME EQUIPMENT supplied from a branch circuit rated at 30 A or less</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME EQUIPMENT that is not strictly portable but obviously is intended to be stationary, may be acceptable if provided with a length of attached hard service flexible cord - such as Type S, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- the equivalent, for supply connection</td><td></td><td>N/A</td></tr><tr><td></td><td>Installation of connecting cords between EQUIPMENT parts comply with NEC</td><td></td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Cable used as external interconnection between units</td><td>N/A</td></tr><tr><td></td><td>1) Exposed to abuse: Type SJT, SJTO, SJO, ST,</td><td>No external interconnection</td><td>N/A</td></tr><tr><td></td><td>SO, STO, or equivalent, or similar multiple-conductor appliance-wiring material,</td><td>cable used</td><td></td></tr><tr><td></td><td>2) Not exposed to abuse: The cable was as in item 1) above, or</td><td></td><td>N/A</td></tr><tr><td></td><td>i) Type SPT-2, SP-2, or SPE-2, or equivalent or</td><td></td><td>N/A</td></tr><tr><td></td><td>ii) Type SVr, SVRO, SVE, or equivalent or similar multiple-conductor appliance wiring material, or</td><td></td><td>N/A</td></tr><tr><td></td><td>iii) An assembly of insulated wires each with a nominal insulation thickness of 0.8 mm (1/32 inch) or more,</td><td></td><td>N/A</td></tr><tr><td></td><td>Receptacles provided as part of ME EQUIPMENT and ME SYSTEMS for use in the patient care areas of pediatric wards, rooms, or areas are listed tamper resistant or</td><td></td><td>N/A</td></tr><tr><td></td><td>- employ a listed tamper resistant cover in accordance with NEC</td><td></td><td>N/A</td></tr><tr><td></td><td>Addition at the end of the clause:b) For ME EQUIPMENT provided with NEMA configuration non-locking plug types 120 V/15 A, 125 V/20 A, 250 V/15 A, 250 V/20 A “Hospital Grade” mains plug is provided and the POWER SUPPLY CORD is marked</td><td></td><td>N/A</td></tr><tr><td>8.11.3.2</td><td>Addition: The flexible cord is a type acceptable for the particular application,</td><td>Internally powered</td><td>N/A</td></tr><tr><td></td><td>- and it is acceptable for use at a voltage not less than the rated voltage of the appliance</td><td></td><td>N/A</td></tr><tr><td></td><td>- and has an ampacity as in NEC, not less than the current rating of the appliance</td><td></td><td>N/A</td></tr><tr><td>8.11.3.3</td><td>Addition: To comply with NFPA 99, for X-Ray ME EQUIPMENT with an attachment plug, the current rating on a hospital grade plug is 2X the maximum input current of the equipment</td><td></td><td>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                97,
                188,
                918,
                772
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 159 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                36,
                577,
                50
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                85,
                918,
                892
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 160 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                36,
                577,
                50
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                83,
                920,
                595
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "END OF ATTACHMENT 1 "
                    }
                ]
            },
            "bbox": [
                417,
                654,
                619,
                668
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 161 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                36,
                577,
                50
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021 "
                    }
                ]
            },
            "bbox": [
                116,
                87,
                898,
                116
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "ATTACHMENT 2：Photo Documentation "
                    }
                ]
            },
            "bbox": [
                84,
                145,
                413,
                160
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Sample：YP2407008 Lot: KE04 "
                    }
                ]
            },
            "bbox": [
                86,
                163,
                368,
                178
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/3b7783bf97b09bd34c3713570921d4a7a4d5ff22e40384c599bf972bc5a63d31.jpg"
                },
                "content": "White handheld electronic device with a display and control buttons placed next to a yellow ruler for scale (no text or symbols visible)",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "natural_image",
            "bbox": [
                94,
                191,
                354,
                423
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/52d0230087328717a5a48c891254fe691447329b546134f26e8b210e9906d2f8.jpg"
                },
                "content": "White handheld electronic device placed on a wooden surface with yellow ruler for scale (no visible text or symbols)",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "natural_image",
            "bbox": [
                380,
                191,
                641,
                419
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/1b253b5603fe6190969d822ceb556c18de0431a0c1aacdbb73597b7b857b0ed4.jpg"
                },
                "content": "White handheld electronic device placed on a wooden surface with a yellow ruler for scale (no visible text or symbols)",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "natural_image",
            "bbox": [
                667,
                190,
                930,
                420
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/5410a0e2654304b369b6c44dd4a40639b7500f4440b206fb54d54957cad80283.jpg"
                },
                "content": "Standard No-Touch Powerhead Thermometer\nPower source: DC 2.13V-50V AAA battery\nStandard No-Touch Center of the Powerhead Surface\nStandard No-Touch Ltrs, Inc.\nIP22\nIP22\n9 8 7 6 5 4\n9 8 7 6 5 4\n10 9 8 7 6 5 4\n11 10 9 8 7 6 5 4\n12 11 10 9 8 7 6 5 4\n13 12 11 10 9 8 7 6 5 4\n14 15 14 13 12 11 10 9\n15 16 15 14 13 12 11 10\n16 17 16 15 14 13 12 11\n17 18 17 16 15 14 13 12\n18 19 20 21 22 23 24\n19 20 21 22 23 24\n20 21 22 23 24\n21 22 23 24\n22\nIP22",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "text_image",
            "bbox": [
                97,
                455,
                359,
                691
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/cf4613d6c2411c18dda98432fe2b7508c5be0a1140e1b4ac919bb61de8325ac6.jpg"
                },
                "content": "Close-up of a green printed circuit board with visible components and wires, placed next to a ruler for scale (no text or symbols on the board itself)",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "natural_image",
            "bbox": [
                383,
                458,
                643,
                694
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/702c974233dbad9a2cedef0a0cd175907f1ab96b3a4ce88267b198b81cedbb22.jpg"
                },
                "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE44 IP22",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "text_image",
            "bbox": [
                670,
                458,
                952,
                698
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 162 of 181 "
                    }
                ]
            },
            "bbox": [
                445,
                36,
                581,
                50
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.:ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                347,
                70
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "END OF ATTACHMENT 2 "
                    }
                ]
            },
            "bbox": [
                417,
                812,
                621,
                825
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2e478370384e8f5f75dd8dc30797cf2ca1653454a12081361549ba962fd6e5a7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>4</td><td colspan=\"2\">GENERAL REQUIREMENTS</td><td>P</td></tr><tr><td>4.1</td><td>Characteristics of supply mains specified in 4.10.2 of Part 1 applied, except me equipment or me systems intended for home healthcare environment complied with the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Supply Mains in the home healthcare environment did not exceed 110 % or was not below 85 % of nominal voltage between any of the conductors of the system or between any of these conductors and earth (% V) :</td><td></td><td>N/A</td></tr><tr><td></td><td>- For me equipment or me systems intended to actively keep alive or resuscitate a patient, Supply Mains in the home healthcare environment did not exceed 110 % or was not below 80 % of nominal voltage between any of the conductors of the system or between any of these conductors and earth (% V :</td><td>Non-life-supporting me equipment</td><td>N/A</td></tr><tr><td></td><td>- Rated range of nominal voltage did include at least 12.4 V to 15.1 V for operation from a 12 V dc supply mains</td><td>No such supply mains</td><td>N/A</td></tr><tr><td></td><td>- Rated range of nominal voltage did include at least 24.8 V to 30.3 V for operation from a 12 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The equipment maintained basic safety and essential performance during and following a 30 s dip to 10 V from a 12 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The equipment maintained basic safety and essential performance during and following a 30 s dip to 20 V from a 24 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td>4.2.1</td><td colspan=\"2\">Environmental conditions of transport and storage between uses</td><td>P</td></tr><tr><td></td><td>Me equipment, except stationary equipment, after being removed from its protective packaging, and subsequently between uses, operated within its specified normal use after transport or storage in the specified environmental conditions</td><td>-20°C~+55°C 15%RH ~95%RH</td><td>P</td></tr><tr><td></td><td>temperature range:-25 °C to +5 °C</td><td></td><td>P</td></tr><tr><td></td><td>temperature range:+5 °C to +35 °C at a non-condensing relative humidity up to 90 %</td><td></td><td>P</td></tr><tr><td></td><td>temperature range: &gt;35 °C to 70 °C at a water vapour pressure up to 50 hPa</td><td></td><td>P</td></tr><tr><td></td><td>For more restricted range of environmental transport and storage conditions between uses, the environmental conditions are specified</td><td></td><td>N/A</td></tr><tr><td></td><td>- Justified in the risk management file</td><td></td><td>N/A</td></tr><tr><td></td><td>- Marked on the me equipment</td><td></td><td>N/A</td></tr><tr><td></td><td>When not practicable, the more restricted range is disclosed in the instructions for use</td><td></td><td>N/A</td></tr><tr><td></td><td>- Marked on the carrying case when the instructions for use indicate the me equipment is intended to be transported or stored in a carrying case between uses</td><td>Not intended to be transported or stored in a carrying case between uses</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533), or 5.3.7 (ISO 7000-0632) of ISO 15223-1:2012 used to mark temperature range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012 used to mark humidity range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012 used to mark atmospheric pressure range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Where me equipment used different marking for conditions of transport and storage between uses, continuous operating conditions and transient operating conditions, markings accompanied by supplementary markings except where the respective applicability was obvious</td><td></td><td>N/A</td></tr><tr><td>4.2.2</td><td colspan=\"2\">Environmental transport and storage test</td><td>P</td></tr><tr><td></td><td>a) Me equipment prepared for transportation or storage according to instructions for use</td><td>Removal of batteries</td><td>P</td></tr><tr><td></td><td>b) Me equipment exposed to its lowest specified environmental transport and storage conditions (temperature -4 °C) (°C) :</td><td>-20°C</td><td>P</td></tr><tr><td></td><td>- For at least 16 h or, ensure me equipment reached thermal stability for at least 2 h</td><td>2h</td><td>P</td></tr><tr><td></td><td>c) Then Me equipment exposed to 34 °C + 4 °C and 90% - 0% + 6% relative humidity until the test chamber reached equilibrium and held for at least 2 hours. The transition from low to high temperature was made slowly enough to provide a non-condensing environment.</td><td>34°C, 90%RH, 2h</td><td>P</td></tr><tr><td></td><td>d) Me equipment exposed to its highest specified environmental transport and storage conditions, not requiring a water vapour pressure greater than 50 hPa (temperature +4 °C); (°C, ± %):</td><td>55°C, 33%RH, 2h</td><td>P</td></tr><tr><td></td><td>- For at least 16 h or, ensured me equipment reached thermal stability for at least 2 h</td><td></td><td>P</td></tr><tr><td></td><td>e) At the end of this conditioning period, me equipment allowed to return and stabilize at the operating conditions of normal use</td><td></td><td>P</td></tr><tr><td></td><td>f) Me equipment evaluated to its specifications and ensured it provides basic safety and essential performance</td><td>Provide basic safety and essential performance</td><td>P</td></tr><tr><td>4.2.3.1</td><td colspan=\"2\">Environmental operating conditions - Continuous operating conditions</td><td>P</td></tr><tr><td></td><td>Instructions for use indicated permissible environmental operating conditions of the me equipment</td><td>10°C-40°C, 15%RH~90%RH, 700hPa-1060hPa Described in the “Product specifications” of User's Manual.</td><td>P</td></tr><tr><td></td><td>Me equipment complied with its specifications and all requirements of the standard when operated in normal use within temperature + 5 °C to +40 °C,</td><td></td><td>P</td></tr><tr><td></td><td>Relative humidity range of 15 % to 90%, non-condensing, but not requiring a water vapour partial pressure greater than 50 hPa; and</td><td></td><td>P</td></tr><tr><td></td><td>An atmospheric pressure range of 700 hPa to 1060 hPa</td><td></td><td>P</td></tr><tr><td></td><td>For more restricted range of environmental operating conditions</td><td>10°C-40°C</td><td>P</td></tr><tr><td></td><td>- justified in the risk management file;</td><td></td><td>P</td></tr><tr><td></td><td>-marked on the equipment; or were nor practical in the instructions for use......:</td><td>Described in the “Product specifications” of User's Manual.</td><td>N/A</td></tr><tr><td></td><td>- Marked on the carrying case when the instructions for use indicate the me equipment is intended to be operated in a carrying case</td><td>Not intended to be operated in a carrying case</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533), or 5.3.7 (ISO 7000-0632) of ISO 15223-1:2012 used to mark temperature range</td><td></td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012 used to mark humidity range</td><td></td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012 used to mark atmospheric pressure range</td><td></td><td>N/A</td></tr><tr><td></td><td>Where me equipment used different marking for conditions of continuous operating conditions and transient operating conditions, markings accompanied by supplementary markings</td><td></td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Environmental operating conditions test</td><td>P</td></tr><tr><td></td><td>a) Me equipment was set up for operation according to intended use</td><td></td><td>P</td></tr><tr><td></td><td>b) Me equipment exposed to 20 °C + 4 °C for at least 6 h or, ensured me equipment reached thermal stability for at least 2 h, (h) :</td><td>22°C 6h</td><td>P</td></tr><tr><td></td><td>c) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>d) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance while at the lowest specified atmospheric pressure.</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>e) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance while at the highest specified atmospheric pressure.</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>f) Pressure in chamber relieved</td><td></td><td>P</td></tr><tr><td></td><td>g) me equipment cooled to its lowest specified environmental operating conditionsh) Me equipment held at lowest specified environmental operating conditions for at least 6 h or, ensured the me equipment reached thermal stability for at least 2 h :</td><td>10°C,15%RH</td><td>PP</td></tr><tr><td></td><td>i) Me equipment met its specifications and basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>j) me equipment warmed to its highest specified continuous environmental operating conditions</td><td>40°C, 95%RH</td><td>P</td></tr><tr><td></td><td>k) Me equipment held the conditions of j) for at least 6 h or, ensured the me equipment reached thermal stability for at least 2 h :</td><td>2h</td><td>P</td></tr><tr><td></td><td>l) Me equipment met its specifications and basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td>4.2.3.2</td><td colspan=\"2\">Environmental shock to transit-operable equipment</td><td>N/A</td></tr><tr><td></td><td>Transit-operable equipment with a stated wider range of continuous environmental operation conditions maintained basic safety and essential performance in the presence of condensation and thermal shock from rapid changes in environmental temperature and humidity during intended use when test in accordance with 4.2.3.2 a)-j).</td><td>No Transit-operable me equipment</td><td>N/A</td></tr><tr><td>5</td><td colspan=\"2\">GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td colspan=\"2\">In addition to the requirements of 5.9.2.1 of with IEC 60601-1 standard, accessibility determined as indicated below:</td><td>P</td></tr><tr><td></td><td>Accessible parts of me equipment identified by inspection and, when necessary, by testing</td><td></td><td>P</td></tr><tr><td></td><td>When in doubt, an accessible part of me equipment determined by a test with the small finger probe of Fig 1, applied in a bent or straight position as follows:</td><td></td><td>P</td></tr><tr><td></td><td>- for all positions of the me equipment operating in normal use</td><td></td><td>P</td></tr><tr><td></td><td>- after opening access covers and removal of parts, including lamps, fuses, and fuse holders when:</td><td>No such parts</td><td>N/A</td></tr><tr><td></td><td>i) the access covers could be opened without the use of a tool, or</td><td>No access covers</td><td>N/A</td></tr><tr><td></td><td>ii) the instructions for use instructed a lay operator to open the relevant access cover</td><td>See above</td><td>N/A</td></tr><tr><td>6</td><td colspan=\"2\">CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>Me equipment intended for home healthcare environment classified as follows, except for permanently installed equipment and as required by Part 1, Sub-clause 6.2:</td><td>No permanently installed equipment</td><td>P</td></tr><tr><td></td><td>- class II or internally powered :</td><td>class II and internally powered</td><td>P</td></tr><tr><td></td><td>- Not provided with a functional earth terminal</td><td>No functional earth terminal</td><td>P</td></tr><tr><td></td><td>- When equipped with applied parts, they are type bf or cf :</td><td>Type BF applied part</td><td>P</td></tr><tr><td>7</td><td colspan=\"2\">ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td>P</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.1</td><td>Usability of identification, marking, and accompanying documents intended for lay operator or lay responsible organization evaluated by an operator whose profile included minimum eight years of education</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Me equipment and me systems intended for home healthcare environment are simple to use and do not require referencing complex accompanying documents :</td><td>See above</td><td>P</td></tr><tr><td>7.2</td><td>In addition to requirements of 7.2.9 of the general standard, the carrying case provided some or all of the ingress protection against water or particulate matter, The enclosure is marked with the SAFETY SIGN ISO 7010-W001 and “keep dry” or :</td><td>the carrying case do not provided the ingress protection against water or particulate matter</td><td>N/A</td></tr><tr><td></td><td>Symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)</td><td></td><td>N/A</td></tr><tr><td></td><td>A carrying case marked with degree of protection</td><td></td><td>N/A</td></tr><tr><td></td><td>Carrying case inspected, and tests and criteria of 7.1.2 and 7.1.3 of Part 1 applied :</td><td></td><td>N/A</td></tr><tr><td>7.3</td><td colspan=\"2\">accompanying documents</td><td>P</td></tr><tr><td>7.3.1</td><td>accompanying documents indicate the lay operator or lay responsible organization should contact the manufacturer or manufacturer's representative on the following issues:</td><td></td><td>P</td></tr><tr><td></td><td>- Assistance in setting up, using, or maintaining the me equipment or me system when needed, or</td><td>Described in chapter \"MANUFACTURE INFORMATION\" of operation guide</td><td>P</td></tr><tr><td></td><td>- To report unexpected operation or events</td><td>Described in chapter \"TROUBLESHOOTING\" of operation guide</td><td>P</td></tr><tr><td></td><td>accompanying documents include a postal address and either a phone number or web address for the lay operator or lay responsible organization to contact the manufacturer or manufacturer's representative</td><td>Described in chapter \"MANUFACTURE INFORMATION\" of operation guide</td><td>P</td></tr><tr><td>7.3.2</td><td>accompanying documents include necessary details for healthcare professional to brief the lay operator or lay responsible organization on any known contraindication(s) to the use of me equipment or me system and any precautions to be taken, including the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Precautions to be taken in the event of changes in the performance of me equipment or me system</td><td>Described in chapter \"MAINTENANCE\" of operation guide</td><td>P</td></tr><tr><td></td><td>- Precautions to be taken regarding the exposure of the me equipment or me system to reasonably foreseeable environmental conditions</td><td>Described in chapter \"NOTICE\" of operation guide</td><td>P</td></tr><tr><td></td><td>- Adequate information regarding medicinal substances that me equipment is designed to administer, including any limitations in the choice of substances to be delivered as indicated below:</td><td>Not intended to administer substances</td><td>N/A</td></tr><tr><td></td><td>- Information on any medicinal substances or human blood derivatives incorporated into the me equipment or accessories as an integral part; and</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- The degree of accuracy claimed for me equipment with a measuring function</td><td>Described in chapter “SPECIFICATIONS” of operation guide</td><td>P</td></tr><tr><td>7.4</td><td colspan=\"2\">Instructions for use</td><td>P</td></tr><tr><td>7.4.1</td><td>Nature of the hazard, likely consequences that could occur if the advice is not followed, and precautions for reducing the risk described in instructions for use corresponding to each warning and SAFETY SIGN :</td><td></td><td>P</td></tr><tr><td></td><td colspan=\"2\">The instructions for use address the following issues, as applicable:</td><td>P</td></tr><tr><td></td><td>- Strangulation due to cables and hoses, particularly due to excessive length</td><td></td><td>N/A</td></tr><tr><td></td><td>- Inhalation or swallowing of small parts</td><td></td><td>P</td></tr><tr><td></td><td>- Potential allergic reactions to accessible materials used in the me equipment</td><td></td><td>P</td></tr><tr><td></td><td>- Contact injuries</td><td></td><td>P</td></tr><tr><td></td><td>The instructions for use include warnings to the effect that the following actions could be unsafe as applicable:</td><td></td><td>P</td></tr><tr><td></td><td>- Use of accessories, detachable parts, and materials not described in the instructions for use (see 7.9.2.14 of Part 1)</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- Interconnection of this equipment to other equipment not described in the instructions for use (see 16.2 c) indent 9) of Part 1)</td><td></td><td>N/A</td></tr><tr><td></td><td>- Modification of the equipment</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- Use of the me equipment outside its carrying case when some part of the protection required by this standard is provided by that carrying case (see 8.3.1 and 10.1)</td><td></td><td>N/A</td></tr><tr><td>7.4.2</td><td>When basic safety or essential performance dependents on the internal electrical power source, the instructions for use describes the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Typical operation time or number of procedures :</td><td>Described in chapter “1. BATTERY LOADING” of operation guide</td><td>P</td></tr><tr><td></td><td>- Typical service life of the internal electrical power source; and :</td><td>DDescribed in chapter “1. BATTERY LOADING” of operation guide</td><td>P</td></tr><tr><td></td><td>- Behaviour of me equipment while the rechargeable internal electrical power source is charging :</td><td>No rechargeable INTERNAL ELECTRICAL POWER SOURCE</td><td>N/A</td></tr><tr><td>7.4.3</td><td>Instructions for use for me equipment intended for use by a lay operator include easily understood diagrams, illustrations, or photographs of the fully assembled and ready-to-operate me equipment including all controls, visual information signals, and indicators provided (see 7.1)</td><td>Described in chapter “SETUP AND OPERATING PROCEDURES” of operation guide</td><td>P</td></tr><tr><td>7.4.4</td><td colspan=\"2\">Additional requirements for me equipment start-up procedure:</td><td>P</td></tr><tr><td></td><td>- Easily understood diagrams, illustrations, or photographs showing proper connection of the patient to the me equipment, accessories and other equipment (see 7.1)</td><td>Described in chapter “SETUP AND OPERATING PROCEDURES” of operation guide</td><td>P</td></tr><tr><td></td><td>- the time from switching “on” until the me equipment is ready for normal use, when it exceeds 15 s (see 15.4.4 of Part 1) (s) :</td><td></td><td>N/A</td></tr><tr><td></td><td>-the time required for me equipment to warm from the minimum storage temperature between uses until it is ready for intended use; and :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>-the time required for me equipment to cool from the maximum storage temperature between uses until it is ready for intended use; and :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td>7.4.5</td><td>Instructions for use for me equipment intended for use by a lay operator include a description of generally known conditions in the home healthcare environment that can unacceptably affect the basic safety and essential performance of the me equipment</td><td></td><td>P</td></tr><tr><td></td><td>The steps that can be taken by the lay operator to identify and resolve the above conditions</td><td></td><td>P</td></tr><tr><td></td><td colspan=\"2\">At least the following issues are also included as applicable</td><td>P</td></tr><tr><td></td><td>- The effects of lint, dust, light (including sunlight), etc.</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- A list of known devices or other sources that can potentially cause interference problems</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- The effects of degraded sensors and electrodes, or loosened electrodes, that can degrade performance or cause other problems</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- The effects caused by pets, pests or children</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>The instructions for use explain the meaning of the IP classification marked on the me equipment, and on any carrying case provided with the me equipment as applicable</td><td></td><td>N/A</td></tr><tr><td>7.4.6</td><td>Instructions for use include a troubleshooting guide for use when there are indications of a me equipment malfunction during start-up or operation</td><td>Described in chapter “TROUBLESHOOTING” of operation guide</td><td>P</td></tr><tr><td></td><td>Troubleshooting guide discloses the necessary steps in the event of an technical alarm condition</td><td>See above</td><td>P</td></tr><tr><td>7.4.7</td><td>Instructions for use for me equipment, me systems, parts, and accessories for other than single use that can be contaminated by contact with patient, body fluids, or expired gases, during intended use, indicate the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Frequency of cleaning, cleaning and disinfection, or cleaning and sterilization, as appropriate, for me equipment, me systems, parts, and accessories used on the same patient including rinsing methods, drying, handling, and storage between uses (see 8.1 and 8.2); and</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- It is necessary to clean and disinfect, clean and sterilize the me equipment, me systems, parts, and accessories for multiple patient use between uses on different patients, including rinsing methods, drying, handling, and storage until re-use (see 8.1 and 8.2), or</td><td></td><td>N/A</td></tr><tr><td></td><td>- Me equipment, me systems and accessories require professional hygienic maintenance prior to re-use and provide contact details for the source of these services (see 7.5.2)</td><td>No professional hygienic maintenance is required.</td><td>N/A</td></tr><tr><td>7.4.8</td><td colspan=\"2\">Instructions for use include:</td><td>P</td></tr><tr><td></td><td>- Expected service life of the me equipment :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- expected service life of parts and accessories shipped with the me equipment :</td><td></td><td>N/A</td></tr><tr><td></td><td>- shelf life of parts and accessories shipped with me equipment when shelf life is less than the expected service life :</td><td></td><td>N/A</td></tr><tr><td>7.4.9</td><td colspan=\"2\">Instructions for use include:</td><td>P</td></tr><tr><td></td><td>- A statement indicating the lay responsible organization must contact its local authorities to determine the proper method of disposal of potentially bio hazardous parts and accessories, as applicable</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td>7.4.10</td><td>Instructions for use includes the recommended placement of the remote parts of the distributed alarm system, when applicable, to ensure the operator can be notified at all times by an appropriate element of distributed alarm system within its specified range</td><td></td><td>N/A</td></tr><tr><td>7.5</td><td colspan=\"2\">Technical description</td><td>N/A</td></tr><tr><td>7.5.1</td><td>The technical description for permanently installed class I me equipment includes:</td><td>Not class I me equipment</td><td>N/A</td></tr><tr><td></td><td>- A warning indicating the me equipment installation, including a correct protective earth connection, must only be carried out by qualified service personnel</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- Specifications of the permanently installed protective earth conductor</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- A warning to verify the integrity of the external protective earthing system</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- A warning to connect and verify that the protective earth terminal of the permanently installed me equipment is connected to the external protective earthing system</td><td>See above</td><td>N/A</td></tr><tr><td>7.5.2</td><td>Technical description includes methods for cleaning and disinfection or cleaning and sterilization for me equipment and accessories requiring professional hygienic maintenance prior to reuse (see 7.4.7):</td><td>Not require professional hygienic maintenance</td><td>N/A</td></tr><tr><td></td><td>- Before and after any type of service procedure</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- When the me equipment is transferred to another patient</td><td>See above</td><td>N/A</td></tr><tr><td>8</td><td colspan=\"2\">PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td>P</td></tr><tr><td>8.1</td><td>A lay operator in the home healthcare environment can perform the cleaning or cleaning and disinfection processes when intended (see 7.4.7)</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Usability of each such process pertaining to a lay operator was investigated by the usability engineering process :</td><td>See usability engineering file</td><td>P</td></tr><tr><td>8.2</td><td>A lay operator in the home healthcare environment can perform the cleaning and sterilization processes when intended (see 7.4.7)</td><td>No sterilization</td><td>N/A</td></tr><tr><td></td><td>Usability of each such process pertaining to a lay operator was investigated by the usability engineering process</td><td>See above</td><td>N/A</td></tr><tr><td>8.3</td><td colspan=\"2\">Additional requirements for ingress of water or particulate matter into me equipment and me systems</td><td>P</td></tr><tr><td>8.3.1</td><td>Transit-operable, handheld, and body-worn me equipment maintained basic safety and essential performance after undergoing the test of IEC 60529 for at least IP 22 :</td><td>portable me equipment</td><td>N/A</td></tr><tr><td></td><td>All other me equipment maintained basic safety and essential performance after undergoing the test of IEC 60529 for at least IP21 :</td><td>IP 22</td><td>P</td></tr><tr><td></td><td>For portable me equipment intended to be used only while in a carrying case, IP21 met with the me equipment in its the carrying case</td><td>Not intended to be used only while in a carrying case</td><td>N/A</td></tr><tr><td></td><td>If some or all of the protection against the ingress of water or particulate matter is provided by a carrying case, then the ME EQUIPMENT shall be tested while inside the carrying case.</td><td>Not intended to be used only while in a carrying case</td><td>N/A</td></tr><tr><td></td><td>Maintenance of basic safety and essential performance verified</td><td>Provide BS and EP</td><td>P</td></tr><tr><td>8.3.2</td><td>Enclosures of the non-me equipment parts of the me systems provide the degree of protection against harmful ingress of water or particulate matter equivalent to equipment complying with their respective IEC or ISO safety standardsTests of IEC 60529:1989 conducted with the equipment placed in the least favourable position of normal use and the enclosures inspected</td><td>Not systemSee above</td><td>N/AN/A</td></tr><tr><td>8.4</td><td colspan=\"2\">Additional requirements for interruption of the power supply/supply mains to me equipment and me system</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient maintained its essential performance for a sufficient time or for a sufficient number of procedures when loss or failure of supply mains or near depletion internal electrical power source occurred</td><td>Not life supporting me equipment or me system</td><td>N/A</td></tr><tr><td></td><td>The time or number of procedures remaining allowed alternative life-supporting methods to be employed</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Optionally, an internal electrical power source was used to maintain essential performance :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Optionally, independent means were used to provide essential performance :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Instructions for use disclose the time or number of procedures available following a loss or failure of the supply mains or near depletion of the internal electrical power source</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Instructions for use describes the alternative life-supporting methods to be employed</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The technical description describes methods that can be employed for longer periods</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with no internal electrical power source is equipped with an alarm system that includes at least a medium priority alarm condition indicating power failure :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with an internal electrical power source is equipped with an automatic switchover to internal electrical power source</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with an internal electrical power source is equipped with an alarm system that includes at least a medium priority technical alarm condition indicating the internal electrical power source is nearing insufficient remaining power for operation</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Technical alarm condition provides sufficient time or sufficient number of procedures for a lay operator to act</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>A technical alarm condition of at least low priority remained active until the internal electrical power source returned to a level above the alarm limit or until depleted</td><td>See above</td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>It was not possible to inactivate the visual alarm signal of this technical alarm condition</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Functional tests conducted, and the risk management file inspected :</td><td>See above</td><td>N/A</td></tr><tr><td>8.5</td><td colspan=\"2\">Additional requirements for an internal electrical power source</td><td>P</td></tr><tr><td>8.5.1</td><td>me equipment provided with a means for the operator to determine state of the internal electrical power source when the is essential for basic safety or essential performance or to control risks associated with loss of essential performance</td><td>Indicate in the LCD</td><td>P</td></tr><tr><td></td><td>State of internal electrical power source indicated by:</td><td>See below</td><td>N/A</td></tr><tr><td></td><td>- number of procedures remaining;</td><td>No number of procedures remaining</td><td>N/A</td></tr><tr><td></td><td>-remaining operating time;</td><td>No remaining operating time</td><td>N/A</td></tr><tr><td></td><td>-percentage of the remaining operating time or energy; or</td><td></td><td>P</td></tr><tr><td></td><td>- “fuel” gauge</td><td></td><td>N/A</td></tr><tr><td></td><td>Instructions described method to determine state of internal electrical power source</td><td>Described in chapter “BATTERY LOADING AND AC ADAPTER LOADING” of operation guide</td><td>P</td></tr><tr><td>8.5.2</td><td>Means, other than labelling, provided to prevent risk of swallowing coin/button cells</td><td>No use swallowing coin/button cells</td><td>N/A</td></tr><tr><td></td><td>Replacement of button cell require use of tool</td><td>See above</td><td>N/A</td></tr><tr><td>8.5.3</td><td colspan=\"2\">Additional requirements for separation of parts</td><td>N/A</td></tr><tr><td></td><td>For ME EQUIPMENT or ME SYSTEM with an INTERNAL ELECTRICAL POWER SOURCE, if simultaneous connection of the ME EQUIPMENT to the PATIENT and the SUPPLY MAINS is possible, then APPLIED PARTS and parts that are likely to come into contact with the PATIENT shall have two MOPP from the SUPPLY MAINS.</td><td></td><td>N/A</td></tr><tr><td></td><td>However, parts which the PATIENT intentionally handles as the intended OPERATOR according to 7.9.2.1 of IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 + IEC 60601-1:2005/AMD2:2020 (e.g. touch keys, ENCLOSURE) while the ME EQUIPMENT is not being used for its intended medical function may be insulated with two MOOP from SUPPLY MAINS.</td><td></td><td>N/A</td></tr><tr><td>9</td><td colspan=\"2\">ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS</td><td>P</td></tr><tr><td></td><td colspan=\"2\">The risks associated with usability in the home healthcare environment for operator profiles including a lay operator when performing the usability engineering process include at least the following considerations:</td><td>P</td></tr><tr><td></td><td>- changes of controls</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>- unexpected movement</td><td></td><td>N/A</td></tr><tr><td></td><td>- potential for misconnection</td><td></td><td>N/A</td></tr><tr><td></td><td>- potential for improper operation, or unsafe use</td><td></td><td>P</td></tr><tr><td></td><td>- potential for confusion as to current operational mode</td><td></td><td>N/A</td></tr><tr><td></td><td>- change in the transfer of energy or substance</td><td></td><td>N/A</td></tr><tr><td></td><td>- exposure to environmental conditions specified in this standard</td><td></td><td>P</td></tr><tr><td></td><td>- exposure to biological materials, and</td><td>No biological materials</td><td>N/A</td></tr><tr><td></td><td>- small parts being inhaled or swallowed</td><td></td><td>N/A</td></tr><tr><td></td><td>Particular emphasis placed on the limited training of a lay operator with respect to the ability to intervene and maintain basic safety and essential performance.</td><td></td><td>P</td></tr><tr><td></td><td>The manufacturer's usability engineering process included the least capable intended lay operator or lay responsible organization</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Usability engineering file inspected for compliance :</td><td>Usability test report</td><td>P</td></tr><tr><td>10</td><td colspan=\"2\">CONSTRUCTION OF ME EQUIPMENT</td><td>P</td></tr><tr><td>10.1</td><td colspan=\"2\">Additional requirements for mechanical strength</td><td>P</td></tr><tr><td>10.1.1</td><td>Additions to Table 28 Mechanical strength test of the base standard, conducted as indicated in Table 1, Mechanical strength test applicability, non-transit-operable, and Table 2, Mechanical strength test applicability, transit-operable</td><td></td><td>P</td></tr><tr><td>10.1.2</td><td>Me equipment, its parts, and mounting accessories, intended for non-transit-operable use displayed adequate mechanical strength when subjected to mechanical stress caused by normal use, including pushing, impact, dropping and rough handling (not applicable to fixed and stationary me equipment)</td><td>See Appended Table 10.1.2</td><td>P</td></tr><tr><td></td><td colspan=\"2\">Me equipment maintained basic safety and essential performance after mechanical tests</td><td>P</td></tr><tr><td></td><td>Operator-re-settable protective devices that can be reset without the use of a tool were, optionally, reset prior to the evaluation of basic safety and essential performance</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Shock tests conducted in accordance with IEC 60068-2-27:2008 :</td><td>See Appended Table 10.1.2a</td><td>P</td></tr><tr><td></td><td>b) Broad-band random vibration tests conducted in accordance with IEC 60068-2-64:2008, using the following conditions :</td><td>See Appended Table 10.1.2b</td><td>P</td></tr><tr><td>10.1.3</td><td>Me equipment, parts, and mounting accessories for transit-operable use displayed adequate mechanical strength when subjected to pushing, impact, dropping, rough handling, and rigorous conditions of patient movement in normal use as well as transportation by trolleys, carts, road vehicles, trains, ships, and aircraft</td><td>Not transit-operable equipment</td><td>N/A</td></tr><tr><td></td><td>Me equipment maintained basic safety and essential performance after the following tests:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>a) Shock tests conducted on other than hand-held me equipment, parts, and mounting accessories in accordance with IEC 60068-2-27:2008</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>1) Test type: Type 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>2) Test type: Type 2 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>b) Shock tests conducted on hand-held me equipment, parts, and mounting accessories in accordance with IEC 60068-2-27:2008</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>1) Test type: Type 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>2) Test type: Type 2 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>c) Broad-band random vibration test conducted on me equipment, parts, and mounting accessories in accordance with IEC 60068-2-64:2008 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>d) Free fall tests conducted on portable and mobile me equipment, parts, and mounting accessories per IEC 60068-2-31:2008, using procedure 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Basic safety and essential performance were maintained</td><td>See above</td><td>N/A</td></tr><tr><td>10.2</td><td>Controls of me equipment intended for use by a lay operatory that can affect basic safety or essential performance protected from accidental or unauthorized changes or adjustments</td><td>No controls</td><td>N/A</td></tr><tr><td></td><td>Operator-adjustable controls used for calibration include a means to prevent unintentional changes from the intended position</td><td>See above</td><td>N/A</td></tr><tr><td>11</td><td colspan=\"2\">PROTECTION AGAINST STRANGULATION OR ASPHYXIATION</td><td>N/A</td></tr><tr><td></td><td>Means provided to control the risk of strangulation and asphyxiation of the patient and others to an acceptable level</td><td></td><td>N/A</td></tr><tr><td></td><td>Equipment and risk management file inspected :</td><td></td><td>N/A</td></tr><tr><td>12</td><td colspan=\"2\">ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>Me equipment and me systems intended for home healthcare environment are Class B according to CISPR 11:2009 :</td><td>Described in chapter “ELECTROMAGNETIC COMPATIBILITY INFORMATION” of operation guide</td><td>P</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>13</td><td colspan=\"2\">ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS OF ME EQUIPMENT AND ME SYSTEMS</td><td>N/E</td></tr><tr><td>13.1</td><td>Each high priority and medium priority alarm condition causes generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012, except when equipment is connected to a distributed alarm system intended for confirmed deliver of alarm conditions including the generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012 :</td><td>See attached IEC 60601-1-8 Report</td><td>N/E</td></tr><tr><td>13.2</td><td>For me equipment and me systems intended to actively keep alive or resuscitate a patient, reducing the auditory alarm signal volume t below audible levels resulted in the following was not possible, except when the alarm system was connected to a distributed alarm system that included generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012</td><td>See attached IEC 60601-1-8 Report</td><td>N/E</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                859
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 163 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                54,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                876
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 164 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                54,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                843
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 165 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                859
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 166 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                880
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 167 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                839
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 168 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                868
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 169 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                870
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 170 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                851
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 171 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                879
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 172 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                101,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                876
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 173 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                101,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                886
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 174 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                101,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                792
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 175 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                54,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                84,
                932,
                255
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/47af06d1d3aade22250e03c31a2a002adec268053ca0e602d62d1681f4e84f57.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: No more restricted range</td></tr><tr><td>4.2.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Environmental operating conditions - Continuous operating conditions</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: No more restricted range</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                101,
                268,
                935,
                526
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/58466aec8b44467fcaf2654dfc1c19037f86ec87f9f66debd40cddae3cda7c29.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Additional requirements for warning and safety notices</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Solutions for reduction of the unacceptable risk to acceptable levels, where required, have been implemented, taking into account the available options and their priority.</td><td>P</td></tr><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                101,
                555,
                935,
                890
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 176 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                84,
                932,
                131
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2dad08c12fcbbdca2416c179c6e0ec364e1352a59df32887648a9d8203543ad9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>7.4.5</td><td colspan=\"2\">RM RESULTS TABLE: : Additional requirements for operating instructions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Solutions for reduction of the unacceptable risk to acceptable levels, where required, have been implemented, taking into account the available options and their priority.</td><td>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                101,
                169,
                934,
                457
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e57c9f42e66b1fb84731d075d582e882170a6f1e47b284ad11c57583d1fc0960.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.4</td><td colspan=\"2\">RM RESULTS TABLE: Additional requirements for interruption of power supply / supply mains to ME Equipment and ME Systems</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.6</td><td></td><td></td><td></td></tr><tr><td>7.7</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: Not life supporting me equipment or me system</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                101,
                483,
                934,
                738
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ba155710f474789bbf17bd1e30ac8b74230c0fa56fd94da607837c1424263c31.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.1.2a</td><td colspan=\"2\">TABLE: Shock test (IEC 60068-2-27:2008), using the following conditions*:</td><td>P</td></tr><tr><td></td><td>Peak acceleration :</td><td colspan=\"2\">150 m/s2 (15 g)</td></tr><tr><td></td><td>Duration :</td><td colspan=\"2\">11 ms</td></tr><tr><td></td><td>Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td>Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                99,
                765,
                935,
                887
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 177 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                54,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                54,
                351,
                70
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ef83e64f05cfb68cd955fc07b827c6eca58234d470331035eed9d310dafac61f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                101,
                84,
                932,
                129
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c8e6dbbf407aa289849b55ea0ff69b46bb7d7e5e8351040fe4b9313e0107359c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td>+</td><td>X</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>X</td><td>Yes</td><td>P</td></tr><tr><td>+</td><td>Y</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>Y</td><td>Yes</td><td>P</td></tr><tr><td>+</td><td>Z</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>Z</td><td>Yes</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:* (NOTE 1 This represents Class 7M1 as described in IEC TR 60721-4-7:2001 [6])</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                99,
                140,
                935,
                309
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d5dc3677e8f9afcd08628d8dc38acf0c575e70444277bbc8e1940b2258d173e9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.1.2b</td><td colspan=\"4\">TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) using the following conditions*:</td><td>P</td></tr><tr><td>1</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td>2</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td>3</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">30 min per perpendicular axis (3 total)</td></tr><tr><td colspan=\"2\">Perpendicular axis subjected to broad-band random vibration test</td><td>Acceleration amplitude</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"6\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td colspan=\"2\">Requirement + Test</td><td>Result - Remark</td><td colspan=\"2\">Verdict</td></tr><tr><td>10.1.3a1</td><td colspan=\"4\">TABLE: Shock test (IEC 60068-2-27:2008) for other than hand-held equipment, parts, and mounting accessories under the following conditions (Test Type 1):</td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Peak acceleration :</td><td colspan=\"3\">150 m/s2 (15 g)</td></tr><tr><td></td><td colspan=\"2\">Duration :</td><td colspan=\"3\">11 ms</td></tr><tr><td></td><td colspan=\"2\">Pulse shape :</td><td colspan=\"3\">half-sine</td></tr><tr><td></td><td colspan=\"2\">Number of shocks :</td><td colspan=\"3\">3 shocks per direction per axis (18 total)</td></tr><tr><td colspan=\"2\">Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:* (NOTE 3 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001 [6])</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                101,
                336,
                932,
                646
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 178 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                84,
                935,
                547
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/bae920126d9ed118ba16d930f57f9d3023a217191c3e8ffae98d743cd78f7388.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.1.3a2</td><td colspan=\"4\">TABLE: Shock test (IEC 60068-2-27:2008) on other than hand-held me equipment, parts, and mounting accessories under the following conditions (Test Type 2):</td><td>N/A</td></tr><tr><td></td><td colspan=\"3\">Peak acceleration :</td><td colspan=\"2\">300 m/s2 (15 g)</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">6 ms</td></tr><tr><td></td><td colspan=\"3\">Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td colspan=\"3\">Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr><tr><td>Direction Shock Applied</td><td>Shock Applied</td><td>Axis Shock Applied</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                558,
                930,
                887
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 179 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                54,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/74788ffd8ac0f173e63aca0a317ee17711e989d21b1f114cd9464cf41a59b302.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                84,
                932,
                132
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/834667bd520df96afde403d94014ee7ba82ed117feb7c6803595dda74f482c87.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                141,
                930,
                205
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d603cb823c3f0d3ef001e6f989ddefe4b57bdafb12dfcc79f59b5617c2b85e1b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.1.3b1</td><td colspan=\"3\">TABLE: Shock test (IEC 60068-2-27:2008) on hand-held me equipment parts, and mounting accessories using the following conditions (Test Type 1):</td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Peak acceleration :</td><td colspan=\"2\">300 m/s2 (30 g)</td></tr><tr><td></td><td colspan=\"2\">Duration :</td><td colspan=\"2\">11 ms</td></tr><tr><td></td><td colspan=\"2\">Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td colspan=\"2\">Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr><tr><td colspan=\"2\">Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"5\">Supplementary information:* (NOTE 4 This represents Class 7M3 as described in IEC/TR 60721-4-7:2001. (Test Type 1)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                111,
                216,
                923,
                576
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/17d654e2a4ba99422b44e6b501b7d3f9f0728c7a2da7d0036fcd7c9c1e2a1b6d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.1.3c</td><td colspan=\"4\">TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) on me equipment, parts, and mounting accessories using the following conditions*:</td><td>N/A</td></tr><tr><td>1</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td>2</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td>3</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">30 min per perpendicular axis (3 total)</td></tr><tr><td colspan=\"2\">Perpendicular axis subjected to broad-band random vibration test</td><td>Acceleration amplitude</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\">1</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">3</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">1</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">3</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">1</td><td>3</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>3</td><td colspan=\"2\"></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                113,
                588,
                925,
                885
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 180 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                54,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/153becb90672c0229aa572a196d1983db046e056bdc0e163342e5596c9fc99cb.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                84,
                932,
                132
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6e2db36b405ea9f5ffa8c4b351d987edd59f7a6efa5c3c647211d83eef1bc3a2.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>3</td><td>3</td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:* (NOTE 5 This represents Class 7M1 and 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                111,
                141,
                923,
                189
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d0590835343bffa5b05de8fb22663accbe95c944716b2125e0e6edcfc20d75c0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>10.1.3d</td><td colspan=\"5\">TABLE: Free fall test (IEC 60068-2-31:2008), using procedure 1, on portable and mobile me equipment, parts, and mounting accessories (with carrying case if intended), under the following conditions*:</td><td>N/A</td></tr><tr><td>1</td><td colspan=\"4\">Fall height for mass ≤ 1 kg :</td><td colspan=\"2\">0,25 m</td></tr><tr><td>2</td><td colspan=\"4\">Fall height for mass &gt; 1 kg and ≤ 10 Kg :</td><td colspan=\"2\">0,1 m</td></tr><tr><td>3</td><td colspan=\"4\">Fall height for mass &gt; 10 kg and ≤ 50 Kg:</td><td colspan=\"2\">0,05 m</td></tr><tr><td>4</td><td colspan=\"4\">Fall height for mass &gt; 50 kg :</td><td colspan=\"2\">0,01 m</td></tr><tr><td>Specified altitude (m)</td><td>Mass (Kg)</td><td>Fall No.</td><td colspan=\"3\">basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td>0,25</td><td>≤ 1</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,25</td><td>≤ 1</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,1</td><td>&gt; 1 &amp; ≤ 10</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,1</td><td>&gt; 1 &amp; ≤ 10</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,05</td><td>&gt; 10 &amp; ≤ 50</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,05</td><td>&gt; 10 &amp; ≤ 50</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,01</td><td>&gt; 50</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,01</td><td>&gt; 50</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td colspan=\"7\">Supplementary information: (*NOTE 6 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                111,
                202,
                923,
                554
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9f4c0b783040dc22c53a3065513ea3057da7a8e70f923f4420779948fa438d25.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.0</td><td colspan=\"2\">RM RESULTS TABLE: PROTECTION AGAINST STRANGULATION AND ASPHYXIATION</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td>6.6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                566,
                932,
                792
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 181 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02 "
                    }
                ]
            },
            "bbox": [
                99,
                56,
                351,
                70
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ec15df4b1a7c29d95f122289c3401db8101ffbcd26f92c782e3e1f12eaf6da56.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                129
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "ATTACHMENT 3：Photo Documentation "
                    }
                ]
            },
            "bbox": [
                84,
                158,
                412,
                171
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Sample：YP2407017 Lot: KE04 "
                    }
                ]
            },
            "bbox": [
                86,
                175,
                368,
                189
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/7368ed802cc4aead469627203a661ac2c148029986eeb2780bb869e04c38edec.jpg"
                },
                "content": "White handheld electronic device with a digital display and control buttons placed on a metal ruler for scale (no text or symbols visible)",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "natural_image",
            "bbox": [
                99,
                210,
                364,
                481
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/7368de0aaa5a776231a0d0db15fe39674029914da31648cccc4a19cfb3fc8dad.jpg"
                },
                "content": "White handheld electronic device placed next to a yellow ruler on a wooden surface (no visible text or symbols)",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "natural_image",
            "bbox": [
                386,
                210,
                645,
                481
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/58afae1beb5b093419e45c79c57484c094b84f338a4b12ce26e08f98c7f34294.jpg"
                },
                "content": "White handheld electronic device placed next to a yellow ruler on a wooden surface (no visible text or symbols)",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "natural_image",
            "bbox": [
                680,
                208,
                945,
                480
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/bf3dea735edb8adcac0ecfb442047ad8be0f5dd9d8ac8372ff5e869bdb80e56a.jpg"
                },
                "content": "Applied No-Touch Forehead Thermometer\nPower source: DC 2 x 130~925 AM deferrant\nPulsifier: Center of the foothead surface\nfor Health Labs, Inc.\nOperating Co., Ltd.\nAerial Ring Door, To Air Road, Nankai District,\nwith IP22\nIP22\n9 8 7 6 5 4 3\n9 8 7 6 5 4 3\n1 2 3 4 5 6 7 8 9 10 11 12 13\n14 15 16 17 18 19 20 21 22 23\n14.1 IP22",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "text_image",
            "bbox": [
                101,
                506,
                366,
                755
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/55b6be72478fc421f0f920af53f54e2126c20f955eaab16c41678bafdd789a4f.jpg"
                },
                "content": "Green printed circuit board with electronic components and wires placed on a ruler for scale (no visible text or symbols)",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "natural_image",
            "bbox": [
                388,
                508,
                645,
                759
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/7b744735f4058832c47cd3856466355b5bfb87e53d6cc9ea6abae6474124ece5.jpg"
                },
                "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE14 IP22",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "text_image",
            "bbox": [
                680,
                513,
                961,
                752
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "END OF ATTACHMENT 3 "
                    }
                ]
            },
            "bbox": [
                417,
                818,
                621,
                831
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "THE END "
                    }
                ]
            },
            "bbox": [
                430,
                849,
                609,
                862
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 182 of 181 "
                    }
                ]
            },
            "bbox": [
                440,
                30,
                577,
                44
            ]
        }
    ]
]