{
    "pdf_info": [
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        70,
                        94,
                        542,
                        628
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                70,
                                94,
                                542,
                                628
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        70,
                                        94,
                                        542,
                                        628
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                94,
                                                542,
                                                628
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">TEST REPORTIEC 60601 -1Medical electrical equipmentPart 1: General requirements for basic safety and essential performanceIEC 60601-1-11MEDICAL ELECTRICAL EQUIPMENT –Part 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment</td></tr><tr><td>Date of issue......:</td><td>2024-09-30</td></tr><tr><td>Standard......:</td><td>IEC 60601-1: 2005+AMD1: 2012+ AMD2:2020IEC 60601-1-11:2015 + A1:2020</td></tr><tr><td>Procedure deviation......:</td><td>N/A</td></tr><tr><td>Non-standard test method......:</td><td>N/A</td></tr><tr><td>Type of test object......:</td><td>Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Trademark......:</td><td>N/A</td></tr><tr><td>Model/type reference......:</td><td>PT9L</td></tr><tr><td>ReportNo ......:</td><td>ETX202303-07-078-02</td></tr><tr><td>Testing period......:</td><td>2024.07.08-2024.08.01</td></tr><tr><td>Manufacturer......:</td><td>Andon Health Co., Ltd.</td></tr><tr><td>Address......:</td><td>No.3 JinPing Street, Ya An Road, Nankai District, Tianjin,China</td></tr><tr><td>Test laboratory......Address......</td><td>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya An Road,Nankai District, Tianjin,China</td></tr></table>",
                                            "image_path": "3a27fc5bd46c063aaf72eaa58a07f0fe88c86ad23cd20260cc4e3f7bdf3e572d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "bbox": [
                        150,
                        656,
                        529,
                        685
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        145,
                        708,
                        531,
                        735
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                323,
                                713,
                                534,
                                738
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        323,
                                        713,
                                        534,
                                        738
                                    ],
                                    "type": "text",
                                    "content": "(Guan Qingxiang）Date:2029.30",
                                    "score": 0.912
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "image",
                    "bbox": [
                        424,
                        602,
                        539,
                        716
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                424,
                                602,
                                539,
                                716
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        424,
                                        602,
                                        539,
                                        716
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                424,
                                                602,
                                                539,
                                                716
                                            ],
                                            "type": "image",
                                            "content": "天津(天津)检测技术服务有限公司\n2024.9.30\n检验检测专用章",
                                            "image_path": "fdd646a60c9270312239ee0ee83d1723bccce04ea4d972556b01841851f2ae19.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4,
                    "sub_type": "text_image"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        91,
                        65,
                        253,
                        78
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                89,
                                63,
                                254,
                                79
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        89,
                                        63,
                                        254,
                                        79
                                    ],
                                    "type": "text",
                                    "content": "ReportNo.:ETX202303-07-078-02",
                                    "score": 0.984
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 0,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        70,
                        94,
                        542,
                        628
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                70,
                                94,
                                542,
                                628
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        70,
                                        94,
                                        542,
                                        628
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                70,
                                                94,
                                                542,
                                                628
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">TEST REPORTIEC 60601 -1Medical electrical equipmentPart 1: General requirements for basic safety and essential performanceIEC 60601-1-11MEDICAL ELECTRICAL EQUIPMENT –Part 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment</td></tr><tr><td>Date of issue......:</td><td>2024-09-30</td></tr><tr><td>Standard......:</td><td>IEC 60601-1: 2005+AMD1: 2012+ AMD2:2020IEC 60601-1-11:2015 + A1:2020</td></tr><tr><td>Procedure deviation......:</td><td>N/A</td></tr><tr><td>Non-standard test method......:</td><td>N/A</td></tr><tr><td>Type of test object......:</td><td>Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Trademark......:</td><td>N/A</td></tr><tr><td>Model/type reference......:</td><td>PT9L</td></tr><tr><td>ReportNo ......:</td><td>ETX202303-07-078-02</td></tr><tr><td>Testing period......:</td><td>2024.07.08-2024.08.01</td></tr><tr><td>Manufacturer......:</td><td>Andon Health Co., Ltd.</td></tr><tr><td>Address......:</td><td>No.3 JinPing Street, Ya An Road, Nankai District, Tianjin,China</td></tr><tr><td>Test laboratory......Address......</td><td>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya An Road,Nankai District, Tianjin,China</td></tr></table>",
                                            "image_path": "3a27fc5bd46c063aaf72eaa58a07f0fe88c86ad23cd20260cc4e3f7bdf3e572d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "bbox": [
                        150,
                        656,
                        529,
                        685
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        145,
                        708,
                        531,
                        735
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                323,
                                713,
                                534,
                                738
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        323,
                                        713,
                                        534,
                                        738
                                    ],
                                    "type": "text",
                                    "content": "(Guan Qingxiang）Date:2029.30",
                                    "score": 0.912
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "image",
                    "bbox": [
                        424,
                        602,
                        539,
                        716
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                424,
                                602,
                                539,
                                716
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        424,
                                        602,
                                        539,
                                        716
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                424,
                                                602,
                                                539,
                                                716
                                            ],
                                            "type": "image",
                                            "content": "天津(天津)检测技术服务有限公司\n2024.9.30\n检验检测专用章",
                                            "image_path": "fdd646a60c9270312239ee0ee83d1723bccce04ea4d972556b01841851f2ae19.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4,
                    "sub_type": "text_image"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        69,
                        79,
                        558,
                        740
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                69,
                                79,
                                558,
                                740
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        79,
                                        558,
                                        740
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                79,
                                                558,
                                                740
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 6):</td></tr><tr><td colspan=\"2\">Classification of installation and use ...... : Hand-held</td></tr><tr><td>Device type (component/sub-assembly/ equipment/ system) ...... :</td><td>Equipment</td></tr><tr><td>Intended use (Including type of patient, application Thermometer location)...... :</td><td>Infrared No-Touch Forehead</td></tr><tr><td></td><td>The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers.</td></tr><tr><td>Mode of operation ...... :</td><td>Continuous</td></tr><tr><td>Supply connection ...... :</td><td>Internally powered</td></tr><tr><td>Accessories and detachable parts included ...... :</td><td>N/A</td></tr><tr><td>Other options include ...... :</td><td>N/A</td></tr><tr><td colspan=\"2\">Possible test case verdicts:- test case does not apply to the test object ...... : N/A- test object does meet the requirement ...... : Pass (P)- test object was not evaluated for the requirement...... : N/E- test object does not meet the requirement ...... : Fail (F)</td></tr><tr><td colspan=\"2\">Abbreviations used in the report:- normal condition ...... : N.C. - single fault condition...... : S.F.C.- means of Operator protection ...... : MOOP - means of Patient protection ...... : MOPP</td></tr><tr><td colspan=\"2\">General remarks:&quot;(see Attachment #)&quot; refers to additional information appended to the report.&quot;&quot;(see appended table)&quot; refers to a table appended to the report.The tests results presented in this report relate only to the object tested.This report shall not be reproduced except in full without the written approval of the testing laboratory.List of test equipment must be kept on file and available for review.Additional test data and/or information provided in the attachments to this report.Throughout this report a □ comma / ☒ point is used as the decimal separator.</td></tr></table>",
                                            "image_path": "e9c5ce7fb2eabba018d618eb806335da9edbfacac4a7c1b2f0303fd626d350db.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        64,
                        35,
                        212,
                        47
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                64,
                                35,
                                213,
                                47
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        35,
                                        213,
                                        47
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        269,
                        23,
                        332,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 2 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 1,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        69,
                        79,
                        558,
                        740
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                69,
                                79,
                                558,
                                740
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        79,
                                        558,
                                        740
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                79,
                                                558,
                                                740
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 6):</td></tr><tr><td colspan=\"2\">Classification of installation and use ...... : Hand-held</td></tr><tr><td>Device type (component/sub-assembly/ equipment/ system) ...... :</td><td>Equipment</td></tr><tr><td>Intended use (Including type of patient, application Thermometer location)...... :</td><td>Infrared No-Touch Forehead</td></tr><tr><td></td><td>The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers.</td></tr><tr><td>Mode of operation ...... :</td><td>Continuous</td></tr><tr><td>Supply connection ...... :</td><td>Internally powered</td></tr><tr><td>Accessories and detachable parts included ...... :</td><td>N/A</td></tr><tr><td>Other options include ...... :</td><td>N/A</td></tr><tr><td colspan=\"2\">Possible test case verdicts:- test case does not apply to the test object ...... : N/A- test object does meet the requirement ...... : Pass (P)- test object was not evaluated for the requirement...... : N/E- test object does not meet the requirement ...... : Fail (F)</td></tr><tr><td colspan=\"2\">Abbreviations used in the report:- normal condition ...... : N.C. - single fault condition...... : S.F.C.- means of Operator protection ...... : MOOP - means of Patient protection ...... : MOPP</td></tr><tr><td colspan=\"2\">General remarks:&quot;(see Attachment #)&quot; refers to additional information appended to the report.&quot;&quot;(see appended table)&quot; refers to a table appended to the report.The tests results presented in this report relate only to the object tested.This report shall not be reproduced except in full without the written approval of the testing laboratory.List of test equipment must be kept on file and available for review.Additional test data and/or information provided in the attachments to this report.Throughout this report a □ comma / ☒ point is used as the decimal separator.</td></tr></table>",
                                            "image_path": "e9c5ce7fb2eabba018d618eb806335da9edbfacac4a7c1b2f0303fd626d350db.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        78,
                        58,
                        218,
                        70
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                78,
                                58,
                                219,
                                71
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        78,
                                        58,
                                        219,
                                        71
                                    ],
                                    "type": "text",
                                    "content": "General product information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        76,
                        75,
                        541,
                        123
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                97,
                                74,
                                541,
                                90
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        97,
                                        74,
                                        541,
                                        90
                                    ],
                                    "type": "text",
                                    "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                90,
                                541,
                                109
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        90,
                                        541,
                                        109
                                    ],
                                    "type": "text",
                                    "content": "measuring the energy of IR emitted from the forehead. The product will help you to assess you and your",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                108,
                                317,
                                126
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        108,
                                        317,
                                        126
                                    ],
                                    "type": "text",
                                    "content": "family members’ health conditions easily and quickly.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        331,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 3 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        64,
                        35,
                        212,
                        47
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                64,
                                35,
                                213,
                                47
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        35,
                                        213,
                                        47
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 2,
            "para_blocks": [
                {
                    "bbox": [
                        78,
                        58,
                        218,
                        70
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                78,
                                58,
                                219,
                                71
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        78,
                                        58,
                                        219,
                                        71
                                    ],
                                    "type": "text",
                                    "content": "General product information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        76,
                        75,
                        541,
                        123
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                97,
                                74,
                                541,
                                90
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        97,
                                        74,
                                        541,
                                        90
                                    ],
                                    "type": "text",
                                    "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                90,
                                541,
                                109
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        90,
                                        541,
                                        109
                                    ],
                                    "type": "text",
                                    "content": "measuring the energy of IR emitted from the forehead. The product will help you to assess you and your",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                108,
                                317,
                                126
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        108,
                                        317,
                                        126
                                    ],
                                    "type": "text",
                                    "content": "family members’ health conditions easily and quickly.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        89,
                        102,
                        541,
                        287
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                74,
                                85,
                                386,
                                98
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        73,
                                        84,
                                        387,
                                        99
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                73,
                                                84,
                                                387,
                                                99
                                            ],
                                            "type": "text",
                                            "content": "Tests performed for IEC 60601 -1 (name of test and test clause):",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                89,
                                102,
                                541,
                                287
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        89,
                                        102,
                                        541,
                                        287
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                89,
                                                102,
                                                541,
                                                287
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>-</td><td>4 General requirements;</td></tr><tr><td>-</td><td>5 General requirements for testing ME EQUIPMENT;</td></tr><tr><td>-</td><td>6 Classification Of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>7 ME EQUIPMENT identification, marking and documents;</td></tr><tr><td>-</td><td>8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td>-</td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>11 Protection against excessive temperatures and other HAZARDS;</td></tr><tr><td>-</td><td>12 Accuracy of controls and instruments and protection against hazardous outputs;</td></tr><tr><td>-</td><td>13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT;</td></tr><tr><td>-</td><td>14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS(PEMS);</td></tr><tr><td>-</td><td>15 Construction of ME EQUIPMENT.</td></tr></table>",
                                            "image_path": "a3eed10e44ddfff2eebd53b2beff6eacbb164095513be48db8c3314c0909a268.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        89,
                        310,
                        541,
                        426
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                78,
                                293,
                                404,
                                305
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        77,
                                        292,
                                        405,
                                        306
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                77,
                                                292,
                                                405,
                                                306
                                            ],
                                            "type": "text",
                                            "content": "Tests performed for IEC 60601 -1-11 (name of test and test clause):",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                89,
                                310,
                                541,
                                426
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        89,
                                        310,
                                        541,
                                        426
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                89,
                                                310,
                                                541,
                                                426
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>-</td><td>4 General requirements;</td></tr><tr><td>-</td><td>5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT;</td></tr><tr><td>-</td><td>6 Classificaton of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>7 ME EQUIPMENT identification, marking and documents;</td></tr><tr><td>-</td><td>8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td>-</td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>10 Construction of ME EQUIPMENT.</td></tr></table>",
                                            "image_path": "aa71971c350f3a2b4ff0b6a00e56e84cb65b73450f506f0636869742327c1aee.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "bbox": [
                        73,
                        433,
                        137,
                        444
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                431,
                                138,
                                446
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        431,
                                        138,
                                        446
                                    ],
                                    "type": "text",
                                    "content": "Test result:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        71,
                        449,
                        515,
                        463
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                70,
                                447,
                                516,
                                464
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        70,
                                        447,
                                        516,
                                        464
                                    ],
                                    "type": "text",
                                    "content": "The test item passed the test specification(s). All apply to the test object does meet the requirement.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        73,
                        476,
                        169,
                        487
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                474,
                                171,
                                489
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        474,
                                        171,
                                        489
                                    ],
                                    "type": "text",
                                    "content": "General disclaimer：",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        73,
                        495,
                        387,
                        507
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                494,
                                388,
                                507
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        494,
                                        388,
                                        507
                                    ],
                                    "type": "text",
                                    "content": "The test results presented in this report relate only to the object tested.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        73,
                        511,
                        536,
                        525
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                72,
                                509,
                                538,
                                527
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        509,
                                        538,
                                        527
                                    ],
                                    "type": "text",
                                    "content": "Without permission of the Report department this test report is not permitted to be duplicated in extracts.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        64,
                        35,
                        212,
                        47
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                64,
                                35,
                                213,
                                47
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        35,
                                        213,
                                        47
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        269,
                        23,
                        332,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 4 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 3,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        89,
                        102,
                        541,
                        287
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                74,
                                85,
                                386,
                                98
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        73,
                                        84,
                                        387,
                                        99
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                73,
                                                84,
                                                387,
                                                99
                                            ],
                                            "type": "text",
                                            "content": "Tests performed for IEC 60601 -1 (name of test and test clause):",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                89,
                                102,
                                541,
                                287
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        89,
                                        102,
                                        541,
                                        287
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                89,
                                                102,
                                                541,
                                                287
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>-</td><td>4 General requirements;</td></tr><tr><td>-</td><td>5 General requirements for testing ME EQUIPMENT;</td></tr><tr><td>-</td><td>6 Classification Of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>7 ME EQUIPMENT identification, marking and documents;</td></tr><tr><td>-</td><td>8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td>-</td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>11 Protection against excessive temperatures and other HAZARDS;</td></tr><tr><td>-</td><td>12 Accuracy of controls and instruments and protection against hazardous outputs;</td></tr><tr><td>-</td><td>13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT;</td></tr><tr><td>-</td><td>14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS(PEMS);</td></tr><tr><td>-</td><td>15 Construction of ME EQUIPMENT.</td></tr></table>",
                                            "image_path": "a3eed10e44ddfff2eebd53b2beff6eacbb164095513be48db8c3314c0909a268.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        89,
                        310,
                        541,
                        426
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                78,
                                293,
                                404,
                                305
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        77,
                                        292,
                                        405,
                                        306
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                77,
                                                292,
                                                405,
                                                306
                                            ],
                                            "type": "text",
                                            "content": "Tests performed for IEC 60601 -1-11 (name of test and test clause):",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                89,
                                310,
                                541,
                                426
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        89,
                                        310,
                                        541,
                                        426
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                89,
                                                310,
                                                541,
                                                426
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>-</td><td>4 General requirements;</td></tr><tr><td>-</td><td>5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT;</td></tr><tr><td>-</td><td>6 Classificaton of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>7 ME EQUIPMENT identification, marking and documents;</td></tr><tr><td>-</td><td>8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td>-</td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>-</td><td>10 Construction of ME EQUIPMENT.</td></tr></table>",
                                            "image_path": "aa71971c350f3a2b4ff0b6a00e56e84cb65b73450f506f0636869742327c1aee.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "bbox": [
                        73,
                        433,
                        137,
                        444
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                431,
                                138,
                                446
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        431,
                                        138,
                                        446
                                    ],
                                    "type": "text",
                                    "content": "Test result:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        71,
                        449,
                        515,
                        463
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                70,
                                447,
                                516,
                                464
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        70,
                                        447,
                                        516,
                                        464
                                    ],
                                    "type": "text",
                                    "content": "The test item passed the test specification(s). All apply to the test object does meet the requirement.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        73,
                        476,
                        169,
                        487
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                474,
                                171,
                                489
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        474,
                                        171,
                                        489
                                    ],
                                    "type": "text",
                                    "content": "General disclaimer：",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        73,
                        495,
                        387,
                        507
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                494,
                                388,
                                507
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        494,
                                        388,
                                        507
                                    ],
                                    "type": "text",
                                    "content": "The test results presented in this report relate only to the object tested.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        73,
                        511,
                        536,
                        525
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                72,
                                509,
                                538,
                                527
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        509,
                                        538,
                                        527
                                    ],
                                    "type": "text",
                                    "content": "Without permission of the Report department this test report is not permitted to be duplicated in extracts.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        72,
                        70,
                        285,
                        83
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                70,
                                285,
                                83
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        70,
                                        285,
                                        83
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability for IEC 60601 -1:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        87,
                        87,
                        542,
                        135
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 3,
                    "blocks": [
                        {
                            "bbox": [
                                87,
                                87,
                                474,
                                101
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        88,
                                        86,
                                        474,
                                        101
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                88,
                                                86,
                                                474,
                                                101
                                            ],
                                            "type": "text",
                                            "content": "1) Clause 11.7 biocompatibility according to ISO 10993 is not evaluate in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                86,
                                105,
                                542,
                                118
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        87,
                                        101,
                                        544,
                                        120
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                87,
                                                105,
                                                101,
                                                118
                                            ],
                                            "type": "text",
                                            "content": "2)",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                107,
                                                101,
                                                544,
                                                120
                                            ],
                                            "type": "text",
                                            "content": "Clause 12.3 ALARM SYSTEM that complies with IEC 60601-1-8 is not evaluate in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                87,
                                122,
                                441,
                                135
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        87,
                                        120,
                                        442,
                                        136
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                87,
                                                122,
                                                101,
                                                136
                                            ],
                                            "type": "text",
                                            "content": "3)",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                115,
                                                120,
                                                442,
                                                136
                                            ],
                                            "type": "text",
                                            "content": "Clause 17 EMC according to IEC 60601-1-2 is not evaluate in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        67,
                        142,
                        295,
                        155
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                66,
                                141,
                                296,
                                156
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        141,
                                        296,
                                        156
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability for IEC 60601 -1-11:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        88,
                        159,
                        536,
                        223
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 8,
                    "blocks": [
                        {
                            "bbox": [
                                89,
                                159,
                                536,
                                190
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        88,
                                        158,
                                        538,
                                        173
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                88,
                                                158,
                                                538,
                                                173
                                            ],
                                            "type": "text",
                                            "content": "1) Clause 12 ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF ME",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        89,
                                        175,
                                        497,
                                        191
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                89,
                                                175,
                                                497,
                                                191
                                            ],
                                            "type": "text",
                                            "content": "EQUIPMENT AND ME SYSTEMS according to IEC 60601-1-2 is not evaluate in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                89,
                                193,
                                508,
                                224
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 10,
                            "lines": [
                                {
                                    "bbox": [
                                        88,
                                        193,
                                        508,
                                        208
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                88,
                                                193,
                                                103,
                                                208
                                            ],
                                            "type": "text",
                                            "content": "2)",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                113,
                                                193,
                                                508,
                                                207
                                            ],
                                            "type": "text",
                                            "content": "Clause 13 ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS that complies with",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        100,
                                        211,
                                        295,
                                        224
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                100,
                                                211,
                                                295,
                                                224
                                            ],
                                            "type": "text",
                                            "content": "IEC 60601-1-8 is not evaluate in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        72,
                        234,
                        160,
                        245
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                72,
                                233,
                                162,
                                247
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        233,
                                        162,
                                        247
                                    ],
                                    "type": "text",
                                    "content": "Label of the Core：",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        164,
                        261,
                        445,
                        402
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                164,
                                261,
                                445,
                                402
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        164,
                                        261,
                                        445,
                                        402
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                164,
                                                261,
                                                445,
                                                402
                                            ],
                                            "type": "image",
                                            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE04 IP22",
                                            "image_path": "f1d5cffb54474b3dbd18c2e19757f34a8b50665c73c92a587a6d19089b3fa9b3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        }
                    ],
                    "index": 12,
                    "sub_type": "text_image"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        332,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 5 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        64,
                        35,
                        212,
                        47
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                64,
                                35,
                                213,
                                47
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        35,
                                        213,
                                        47
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 4,
            "para_blocks": [
                {
                    "bbox": [
                        72,
                        70,
                        285,
                        83
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                73,
                                70,
                                285,
                                83
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        70,
                                        285,
                                        83
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability for IEC 60601 -1:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        87,
                        87,
                        542,
                        135
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 3,
                    "blocks": [
                        {
                            "bbox": [
                                87,
                                87,
                                474,
                                101
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        88,
                                        86,
                                        474,
                                        101
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                88,
                                                86,
                                                474,
                                                101
                                            ],
                                            "type": "text",
                                            "content": "1) Clause 11.7 biocompatibility according to ISO 10993 is not evaluate in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                86,
                                105,
                                542,
                                118
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        87,
                                        101,
                                        544,
                                        120
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                87,
                                                105,
                                                101,
                                                118
                                            ],
                                            "type": "text",
                                            "content": "2)",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                107,
                                                101,
                                                544,
                                                120
                                            ],
                                            "type": "text",
                                            "content": "Clause 12.3 ALARM SYSTEM that complies with IEC 60601-1-8 is not evaluate in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                87,
                                122,
                                441,
                                135
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        87,
                                        120,
                                        442,
                                        136
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                87,
                                                122,
                                                101,
                                                136
                                            ],
                                            "type": "text",
                                            "content": "3)",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                115,
                                                120,
                                                442,
                                                136
                                            ],
                                            "type": "text",
                                            "content": "Clause 17 EMC according to IEC 60601-1-2 is not evaluate in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        67,
                        142,
                        295,
                        155
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                66,
                                141,
                                296,
                                156
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        141,
                                        296,
                                        156
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability for IEC 60601 -1-11:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        88,
                        159,
                        536,
                        223
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 8,
                    "blocks": [
                        {
                            "bbox": [
                                89,
                                159,
                                536,
                                190
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        88,
                                        158,
                                        538,
                                        173
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                88,
                                                158,
                                                538,
                                                173
                                            ],
                                            "type": "text",
                                            "content": "1) Clause 12 ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF ME",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        89,
                                        175,
                                        497,
                                        191
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                89,
                                                175,
                                                497,
                                                191
                                            ],
                                            "type": "text",
                                            "content": "EQUIPMENT AND ME SYSTEMS according to IEC 60601-1-2 is not evaluate in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                89,
                                193,
                                508,
                                224
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 10,
                            "lines": [
                                {
                                    "bbox": [
                                        88,
                                        193,
                                        508,
                                        208
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                88,
                                                193,
                                                103,
                                                208
                                            ],
                                            "type": "text",
                                            "content": "2)",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                113,
                                                193,
                                                508,
                                                207
                                            ],
                                            "type": "text",
                                            "content": "Clause 13 ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS that complies with",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        100,
                                        211,
                                        295,
                                        224
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                100,
                                                211,
                                                295,
                                                224
                                            ],
                                            "type": "text",
                                            "content": "IEC 60601-1-8 is not evaluate in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        72,
                        234,
                        160,
                        245
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                72,
                                233,
                                162,
                                247
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        233,
                                        162,
                                        247
                                    ],
                                    "type": "text",
                                    "content": "Label of the Core：",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        164,
                        261,
                        445,
                        402
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                164,
                                261,
                                445,
                                402
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        164,
                                        261,
                                        445,
                                        402
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                164,
                                                261,
                                                445,
                                                402
                                            ],
                                            "type": "image",
                                            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE04 IP22",
                                            "image_path": "f1d5cffb54474b3dbd18c2e19757f34a8b50665c73c92a587a6d19089b3fa9b3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 12
                        }
                    ],
                    "index": 12,
                    "sub_type": "text_image"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        153,
                        122,
                        480,
                        336
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                256,
                                101,
                                368,
                                112
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        256,
                                        101,
                                        368,
                                        112
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                256,
                                                101,
                                                368,
                                                112
                                            ],
                                            "type": "text",
                                            "content": "INSULATION DIAGRAM",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                153,
                                122,
                                480,
                                336
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        153,
                                        122,
                                        480,
                                        336
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                153,
                                                122,
                                                480,
                                                336
                                            ],
                                            "type": "image",
                                            "content": "```mermaid\ngraph TD\n    Battery[\"BATTERY\"] --> InternalCircuit[\"INTERNAL CIRCUIT\"]\n    InternalCircuit --> B[\"Applied Part\"]\n    B --> B\n    B --> D[\"D\"]\n    D --> Battery\n    InternalCircuit --> A[\"A\"]\n    InternalCircuit --> C[\"C\"]\n    B -->|Feedback| A\n    B -->|Feedback| C\n```",
                                            "image_path": "017b0a35bcb3df745bbe9c91bc13b7bf5f66324ef5440e0ef09afbe705934571.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3,
                    "sub_type": "flowchart"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        333,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 6 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        60,
                        51,
                        211,
                        63
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 5,
            "para_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        153,
                        122,
                        480,
                        336
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                256,
                                101,
                                368,
                                112
                            ],
                            "type": "image_caption",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        256,
                                        101,
                                        368,
                                        112
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                256,
                                                101,
                                                368,
                                                112
                                            ],
                                            "type": "text",
                                            "content": "INSULATION DIAGRAM",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                153,
                                122,
                                480,
                                336
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        153,
                                        122,
                                        480,
                                        336
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                153,
                                                122,
                                                480,
                                                336
                                            ],
                                            "type": "image",
                                            "content": "```mermaid\ngraph TD\n    Battery[\"BATTERY\"] --> InternalCircuit[\"INTERNAL CIRCUIT\"]\n    InternalCircuit --> B[\"Applied Part\"]\n    B --> B\n    B --> D[\"D\"]\n    D --> Battery\n    InternalCircuit --> A[\"A\"]\n    InternalCircuit --> C[\"C\"]\n    B -->|Feedback| A\n    B -->|Feedback| C\n```",
                                            "image_path": "017b0a35bcb3df745bbe9c91bc13b7bf5f66324ef5440e0ef09afbe705934571.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3,
                    "sub_type": "flowchart"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        48,
                        72,
                        574,
                        451
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                48,
                                72,
                                574,
                                451
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        48,
                                        72,
                                        574,
                                        451
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                48,
                                                72,
                                                574,
                                                451
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"10\">TABLE: To insulation diagram</td><td>P</td></tr><tr><td rowspan=\"4\" colspan=\"4\">Pollution degree ...... :Overvoltage category ...... :Altitude...... :Additional details on parts considered as applied parts ...... :</td><td rowspan=\"4\" colspan=\"6\">IINo overvoltage category&lt; 2000☒None ☐ Areas ____ (See Clause 4.6 for details)</td><td>—</td></tr><tr><td>—</td></tr><tr><td>—</td></tr><tr><td>—</td></tr><tr><td rowspan=\"2\">Area</td><td rowspan=\"2\">Number and type of Means of Protection:MOOP, MOPP</td><td rowspan=\"2\">CTI(IIIb,unless is known)</td><td colspan=\"2\">Working voltage</td><td rowspan=\"2\">Required creepage(mm)</td><td rowspan=\"2\">Required clearance(mm)</td><td rowspan=\"2\">Measured creepage(mm)</td><td rowspan=\"2\">Measured clearance(mm)</td><td rowspan=\"2\" colspan=\"2\">Remarks</td></tr><tr><td>Vrms</td><td>Vpk</td></tr><tr><td>A</td><td>2MOOP</td><td>IIIb</td><td>3V d.c.</td><td>--</td><td>3.4</td><td>1.6</td><td>&gt;3.4</td><td>&gt;1.6</td><td colspan=\"2\">RI: Batteries electrode to non-metallic enclosure</td></tr><tr><td>B</td><td>2MOOP</td><td>IIIb</td><td>3V d.c.</td><td>--</td><td>3.4</td><td>1.6</td><td>&gt;3.4</td><td>&gt;1.6</td><td colspan=\"2\">RI: Batteries electrode to the probe</td></tr><tr><td>C</td><td>2MOPP</td><td>IIIb</td><td>3V d.c.</td><td>--</td><td>1.0</td><td>0.8</td><td>&gt;1.0</td><td>&gt;0.8</td><td colspan=\"2\">RI: From the positive battery terminal to the negative power</td></tr><tr><td>D</td><td>1MOPP</td><td>IIIb</td><td>AC 339</td><td>AC240</td><td>4.0</td><td>2.5</td><td>&gt;4.0</td><td>&gt;2.5</td><td colspan=\"2\">RI: From monitor enclosure to the probe</td></tr><tr><td colspan=\"11\">Supplementary information:1) No any electrical circuit in the probe (Applied part).2) No protective earthing in ME equipment.</td></tr></table>",
                                            "image_path": "0d3a0847ecbdc132a87fbd78b1db0e40aad65c716e91a09fe742880d5a9b50f7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "bbox": [
                        68,
                        465,
                        333,
                        478
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                69,
                                466,
                                334,
                                479
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        466,
                                        334,
                                        479
                                    ],
                                    "type": "text",
                                    "content": "INSULATION DIAGRAM CONVENTIONS and GUIDANCE:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        490,
                        547,
                        526
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                490,
                                529,
                                503
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        490,
                                        529,
                                        503
                                    ],
                                    "type": "text",
                                    "content": "A measured value must be provided in the value columns for the device under evaluation. The symbol >",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                68,
                                501,
                                548,
                                516
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        501,
                                        548,
                                        516
                                    ],
                                    "type": "text",
                                    "content": "(greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                69,
                                514,
                                506,
                                526
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        514,
                                        506,
                                        526
                                    ],
                                    "type": "text",
                                    "content": "evaluation therefore N/A must not be used with a generic statement that the component is certified.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        537,
                        542,
                        561
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                69,
                                536,
                                542,
                                549
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        536,
                                        542,
                                        549
                                    ],
                                    "type": "text",
                                    "content": "Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                548,
                                449,
                                562
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        548,
                                        449,
                                        562
                                    ],
                                    "type": "text",
                                    "content": "protective earthing. If feasible, use the following conventions to generate the diagram:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        574,
                        536,
                        642
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 6,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                574,
                                512,
                                596
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        572,
                                        513,
                                        586
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                572,
                                                513,
                                                586
                                            ],
                                            "type": "text",
                                            "content": "- All isolation barriers are identified by letters between separate parts of diagram, for example separate",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        68,
                                        585,
                                        446,
                                        598
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                585,
                                                446,
                                                598
                                            ],
                                            "type": "text",
                                            "content": "transformer windings, optocouplers, wire insulation, creepage and clearance distances.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                596,
                                536,
                                608
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        593,
                                        539,
                                        612
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                593,
                                                539,
                                                612
                                            ],
                                            "type": "text",
                                            "content": "- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                608,
                                468,
                                619
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        607,
                                        470,
                                        621
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                607,
                                                470,
                                                621
                                            ],
                                            "type": "text",
                                            "content": "- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                620,
                                533,
                                642
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 10,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        617,
                                        536,
                                        634
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                617,
                                                536,
                                                634
                                            ],
                                            "type": "text",
                                            "content": "- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        67,
                                        630,
                                        100,
                                        644
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                630,
                                                100,
                                                644
                                            ],
                                            "type": "text",
                                            "content": "arrow.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        332,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 7 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        60,
                        51,
                        210,
                        63
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 6,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        48,
                        72,
                        574,
                        451
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                48,
                                72,
                                574,
                                451
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        48,
                                        72,
                                        574,
                                        451
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                48,
                                                72,
                                                574,
                                                451
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"10\">TABLE: To insulation diagram</td><td>P</td></tr><tr><td rowspan=\"4\" colspan=\"4\">Pollution degree ...... :Overvoltage category ...... :Altitude...... :Additional details on parts considered as applied parts ...... :</td><td rowspan=\"4\" colspan=\"6\">IINo overvoltage category&lt; 2000☒None ☐ Areas ____ (See Clause 4.6 for details)</td><td>—</td></tr><tr><td>—</td></tr><tr><td>—</td></tr><tr><td>—</td></tr><tr><td rowspan=\"2\">Area</td><td rowspan=\"2\">Number and type of Means of Protection:MOOP, MOPP</td><td rowspan=\"2\">CTI(IIIb,unless is known)</td><td colspan=\"2\">Working voltage</td><td rowspan=\"2\">Required creepage(mm)</td><td rowspan=\"2\">Required clearance(mm)</td><td rowspan=\"2\">Measured creepage(mm)</td><td rowspan=\"2\">Measured clearance(mm)</td><td rowspan=\"2\" colspan=\"2\">Remarks</td></tr><tr><td>Vrms</td><td>Vpk</td></tr><tr><td>A</td><td>2MOOP</td><td>IIIb</td><td>3V d.c.</td><td>--</td><td>3.4</td><td>1.6</td><td>&gt;3.4</td><td>&gt;1.6</td><td colspan=\"2\">RI: Batteries electrode to non-metallic enclosure</td></tr><tr><td>B</td><td>2MOOP</td><td>IIIb</td><td>3V d.c.</td><td>--</td><td>3.4</td><td>1.6</td><td>&gt;3.4</td><td>&gt;1.6</td><td colspan=\"2\">RI: Batteries electrode to the probe</td></tr><tr><td>C</td><td>2MOPP</td><td>IIIb</td><td>3V d.c.</td><td>--</td><td>1.0</td><td>0.8</td><td>&gt;1.0</td><td>&gt;0.8</td><td colspan=\"2\">RI: From the positive battery terminal to the negative power</td></tr><tr><td>D</td><td>1MOPP</td><td>IIIb</td><td>AC 339</td><td>AC240</td><td>4.0</td><td>2.5</td><td>&gt;4.0</td><td>&gt;2.5</td><td colspan=\"2\">RI: From monitor enclosure to the probe</td></tr><tr><td colspan=\"11\">Supplementary information:1) No any electrical circuit in the probe (Applied part).2) No protective earthing in ME equipment.</td></tr></table>",
                                            "image_path": "0d3a0847ecbdc132a87fbd78b1db0e40aad65c716e91a09fe742880d5a9b50f7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "bbox": [
                        68,
                        465,
                        333,
                        478
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                69,
                                466,
                                334,
                                479
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        466,
                                        334,
                                        479
                                    ],
                                    "type": "text",
                                    "content": "INSULATION DIAGRAM CONVENTIONS and GUIDANCE:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        490,
                        547,
                        526
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                490,
                                529,
                                503
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        490,
                                        529,
                                        503
                                    ],
                                    "type": "text",
                                    "content": "A measured value must be provided in the value columns for the device under evaluation. The symbol >",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                68,
                                501,
                                548,
                                516
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        501,
                                        548,
                                        516
                                    ],
                                    "type": "text",
                                    "content": "(greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                69,
                                514,
                                506,
                                526
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        514,
                                        506,
                                        526
                                    ],
                                    "type": "text",
                                    "content": "evaluation therefore N/A must not be used with a generic statement that the component is certified.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        537,
                        542,
                        561
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                69,
                                536,
                                542,
                                549
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        536,
                                        542,
                                        549
                                    ],
                                    "type": "text",
                                    "content": "Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                548,
                                449,
                                562
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        548,
                                        449,
                                        562
                                    ],
                                    "type": "text",
                                    "content": "protective earthing. If feasible, use the following conventions to generate the diagram:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        574,
                        536,
                        642
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 6,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                574,
                                512,
                                596
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        572,
                                        513,
                                        586
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                572,
                                                513,
                                                586
                                            ],
                                            "type": "text",
                                            "content": "- All isolation barriers are identified by letters between separate parts of diagram, for example separate",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        68,
                                        585,
                                        446,
                                        598
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                585,
                                                446,
                                                598
                                            ],
                                            "type": "text",
                                            "content": "transformer windings, optocouplers, wire insulation, creepage and clearance distances.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                596,
                                536,
                                608
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        593,
                                        539,
                                        612
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                593,
                                                539,
                                                612
                                            ],
                                            "type": "text",
                                            "content": "- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                608,
                                468,
                                619
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        607,
                                        470,
                                        621
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                607,
                                                470,
                                                621
                                            ],
                                            "type": "text",
                                            "content": "- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                620,
                                533,
                                642
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 10,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        617,
                                        536,
                                        634
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                617,
                                                536,
                                                634
                                            ],
                                            "type": "text",
                                            "content": "- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        67,
                                        630,
                                        100,
                                        644
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                630,
                                                100,
                                                644
                                            ],
                                            "type": "text",
                                            "content": "arrow.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>4</td><td colspan=\"2\">GENERAL REQUIREMENTS</td><td>P</td></tr><tr><td>4.1</td><td>Requirements of this standard applied in NORMAL USE and reasonably foreseeable misuse</td><td>Normal use and reasonably foreseeable misuse were concerned</td><td>P</td></tr><tr><td>4.2</td><td colspan=\"2\">RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS</td><td>P</td></tr><tr><td>4.2.2</td><td>General requirement for RISK MANAGEMENT - PROCESS complies with ISO14971 (2019) ......:</td><td>See Appended RM Results</td><td>P</td></tr><tr><td>4.2.3</td><td colspan=\"2\">Evaluating RISK</td><td>P</td></tr><tr><td>4.2.3.1</td><td>a) Compliance with the standard reduces residual risk to an acceptable level</td><td>See Appended RM Results</td><td>P</td></tr><tr><td></td><td>b) Manufacturer has defined risk acceptability criteria in the RISK MANAGEMENT PLAN ......:</td><td></td><td>P</td></tr><tr><td></td><td>c) When no specific technical requirements provided manufacturer has determined HAZARDS or HAZARDOUS SITUATIONS exists.</td><td></td><td>P</td></tr><tr><td></td><td>- HAZARDS OR HAZARDOUS SITUATIONS have been evaluated using the RISK MANAGEMENT PROCESS.</td><td></td><td>N/A</td></tr><tr><td>4.2.3.2</td><td>MANUFACTURER has addressed HAZARDS or HAZARDOUS SITUATIONS not specifically addressed in the IEC 60601-1 series.</td><td></td><td>N/A</td></tr><tr><td>4.3</td><td>Performance of clinical functions necessary to achieve INTENDED USE or that could affect the safety of the ME EQUIPMENT or ME SYSTEM were identified during RISK ANALYSIS.</td><td>Limits of the error of the thermometer</td><td>P</td></tr><tr><td></td><td>- Performance limits were identified in both NORMAL CONDITION and SINGLE FAULT CONDITION.</td><td>Essential performance considered.</td><td>P</td></tr><tr><td></td><td>- Loss or degradation of performance beyond the limits specified by the MANUFACTURER were evaluated</td><td></td><td>P</td></tr><tr><td></td><td>- Functions with unacceptable risks are identified as ESSENTIAL PERFORMANCE......:</td><td></td><td>P</td></tr><tr><td></td><td>- RISK CONTROL measures implemented</td><td></td><td>P</td></tr><tr><td></td><td>- Methods used to verify the effectiveness of RISK CONTROL measures implemented</td><td></td><td>P</td></tr><tr><td>4.4</td><td>EXPECTED SERVICE LIFE stated in RISK MANAGEMENT FILE ......:</td><td>Described in risk management file. 5 years.</td><td>P</td></tr><tr><td>4.5</td><td>Alternative means of addressing particular RISKS considered acceptable based on MANUFACTURERS justification that RESIDUAL RISKS resulting from application of alternative means are comparable to the RESIDUAL RISKS resulting from requirements of this standard ......:</td><td>No alternative means provided</td><td>N/A</td></tr></table>",
                                            "image_path": "717f6851edfe926888b60f5afe29c561c5af25d5263096578d4ccab76a15fffc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        332,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 8 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 7,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>4</td><td colspan=\"2\">GENERAL REQUIREMENTS</td><td>P</td></tr><tr><td>4.1</td><td>Requirements of this standard applied in NORMAL USE and reasonably foreseeable misuse</td><td>Normal use and reasonably foreseeable misuse were concerned</td><td>P</td></tr><tr><td>4.2</td><td colspan=\"2\">RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS</td><td>P</td></tr><tr><td>4.2.2</td><td>General requirement for RISK MANAGEMENT - PROCESS complies with ISO14971 (2019) ......:</td><td>See Appended RM Results</td><td>P</td></tr><tr><td>4.2.3</td><td colspan=\"2\">Evaluating RISK</td><td>P</td></tr><tr><td>4.2.3.1</td><td>a) Compliance with the standard reduces residual risk to an acceptable level</td><td>See Appended RM Results</td><td>P</td></tr><tr><td></td><td>b) Manufacturer has defined risk acceptability criteria in the RISK MANAGEMENT PLAN ......:</td><td></td><td>P</td></tr><tr><td></td><td>c) When no specific technical requirements provided manufacturer has determined HAZARDS or HAZARDOUS SITUATIONS exists.</td><td></td><td>P</td></tr><tr><td></td><td>- HAZARDS OR HAZARDOUS SITUATIONS have been evaluated using the RISK MANAGEMENT PROCESS.</td><td></td><td>N/A</td></tr><tr><td>4.2.3.2</td><td>MANUFACTURER has addressed HAZARDS or HAZARDOUS SITUATIONS not specifically addressed in the IEC 60601-1 series.</td><td></td><td>N/A</td></tr><tr><td>4.3</td><td>Performance of clinical functions necessary to achieve INTENDED USE or that could affect the safety of the ME EQUIPMENT or ME SYSTEM were identified during RISK ANALYSIS.</td><td>Limits of the error of the thermometer</td><td>P</td></tr><tr><td></td><td>- Performance limits were identified in both NORMAL CONDITION and SINGLE FAULT CONDITION.</td><td>Essential performance considered.</td><td>P</td></tr><tr><td></td><td>- Loss or degradation of performance beyond the limits specified by the MANUFACTURER were evaluated</td><td></td><td>P</td></tr><tr><td></td><td>- Functions with unacceptable risks are identified as ESSENTIAL PERFORMANCE......:</td><td></td><td>P</td></tr><tr><td></td><td>- RISK CONTROL measures implemented</td><td></td><td>P</td></tr><tr><td></td><td>- Methods used to verify the effectiveness of RISK CONTROL measures implemented</td><td></td><td>P</td></tr><tr><td>4.4</td><td>EXPECTED SERVICE LIFE stated in RISK MANAGEMENT FILE ......:</td><td>Described in risk management file. 5 years.</td><td>P</td></tr><tr><td>4.5</td><td>Alternative means of addressing particular RISKS considered acceptable based on MANUFACTURERS justification that RESIDUAL RISKS resulting from application of alternative means are comparable to the RESIDUAL RISKS resulting from requirements of this standard ......:</td><td>No alternative means provided</td><td>N/A</td></tr></table>",
                                            "image_path": "717f6851edfe926888b60f5afe29c561c5af25d5263096578d4ccab76a15fffc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        747
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                747
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Alternative means based scientific data or clinical opinion or comparative studies ......:</td><td>No alternative means used</td><td>N/A</td></tr><tr><td>4.6</td><td>RISK MANAGEMENT PROCESS identifies parts that can come into contact with PATIENT but not defined as APPLIED PARTS, subjected to the requirements for APPLIED PARTS, except for Clause 7.2.10......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Assessment identified the APPLIED PART TYPE requirements......:</td><td></td><td>N/A</td></tr><tr><td>4.7</td><td>ME EQUIPMENT remained SINGLE FAULT SAFE, or the RISK remained acceptable as determined by Clause 4.2......:</td><td>Hazards are addressed.</td><td>P</td></tr><tr><td></td><td>Failure of any one component at a time that could result in a HAZARDOUS SITUATION, including those in 13.1, simulated physically or theoretically ......:</td><td>Considered in the RM files</td><td>P</td></tr><tr><td></td><td>RISK associated with failure of component during EXPECTED SERVICE LIFE of ME EQUIPMENT taken into account to evaluate if a component should be subjected to failure simulation</td><td>Considered in the RM files</td><td>P</td></tr><tr><td>4.8</td><td>All components and wiring whose failure could result in a HAZARDOUS SITUATION used according to their applicable ratings, unless specified ....:</td><td>II components and wiring are used within their specified ratings</td><td>P</td></tr><tr><td></td><td>Components and wiring exception in the standard or by RISK MANAGEMENT PROCESS</td><td>See Appended RM Results</td><td>P</td></tr><tr><td></td><td>Reliability of components used as MEANS OF PROTECTION assessed for conditions of use in ME EQUIPMENT, and they complied with one of the following</td><td>See below</td><td>P</td></tr><tr><td></td><td>a) Applicable safety requirements of a relevant IEC or ISO standard</td><td>See appended table 8.10</td><td>P</td></tr><tr><td></td><td>b) Requirements of this standard applied in the absence of a relevant IEC or ISO standard</td><td>See appended table 8.10</td><td>P</td></tr><tr><td>4.9</td><td>A COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS provided because a fault in a particular component can generate an unacceptable RISK ......:</td><td>No component with high-integrity characteristics used</td><td>N/A</td></tr><tr><td></td><td>COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS selected and evaluated consistent with their conditions of use and reasonable foreseeable misuse during EXPECTED SERVICE LIFE of ME EQUIPMENT by reviewing RISK MANAGEMENT FILE ......:</td><td>See above</td><td>N/A</td></tr><tr><td>4.10</td><td colspan=\"2\">Power supply</td><td>P</td></tr></table>",
                                            "image_path": "3fc376b0f4329f00daa0a2948103964fbe5eefe068797600236b38d8af294514.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        332,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 9 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 8,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        747
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                747
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Alternative means based scientific data or clinical opinion or comparative studies ......:</td><td>No alternative means used</td><td>N/A</td></tr><tr><td>4.6</td><td>RISK MANAGEMENT PROCESS identifies parts that can come into contact with PATIENT but not defined as APPLIED PARTS, subjected to the requirements for APPLIED PARTS, except for Clause 7.2.10......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Assessment identified the APPLIED PART TYPE requirements......:</td><td></td><td>N/A</td></tr><tr><td>4.7</td><td>ME EQUIPMENT remained SINGLE FAULT SAFE, or the RISK remained acceptable as determined by Clause 4.2......:</td><td>Hazards are addressed.</td><td>P</td></tr><tr><td></td><td>Failure of any one component at a time that could result in a HAZARDOUS SITUATION, including those in 13.1, simulated physically or theoretically ......:</td><td>Considered in the RM files</td><td>P</td></tr><tr><td></td><td>RISK associated with failure of component during EXPECTED SERVICE LIFE of ME EQUIPMENT taken into account to evaluate if a component should be subjected to failure simulation</td><td>Considered in the RM files</td><td>P</td></tr><tr><td>4.8</td><td>All components and wiring whose failure could result in a HAZARDOUS SITUATION used according to their applicable ratings, unless specified ....:</td><td>II components and wiring are used within their specified ratings</td><td>P</td></tr><tr><td></td><td>Components and wiring exception in the standard or by RISK MANAGEMENT PROCESS</td><td>See Appended RM Results</td><td>P</td></tr><tr><td></td><td>Reliability of components used as MEANS OF PROTECTION assessed for conditions of use in ME EQUIPMENT, and they complied with one of the following</td><td>See below</td><td>P</td></tr><tr><td></td><td>a) Applicable safety requirements of a relevant IEC or ISO standard</td><td>See appended table 8.10</td><td>P</td></tr><tr><td></td><td>b) Requirements of this standard applied in the absence of a relevant IEC or ISO standard</td><td>See appended table 8.10</td><td>P</td></tr><tr><td>4.9</td><td>A COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS provided because a fault in a particular component can generate an unacceptable RISK ......:</td><td>No component with high-integrity characteristics used</td><td>N/A</td></tr><tr><td></td><td>COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS selected and evaluated consistent with their conditions of use and reasonable foreseeable misuse during EXPECTED SERVICE LIFE of ME EQUIPMENT by reviewing RISK MANAGEMENT FILE ......:</td><td>See above</td><td>N/A</td></tr><tr><td>4.10</td><td colspan=\"2\">Power supply</td><td>P</td></tr></table>",
                                            "image_path": "3fc376b0f4329f00daa0a2948103964fbe5eefe068797600236b38d8af294514.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                757
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>4.10.1</td><td>ME EQUIPMENT is suitable for connection to a SUPPLY MAINS, specified to be connected to a separate power supply, can be powered by an INTERNAL ELECTRICAL POWER SOURCE, or a combination of the three ......:</td><td>Internal power supply</td><td>P</td></tr><tr><td>4.10.2</td><td>Maximum rated voltage for ME EQUIPMENT intended to be connected to SUPPLY MAINS:</td><td></td><td>N/A</td></tr><tr><td></td><td>- 250 V for HAND-HELD ME EQUIPMENT (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- 250 V d.c. or single-phase a.c., or 500 V poly-phase a.c. for ME EQUIPMENT and ME SYSTEMS with a RATED input ≤4 kVA (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- 500 V for all other ME EQUIPMENT and ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td>4.11</td><td colspan=\"2\">Power input</td><td>N/A</td></tr><tr><td></td><td>Steady-state measured input of ME EQUIPMENT or ME SYSTEM at RATED voltage and at operating settings indicated in instructions for use didn&#x27;t exceed marked rating by more than 10% ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Measurements on ME EQUIPMENT or a ME SYSTEM marked with one or more RATED voltage ranges made at both upper and lower limits of the range......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Measurements made at a voltage equal to the mean value of the range when each marking of RATED input was related to the mean value of relevant voltage range</td><td></td><td>N/A</td></tr><tr><td></td><td>Power input, expressed in volt-amperes, measured with a volt-ampere meter or calculated as the product of steady state current (measured as described above) and supply voltage ......:</td><td></td><td>N/A</td></tr><tr><td>5</td><td colspan=\"2\">GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td>P</td></tr><tr><td>5.1</td><td>TYPE TESTS determined in consideration of Clause 4, in particular 4.2</td><td></td><td>P</td></tr><tr><td></td><td>Test not performed when analysis indicated condition being tested was adequately evaluated by other tests or methods ......:</td><td>No other test or methods</td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT FILE identified combinations of simultaneous independent faults that could result in a HAZARDOUS SITUATION.</td><td></td><td>N/A</td></tr><tr><td></td><td>- Testing determined BASIC SAFETY and ESSENTIAL PERFORMANCE were maintained.</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "bed8afd6b81c611c3f52ef5a0f44cdb861ae20e2414cb7bfe7711389a0157ed6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 10 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 9,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                757
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>4.10.1</td><td>ME EQUIPMENT is suitable for connection to a SUPPLY MAINS, specified to be connected to a separate power supply, can be powered by an INTERNAL ELECTRICAL POWER SOURCE, or a combination of the three ......:</td><td>Internal power supply</td><td>P</td></tr><tr><td>4.10.2</td><td>Maximum rated voltage for ME EQUIPMENT intended to be connected to SUPPLY MAINS:</td><td></td><td>N/A</td></tr><tr><td></td><td>- 250 V for HAND-HELD ME EQUIPMENT (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- 250 V d.c. or single-phase a.c., or 500 V poly-phase a.c. for ME EQUIPMENT and ME SYSTEMS with a RATED input ≤4 kVA (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- 500 V for all other ME EQUIPMENT and ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td>4.11</td><td colspan=\"2\">Power input</td><td>N/A</td></tr><tr><td></td><td>Steady-state measured input of ME EQUIPMENT or ME SYSTEM at RATED voltage and at operating settings indicated in instructions for use didn&#x27;t exceed marked rating by more than 10% ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Measurements on ME EQUIPMENT or a ME SYSTEM marked with one or more RATED voltage ranges made at both upper and lower limits of the range......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Measurements made at a voltage equal to the mean value of the range when each marking of RATED input was related to the mean value of relevant voltage range</td><td></td><td>N/A</td></tr><tr><td></td><td>Power input, expressed in volt-amperes, measured with a volt-ampere meter or calculated as the product of steady state current (measured as described above) and supply voltage ......:</td><td></td><td>N/A</td></tr><tr><td>5</td><td colspan=\"2\">GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td>P</td></tr><tr><td>5.1</td><td>TYPE TESTS determined in consideration of Clause 4, in particular 4.2</td><td></td><td>P</td></tr><tr><td></td><td>Test not performed when analysis indicated condition being tested was adequately evaluated by other tests or methods ......:</td><td>No other test or methods</td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT FILE identified combinations of simultaneous independent faults that could result in a HAZARDOUS SITUATION.</td><td></td><td>N/A</td></tr><tr><td></td><td>- Testing determined BASIC SAFETY and ESSENTIAL PERFORMANCE were maintained.</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "bed8afd6b81c611c3f52ef5a0f44cdb861ae20e2414cb7bfe7711389a0157ed6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        731
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                731
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        731
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                731
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>5.2</td><td>TYPE TESTS conducted on one representative sample under investigation; multiple samples used simultaneously when validity of results was not significantly affected......:</td><td>Only one sample used</td><td>P</td></tr><tr><td>5.3</td><td>a) Tests conducted within the environmental conditions specified in technical description</td><td>Test were conducted within the environment specified as bellows:</td><td>P</td></tr><tr><td></td><td>Temperature (°C), Relative Humidity (%) ......:</td><td>Temperature: 10°C-40°C; Humidity: 15%RH-95%RH;</td><td>P</td></tr><tr><td></td><td>Atmospheric Pressure (kPa) ......:</td><td>Atmospheric pressure: 700hPa-1060hPa</td><td>P</td></tr><tr><td></td><td>b) ME EQUIPMENT shielded from other influences that might affect the validity of tests</td><td>Test lab environment under controlled</td><td>P</td></tr><tr><td></td><td>c) Test conditions modified and results adjusted accordingly when ambient temperature could not be maintained ......:</td><td>Test results of excessive temperature were adjusted to ambient temperature 40°C</td><td>P</td></tr><tr><td>5.4</td><td>a) ME EQUIPMENT tested under least favourable working conditions specified in instructions for use......:</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT with adjustable or controlled operating values by anyone other than SERVICE PERSONNEL adjusted to values least favourable for the relevant test per instructions for use</td><td></td><td>N/A</td></tr><tr><td></td><td>c) When test results influenced by inlet pressure and flow or chemical composition of a cooling liquid, tests performed within the limits in technical description......:</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Potable water used for cooling</td><td></td><td>N/A</td></tr><tr><td>5.5</td><td>a) Supply voltage during tests was the least favourable of the voltages specified in 4.10.2 or voltages marked on ME EQUIPMENT (V) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT marked with a RATED frequency range tested at the least favourable frequency within the range (Hz)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>c) ME EQUIPMENT with more than one RATED voltage, both a.c./ d.c. or both external power and INTERNAL ELECTRICAL POWER SOURCE tested in conditions (see 5.4) related ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>d) ME EQUIPMENT intended for only d.c. supply connection tested with d.c. and influence of polarity considered......:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "2917f91ac37b222c01859656853a8dbd40cc37c89c951ed0af264b72b5e93020.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                338,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        338,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 11 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 10,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        731
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                731
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        731
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                731
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>5.2</td><td>TYPE TESTS conducted on one representative sample under investigation; multiple samples used simultaneously when validity of results was not significantly affected......:</td><td>Only one sample used</td><td>P</td></tr><tr><td>5.3</td><td>a) Tests conducted within the environmental conditions specified in technical description</td><td>Test were conducted within the environment specified as bellows:</td><td>P</td></tr><tr><td></td><td>Temperature (°C), Relative Humidity (%) ......:</td><td>Temperature: 10°C-40°C; Humidity: 15%RH-95%RH;</td><td>P</td></tr><tr><td></td><td>Atmospheric Pressure (kPa) ......:</td><td>Atmospheric pressure: 700hPa-1060hPa</td><td>P</td></tr><tr><td></td><td>b) ME EQUIPMENT shielded from other influences that might affect the validity of tests</td><td>Test lab environment under controlled</td><td>P</td></tr><tr><td></td><td>c) Test conditions modified and results adjusted accordingly when ambient temperature could not be maintained ......:</td><td>Test results of excessive temperature were adjusted to ambient temperature 40°C</td><td>P</td></tr><tr><td>5.4</td><td>a) ME EQUIPMENT tested under least favourable working conditions specified in instructions for use......:</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT with adjustable or controlled operating values by anyone other than SERVICE PERSONNEL adjusted to values least favourable for the relevant test per instructions for use</td><td></td><td>N/A</td></tr><tr><td></td><td>c) When test results influenced by inlet pressure and flow or chemical composition of a cooling liquid, tests performed within the limits in technical description......:</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Potable water used for cooling</td><td></td><td>N/A</td></tr><tr><td>5.5</td><td>a) Supply voltage during tests was the least favourable of the voltages specified in 4.10.2 or voltages marked on ME EQUIPMENT (V) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT marked with a RATED frequency range tested at the least favourable frequency within the range (Hz)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>c) ME EQUIPMENT with more than one RATED voltage, both a.c./ d.c. or both external power and INTERNAL ELECTRICAL POWER SOURCE tested in conditions (see 5.4) related ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>d) ME EQUIPMENT intended for only d.c. supply connection tested with d.c. and influence of polarity considered......:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "2917f91ac37b222c01859656853a8dbd40cc37c89c951ed0af264b72b5e93020.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        771
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                771
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        771
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                771
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>e)ME EQUIPMENT tested with alternative ACCESSORIES and components specified in ACCOMPANYING DOCUMENTS to result in the least favourable conditions...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>f) ME EQUIPMENT connected to a separate power supply as specified in instructions for use</td><td></td><td>N/A</td></tr><tr><td>5.7</td><td>ME EQUIPMENT or parts thereof affected by climatic conditions were set up completely, or partially, with covers detached and subjected to a humidity preconditioning prior to tests of Clauses 8.7.4 and 8.8.3...... :</td><td>Humidity preconditioning: 25°C, RH=93%, 168 hours</td><td>P</td></tr><tr><td></td><td>Manually detachable parts removed and treated concurrently with major parts and manually removable ACCESS COVERS were opened and detached</td><td></td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT heated to a temperature between T and T + 4°C for at least 4 h and placed in a humidity chamber (relative humidity 93%±3%) and an ambient within 2 °C of T in the range of + 20 °C to + 32 °C for 48 h for units rated IPX0</td><td></td><td>P</td></tr><tr><td></td><td>- For units rated higher than IPX0 test time extended to 168 h...... :</td><td>Humidity preconditioning: 25°C, RH=93%, 168 hours</td><td>P</td></tr><tr><td>5.8</td><td>Unless stated otherwise, tests in this standard sequenced as in Annex B to prevent influencing results of any subsequent test</td><td></td><td>P</td></tr><tr><td>5.9</td><td colspan=\"2\">Determination of APPLIED PARTS and ACCESSIBLE PARTS</td><td>P</td></tr><tr><td>5.9.1</td><td>APPLIED PARTS identified by inspection and reference to ACCOMPANYING DOCUMENTS...... :</td><td>The probe is identified as applied parts.</td><td>P</td></tr><tr><td>5.9.2</td><td colspan=\"2\">ACCESSIBLE PARTS</td><td>P</td></tr><tr><td>5.9.2.1</td><td>Accessibility, when necessary, determined using standard test finger of Fig 6 applied in a bent or straight position</td><td>See Appended Table 5.9.2</td><td>P</td></tr><tr><td></td><td>Openings preventing entry of test finger of Fig. 6 mechanically tested with a straight un-jointed test finger of the same dimensions with a force of 30 N</td><td>No opening</td><td>P</td></tr><tr><td></td><td>When the straight un-jointed test finger entered, test with the standard test finger (Fig 6) was repeated, if necessary, by pushing the finger through the opening</td><td>See above.</td><td>P</td></tr><tr><td>5.9.2.2</td><td>Test hook of Fig. 7 inserted in all openings of ME EQUIPMENT and pulled with a force of 20 N for 10 s</td><td></td><td>N/A</td></tr><tr><td></td><td>All additional parts that became accessible checked using standard test finger and by inspection</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "dfcc98399ce25dc5019f78facc537d1a296a8455d07af306b572887f1a47b96a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 12 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 11,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        771
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                771
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        771
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                771
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>e)ME EQUIPMENT tested with alternative ACCESSORIES and components specified in ACCOMPANYING DOCUMENTS to result in the least favourable conditions...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>f) ME EQUIPMENT connected to a separate power supply as specified in instructions for use</td><td></td><td>N/A</td></tr><tr><td>5.7</td><td>ME EQUIPMENT or parts thereof affected by climatic conditions were set up completely, or partially, with covers detached and subjected to a humidity preconditioning prior to tests of Clauses 8.7.4 and 8.8.3...... :</td><td>Humidity preconditioning: 25°C, RH=93%, 168 hours</td><td>P</td></tr><tr><td></td><td>Manually detachable parts removed and treated concurrently with major parts and manually removable ACCESS COVERS were opened and detached</td><td></td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT heated to a temperature between T and T + 4°C for at least 4 h and placed in a humidity chamber (relative humidity 93%±3%) and an ambient within 2 °C of T in the range of + 20 °C to + 32 °C for 48 h for units rated IPX0</td><td></td><td>P</td></tr><tr><td></td><td>- For units rated higher than IPX0 test time extended to 168 h...... :</td><td>Humidity preconditioning: 25°C, RH=93%, 168 hours</td><td>P</td></tr><tr><td>5.8</td><td>Unless stated otherwise, tests in this standard sequenced as in Annex B to prevent influencing results of any subsequent test</td><td></td><td>P</td></tr><tr><td>5.9</td><td colspan=\"2\">Determination of APPLIED PARTS and ACCESSIBLE PARTS</td><td>P</td></tr><tr><td>5.9.1</td><td>APPLIED PARTS identified by inspection and reference to ACCOMPANYING DOCUMENTS...... :</td><td>The probe is identified as applied parts.</td><td>P</td></tr><tr><td>5.9.2</td><td colspan=\"2\">ACCESSIBLE PARTS</td><td>P</td></tr><tr><td>5.9.2.1</td><td>Accessibility, when necessary, determined using standard test finger of Fig 6 applied in a bent or straight position</td><td>See Appended Table 5.9.2</td><td>P</td></tr><tr><td></td><td>Openings preventing entry of test finger of Fig. 6 mechanically tested with a straight un-jointed test finger of the same dimensions with a force of 30 N</td><td>No opening</td><td>P</td></tr><tr><td></td><td>When the straight un-jointed test finger entered, test with the standard test finger (Fig 6) was repeated, if necessary, by pushing the finger through the opening</td><td>See above.</td><td>P</td></tr><tr><td>5.9.2.2</td><td>Test hook of Fig. 7 inserted in all openings of ME EQUIPMENT and pulled with a force of 20 N for 10 s</td><td></td><td>N/A</td></tr><tr><td></td><td>All additional parts that became accessible checked using standard test finger and by inspection</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "dfcc98399ce25dc5019f78facc537d1a296a8455d07af306b572887f1a47b96a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        686
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                686
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        686
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                686
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>5.9.2.3</td><td>Conductive parts of actuating mechanisms of electrical controls accessible after removal of handles, knobs, levers and the like regarded as ACCESSIBLE PARTS...... :</td><td>No such conductive part.</td><td>N/A</td></tr><tr><td></td><td>Conductive parts of actuating mechanisms not considered ACCESSIBLE PARTS when removal of handles, knobs, etc. required use of a TOOL .:</td><td>See above.</td><td>N/A</td></tr><tr><td>6</td><td colspan=\"2\">CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td>6.2</td><td>CLASS I ME EQUIPMENT, externally powered</td><td></td><td>N/A</td></tr><tr><td></td><td>CLASS II ME EQUIPMENT, externally powered</td><td>CLASS II</td><td>P</td></tr><tr><td></td><td>INTERNALLY POWERED ME EQUIPMENT</td><td>INTERNALLY POWERED ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td>EQUIPMENT with means of connection to a SUPPLY MAINS complied with CLASS I or CLASS II ME EQUIPMENT requirements when so connected, and when not connected to SUPPLY MAINS with INTERNALLY POWERED ME EQUIPMENT requirements</td><td></td><td>P</td></tr><tr><td></td><td>TYPE B APPLIED PART</td><td></td><td>N/A</td></tr><tr><td></td><td>TYPE BF APPLIED PART</td><td>TYPE BF APPLIED PART</td><td>P</td></tr><tr><td></td><td>TYPE CF APPLIED PART</td><td></td><td>N/A</td></tr><tr><td></td><td>DEFIBRILLATION-PROOF APPLIED PARTS</td><td></td><td>N/A</td></tr><tr><td>6.3</td><td>ENCLOSURES classified according to degree of protection against ingress of water and particulate matter (IPN1N2) as per IEC 60529 .... :</td><td>IP22</td><td>P</td></tr><tr><td>6.4</td><td>ME EQUIPMENT or its parts intended to be sterilized classified according to method(s) of sterilization in instructions for use...... :</td><td>No sterilization need.</td><td>N/A</td></tr><tr><td>6.5</td><td>ME EQUIPMENT and ME SYSTEMS intended for use in an OXYGEN RICH ENVIRONMENT classified for such use and complied with 11.2.2</td><td>Not used in an OXYGEN RICH ENVIRONMENT</td><td>N/A</td></tr><tr><td>6.6</td><td>CONTINUOUS or Non-CONTINUOUS OPERATION ...... :</td><td>CONTINUOUS OPERATION.</td><td>P</td></tr><tr><td>7</td><td colspan=\"2\">ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS</td><td>P</td></tr><tr><td>7.1.2</td><td>Legibility of Markings Test for Markings specified in Clause 7.2-7.6...... :</td><td>See Appended Table 7.1.2</td><td>P</td></tr><tr><td>7.1.3</td><td>Required markings can be removed only with a TOOL or by appreciable force, are durable and remain CLEARLY LEGIBLE during EXPECTED SERVICE LIFE of ME EQUIPMENT in NORMAL USE</td><td>Can be removed only with appreciable force</td><td>P</td></tr></table>",
                                            "image_path": "437bcdec01af2f155b3b485232373a41ca01d2310607e4c5fd0010d14638740c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 13 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 12,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        686
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                686
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        686
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                686
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>5.9.2.3</td><td>Conductive parts of actuating mechanisms of electrical controls accessible after removal of handles, knobs, levers and the like regarded as ACCESSIBLE PARTS...... :</td><td>No such conductive part.</td><td>N/A</td></tr><tr><td></td><td>Conductive parts of actuating mechanisms not considered ACCESSIBLE PARTS when removal of handles, knobs, etc. required use of a TOOL .:</td><td>See above.</td><td>N/A</td></tr><tr><td>6</td><td colspan=\"2\">CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td>6.2</td><td>CLASS I ME EQUIPMENT, externally powered</td><td></td><td>N/A</td></tr><tr><td></td><td>CLASS II ME EQUIPMENT, externally powered</td><td>CLASS II</td><td>P</td></tr><tr><td></td><td>INTERNALLY POWERED ME EQUIPMENT</td><td>INTERNALLY POWERED ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td>EQUIPMENT with means of connection to a SUPPLY MAINS complied with CLASS I or CLASS II ME EQUIPMENT requirements when so connected, and when not connected to SUPPLY MAINS with INTERNALLY POWERED ME EQUIPMENT requirements</td><td></td><td>P</td></tr><tr><td></td><td>TYPE B APPLIED PART</td><td></td><td>N/A</td></tr><tr><td></td><td>TYPE BF APPLIED PART</td><td>TYPE BF APPLIED PART</td><td>P</td></tr><tr><td></td><td>TYPE CF APPLIED PART</td><td></td><td>N/A</td></tr><tr><td></td><td>DEFIBRILLATION-PROOF APPLIED PARTS</td><td></td><td>N/A</td></tr><tr><td>6.3</td><td>ENCLOSURES classified according to degree of protection against ingress of water and particulate matter (IPN1N2) as per IEC 60529 .... :</td><td>IP22</td><td>P</td></tr><tr><td>6.4</td><td>ME EQUIPMENT or its parts intended to be sterilized classified according to method(s) of sterilization in instructions for use...... :</td><td>No sterilization need.</td><td>N/A</td></tr><tr><td>6.5</td><td>ME EQUIPMENT and ME SYSTEMS intended for use in an OXYGEN RICH ENVIRONMENT classified for such use and complied with 11.2.2</td><td>Not used in an OXYGEN RICH ENVIRONMENT</td><td>N/A</td></tr><tr><td>6.6</td><td>CONTINUOUS or Non-CONTINUOUS OPERATION ...... :</td><td>CONTINUOUS OPERATION.</td><td>P</td></tr><tr><td>7</td><td colspan=\"2\">ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS</td><td>P</td></tr><tr><td>7.1.2</td><td>Legibility of Markings Test for Markings specified in Clause 7.2-7.6...... :</td><td>See Appended Table 7.1.2</td><td>P</td></tr><tr><td>7.1.3</td><td>Required markings can be removed only with a TOOL or by appreciable force, are durable and remain CLEARLY LEGIBLE during EXPECTED SERVICE LIFE of ME EQUIPMENT in NORMAL USE</td><td>Can be removed only with appreciable force</td><td>P</td></tr></table>",
                                            "image_path": "437bcdec01af2f155b3b485232373a41ca01d2310607e4c5fd0010d14638740c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        766
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                766
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>a) After tests, adhesive labels didn&#x27;t loosen up or curl up at edges and markings complied with requirements in Clause 7.1.2...... :</td><td>See appended Tables 7.1.3 and 8.10</td><td>P</td></tr><tr><td></td><td>b) Markings required by 7.2-7.6 remained CLEARLY LEGIBLE after marking durability test ... :</td><td>See appended Tables 7.1.3 and 8.10</td><td>P</td></tr><tr><td>7.2</td><td colspan=\"2\">Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts</td><td>P</td></tr><tr><td>7.2.1</td><td>At least markings in 7.2.2, 7.2.5, 7.2.6 (not for PERMANENTLY INSTALLED ME EQUIPMENT), 7.2.10, and 7.2.13 were applied when size of EQUIPMENT, its part, an ACCESSORY, or ENCLOSURE did not permit application of all required markings ...... :</td><td>See attached copy of Marking Plate</td><td>P</td></tr><tr><td></td><td>Remaining markings fully recorded in ACCOMPANYING DOCUMENTS ...... :</td><td>See Operation guide</td><td>P</td></tr><tr><td></td><td>Markings applied to individual packaging when impractical to apply to ME EQUIPMENT</td><td>No such marking</td><td>N/A</td></tr><tr><td></td><td>A material, component, ACCESSORY, or ME EQUIPMENT intended for a single use, or its packaging marked &quot;Single Use Only&quot;, —Do Not Reusell or with symbol 28 of Table D.1 (ISO 7000-1051, DB:2004-01)...... :</td><td>No such material and component are provided.</td><td>N/A</td></tr><tr><td>7.2.2</td><td>ME EQUIPMENT marked with:</td><td></td><td>P</td></tr><tr><td></td><td>– the name or trademark and contact information of the MANUFACTURER</td><td>See attached copy of Marking Plate</td><td>P</td></tr><tr><td></td><td>– a MODEL OR TYPE REFERENCE</td><td>See above</td><td>P</td></tr><tr><td></td><td>– a serial number or lot or batch identifier; and</td><td>See above</td><td>P</td></tr><tr><td></td><td>– the date of manufacture or use by date</td><td></td><td>N/A</td></tr><tr><td></td><td>Detachable components of the ME EQUIPMENT not marked; misidentification does not present an unacceptable risk, or</td><td>No detachable components</td><td>N/A</td></tr><tr><td></td><td>Detachable components of the ME EQUIPMENT are marked with the name or trademark of the MANUFACTURER, and</td><td></td><td>N/A</td></tr><tr><td></td><td>– a MODEL OR TYPE REFERENCE</td><td></td><td>N/A</td></tr><tr><td></td><td>Software forming part of a PEMS identified with a unique identifier, such as revision level or date of release/issue, and identification are available to designated persons ...... :</td><td></td><td>P</td></tr><tr><td>7.2.3</td><td>Symbol 11 on Table D.1 used, optionally, advice to operator to consult accompanying DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>SAFETY SIGN 10 on Table D.2) used, advising OPERATOR that ACCOMPANYING DOCUMENTS must be consulted</td><td><img src=\"3affd57394f610bac88195e8dcb3eaad688ce0ffb2609ce1fc74c3c43ee0e7af.jpg\"/>used.</td><td>P</td></tr></table>",
                                            "image_path": "4dcf41c0764a2e1c0db64e8cdd8c9d2b046cb70fb2909656b70992d0af178c35.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 14 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 13,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        766
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                766
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>a) After tests, adhesive labels didn&#x27;t loosen up or curl up at edges and markings complied with requirements in Clause 7.1.2...... :</td><td>See appended Tables 7.1.3 and 8.10</td><td>P</td></tr><tr><td></td><td>b) Markings required by 7.2-7.6 remained CLEARLY LEGIBLE after marking durability test ... :</td><td>See appended Tables 7.1.3 and 8.10</td><td>P</td></tr><tr><td>7.2</td><td colspan=\"2\">Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts</td><td>P</td></tr><tr><td>7.2.1</td><td>At least markings in 7.2.2, 7.2.5, 7.2.6 (not for PERMANENTLY INSTALLED ME EQUIPMENT), 7.2.10, and 7.2.13 were applied when size of EQUIPMENT, its part, an ACCESSORY, or ENCLOSURE did not permit application of all required markings ...... :</td><td>See attached copy of Marking Plate</td><td>P</td></tr><tr><td></td><td>Remaining markings fully recorded in ACCOMPANYING DOCUMENTS ...... :</td><td>See Operation guide</td><td>P</td></tr><tr><td></td><td>Markings applied to individual packaging when impractical to apply to ME EQUIPMENT</td><td>No such marking</td><td>N/A</td></tr><tr><td></td><td>A material, component, ACCESSORY, or ME EQUIPMENT intended for a single use, or its packaging marked &quot;Single Use Only&quot;, —Do Not Reusell or with symbol 28 of Table D.1 (ISO 7000-1051, DB:2004-01)...... :</td><td>No such material and component are provided.</td><td>N/A</td></tr><tr><td>7.2.2</td><td>ME EQUIPMENT marked with:</td><td></td><td>P</td></tr><tr><td></td><td>– the name or trademark and contact information of the MANUFACTURER</td><td>See attached copy of Marking Plate</td><td>P</td></tr><tr><td></td><td>– a MODEL OR TYPE REFERENCE</td><td>See above</td><td>P</td></tr><tr><td></td><td>– a serial number or lot or batch identifier; and</td><td>See above</td><td>P</td></tr><tr><td></td><td>– the date of manufacture or use by date</td><td></td><td>N/A</td></tr><tr><td></td><td>Detachable components of the ME EQUIPMENT not marked; misidentification does not present an unacceptable risk, or</td><td>No detachable components</td><td>N/A</td></tr><tr><td></td><td>Detachable components of the ME EQUIPMENT are marked with the name or trademark of the MANUFACTURER, and</td><td></td><td>N/A</td></tr><tr><td></td><td>– a MODEL OR TYPE REFERENCE</td><td></td><td>N/A</td></tr><tr><td></td><td>Software forming part of a PEMS identified with a unique identifier, such as revision level or date of release/issue, and identification are available to designated persons ...... :</td><td></td><td>P</td></tr><tr><td>7.2.3</td><td>Symbol 11 on Table D.1 used, optionally, advice to operator to consult accompanying DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>SAFETY SIGN 10 on Table D.2) used, advising OPERATOR that ACCOMPANYING DOCUMENTS must be consulted</td><td><img src=\"3affd57394f610bac88195e8dcb3eaad688ce0ffb2609ce1fc74c3c43ee0e7af.jpg\"/>used.</td><td>P</td></tr></table>",
                                            "image_path": "4dcf41c0764a2e1c0db64e8cdd8c9d2b046cb70fb2909656b70992d0af178c35.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        107
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                107
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "c692ef02e7b42c6a3f8a4986ef8763218301e37cf06bb2c15dc31ebb2c801448.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        125,
                        556,
                        768
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                64,
                                125,
                                556,
                                768
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        125,
                                        556,
                                        768
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                125,
                                                556,
                                                768
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2.4</td><td>ACCESSORIES marked with name or trademark and contact information of their MANUFACTURER, and......:</td><td>No such parts.</td><td>N/A</td></tr><tr><td></td><td>- with a MODEL or TYPE REFERENCE</td><td></td><td>N/A</td></tr><tr><td></td><td>- a serial number or lot or batch identifier</td><td></td><td>N/A</td></tr><tr><td></td><td>- the date of manufacture or use by date</td><td></td><td>N/A</td></tr><tr><td></td><td>Markings applied to individual packaging when not practical to apply to ACCESSORIES</td><td></td><td>N/A</td></tr><tr><td>7.2.5</td><td>ME EQUIPMENT intended to receive power from other electrical equipment in an ME SYSTEM and compliance with the requirements of this standard is dependent on that other equipment, one of the following is provided:</td><td></td><td>N/A</td></tr><tr><td></td><td>- the name or trademark of the manufacturer of the other electrical equipment and type reference marked adjacent to the relevant connection point; or</td><td></td><td>N/A</td></tr><tr><td></td><td>-SAFETY SIGN ISO 7010-M002 (see Table D.2, SAFETY SIGN 10) adjacent to the relevant connection point and listing of the required details in the instructions for use; or</td><td></td><td>N/A</td></tr><tr><td></td><td>- Special connector style used that is not commonly available on the market and listing of the required details in the instructions for use.</td><td></td><td>N/A</td></tr><tr><td>7.2.6</td><td colspan=\"2\">Connection to the Supply Mains</td><td>N/A</td></tr><tr><td></td><td>Except for PERMANENTLY INSTALLED ME EQUIPMENT, marking appearing on the outside of part containing SUPPLY MAINS connection and, adjacent to connection point</td><td></td><td>N/A</td></tr><tr><td></td><td>For PERMANENTLY INSTALLED ME EQUIPMENT, NOMINAL supply voltage or range marked inside or outside of ME EQUIPMENT, preferably, adjacent to SUPPLY MAINS connection</td><td></td><td>N/A</td></tr><tr><td></td><td>- RATED supply voltage(s) or RATED voltage range(s) with a hyphen (-) between minimum and maximum voltages (V, V-V)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>Multiple RATED supply voltages or multiple RATED supply voltage ranges are separated by (V/V)...:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Nature of supply (e.g., No. of phases, except single-phase) and type of current............:</td><td></td><td>N/A</td></tr><tr><td></td><td>Symbols 1-5, Table D.1 (symbols of IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033, all 2002-10) used, optionally, for same parameters............:</td><td></td><td>N/A</td></tr><tr><td></td><td>- RATED supply frequency or RATED frequency range in hertz............:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "e7b7866d0c89c0047fedd175b99c37f2922680a13f8bc62751bcf7e2d40696f0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 15 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 14,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        107
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                107
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "c692ef02e7b42c6a3f8a4986ef8763218301e37cf06bb2c15dc31ebb2c801448.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        125,
                        556,
                        768
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                64,
                                125,
                                556,
                                768
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        125,
                                        556,
                                        768
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                125,
                                                556,
                                                768
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2.4</td><td>ACCESSORIES marked with name or trademark and contact information of their MANUFACTURER, and......:</td><td>No such parts.</td><td>N/A</td></tr><tr><td></td><td>- with a MODEL or TYPE REFERENCE</td><td></td><td>N/A</td></tr><tr><td></td><td>- a serial number or lot or batch identifier</td><td></td><td>N/A</td></tr><tr><td></td><td>- the date of manufacture or use by date</td><td></td><td>N/A</td></tr><tr><td></td><td>Markings applied to individual packaging when not practical to apply to ACCESSORIES</td><td></td><td>N/A</td></tr><tr><td>7.2.5</td><td>ME EQUIPMENT intended to receive power from other electrical equipment in an ME SYSTEM and compliance with the requirements of this standard is dependent on that other equipment, one of the following is provided:</td><td></td><td>N/A</td></tr><tr><td></td><td>- the name or trademark of the manufacturer of the other electrical equipment and type reference marked adjacent to the relevant connection point; or</td><td></td><td>N/A</td></tr><tr><td></td><td>-SAFETY SIGN ISO 7010-M002 (see Table D.2, SAFETY SIGN 10) adjacent to the relevant connection point and listing of the required details in the instructions for use; or</td><td></td><td>N/A</td></tr><tr><td></td><td>- Special connector style used that is not commonly available on the market and listing of the required details in the instructions for use.</td><td></td><td>N/A</td></tr><tr><td>7.2.6</td><td colspan=\"2\">Connection to the Supply Mains</td><td>N/A</td></tr><tr><td></td><td>Except for PERMANENTLY INSTALLED ME EQUIPMENT, marking appearing on the outside of part containing SUPPLY MAINS connection and, adjacent to connection point</td><td></td><td>N/A</td></tr><tr><td></td><td>For PERMANENTLY INSTALLED ME EQUIPMENT, NOMINAL supply voltage or range marked inside or outside of ME EQUIPMENT, preferably, adjacent to SUPPLY MAINS connection</td><td></td><td>N/A</td></tr><tr><td></td><td>- RATED supply voltage(s) or RATED voltage range(s) with a hyphen (-) between minimum and maximum voltages (V, V-V)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>Multiple RATED supply voltages or multiple RATED supply voltage ranges are separated by (V/V)...:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Nature of supply (e.g., No. of phases, except single-phase) and type of current............:</td><td></td><td>N/A</td></tr><tr><td></td><td>Symbols 1-5, Table D.1 (symbols of IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033, all 2002-10) used, optionally, for same parameters............:</td><td></td><td>N/A</td></tr><tr><td></td><td>- RATED supply frequency or RATED frequency range in hertz............:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "e7b7866d0c89c0047fedd175b99c37f2922680a13f8bc62751bcf7e2d40696f0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– Symbol 9 of Table D.1 (symbol IEC 60417-5172, 2003-02) used for CLASS II ME EQUIPMENT....:</td><td></td><td>N/A</td></tr><tr><td>7.2.7</td><td>RATED input in amps or volt-amps, (A, VA) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>RATED input in amps or volt-amps, or in watts when power factor exceeds 0.9 (A, VA, W) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>RATED input for one or more RATED voltage ranges provided for upper and lower limits of the range or ranges when the range(s) is/are greater than ±10 % of the mean value of specified range (A, VA,W)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Input at mean value of range marked when range limits do not differ by more than 10 % from mean value (A, VA, W) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking includes long-time and most relevant momentary volt-ampere ratings when provided, each plainly identified and indicated in ACCOMPANYING DOCUMENTS (VA)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Marked input of ME EQUIPMENT provided with means for connection of supply conductors of other electrical equipment includes RATED and marked output of such means (A, VA, W) ......:</td><td></td><td>N/A</td></tr><tr><td>7.2.8</td><td colspan=\"2\">Output connectors</td><td>N/A</td></tr><tr><td>7.2.8.1</td><td>See 16.9.2.1 b) for MULTIPLE SOCKET-OUTLETS integral with ME EQUIPMENT</td><td>No socket-outlet</td><td>N/A</td></tr><tr><td>7.2.8.2</td><td>Output connectors are marked, except for MULTIPLE SOCKET-OUTLETS or connectors intended for specified ACCESSORIES or equipment</td><td></td><td>N/A</td></tr><tr><td></td><td>Rated Voltage (V), Rated Current (A)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Rated Power (W), Output Frequency (Hz) ......:</td><td></td><td>N/A</td></tr><tr><td>7.2.9</td><td>ME EQUIPMENT or its parts marked with the IP environmental Code per IEC 60529 according to classification in 6.3 (Table D.3, Code 2), marking optional for ME EQUIPMENT or parts rated IPX0....:</td><td>Classified IP22</td><td>P</td></tr><tr><td>7.2.10</td><td>Degrees of protection against electric shock as classified in 6.2 for all APPLIED PARTS marked with relevant symbols as follows (not applied to parts identified according to 4.6)......:</td><td>Type BF applied part</td><td>P</td></tr><tr><td></td><td>TYPE B APPLIED PARTS with symbol 19 of Table D.1 (IEC 60417-5840, 2002-10), not applied in such a way as to give the impression of being inscribed within a square in order to......:</td><td>No type B applied part</td><td>N/A</td></tr><tr><td></td><td>TYPE BF APPLIED PARTS with symbol 20 of Table D.1 (IEC 60417-5333, 2002-10)......:</td><td>Symbol 20 <img src=\"e577c96c0c7ce8a0044fe1c3763a3fdc48df448f4ba4cde23a42a4b6a5cb59eb.jpg\"/>used</td><td>P</td></tr></table>",
                                            "image_path": "0d547eeeffb49473aab71f6bc837368d3e3cfdc6e089ebc27625de4dded541cf.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 16 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 15,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– Symbol 9 of Table D.1 (symbol IEC 60417-5172, 2003-02) used for CLASS II ME EQUIPMENT....:</td><td></td><td>N/A</td></tr><tr><td>7.2.7</td><td>RATED input in amps or volt-amps, (A, VA) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>RATED input in amps or volt-amps, or in watts when power factor exceeds 0.9 (A, VA, W) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>RATED input for one or more RATED voltage ranges provided for upper and lower limits of the range or ranges when the range(s) is/are greater than ±10 % of the mean value of specified range (A, VA,W)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Input at mean value of range marked when range limits do not differ by more than 10 % from mean value (A, VA, W) ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking includes long-time and most relevant momentary volt-ampere ratings when provided, each plainly identified and indicated in ACCOMPANYING DOCUMENTS (VA)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Marked input of ME EQUIPMENT provided with means for connection of supply conductors of other electrical equipment includes RATED and marked output of such means (A, VA, W) ......:</td><td></td><td>N/A</td></tr><tr><td>7.2.8</td><td colspan=\"2\">Output connectors</td><td>N/A</td></tr><tr><td>7.2.8.1</td><td>See 16.9.2.1 b) for MULTIPLE SOCKET-OUTLETS integral with ME EQUIPMENT</td><td>No socket-outlet</td><td>N/A</td></tr><tr><td>7.2.8.2</td><td>Output connectors are marked, except for MULTIPLE SOCKET-OUTLETS or connectors intended for specified ACCESSORIES or equipment</td><td></td><td>N/A</td></tr><tr><td></td><td>Rated Voltage (V), Rated Current (A)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Rated Power (W), Output Frequency (Hz) ......:</td><td></td><td>N/A</td></tr><tr><td>7.2.9</td><td>ME EQUIPMENT or its parts marked with the IP environmental Code per IEC 60529 according to classification in 6.3 (Table D.3, Code 2), marking optional for ME EQUIPMENT or parts rated IPX0....:</td><td>Classified IP22</td><td>P</td></tr><tr><td>7.2.10</td><td>Degrees of protection against electric shock as classified in 6.2 for all APPLIED PARTS marked with relevant symbols as follows (not applied to parts identified according to 4.6)......:</td><td>Type BF applied part</td><td>P</td></tr><tr><td></td><td>TYPE B APPLIED PARTS with symbol 19 of Table D.1 (IEC 60417-5840, 2002-10), not applied in such a way as to give the impression of being inscribed within a square in order to......:</td><td>No type B applied part</td><td>N/A</td></tr><tr><td></td><td>TYPE BF APPLIED PARTS with symbol 20 of Table D.1 (IEC 60417-5333, 2002-10)......:</td><td>Symbol 20 <img src=\"e577c96c0c7ce8a0044fe1c3763a3fdc48df448f4ba4cde23a42a4b6a5cb59eb.jpg\"/>used</td><td>P</td></tr></table>",
                                            "image_path": "0d547eeeffb49473aab71f6bc837368d3e3cfdc6e089ebc27625de4dded541cf.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        785
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                785
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        785
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                785
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>TYPE CF APPLIED PARTS with symbol 21 of Table D.1 (IEC 60417-5335, 2002-10)......:</td><td>No type CF applied part</td><td>N/A</td></tr><tr><td></td><td>DEFIBRILLATION-PROOF APPLIED PARTS marked with symbols 25-27 of Table D.1 (IEC 60417-5841, IEC 60417-5334, or IEC 60417-5336, all 2002-10)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Proper symbol marked adjacent to or on connector for APPLIED PART, except marked on APPLIED PART when there is no connector, or connector used for more than one APPLIED PART and different APPLIED PARTS with different classifications ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>SAFETY SIGN 2 of Table D.2 (ISO 7010-W001) placed near relevant outlet when protection against effect of discharge of a cardiac defibrillator is partly in the PATIENT cable ......:</td><td>No such protection.</td><td>N/A</td></tr><tr><td></td><td>An explanation indicating protection of ME EQUIPMENT against effects of discharge of a cardiac defibrillator depends on use of proper cables included in instructions for use ......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.11</td><td>ME EQUIPMENT not marked to the contrary assumed to be suitable for CONTINUOUS OPERATION</td><td>Continuous operation</td><td>P</td></tr><tr><td></td><td>DUTY CYCLE for ME EQUIPMENT intended for non-CONTINUOUS OPERATION appropriately marked to provide maximum —onll and —offll time ......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.12</td><td>Type and full rating of a fuse marked adjacent to ACCESSIBLE fuse-holder</td><td>No accessible fuse-holder</td><td>N/A</td></tr><tr><td></td><td>Fuse type......:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Voltage (V) and Current (A) rating ......:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Operating speed (s) and Breaking capacity......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.13</td><td>A SAFETY SIGN CLEARLY LEGIBLE and visible after INSTALLATION in NORMAL USE applied to a prominent location of EQUIPMENT that produce physiological effects capable of causing HARM to PATIENT or OPERATOR not obvious to OPERATOR ..:</td><td>No physiological effects.</td><td>N/A</td></tr><tr><td></td><td>Nature of HAZARD and precautions for avoiding or minimizing the associated RISK described in instructions for use ......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.14</td><td>HIGH VOLTAGE TERMINAL DEVICES on the outside of ME EQUIPMENT accessible without the use of a TOOL marked with symbol 24 of Table D.1 (symbol IEC 60417-5036, 2002-10)</td><td>No high voltage terminal devices.</td><td>N/A</td></tr><tr><td>7.2.15</td><td>Requirements for cooling provisions marked (e.g., supply of water or air)......:</td><td>No special requirements for cooling provisions.</td><td>N/A</td></tr><tr><td>7.2.16</td><td>ME EQUIPMENT with limited mechanical stability</td><td>refer to 9.4 for detail.</td><td>P</td></tr><tr><td>7.2.17</td><td>Packaging marked with special handling instructions for transport and/or storage......:</td><td>No special instruction</td><td>N/A</td></tr></table>",
                                            "image_path": "e6a41f667eb92a2f28ec32b0b9499f77e41daeb9c5ae3b470fe308c53eac28b4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 17 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 16,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        785
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                785
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        785
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                785
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>TYPE CF APPLIED PARTS with symbol 21 of Table D.1 (IEC 60417-5335, 2002-10)......:</td><td>No type CF applied part</td><td>N/A</td></tr><tr><td></td><td>DEFIBRILLATION-PROOF APPLIED PARTS marked with symbols 25-27 of Table D.1 (IEC 60417-5841, IEC 60417-5334, or IEC 60417-5336, all 2002-10)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Proper symbol marked adjacent to or on connector for APPLIED PART, except marked on APPLIED PART when there is no connector, or connector used for more than one APPLIED PART and different APPLIED PARTS with different classifications ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>SAFETY SIGN 2 of Table D.2 (ISO 7010-W001) placed near relevant outlet when protection against effect of discharge of a cardiac defibrillator is partly in the PATIENT cable ......:</td><td>No such protection.</td><td>N/A</td></tr><tr><td></td><td>An explanation indicating protection of ME EQUIPMENT against effects of discharge of a cardiac defibrillator depends on use of proper cables included in instructions for use ......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.11</td><td>ME EQUIPMENT not marked to the contrary assumed to be suitable for CONTINUOUS OPERATION</td><td>Continuous operation</td><td>P</td></tr><tr><td></td><td>DUTY CYCLE for ME EQUIPMENT intended for non-CONTINUOUS OPERATION appropriately marked to provide maximum —onll and —offll time ......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.12</td><td>Type and full rating of a fuse marked adjacent to ACCESSIBLE fuse-holder</td><td>No accessible fuse-holder</td><td>N/A</td></tr><tr><td></td><td>Fuse type......:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Voltage (V) and Current (A) rating ......:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Operating speed (s) and Breaking capacity......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.13</td><td>A SAFETY SIGN CLEARLY LEGIBLE and visible after INSTALLATION in NORMAL USE applied to a prominent location of EQUIPMENT that produce physiological effects capable of causing HARM to PATIENT or OPERATOR not obvious to OPERATOR ..:</td><td>No physiological effects.</td><td>N/A</td></tr><tr><td></td><td>Nature of HAZARD and precautions for avoiding or minimizing the associated RISK described in instructions for use ......:</td><td>See above</td><td>N/A</td></tr><tr><td>7.2.14</td><td>HIGH VOLTAGE TERMINAL DEVICES on the outside of ME EQUIPMENT accessible without the use of a TOOL marked with symbol 24 of Table D.1 (symbol IEC 60417-5036, 2002-10)</td><td>No high voltage terminal devices.</td><td>N/A</td></tr><tr><td>7.2.15</td><td>Requirements for cooling provisions marked (e.g., supply of water or air)......:</td><td>No special requirements for cooling provisions.</td><td>N/A</td></tr><tr><td>7.2.16</td><td>ME EQUIPMENT with limited mechanical stability</td><td>refer to 9.4 for detail.</td><td>P</td></tr><tr><td>7.2.17</td><td>Packaging marked with special handling instructions for transport and/or storage......:</td><td>No special instruction</td><td>N/A</td></tr></table>",
                                            "image_path": "e6a41f667eb92a2f28ec32b0b9499f77e41daeb9c5ae3b470fe308c53eac28b4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Permissible environmental conditions for transport and storage marked on outside of packaging...... :</td><td></td><td>P</td></tr><tr><td></td><td>Packaging marked with a suitable SAFETY SIGN indicating premature unpacking of ME EQUIPMENT could result in an unacceptable RISK ......:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Packaging of sterile ME EQUIPMENT or ACCESSORIES marked sterile and indicates the methods of sterilization</td><td></td><td>N/A</td></tr><tr><td>7.2.18</td><td>RATED maximum supply pressure from an external source marked on ME EQUIPMENT adjacent to each input connector, and ......:</td><td>No external pressure</td><td>N/A</td></tr><tr><td></td><td>- where required to maintain BASIC SAFETY or ESSENTIAL PERFORMANCE, the RATED flow rate also marked</td><td></td><td>N/A</td></tr><tr><td>7.2.19</td><td>Symbol 7 of Table D.1 (IEC 60417-5017, 2002-10) marked on FUNCTIONAL EARTH TERMINAL......:</td><td>No functional earth terminal.</td><td>N/A</td></tr><tr><td>7.2.20</td><td>Protective means, required to be removed to use a particular function of ME EQUIPMENT with alternate applications, marked to indicate the necessity for replacement when the function is no longer needed......:</td><td>No such means</td><td>N/A</td></tr><tr><td></td><td>No marking applied when an interlock provided</td><td></td><td>N/A</td></tr><tr><td>7.2.21</td><td>MOBILE ME EQUIPMENT marked with its mass including its SAFE WORKING LOAD in kilograms.....:</td><td>PORTABLE equipment</td><td>N/A</td></tr><tr><td></td><td>- The marking is obvious that it applies to the whole of the MOBILE ME EQUIPMENT when loaded with its SAFE WORKING LOAD and</td><td></td><td>N/A</td></tr><tr><td></td><td>- is separate and distinct from any markings related to maximum bin, shelf or drawer loading requirements.</td><td></td><td>N/A</td></tr><tr><td>7.3</td><td colspan=\"2\">Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts</td><td>P</td></tr><tr><td>7.3.1</td><td>Maximum power loading of heating elements or lamp-holders designed for use with heating lamps marked near or in the heater (W) ......:</td><td>No such heating elements.</td><td>N/A</td></tr><tr><td></td><td>A marking referring to ACCOMPANYING DOCUMENTS provided for heating elements or lamp-holders designed for heating lamps that can be changed only by SERVICE PERSONNEL using a TOOL</td><td></td><td>N/A</td></tr><tr><td>7.3.2</td><td>Symbol 24 of Table D.1 (symbol IEC 60417-5036, 2002-10), or SAFETY SIGN 3 of Table D.2 used to mark presence of HIGH VOLTAGE</td><td>No such high voltage.</td><td>N/A</td></tr><tr><td>7.3.3</td><td>Type of battery and mode of insertion marked..:</td><td>Marked in the battery compartment.</td><td>P</td></tr><tr><td></td><td>An identifying marking provided referring to instructions in ACCOMPANYING DOCUMENTS for batteries intended to be changed only by SERVICE PERSONNEL using a TOOL......:</td><td>No such batteries</td><td>N/A</td></tr></table>",
                                            "image_path": "4cbdb7e071ec8911d1f639f49c50ad9baa9d63b3f7621198ec3a20368d875104.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 18 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 17,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Permissible environmental conditions for transport and storage marked on outside of packaging...... :</td><td></td><td>P</td></tr><tr><td></td><td>Packaging marked with a suitable SAFETY SIGN indicating premature unpacking of ME EQUIPMENT could result in an unacceptable RISK ......:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Packaging of sterile ME EQUIPMENT or ACCESSORIES marked sterile and indicates the methods of sterilization</td><td></td><td>N/A</td></tr><tr><td>7.2.18</td><td>RATED maximum supply pressure from an external source marked on ME EQUIPMENT adjacent to each input connector, and ......:</td><td>No external pressure</td><td>N/A</td></tr><tr><td></td><td>- where required to maintain BASIC SAFETY or ESSENTIAL PERFORMANCE, the RATED flow rate also marked</td><td></td><td>N/A</td></tr><tr><td>7.2.19</td><td>Symbol 7 of Table D.1 (IEC 60417-5017, 2002-10) marked on FUNCTIONAL EARTH TERMINAL......:</td><td>No functional earth terminal.</td><td>N/A</td></tr><tr><td>7.2.20</td><td>Protective means, required to be removed to use a particular function of ME EQUIPMENT with alternate applications, marked to indicate the necessity for replacement when the function is no longer needed......:</td><td>No such means</td><td>N/A</td></tr><tr><td></td><td>No marking applied when an interlock provided</td><td></td><td>N/A</td></tr><tr><td>7.2.21</td><td>MOBILE ME EQUIPMENT marked with its mass including its SAFE WORKING LOAD in kilograms.....:</td><td>PORTABLE equipment</td><td>N/A</td></tr><tr><td></td><td>- The marking is obvious that it applies to the whole of the MOBILE ME EQUIPMENT when loaded with its SAFE WORKING LOAD and</td><td></td><td>N/A</td></tr><tr><td></td><td>- is separate and distinct from any markings related to maximum bin, shelf or drawer loading requirements.</td><td></td><td>N/A</td></tr><tr><td>7.3</td><td colspan=\"2\">Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts</td><td>P</td></tr><tr><td>7.3.1</td><td>Maximum power loading of heating elements or lamp-holders designed for use with heating lamps marked near or in the heater (W) ......:</td><td>No such heating elements.</td><td>N/A</td></tr><tr><td></td><td>A marking referring to ACCOMPANYING DOCUMENTS provided for heating elements or lamp-holders designed for heating lamps that can be changed only by SERVICE PERSONNEL using a TOOL</td><td></td><td>N/A</td></tr><tr><td>7.3.2</td><td>Symbol 24 of Table D.1 (symbol IEC 60417-5036, 2002-10), or SAFETY SIGN 3 of Table D.2 used to mark presence of HIGH VOLTAGE</td><td>No such high voltage.</td><td>N/A</td></tr><tr><td>7.3.3</td><td>Type of battery and mode of insertion marked..:</td><td>Marked in the battery compartment.</td><td>P</td></tr><tr><td></td><td>An identifying marking provided referring to instructions in ACCOMPANYING DOCUMENTS for batteries intended to be changed only by SERVICE PERSONNEL using a TOOL......:</td><td>No such batteries</td><td>N/A</td></tr></table>",
                                            "image_path": "4cbdb7e071ec8911d1f639f49c50ad9baa9d63b3f7621198ec3a20368d875104.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A warning provided indicating replacement of lithium batteries or fuel cells when incorrect replacement would result in an unacceptable RISK</td><td>No lithium batteries or fuel cells used</td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT FILE includes an assessment to determine the replacement of lithium batteries or fuel cells leads to an HAZARDOUS SITUATION if replaced incorrectly...... (ISO 14971 CI. 5.2-5.5, 6, 7.2)</td><td>No lithium batteries or fuel cells used</td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS contain a warning indicating the replacement of lithium batteries or fuel cells by inadequately trained personnel could result in a HAZARDOUS SITUATION......</td><td>No such batteries</td><td>N/A</td></tr><tr><td>7.3.4</td><td>Fuses, replaceable THERMAL CUT-OUTS and OVER-CURRENT RELEASES, accessible by use of a TOOL</td><td>No such means</td><td>N/A</td></tr><tr><td></td><td>Identified by specification adjacent to the component, or</td><td></td><td>N/A</td></tr><tr><td></td><td>by reference to ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage (V) and Current (A) rating ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating speed(s), size &amp; breaking capacity.:</td><td></td><td>N/A</td></tr><tr><td>7.3.5</td><td>PROTECTIVE EARTH TERMINAL marked with symbol 6 of Table D.1 (IEC 60417-5019, 2002-10), except for the PROTECTIVE EARTH TERMINAL in an APPLIANCE INLET according to IEC 60320-1</td><td>No protective earth terminal used</td><td>N/A</td></tr><tr><td></td><td>Markings on or adjacent to PROTECTIVE EARTH TERMINALS not applied to parts requiring removal to make the connection, and remained visible after connection made</td><td>No need, see above</td><td>N/A</td></tr><tr><td>7.3.6</td><td>Symbol 7 of Table D.1 (IEC 60417-5017, 2002 -10) marked on FUNCTIONAL EARTH TERMINALS</td><td>No functional earth terminal</td><td>N/A</td></tr><tr><td>7.3.7</td><td>Terminals for supply conductors marked adjacent to terminals, except when no unacceptable RISK would result when interchanging connections ......:</td><td>No terminals for supply conductors</td><td>N/A</td></tr><tr><td></td><td>Terminal markings included in ACCOMPANYING DOCUMENTS when ME EQUIPMENT too small to accommodate markings</td><td></td><td>N/A</td></tr><tr><td></td><td>Terminals exclusively for neutral supply conductor in PERMANENTLY INSTALLED ME EQUIPMENT marked with Code 1 of Table D.3 (Code in IEC 60445)</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking for connection to a 3-phase supply, if necessary, complies with IEC 60445</td><td></td><td>N/A</td></tr><tr><td></td><td>Markings on or adjacent to electrical connection points not applied to parts requiring removal to make connection, and remained visible after connection made</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a17e18d2904e8974f4d771b008eb08f396cb49d0671484289f6b282a7064a74c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 19 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 18,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A warning provided indicating replacement of lithium batteries or fuel cells when incorrect replacement would result in an unacceptable RISK</td><td>No lithium batteries or fuel cells used</td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT FILE includes an assessment to determine the replacement of lithium batteries or fuel cells leads to an HAZARDOUS SITUATION if replaced incorrectly...... (ISO 14971 CI. 5.2-5.5, 6, 7.2)</td><td>No lithium batteries or fuel cells used</td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS contain a warning indicating the replacement of lithium batteries or fuel cells by inadequately trained personnel could result in a HAZARDOUS SITUATION......</td><td>No such batteries</td><td>N/A</td></tr><tr><td>7.3.4</td><td>Fuses, replaceable THERMAL CUT-OUTS and OVER-CURRENT RELEASES, accessible by use of a TOOL</td><td>No such means</td><td>N/A</td></tr><tr><td></td><td>Identified by specification adjacent to the component, or</td><td></td><td>N/A</td></tr><tr><td></td><td>by reference to ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage (V) and Current (A) rating ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating speed(s), size &amp; breaking capacity.:</td><td></td><td>N/A</td></tr><tr><td>7.3.5</td><td>PROTECTIVE EARTH TERMINAL marked with symbol 6 of Table D.1 (IEC 60417-5019, 2002-10), except for the PROTECTIVE EARTH TERMINAL in an APPLIANCE INLET according to IEC 60320-1</td><td>No protective earth terminal used</td><td>N/A</td></tr><tr><td></td><td>Markings on or adjacent to PROTECTIVE EARTH TERMINALS not applied to parts requiring removal to make the connection, and remained visible after connection made</td><td>No need, see above</td><td>N/A</td></tr><tr><td>7.3.6</td><td>Symbol 7 of Table D.1 (IEC 60417-5017, 2002 -10) marked on FUNCTIONAL EARTH TERMINALS</td><td>No functional earth terminal</td><td>N/A</td></tr><tr><td>7.3.7</td><td>Terminals for supply conductors marked adjacent to terminals, except when no unacceptable RISK would result when interchanging connections ......:</td><td>No terminals for supply conductors</td><td>N/A</td></tr><tr><td></td><td>Terminal markings included in ACCOMPANYING DOCUMENTS when ME EQUIPMENT too small to accommodate markings</td><td></td><td>N/A</td></tr><tr><td></td><td>Terminals exclusively for neutral supply conductor in PERMANENTLY INSTALLED ME EQUIPMENT marked with Code 1 of Table D.3 (Code in IEC 60445)</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking for connection to a 3-phase supply, if necessary, complies with IEC 60445</td><td></td><td>N/A</td></tr><tr><td></td><td>Markings on or adjacent to electrical connection points not applied to parts requiring removal to make connection, and remained visible after connection made</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a17e18d2904e8974f4d771b008eb08f396cb49d0671484289f6b282a7064a74c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                779
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.3.8</td><td>—For supply connections, use wiring materials suitable for at least X °CI (where X &gt; than max temperature measured in terminal box or wiring compartment under NORMAL USE), or equivalent, marked at the point of supply connections</td><td>No terminals for supply conductors</td><td>N/A</td></tr><tr><td></td><td>Statement not applied to parts requiring removal to make the connection, and CLEARLY LEGIBLE after connections made</td><td></td><td>N/A</td></tr><tr><td>7.4</td><td colspan=\"2\">Marking of controls and instruments</td><td>P</td></tr><tr><td>7.4.1</td><td>Switches used to control power to ME EQUIPMENT, including mains switches, shall have their &quot;on&quot; and &quot;off&quot; positions:</td><td></td><td>N/A</td></tr><tr><td></td><td>– marked with symbols IEC 60417-5007(2002-10)and IEC 60417-5008(2002-10)(see Table D.1,symbols 12 and 13); or</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by an adjacent indicator light;</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td></td><td>Switches used to control power to parts of ME EQUIPMENT shall have their &quot;on&quot; and &quot;off positions:</td><td></td><td>N/A</td></tr><tr><td></td><td>– marked with symbols as specified above; or</td><td></td><td>N/A</td></tr><tr><td></td><td>– with IEC 60417-5264 (2002-10)and IEC60417-5265 (2002-10)(see Table D.1. symbols16 and 17); or</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by an adjacent indicator light; or</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td></td><td>A switch that brings the ME EQUIPMENT into the &quot;stand-by&quot; condition may be indicated by useof symbol IEC 60417-5009(2015-03)(see Table D.1, Symbol 29).</td><td></td><td>N/A</td></tr><tr><td></td><td>If a push button with bistable positions is used:</td><td></td><td>N/A</td></tr><tr><td></td><td>– it shall be marked with symbol IEC 60417-5010 (2002-10)(see Table D.1, symbol 14); and</td><td></td><td>N/A</td></tr><tr><td></td><td>– the status shall be indicated by an adjacent indicator light; or</td><td></td><td>N/A</td></tr><tr><td></td><td>– the status shall be indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td></td><td>If a push button with momentary on position is used:</td><td></td><td>N/A</td></tr><tr><td></td><td>–it shall be marked with symbol 60417-5011 (08:2002-10) (see Table D.1, symbol 15); or</td><td></td><td>N/A</td></tr><tr><td></td><td>– the status shall be indicated by an adjacent indicator light; or</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a4cf23a6d2af8009289b83b815ac5beae0b4912945ac68dd63b1e99a74856ba5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 20 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 19,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                779
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.3.8</td><td>—For supply connections, use wiring materials suitable for at least X °CI (where X &gt; than max temperature measured in terminal box or wiring compartment under NORMAL USE), or equivalent, marked at the point of supply connections</td><td>No terminals for supply conductors</td><td>N/A</td></tr><tr><td></td><td>Statement not applied to parts requiring removal to make the connection, and CLEARLY LEGIBLE after connections made</td><td></td><td>N/A</td></tr><tr><td>7.4</td><td colspan=\"2\">Marking of controls and instruments</td><td>P</td></tr><tr><td>7.4.1</td><td>Switches used to control power to ME EQUIPMENT, including mains switches, shall have their &quot;on&quot; and &quot;off&quot; positions:</td><td></td><td>N/A</td></tr><tr><td></td><td>– marked with symbols IEC 60417-5007(2002-10)and IEC 60417-5008(2002-10)(see Table D.1,symbols 12 and 13); or</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by an adjacent indicator light;</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td></td><td>Switches used to control power to parts of ME EQUIPMENT shall have their &quot;on&quot; and &quot;off positions:</td><td></td><td>N/A</td></tr><tr><td></td><td>– marked with symbols as specified above; or</td><td></td><td>N/A</td></tr><tr><td></td><td>– with IEC 60417-5264 (2002-10)and IEC60417-5265 (2002-10)(see Table D.1. symbols16 and 17); or</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by an adjacent indicator light; or</td><td></td><td>N/A</td></tr><tr><td></td><td>– indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td></td><td>A switch that brings the ME EQUIPMENT into the &quot;stand-by&quot; condition may be indicated by useof symbol IEC 60417-5009(2015-03)(see Table D.1, Symbol 29).</td><td></td><td>N/A</td></tr><tr><td></td><td>If a push button with bistable positions is used:</td><td></td><td>N/A</td></tr><tr><td></td><td>– it shall be marked with symbol IEC 60417-5010 (2002-10)(see Table D.1, symbol 14); and</td><td></td><td>N/A</td></tr><tr><td></td><td>– the status shall be indicated by an adjacent indicator light; or</td><td></td><td>N/A</td></tr><tr><td></td><td>– the status shall be indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td></td><td>If a push button with momentary on position is used:</td><td></td><td>N/A</td></tr><tr><td></td><td>–it shall be marked with symbol 60417-5011 (08:2002-10) (see Table D.1, symbol 15); or</td><td></td><td>N/A</td></tr><tr><td></td><td>– the status shall be indicated by an adjacent indicator light; or</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a4cf23a6d2af8009289b83b815ac5beae0b4912945ac68dd63b1e99a74856ba5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– the status shall be indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td>7.4.2</td><td>Different positions of control devices/switches indicated by figures, letters, or other visual means</td><td></td><td>N/A</td></tr><tr><td></td><td>Controls provided with an associated indicating device when change of setting of a control could result in an unacceptable RISK to PATIENT in NORMAL USE......:</td><td>No unacceptable risk.</td><td>N/A</td></tr><tr><td></td><td>– or an indication of direction in which magnitude of the function changes</td><td></td><td>N/A</td></tr><tr><td>7.4.3</td><td>Numeric indications of parameters on ME EQUIPMENT expressed in SI units according to ISO 80000-1 except the base quantities listed in Table 1 expressed in the indicated units</td><td></td><td>P</td></tr><tr><td></td><td>ISO 80000-1 applied for application of SI units, their multiples, and certain other units</td><td></td><td>N/A</td></tr><tr><td></td><td>All Markings in Sub-clause 7.4 complied with tests and criteria of 7.1.2 and 7.1.3......:</td><td>See Appended Tables 7.1.2 and 7.1.3.</td><td>P</td></tr><tr><td>7.5</td><td colspan=\"2\">SAFETY SIGNS</td><td>P</td></tr><tr><td></td><td>SAFETY SIGN with established meaning used.</td><td></td><td>P</td></tr><tr><td></td><td>RISK MANAGEMENT PROCESS identifies markings used to convey a warning, prohibition or mandatory action that mitigate a RISK not obvious to the OPERATOR......(ISO 14971 CI. 52-5.5, 6, 7.2)</td><td>ISO 7010-M002 provided to indicate to follow instruction for use.See Appended RM Results</td><td>P</td></tr><tr><td></td><td>Affirmative statement together with SAFETY SIGN placed in instructions for use if insufficient space on ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>Specified colours in ISO 3864-1 used for SAFETY SIGNS......:</td><td></td><td>P</td></tr><tr><td></td><td>Safety notices include appropriate precautions or instructions on how to reduce RISK(S)</td><td></td><td>P</td></tr><tr><td></td><td>SAFETY SIGNS including any supplementary text or symbols described in instructions for use</td><td></td><td>P</td></tr><tr><td></td><td>- and in a language acceptable to the intended OPERATOR</td><td></td><td>P</td></tr><tr><td>7.6</td><td colspan=\"2\">Symbols</td><td>P</td></tr><tr><td>7.6.1</td><td>Meanings of symbols used for marking described in instructions for use......:</td><td>See operation guide</td><td>P</td></tr><tr><td>7.6.2</td><td>Symbols required by this standard conform to IEC or ISO publication referenced</td><td>complied</td><td>P</td></tr><tr><td>7.6.3</td><td>Symbols used for controls and performance conform to the IEC or ISO publication where symbols are defined, as applicable</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ec9627eecfef59585e17bc6f55ffa22b718db47c379cbaa9035861e5b9eac57f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 21 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 20,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– the status shall be indicated by other unambiguous means.</td><td></td><td>N/A</td></tr><tr><td>7.4.2</td><td>Different positions of control devices/switches indicated by figures, letters, or other visual means</td><td></td><td>N/A</td></tr><tr><td></td><td>Controls provided with an associated indicating device when change of setting of a control could result in an unacceptable RISK to PATIENT in NORMAL USE......:</td><td>No unacceptable risk.</td><td>N/A</td></tr><tr><td></td><td>– or an indication of direction in which magnitude of the function changes</td><td></td><td>N/A</td></tr><tr><td>7.4.3</td><td>Numeric indications of parameters on ME EQUIPMENT expressed in SI units according to ISO 80000-1 except the base quantities listed in Table 1 expressed in the indicated units</td><td></td><td>P</td></tr><tr><td></td><td>ISO 80000-1 applied for application of SI units, their multiples, and certain other units</td><td></td><td>N/A</td></tr><tr><td></td><td>All Markings in Sub-clause 7.4 complied with tests and criteria of 7.1.2 and 7.1.3......:</td><td>See Appended Tables 7.1.2 and 7.1.3.</td><td>P</td></tr><tr><td>7.5</td><td colspan=\"2\">SAFETY SIGNS</td><td>P</td></tr><tr><td></td><td>SAFETY SIGN with established meaning used.</td><td></td><td>P</td></tr><tr><td></td><td>RISK MANAGEMENT PROCESS identifies markings used to convey a warning, prohibition or mandatory action that mitigate a RISK not obvious to the OPERATOR......(ISO 14971 CI. 52-5.5, 6, 7.2)</td><td>ISO 7010-M002 provided to indicate to follow instruction for use.See Appended RM Results</td><td>P</td></tr><tr><td></td><td>Affirmative statement together with SAFETY SIGN placed in instructions for use if insufficient space on ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>Specified colours in ISO 3864-1 used for SAFETY SIGNS......:</td><td></td><td>P</td></tr><tr><td></td><td>Safety notices include appropriate precautions or instructions on how to reduce RISK(S)</td><td></td><td>P</td></tr><tr><td></td><td>SAFETY SIGNS including any supplementary text or symbols described in instructions for use</td><td></td><td>P</td></tr><tr><td></td><td>- and in a language acceptable to the intended OPERATOR</td><td></td><td>P</td></tr><tr><td>7.6</td><td colspan=\"2\">Symbols</td><td>P</td></tr><tr><td>7.6.1</td><td>Meanings of symbols used for marking described in instructions for use......:</td><td>See operation guide</td><td>P</td></tr><tr><td>7.6.2</td><td>Symbols required by this standard conform to IEC or ISO publication referenced</td><td>complied</td><td>P</td></tr><tr><td>7.6.3</td><td>Symbols used for controls and performance conform to the IEC or ISO publication where symbols are defined, as applicable</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ec9627eecfef59585e17bc6f55ffa22b718db47c379cbaa9035861e5b9eac57f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        724
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                724
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.7</td><td colspan=\"2\">Colors of the insulation of conductors</td><td>N/A</td></tr><tr><td>7.7.1</td><td>PROTECTIVE EARTH CONDUCTOR identified by green and yellow insulation</td><td>No protective earth conductor</td><td>N/A</td></tr><tr><td>7.7.2</td><td>Insulation on conductors inside ME EQUIPMENT forming PROTECTIVE EARTH CONNECTIONS identified by green and yellow at least at terminations</td><td></td><td>N/A</td></tr><tr><td>7.7.3</td><td>Green and yellow insulation identify only following conductors:</td><td></td><td>N/A</td></tr><tr><td></td><td>- PROTECTIVE EARTH CONDUCTORS</td><td></td><td>N/A</td></tr><tr><td></td><td>- conductors specified in 7.7.2</td><td></td><td>N/A</td></tr><tr><td></td><td>- POTENTIAL EQUALIZATION CONDUCTORS</td><td></td><td>N/A</td></tr><tr><td></td><td>- FUNCTIONAL EARTH CONDUCTORS</td><td></td><td>N/A</td></tr><tr><td>7.7.4</td><td>Neutral conductors of POWER SUPPLY CORDS are -light bluel specified in IEC 60227-1 or IEC 60245-1</td><td></td><td>N/A</td></tr><tr><td>7.7.5</td><td>Colours of conductors in POWER SUPPLY CORDS in accordance with IEC 60227-1 or IEC 60245-1</td><td></td><td>N/A</td></tr><tr><td>7.8</td><td colspan=\"2\">Indicator lights and controls</td><td>N/A</td></tr><tr><td>7.8.1</td><td>Red indicator lights mean: Warning (i.e., immediate response by OPERATOR required)</td><td></td><td>N/A</td></tr><tr><td></td><td>Yellow indicator lights mean: Caution (i.e., prompt response by OPERATOR required)</td><td></td><td>N/A</td></tr><tr><td></td><td>Green indicator lights mean: Ready for use</td><td></td><td>N/A</td></tr><tr><td></td><td>Other colours, if used: Meaning other than red, yellow, or green (colour, meaning) ...... :</td><td></td><td>N/A</td></tr><tr><td>7.8.2</td><td>Red used only for emergency control</td><td></td><td>N/A</td></tr><tr><td>7.9</td><td colspan=\"2\">ACCOMPANYING DOCUMENTS</td><td>P</td></tr><tr><td>7.9.1</td><td>ME EQUIPMENT accompanied by documents containing at least instructions for use, and a technical description</td><td>Refer to operation guide</td><td>P</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS identify ME EQUIPMENT by the following, as applicable:</td><td>Refer to operation guide</td><td>P</td></tr><tr><td></td><td>- Name or trade-name of MANUFACTURER and contact information for the RESPONSIBLE ORGANIZATION can be referred to ...... :</td><td>ANDON HEALTH CO., LTD. No. 3 Jinping Street, Ya An Road, Nankai District, Tianjin 300190, China</td><td>P</td></tr><tr><td></td><td>- MODEL OR TYPE REFERENCE ...... :</td><td>MODEL: PT9L</td><td>P</td></tr></table>",
                                            "image_path": "91ac9a7d020b4a7cecaf411f98fe5faf7d6dad7c92530278f50bd8811ae2519f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 22 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 21,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        724
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                724
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.7</td><td colspan=\"2\">Colors of the insulation of conductors</td><td>N/A</td></tr><tr><td>7.7.1</td><td>PROTECTIVE EARTH CONDUCTOR identified by green and yellow insulation</td><td>No protective earth conductor</td><td>N/A</td></tr><tr><td>7.7.2</td><td>Insulation on conductors inside ME EQUIPMENT forming PROTECTIVE EARTH CONNECTIONS identified by green and yellow at least at terminations</td><td></td><td>N/A</td></tr><tr><td>7.7.3</td><td>Green and yellow insulation identify only following conductors:</td><td></td><td>N/A</td></tr><tr><td></td><td>- PROTECTIVE EARTH CONDUCTORS</td><td></td><td>N/A</td></tr><tr><td></td><td>- conductors specified in 7.7.2</td><td></td><td>N/A</td></tr><tr><td></td><td>- POTENTIAL EQUALIZATION CONDUCTORS</td><td></td><td>N/A</td></tr><tr><td></td><td>- FUNCTIONAL EARTH CONDUCTORS</td><td></td><td>N/A</td></tr><tr><td>7.7.4</td><td>Neutral conductors of POWER SUPPLY CORDS are -light bluel specified in IEC 60227-1 or IEC 60245-1</td><td></td><td>N/A</td></tr><tr><td>7.7.5</td><td>Colours of conductors in POWER SUPPLY CORDS in accordance with IEC 60227-1 or IEC 60245-1</td><td></td><td>N/A</td></tr><tr><td>7.8</td><td colspan=\"2\">Indicator lights and controls</td><td>N/A</td></tr><tr><td>7.8.1</td><td>Red indicator lights mean: Warning (i.e., immediate response by OPERATOR required)</td><td></td><td>N/A</td></tr><tr><td></td><td>Yellow indicator lights mean: Caution (i.e., prompt response by OPERATOR required)</td><td></td><td>N/A</td></tr><tr><td></td><td>Green indicator lights mean: Ready for use</td><td></td><td>N/A</td></tr><tr><td></td><td>Other colours, if used: Meaning other than red, yellow, or green (colour, meaning) ...... :</td><td></td><td>N/A</td></tr><tr><td>7.8.2</td><td>Red used only for emergency control</td><td></td><td>N/A</td></tr><tr><td>7.9</td><td colspan=\"2\">ACCOMPANYING DOCUMENTS</td><td>P</td></tr><tr><td>7.9.1</td><td>ME EQUIPMENT accompanied by documents containing at least instructions for use, and a technical description</td><td>Refer to operation guide</td><td>P</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS identify ME EQUIPMENT by the following, as applicable:</td><td>Refer to operation guide</td><td>P</td></tr><tr><td></td><td>- Name or trade-name of MANUFACTURER and contact information for the RESPONSIBLE ORGANIZATION can be referred to ...... :</td><td>ANDON HEALTH CO., LTD. No. 3 Jinping Street, Ya An Road, Nankai District, Tianjin 300190, China</td><td>P</td></tr><tr><td></td><td>- MODEL OR TYPE REFERENCE ...... :</td><td>MODEL: PT9L</td><td>P</td></tr></table>",
                                            "image_path": "91ac9a7d020b4a7cecaf411f98fe5faf7d6dad7c92530278f50bd8811ae2519f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>When ACCOMPANYING DOCUMENTS provided electronically (e.g., on CD ROM), USABILITY ENGINEERING PROCESS includes instructions as to what is required in hard copy or as markings on ME EQUIPMENT (for emergency operation)</td><td>Provided on paper</td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS specify special skills, training, and knowledge required of OPERATOR or RESPONSIBLE ORGANIZATION and environmental restrictions on locations of use</td><td></td><td>P</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS written at a level consistent with education, training, and other needs of individuals for whom they are intended</td><td></td><td>P</td></tr><tr><td>7.9.2</td><td colspan=\"2\">Instructions for use include the required information</td><td>P</td></tr><tr><td>7.9.2.1</td><td>- use of ME EQUIPMENT as intended by the MANUFACTURER:</td><td>See “INTENDED USE”</td><td>P</td></tr><tr><td></td><td>- frequently used functions,</td><td></td><td>P</td></tr><tr><td></td><td>- known contraindication(s) to use of ME EQUIPMENT</td><td>See “contraindication” part of the Operation guide</td><td>P</td></tr><tr><td></td><td>- parts of the ME EQUIPMENT that are not serviced or maintained while in use with the patient</td><td>See the operation guide</td><td>P</td></tr><tr><td></td><td>- name or trademark and address of the MANUFACTURER</td><td></td><td>P</td></tr><tr><td></td><td>- MODEL OR TYPE REFERENCE</td><td></td><td>P</td></tr><tr><td></td><td>Instruction for use included the following when the PATIENT is an intended OPERATOR:</td><td>See the Operation guide</td><td>P</td></tr><tr><td></td><td>- the PATIENT is an intended OPERATOR</td><td></td><td>P</td></tr><tr><td></td><td>- warning against servicing and maintenance while the ME EQUIPMENT is in use</td><td></td><td>P</td></tr><tr><td></td><td>- functions the PATIENT can safely use and, where applicable, which functions the PATIENT cannot safely use; and</td><td></td><td>P</td></tr><tr><td></td><td>-maintenance the PATIENT can perform</td><td></td><td>P</td></tr><tr><td></td><td>Classifications as in Clause 6, all markings per Clause 7.2, and explanation of SAFETY SIGNS and symbols marked on ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>Instructions for use are in a language acceptable to the intended operator</td><td>English</td><td>P</td></tr><tr><td>7.9.2.2</td><td>Instructions for use include all warning and safety notices</td><td></td><td>P</td></tr><tr><td></td><td>Warning statement for CLASS I ME EQUIPMENT indicating: —WARNING: To avoid risk of electric shock, this equipment must only be connected to a supply mains with protective earthl</td><td>Not Class I equipment</td><td>N/A</td></tr></table>",
                                            "image_path": "605b5c2c0ec0527ca6d3cccdcdd586112f8e4f1a87d2b8279e9a9c11bf2849b3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 23 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 22,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>When ACCOMPANYING DOCUMENTS provided electronically (e.g., on CD ROM), USABILITY ENGINEERING PROCESS includes instructions as to what is required in hard copy or as markings on ME EQUIPMENT (for emergency operation)</td><td>Provided on paper</td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS specify special skills, training, and knowledge required of OPERATOR or RESPONSIBLE ORGANIZATION and environmental restrictions on locations of use</td><td></td><td>P</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS written at a level consistent with education, training, and other needs of individuals for whom they are intended</td><td></td><td>P</td></tr><tr><td>7.9.2</td><td colspan=\"2\">Instructions for use include the required information</td><td>P</td></tr><tr><td>7.9.2.1</td><td>- use of ME EQUIPMENT as intended by the MANUFACTURER:</td><td>See “INTENDED USE”</td><td>P</td></tr><tr><td></td><td>- frequently used functions,</td><td></td><td>P</td></tr><tr><td></td><td>- known contraindication(s) to use of ME EQUIPMENT</td><td>See “contraindication” part of the Operation guide</td><td>P</td></tr><tr><td></td><td>- parts of the ME EQUIPMENT that are not serviced or maintained while in use with the patient</td><td>See the operation guide</td><td>P</td></tr><tr><td></td><td>- name or trademark and address of the MANUFACTURER</td><td></td><td>P</td></tr><tr><td></td><td>- MODEL OR TYPE REFERENCE</td><td></td><td>P</td></tr><tr><td></td><td>Instruction for use included the following when the PATIENT is an intended OPERATOR:</td><td>See the Operation guide</td><td>P</td></tr><tr><td></td><td>- the PATIENT is an intended OPERATOR</td><td></td><td>P</td></tr><tr><td></td><td>- warning against servicing and maintenance while the ME EQUIPMENT is in use</td><td></td><td>P</td></tr><tr><td></td><td>- functions the PATIENT can safely use and, where applicable, which functions the PATIENT cannot safely use; and</td><td></td><td>P</td></tr><tr><td></td><td>-maintenance the PATIENT can perform</td><td></td><td>P</td></tr><tr><td></td><td>Classifications as in Clause 6, all markings per Clause 7.2, and explanation of SAFETY SIGNS and symbols marked on ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>Instructions for use are in a language acceptable to the intended operator</td><td>English</td><td>P</td></tr><tr><td>7.9.2.2</td><td>Instructions for use include all warning and safety notices</td><td></td><td>P</td></tr><tr><td></td><td>Warning statement for CLASS I ME EQUIPMENT indicating: —WARNING: To avoid risk of electric shock, this equipment must only be connected to a supply mains with protective earthl</td><td>Not Class I equipment</td><td>N/A</td></tr></table>",
                                            "image_path": "605b5c2c0ec0527ca6d3cccdcdd586112f8e4f1a87d2b8279e9a9c11bf2849b3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                782
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                782
                                            ],
                                            "type": "table",
