                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Warnings regarding significant RISKS of reciprocal interference posed by ME EQUIPMENT during specific investigations or treatments</td><td></td><td>P</td></tr><tr><td></td><td>Information on potential electromagnetic or other interference and advice on how to avoid or minimize such interference</td><td>See “NOTICE ”section of the operation guide</td><td>P</td></tr><tr><td></td><td>Warning statement for ME EQUIPMENT supplied with an integral MULTIPLE SOCKET-OUTLET indicating, —connecting electrical equipment to MSO effectively leads to creating an ME SYSTEM, and can result in a reduced level of safetyll</td><td>Not supplied with an integral multiple socket-outlet</td><td>N/A</td></tr><tr><td></td><td>The RESPONSIBLE ORGANIZATION is referred to this standard for the requirements applicable to ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td>7.9.2.3</td><td>Statement on ME EQUIPMENT for connection to a separate power supply indicating —power supply is specified as a part of ME EQUIPMENT or combination is specified as a ME SYSTEMll</td><td>No such part used.</td><td>N/A</td></tr><tr><td>7.9.2.4</td><td>Warning statement for mains- operated ME EQUIPMENT with additional power source not automatically maintained in a fully usable condition indicating the necessity for periodic checking or replacement of power source</td><td>No such part used.</td><td>N/A</td></tr><tr><td></td><td>Warning to remove primary batteries when ME EQUIPMENT is not likely to be used for some time when leakage from battery would result in an unacceptable RISK...... :</td><td>Refer to section “ Setup and operating procedures” of the operation guide</td><td>P</td></tr><tr><td></td><td>Specifications of replaceable INTERNAL ELECTRICAL POWER SOURCE when provided ...... :</td><td>Refer to chapter “ Setup and operating procedures” of the operation guide</td><td>P</td></tr><tr><td></td><td>Warning indicating ME EQUIPMENT must be connected to an appropriate power source when loss of power source would result in an unacceptable RISK...... :</td><td></td><td>N/A</td></tr><tr><td>7.9.2.5</td><td>Instructions for use include a description of ME EQUIPMENT, its functions, significant physical and performance characteristics together with the expected positions of OPERATOR, PATIENT, or other persons near ME EQUIPMENT in NORMAL USE</td><td></td><td>P</td></tr><tr><td></td><td>Information provided on materials and ingredients PATIENT or OPERATOR is exposed to when such exposure can constitute an unacceptable RISK</td><td>Refer to chapter “NOTICE ”</td><td>P</td></tr><tr><td></td><td>Restrictions specified on other equipment or NETWORK/DATA COUPLINGS, other than those forming part of an ME SYSTEM, to which a SIGNAL INPUT/OUTPUT PART may be connected</td><td>No signal input/output part used</td><td>N/A</td></tr><tr><td></td><td>APPLIED PARTS specified</td><td></td><td>P</td></tr></table>",
                                            "image_path": "be3a198eaa128a5ce268a3d4d67251f62d6e413501d9379c7deb80ab0989f67e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 24 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 23,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                782
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Warnings regarding significant RISKS of reciprocal interference posed by ME EQUIPMENT during specific investigations or treatments</td><td></td><td>P</td></tr><tr><td></td><td>Information on potential electromagnetic or other interference and advice on how to avoid or minimize such interference</td><td>See “NOTICE ”section of the operation guide</td><td>P</td></tr><tr><td></td><td>Warning statement for ME EQUIPMENT supplied with an integral MULTIPLE SOCKET-OUTLET indicating, —connecting electrical equipment to MSO effectively leads to creating an ME SYSTEM, and can result in a reduced level of safetyll</td><td>Not supplied with an integral multiple socket-outlet</td><td>N/A</td></tr><tr><td></td><td>The RESPONSIBLE ORGANIZATION is referred to this standard for the requirements applicable to ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td>7.9.2.3</td><td>Statement on ME EQUIPMENT for connection to a separate power supply indicating —power supply is specified as a part of ME EQUIPMENT or combination is specified as a ME SYSTEMll</td><td>No such part used.</td><td>N/A</td></tr><tr><td>7.9.2.4</td><td>Warning statement for mains- operated ME EQUIPMENT with additional power source not automatically maintained in a fully usable condition indicating the necessity for periodic checking or replacement of power source</td><td>No such part used.</td><td>N/A</td></tr><tr><td></td><td>Warning to remove primary batteries when ME EQUIPMENT is not likely to be used for some time when leakage from battery would result in an unacceptable RISK...... :</td><td>Refer to section “ Setup and operating procedures” of the operation guide</td><td>P</td></tr><tr><td></td><td>Specifications of replaceable INTERNAL ELECTRICAL POWER SOURCE when provided ...... :</td><td>Refer to chapter “ Setup and operating procedures” of the operation guide</td><td>P</td></tr><tr><td></td><td>Warning indicating ME EQUIPMENT must be connected to an appropriate power source when loss of power source would result in an unacceptable RISK...... :</td><td></td><td>N/A</td></tr><tr><td>7.9.2.5</td><td>Instructions for use include a description of ME EQUIPMENT, its functions, significant physical and performance characteristics together with the expected positions of OPERATOR, PATIENT, or other persons near ME EQUIPMENT in NORMAL USE</td><td></td><td>P</td></tr><tr><td></td><td>Information provided on materials and ingredients PATIENT or OPERATOR is exposed to when such exposure can constitute an unacceptable RISK</td><td>Refer to chapter “NOTICE ”</td><td>P</td></tr><tr><td></td><td>Restrictions specified on other equipment or NETWORK/DATA COUPLINGS, other than those forming part of an ME SYSTEM, to which a SIGNAL INPUT/OUTPUT PART may be connected</td><td>No signal input/output part used</td><td>N/A</td></tr><tr><td></td><td>APPLIED PARTS specified</td><td></td><td>P</td></tr></table>",
                                            "image_path": "be3a198eaa128a5ce268a3d4d67251f62d6e413501d9379c7deb80ab0989f67e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        748
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                748
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        748
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                748
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.9.2.6</td><td>Information provided indicating where the installation instructions may be found or information on qualified personnel who can perform the installation</td><td></td><td>N/A</td></tr><tr><td>7.9.2.7</td><td>Instructions provided indicating not to position ME EQUIPMENT to make it difficult to operate the disconnection device when an APPLIANCE COUPLER or MAINS PLUG or other separable plug is used as isolation means to meet 8.11.1 a)</td><td></td><td>N/A</td></tr><tr><td>7.9.2.8</td><td>Necessary information provided for OPERATOR to bring ME EQUIPMENT into operation including initial control settings, and connection to or positioning of PATIENT prior to use of ME EQUIPMENT, its parts, or ACCESSORIES</td><td>Refer to section “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.9</td><td>Information provided to operate ME EQUIPMENT including explanation of controls, displays and signals, sequence of operation, connection of detachable parts or ACCESSORIES, replacement of material consumed during operation</td><td>Refer to chapter “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td></td><td>Meanings of figures, symbols, warning statements, abbreviations and indicator lights described in instructions for use</td><td>Refer to chapter “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.10</td><td>A list of all system messages, error messages, and fault messages provided with an explanation of messages including important causes and possible action(s) to be taken to resolve the problem indicated by the message</td><td>Refer to “Product errors and troubleshooting” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.11</td><td>Information provided for the OPERATOR to safely terminate operation of ME EQUIPMENT</td><td>Refer to chapter “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.12</td><td>Information provided on cleaning, disinfection, and sterilization methods, and applicable parameters that can be tolerated by ME EQUIPMENT parts or ACCESSORIES specified</td><td>Refer to section “MAINTENANCE” of the Operation guide</td><td>P</td></tr><tr><td></td><td>Components, ACCESSORIES OR ME EQUIPMENT marked for single use, except when required by MANUFACTURER to be cleaned, disinfected, or sterilized prior to use</td><td>Not for single use</td><td>N/A</td></tr><tr><td>7.9.2.13</td><td>Instructions provided on preventive inspection, calibration, maintenance and its frequency</td><td>Refer to “MAINTENANCE” part of the Operation guide</td><td>P</td></tr><tr><td></td><td>Information provided for safe performance of routine maintenance necessary to ensure continued safe use of ME EQUIPMENT</td><td>See above.</td><td>P</td></tr></table>",
                                            "image_path": "32de1cb6e8821cb3765348515d1a5090b73293948ee04187e1e57711b21d9787.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 25 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 24,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        748
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                748
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        748
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                748
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.9.2.6</td><td>Information provided indicating where the installation instructions may be found or information on qualified personnel who can perform the installation</td><td></td><td>N/A</td></tr><tr><td>7.9.2.7</td><td>Instructions provided indicating not to position ME EQUIPMENT to make it difficult to operate the disconnection device when an APPLIANCE COUPLER or MAINS PLUG or other separable plug is used as isolation means to meet 8.11.1 a)</td><td></td><td>N/A</td></tr><tr><td>7.9.2.8</td><td>Necessary information provided for OPERATOR to bring ME EQUIPMENT into operation including initial control settings, and connection to or positioning of PATIENT prior to use of ME EQUIPMENT, its parts, or ACCESSORIES</td><td>Refer to section “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.9</td><td>Information provided to operate ME EQUIPMENT including explanation of controls, displays and signals, sequence of operation, connection of detachable parts or ACCESSORIES, replacement of material consumed during operation</td><td>Refer to chapter “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td></td><td>Meanings of figures, symbols, warning statements, abbreviations and indicator lights described in instructions for use</td><td>Refer to chapter “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.10</td><td>A list of all system messages, error messages, and fault messages provided with an explanation of messages including important causes and possible action(s) to be taken to resolve the problem indicated by the message</td><td>Refer to “Product errors and troubleshooting” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.11</td><td>Information provided for the OPERATOR to safely terminate operation of ME EQUIPMENT</td><td>Refer to chapter “SETUP AND OPERATING PROCEDURES” of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.12</td><td>Information provided on cleaning, disinfection, and sterilization methods, and applicable parameters that can be tolerated by ME EQUIPMENT parts or ACCESSORIES specified</td><td>Refer to section “MAINTENANCE” of the Operation guide</td><td>P</td></tr><tr><td></td><td>Components, ACCESSORIES OR ME EQUIPMENT marked for single use, except when required by MANUFACTURER to be cleaned, disinfected, or sterilized prior to use</td><td>Not for single use</td><td>N/A</td></tr><tr><td>7.9.2.13</td><td>Instructions provided on preventive inspection, calibration, maintenance and its frequency</td><td>Refer to “MAINTENANCE” part of the Operation guide</td><td>P</td></tr><tr><td></td><td>Information provided for safe performance of routine maintenance necessary to ensure continued safe use of ME EQUIPMENT</td><td>See above.</td><td>P</td></tr></table>",
                                            "image_path": "32de1cb6e8821cb3765348515d1a5090b73293948ee04187e1e57711b21d9787.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                779
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Parts requiring preventive inspection and maintenance to be performed by SERVICE PERSONNEL identified including periods of application</td><td></td><td>N/A</td></tr><tr><td></td><td>Instructions provided to ensure adequate maintenance of ME EQUIPMENT containing rechargeable batteries to be maintained by anyone other than SERVICE PERSONNEL</td><td></td><td>N/A</td></tr><tr><td>7.9.2.14</td><td>A list of ACCESSORIES, detachable parts, and materials for use with ME EQUIPMENT provided</td><td>No such parts.</td><td>N/A</td></tr><tr><td></td><td>Other equipment providing power to ME SYSTEM sufficiently described (e.g. part number, RATED VOLTAGE, max or min power, protection class, intermittent or continuous duty)</td><td></td><td>N/A</td></tr><tr><td>7.9.2.15</td><td>Disposal of waste products, residues, etc., and of ME EQUIPMENT and ACCESSORIES at the end of their EXPECTED SERVICE LIFE are identified in the instruction for use......:</td><td>Refer to “Maintenance” part of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.16</td><td>Instructions for use include information specified in 7.9.3 or identify where it can be found (e.g. in a service manual)</td><td></td><td>P</td></tr><tr><td>7.9.2.17</td><td>Instruction for use for ME EQUIPMENT emitting radiation for medical purposes, indicate the nature, type, intensity and distribution of this radiation</td><td></td><td>N/A</td></tr><tr><td>7.9.2.18</td><td>The instructions for use for ME EQUIPMENT or ACCESSORIES supplied sterile indicate that they have been sterilized and the method of sterilization</td><td></td><td>N/A</td></tr><tr><td></td><td>The instructions for use indicate the necessary instructions in the event of damage to the sterile packaging, and where appropriate, details of the appropriate methods of re-sterilization</td><td></td><td>N/A</td></tr><tr><td>7.9.2.19</td><td>The instructions for use contain a unique version identifier......:</td><td></td><td>P</td></tr><tr><td>7.9.3</td><td colspan=\"2\">Technical description</td><td>P</td></tr><tr><td>7.9.3.1</td><td>All essential data provided for safe operation, transport, storage, and measures or conditions necessary for installing ME EQUIPMENT, and preparing it for use including the following:</td><td></td><td>P</td></tr><tr><td></td><td>– permissible environmental conditions of use including conditions for transport ......:</td><td>Refer to “Product specifications” of Operation guide</td><td>P</td></tr><tr><td></td><td>– all characteristics of ME EQUIPMENT including range(s), accuracy, and ......:</td><td>Refer to “Product specifications” of Operation guide</td><td>P</td></tr></table>",
                                            "image_path": "9e9951fd641d75b36f518efd99f363b0ad4aa5a4dd95a095c225716ab7be59be.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 26 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 25,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                779
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Parts requiring preventive inspection and maintenance to be performed by SERVICE PERSONNEL identified including periods of application</td><td></td><td>N/A</td></tr><tr><td></td><td>Instructions provided to ensure adequate maintenance of ME EQUIPMENT containing rechargeable batteries to be maintained by anyone other than SERVICE PERSONNEL</td><td></td><td>N/A</td></tr><tr><td>7.9.2.14</td><td>A list of ACCESSORIES, detachable parts, and materials for use with ME EQUIPMENT provided</td><td>No such parts.</td><td>N/A</td></tr><tr><td></td><td>Other equipment providing power to ME SYSTEM sufficiently described (e.g. part number, RATED VOLTAGE, max or min power, protection class, intermittent or continuous duty)</td><td></td><td>N/A</td></tr><tr><td>7.9.2.15</td><td>Disposal of waste products, residues, etc., and of ME EQUIPMENT and ACCESSORIES at the end of their EXPECTED SERVICE LIFE are identified in the instruction for use......:</td><td>Refer to “Maintenance” part of the Operation guide</td><td>P</td></tr><tr><td>7.9.2.16</td><td>Instructions for use include information specified in 7.9.3 or identify where it can be found (e.g. in a service manual)</td><td></td><td>P</td></tr><tr><td>7.9.2.17</td><td>Instruction for use for ME EQUIPMENT emitting radiation for medical purposes, indicate the nature, type, intensity and distribution of this radiation</td><td></td><td>N/A</td></tr><tr><td>7.9.2.18</td><td>The instructions for use for ME EQUIPMENT or ACCESSORIES supplied sterile indicate that they have been sterilized and the method of sterilization</td><td></td><td>N/A</td></tr><tr><td></td><td>The instructions for use indicate the necessary instructions in the event of damage to the sterile packaging, and where appropriate, details of the appropriate methods of re-sterilization</td><td></td><td>N/A</td></tr><tr><td>7.9.2.19</td><td>The instructions for use contain a unique version identifier......:</td><td></td><td>P</td></tr><tr><td>7.9.3</td><td colspan=\"2\">Technical description</td><td>P</td></tr><tr><td>7.9.3.1</td><td>All essential data provided for safe operation, transport, storage, and measures or conditions necessary for installing ME EQUIPMENT, and preparing it for use including the following:</td><td></td><td>P</td></tr><tr><td></td><td>– permissible environmental conditions of use including conditions for transport ......:</td><td>Refer to “Product specifications” of Operation guide</td><td>P</td></tr><tr><td></td><td>– all characteristics of ME EQUIPMENT including range(s), accuracy, and ......:</td><td>Refer to “Product specifications” of Operation guide</td><td>P</td></tr></table>",
                                            "image_path": "9e9951fd641d75b36f518efd99f363b0ad4aa5a4dd95a095c225716ab7be59be.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- special installation requirements such as maximum permissible apparent impedance of SUPPLY MAINS</td><td></td><td>N/A</td></tr><tr><td></td><td>- permissible range of values of inlet pressure and flow, and chemical composition of cooling liquid used for cooling</td><td>No such liquid used</td><td>N/A</td></tr><tr><td></td><td>- a description of means of isolating ME EQUIPMENT from SUPPLY MAINS, when such means not in ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>- a description of means for checking oil level in ......:</td><td>No oil used</td><td>N/A</td></tr><tr><td></td><td>- a warning statement addressing HAZARDS that can result from unauthorized modification ......:</td><td>Refer to “Maintenance” section of the Operation guide</td><td>P</td></tr><tr><td></td><td>—WARNING: No modification of this equipment is allowedll</td><td></td><td>P</td></tr><tr><td></td><td>—WARNING: Do not modify this equipment without authorization of the manufacturerll</td><td></td><td>P</td></tr><tr><td></td><td>—WARNING: If this equipment is modified, appropriate inspection and testing must be conducted to ensure continued safe use of equipmentll</td><td></td><td>P</td></tr><tr><td></td><td>- information pertaining to ESSENTIAL PERFORMANCE and any necessary recurrent ESSENTIAL PERFORMANCE and BASIC SAFETY testing including details of the means, methods and recommended frequency</td><td>Refer to “ELECTROMAGNETIC COMPATIBILITY INFORMATION” of Operation guide</td><td>P</td></tr><tr><td></td><td colspan=\"2\">Technical description separable from instructions for use contains required information, as follows</td><td>N/A</td></tr><tr><td></td><td>- information as in clause 7.2</td><td>Technical description merged with operation guide</td><td>N/A</td></tr><tr><td></td><td>- all applicable classifications in Clause 6, warning and safety notices, and explanation of SAFETY SIGNS marked on ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>- a brief description of the ME EQUIPMENT, how the ME EQUIPMENT functions and its significant physical and performance characteristics; and</td><td></td><td>N/A</td></tr><tr><td></td><td>a unique version identifier......:</td><td></td><td>N/A</td></tr><tr><td></td><td>MANUFACTURER&#x27;S optional requirements for minimum qualifications of ......:</td><td></td><td>N/A</td></tr><tr><td>7.9.3.2</td><td colspan=\"2\">The technical description contains the following required information</td><td>P</td></tr></table>",
                                            "image_path": "f0b8291db8e5609c4bc0b2bcd4726ef1943814fe1653464640ac84dd617f83fa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 27 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 26,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- special installation requirements such as maximum permissible apparent impedance of SUPPLY MAINS</td><td></td><td>N/A</td></tr><tr><td></td><td>- permissible range of values of inlet pressure and flow, and chemical composition of cooling liquid used for cooling</td><td>No such liquid used</td><td>N/A</td></tr><tr><td></td><td>- a description of means of isolating ME EQUIPMENT from SUPPLY MAINS, when such means not in ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>- a description of means for checking oil level in ......:</td><td>No oil used</td><td>N/A</td></tr><tr><td></td><td>- a warning statement addressing HAZARDS that can result from unauthorized modification ......:</td><td>Refer to “Maintenance” section of the Operation guide</td><td>P</td></tr><tr><td></td><td>—WARNING: No modification of this equipment is allowedll</td><td></td><td>P</td></tr><tr><td></td><td>—WARNING: Do not modify this equipment without authorization of the manufacturerll</td><td></td><td>P</td></tr><tr><td></td><td>—WARNING: If this equipment is modified, appropriate inspection and testing must be conducted to ensure continued safe use of equipmentll</td><td></td><td>P</td></tr><tr><td></td><td>- information pertaining to ESSENTIAL PERFORMANCE and any necessary recurrent ESSENTIAL PERFORMANCE and BASIC SAFETY testing including details of the means, methods and recommended frequency</td><td>Refer to “ELECTROMAGNETIC COMPATIBILITY INFORMATION” of Operation guide</td><td>P</td></tr><tr><td></td><td colspan=\"2\">Technical description separable from instructions for use contains required information, as follows</td><td>N/A</td></tr><tr><td></td><td>- information as in clause 7.2</td><td>Technical description merged with operation guide</td><td>N/A</td></tr><tr><td></td><td>- all applicable classifications in Clause 6, warning and safety notices, and explanation of SAFETY SIGNS marked on ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>- a brief description of the ME EQUIPMENT, how the ME EQUIPMENT functions and its significant physical and performance characteristics; and</td><td></td><td>N/A</td></tr><tr><td></td><td>a unique version identifier......:</td><td></td><td>N/A</td></tr><tr><td></td><td>MANUFACTURER&#x27;S optional requirements for minimum qualifications of ......:</td><td></td><td>N/A</td></tr><tr><td>7.9.3.2</td><td colspan=\"2\">The technical description contains the following required information</td><td>P</td></tr></table>",
                                            "image_path": "f0b8291db8e5609c4bc0b2bcd4726ef1943814fe1653464640ac84dd617f83fa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        768
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                768
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        768
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                768
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>-type and full rating of fuses used in SUPPLY MAINS external to PERMANENTLY INSTALLED ME EQUIPMENT, when type and rating of fuses are not apparent from information on RATED current and mode of operation of ME EQUIPMENT...... :</td><td>NOT PERMANENTLY INSTALLED ME EQUIPMENT</td><td>N/A</td></tr><tr><td></td><td>- a statement for ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD if POWER SUPPLY CORD is replaceable by SERVICE PERSONNEL, and if so, instructions for correct connection and anchoring to ensure compliance with 8.11.3</td><td>No non-detachable power supply cord</td><td>N/A</td></tr><tr><td></td><td>- instructions for correct replacement of interchangeable or detachable parts specified by MANUFACTURER as replaceable by SERVICE PERSONNEL, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- warnings identifying nature of HAZARD when replacement of a component could result in an unacceptable RISK, and when replaceable by SERVICE PERSONNEL all information necessary to safely replace the component</td><td>No related parts.</td><td>N/A</td></tr><tr><td>7.9.3.3</td><td>Technical description indicates, MANUFACTURER will provide circuit diagrams, component part lists, descriptions, calibration instructions to assist to SERVICE PERSONNEL in parts repair</td><td>Refer to “MAINTENANCE” section of the Operation guide</td><td>P</td></tr><tr><td>7.9.3.4</td><td>Means used to comply with requirements of 8.11.1 clearly identified in technical description</td><td></td><td>N/A</td></tr><tr><td>8</td><td colspan=\"2\">PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT</td><td>P</td></tr><tr><td>8.1</td><td>Limits specified in Clause 8.4 not exceeded for ACCESSIBLE PARTS and APPLIED PARTS in NORMAL OR SINGLE FAULT CONDITIONS</td><td>The limits are not exceeded.</td><td>N/A</td></tr><tr><td></td><td>NORMAL CONDITION considered as simultaneous occurrence of situations identified in 8.1a)</td><td>considered</td><td>N/A</td></tr><tr><td></td><td>SINGLE FAULT CONDITION considered to include the occurrences as specified in Clause 8.1b)... :</td><td>See Appended RM Results</td><td>N/A</td></tr><tr><td></td><td>ACCESSIBLE PARTS determined according to 5.9</td><td>Refer to clause 5.9</td><td>N/A</td></tr><tr><td></td><td>LEAKAGE CURRENTS measured according to 8.7</td><td>Refer to table 8.7</td><td>N/A</td></tr><tr><td>8.2</td><td colspan=\"2\">Requirements related to power sources</td><td>N/A</td></tr><tr><td>8.2.1</td><td colspan=\"2\">Connection to a separate power source</td><td>N/A</td></tr><tr><td></td><td>When ME EQUIPMENT specified for connection to a separate power source other than SUPPLY MAINS, separate power source considered as part of ME EQUIPMENT or combination considered as an ME SYSTEM</td><td>No connection to external d.c. source.</td><td>N/A</td></tr><tr><td></td><td>Tests performed with ME EQUIPMENT connected to separate power supply when one specified</td><td></td><td>N/A</td></tr><tr><td></td><td>When a generic separate power supply specified, specification in ACCOMPANYING DOCUMENTS examined</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "96de35e4b9194921766f103532299be7c2b27b97ac95a9c06da1f42683fb164a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 28 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 27,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        768
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                768
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        768
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                768
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>-type and full rating of fuses used in SUPPLY MAINS external to PERMANENTLY INSTALLED ME EQUIPMENT, when type and rating of fuses are not apparent from information on RATED current and mode of operation of ME EQUIPMENT...... :</td><td>NOT PERMANENTLY INSTALLED ME EQUIPMENT</td><td>N/A</td></tr><tr><td></td><td>- a statement for ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD if POWER SUPPLY CORD is replaceable by SERVICE PERSONNEL, and if so, instructions for correct connection and anchoring to ensure compliance with 8.11.3</td><td>No non-detachable power supply cord</td><td>N/A</td></tr><tr><td></td><td>- instructions for correct replacement of interchangeable or detachable parts specified by MANUFACTURER as replaceable by SERVICE PERSONNEL, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- warnings identifying nature of HAZARD when replacement of a component could result in an unacceptable RISK, and when replaceable by SERVICE PERSONNEL all information necessary to safely replace the component</td><td>No related parts.</td><td>N/A</td></tr><tr><td>7.9.3.3</td><td>Technical description indicates, MANUFACTURER will provide circuit diagrams, component part lists, descriptions, calibration instructions to assist to SERVICE PERSONNEL in parts repair</td><td>Refer to “MAINTENANCE” section of the Operation guide</td><td>P</td></tr><tr><td>7.9.3.4</td><td>Means used to comply with requirements of 8.11.1 clearly identified in technical description</td><td></td><td>N/A</td></tr><tr><td>8</td><td colspan=\"2\">PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT</td><td>P</td></tr><tr><td>8.1</td><td>Limits specified in Clause 8.4 not exceeded for ACCESSIBLE PARTS and APPLIED PARTS in NORMAL OR SINGLE FAULT CONDITIONS</td><td>The limits are not exceeded.</td><td>N/A</td></tr><tr><td></td><td>NORMAL CONDITION considered as simultaneous occurrence of situations identified in 8.1a)</td><td>considered</td><td>N/A</td></tr><tr><td></td><td>SINGLE FAULT CONDITION considered to include the occurrences as specified in Clause 8.1b)... :</td><td>See Appended RM Results</td><td>N/A</td></tr><tr><td></td><td>ACCESSIBLE PARTS determined according to 5.9</td><td>Refer to clause 5.9</td><td>N/A</td></tr><tr><td></td><td>LEAKAGE CURRENTS measured according to 8.7</td><td>Refer to table 8.7</td><td>N/A</td></tr><tr><td>8.2</td><td colspan=\"2\">Requirements related to power sources</td><td>N/A</td></tr><tr><td>8.2.1</td><td colspan=\"2\">Connection to a separate power source</td><td>N/A</td></tr><tr><td></td><td>When ME EQUIPMENT specified for connection to a separate power source other than SUPPLY MAINS, separate power source considered as part of ME EQUIPMENT or combination considered as an ME SYSTEM</td><td>No connection to external d.c. source.</td><td>N/A</td></tr><tr><td></td><td>Tests performed with ME EQUIPMENT connected to separate power supply when one specified</td><td></td><td>N/A</td></tr><tr><td></td><td>When a generic separate power supply specified, specification in ACCOMPANYING DOCUMENTS examined</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "96de35e4b9194921766f103532299be7c2b27b97ac95a9c06da1f42683fb164a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        762
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                762
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        762
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                762
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.2.2</td><td colspan=\"2\">Connection to an external d.c. power source</td><td>N/A</td></tr><tr><td></td><td>No HAZARDOUS SITUATION as described in 13.1 developed when a connection with wrong polarity made for ME EQUIPMENT from an external d.c. source</td><td>No connection to external d.c. source.</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT connected with correct polarity maintained BASIC SAFETY and ESSENTIAL PERFORMANCE</td><td></td><td>N/A</td></tr><tr><td></td><td>Protective devices that can be reset by anyone without a TOOL returns to NORMAL CONDITION on reset</td><td></td><td>N/A</td></tr><tr><td>8.3</td><td colspan=\"2\">Classification of APPLIED PARTS</td><td>P</td></tr><tr><td></td><td>a) APPLIED PART specified in ACCOMPANYING DOCUMENTS as suitable for DIRECT CARDIAC APPLICATION is TYPE CF</td><td>Not suitable for direct cardiac application</td><td>N/A</td></tr><tr><td></td><td>b) An APPLIED PART provided with a PATIENT CONNECTION intended to deliver electrical energy or an electrophysiological signal to or from PATIENT is TYPE BF or CF APPLIED PART</td><td></td><td>P</td></tr><tr><td></td><td>c) An APPLIED PART not covered by a) or b) is a TYPE B, BF, or CF</td><td>Type BF applied part</td><td>N/A</td></tr><tr><td>8.4</td><td colspan=\"2\">Limitation of voltage, current or energy</td><td>P</td></tr><tr><td>8.4.1</td><td colspan=\"2\">PATIENT CONNECTIONS intended to deliver Current</td><td>N/A</td></tr><tr><td></td><td>Limits in 8.4.2 not applied to currents intended to flow through body of PATIENT to produce a physiological effect during NORMAL USE</td><td>No such patient connection</td><td>N/A</td></tr><tr><td>8.4.2</td><td colspan=\"2\">ACCESSIBLE PARTS and APPLIED PARTS</td><td>P</td></tr><tr><td></td><td>a) Currents from, to, or between PATIENT CONNECTIONS did not exceed limits for PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT per Tables 3 and 4 when measured according to Clause 8.7.4...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>b) LEAKAGE CURRENTS from, to, or between ACCESSIBLE PARTS did not exceed limits for TOUCH CURRENT in CI. 8.7.3 c) when measured per Clause 8.7.4 (mA)...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>c) Limits specified in b) not applied to parts when probability of a connection to a PATIENT, directly or through body of OPERATOR, is negligible in NORMAL USE, and the OPERATOR is appropriately instructed</td><td></td><td>N/A</td></tr><tr><td></td><td>- accessible contacts of connectors</td><td>No such connector</td><td>N/A</td></tr><tr><td></td><td>- contacts of fuseholders accessible during replacement of fuse</td><td>No fuse holder used</td><td>N/A</td></tr><tr><td></td><td>- contacts of lampholders accessible after removal of lamp</td><td>No lamp holder used</td><td>N/A</td></tr></table>",
                                            "image_path": "19d4bb7727b92e70f5fa5372f146d5b66a01f3250edc119064e12a00cd6cf60d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 29 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 28,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        762
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                762
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        762
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                762
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.2.2</td><td colspan=\"2\">Connection to an external d.c. power source</td><td>N/A</td></tr><tr><td></td><td>No HAZARDOUS SITUATION as described in 13.1 developed when a connection with wrong polarity made for ME EQUIPMENT from an external d.c. source</td><td>No connection to external d.c. source.</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT connected with correct polarity maintained BASIC SAFETY and ESSENTIAL PERFORMANCE</td><td></td><td>N/A</td></tr><tr><td></td><td>Protective devices that can be reset by anyone without a TOOL returns to NORMAL CONDITION on reset</td><td></td><td>N/A</td></tr><tr><td>8.3</td><td colspan=\"2\">Classification of APPLIED PARTS</td><td>P</td></tr><tr><td></td><td>a) APPLIED PART specified in ACCOMPANYING DOCUMENTS as suitable for DIRECT CARDIAC APPLICATION is TYPE CF</td><td>Not suitable for direct cardiac application</td><td>N/A</td></tr><tr><td></td><td>b) An APPLIED PART provided with a PATIENT CONNECTION intended to deliver electrical energy or an electrophysiological signal to or from PATIENT is TYPE BF or CF APPLIED PART</td><td></td><td>P</td></tr><tr><td></td><td>c) An APPLIED PART not covered by a) or b) is a TYPE B, BF, or CF</td><td>Type BF applied part</td><td>N/A</td></tr><tr><td>8.4</td><td colspan=\"2\">Limitation of voltage, current or energy</td><td>P</td></tr><tr><td>8.4.1</td><td colspan=\"2\">PATIENT CONNECTIONS intended to deliver Current</td><td>N/A</td></tr><tr><td></td><td>Limits in 8.4.2 not applied to currents intended to flow through body of PATIENT to produce a physiological effect during NORMAL USE</td><td>No such patient connection</td><td>N/A</td></tr><tr><td>8.4.2</td><td colspan=\"2\">ACCESSIBLE PARTS and APPLIED PARTS</td><td>P</td></tr><tr><td></td><td>a) Currents from, to, or between PATIENT CONNECTIONS did not exceed limits for PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT per Tables 3 and 4 when measured according to Clause 8.7.4...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>b) LEAKAGE CURRENTS from, to, or between ACCESSIBLE PARTS did not exceed limits for TOUCH CURRENT in CI. 8.7.3 c) when measured per Clause 8.7.4 (mA)...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>c) Limits specified in b) not applied to parts when probability of a connection to a PATIENT, directly or through body of OPERATOR, is negligible in NORMAL USE, and the OPERATOR is appropriately instructed</td><td></td><td>N/A</td></tr><tr><td></td><td>- accessible contacts of connectors</td><td>No such connector</td><td>N/A</td></tr><tr><td></td><td>- contacts of fuseholders accessible during replacement of fuse</td><td>No fuse holder used</td><td>N/A</td></tr><tr><td></td><td>- contacts of lampholders accessible after removal of lamp</td><td>No lamp holder used</td><td>N/A</td></tr></table>",
                                            "image_path": "19d4bb7727b92e70f5fa5372f146d5b66a01f3250edc119064e12a00cd6cf60d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        770
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                770
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        770
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                770
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- parts inside an ACCESS COVER that can be opened without a TOOL, or where a TOOL is needed but the instructions for use instruct an OPERATOR other than SERVICE PERSONNEL to open the relevant ACCESS COVER</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage to earth or to other ACCESSIBLE PARTS did not exceed 42.4 V peak a.c. or 60 V d.c. for above parts in NORMAL or single fault condition (V a.c. or d.c.) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Limit of 60 V d.c. applied with no more than 10% peak-to-peak ripple, and when ripple larger than specified value, 42.4 V peak limit applied (V d.c.) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Energy did not exceed 240 VA for longer than 60 s or stored energy available did not exceed 20 J at a potential of 2 V or more (VA or J) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>LEAKAGE CURRENT limits referred to in 8.4.2 b) applied when voltages higher than limits in 8.4.2 c) were present (mA) ...... :</td><td>Not higher than limits in 8.4.2 c).</td><td>N/A</td></tr><tr><td></td><td>d) Voltage and energy limits specified in c) above also applied to the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>- internal parts, other than contacts of plugs, connectors and socket-outlets, touchable by test pin in Fig 8 inserted through an opening in an ENCLOSURE; and</td><td>No such internal parts</td><td>N/A</td></tr><tr><td></td><td>- internal parts touchable by a metal test rod with a diameter of 4 mm and a length 100 mm, inserted through any opening on top of ENCLOSURE or through any opening provided for adjustment of pre-set controls by the RESPONSIBLE ORGANIZATION in NORMAL USE using a TOOL</td><td>No such internal parts</td><td>N/A</td></tr><tr><td></td><td>Test pin or the test rod inserted through relevant openings with minimal force of no more than 1 N</td><td></td><td>N/A</td></tr><tr><td></td><td>Test rod inserted in every possible position through openings provided for adjustment of pre-set controls that can be adjusted in NORMAL USE, with a force of 10 N</td><td></td><td>N/A</td></tr><tr><td></td><td>Test repeated with a TOOL specified in instructions for use</td><td></td><td>N/A</td></tr><tr><td></td><td>Test rod freely and vertically suspended through openings on top of ENCLOSURE</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Devices used to de-energize parts when an ACCESS COVER opened without a TOOL gives access to parts at voltages above levels permitted by this Clause comply with 8.11.1 for mains isolating switches and remain effective in SINGLE FAULT CONDITION</td><td>No such part</td><td>N/A</td></tr></table>",
                                            "image_path": "96d6ae6fe24b5bd1e7d7d202e15c258512b681cb04e5d6d9fd27c5700c3c0b7f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 30 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 29,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        770
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                770
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        770
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                770
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- parts inside an ACCESS COVER that can be opened without a TOOL, or where a TOOL is needed but the instructions for use instruct an OPERATOR other than SERVICE PERSONNEL to open the relevant ACCESS COVER</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage to earth or to other ACCESSIBLE PARTS did not exceed 42.4 V peak a.c. or 60 V d.c. for above parts in NORMAL or single fault condition (V a.c. or d.c.) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Limit of 60 V d.c. applied with no more than 10% peak-to-peak ripple, and when ripple larger than specified value, 42.4 V peak limit applied (V d.c.) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Energy did not exceed 240 VA for longer than 60 s or stored energy available did not exceed 20 J at a potential of 2 V or more (VA or J) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>LEAKAGE CURRENT limits referred to in 8.4.2 b) applied when voltages higher than limits in 8.4.2 c) were present (mA) ...... :</td><td>Not higher than limits in 8.4.2 c).</td><td>N/A</td></tr><tr><td></td><td>d) Voltage and energy limits specified in c) above also applied to the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>- internal parts, other than contacts of plugs, connectors and socket-outlets, touchable by test pin in Fig 8 inserted through an opening in an ENCLOSURE; and</td><td>No such internal parts</td><td>N/A</td></tr><tr><td></td><td>- internal parts touchable by a metal test rod with a diameter of 4 mm and a length 100 mm, inserted through any opening on top of ENCLOSURE or through any opening provided for adjustment of pre-set controls by the RESPONSIBLE ORGANIZATION in NORMAL USE using a TOOL</td><td>No such internal parts</td><td>N/A</td></tr><tr><td></td><td>Test pin or the test rod inserted through relevant openings with minimal force of no more than 1 N</td><td></td><td>N/A</td></tr><tr><td></td><td>Test rod inserted in every possible position through openings provided for adjustment of pre-set controls that can be adjusted in NORMAL USE, with a force of 10 N</td><td></td><td>N/A</td></tr><tr><td></td><td>Test repeated with a TOOL specified in instructions for use</td><td></td><td>N/A</td></tr><tr><td></td><td>Test rod freely and vertically suspended through openings on top of ENCLOSURE</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Devices used to de-energize parts when an ACCESS COVER opened without a TOOL gives access to parts at voltages above levels permitted by this Clause comply with 8.11.1 for mains isolating switches and remain effective in SINGLE FAULT CONDITION</td><td>No such part</td><td>N/A</td></tr></table>",
                                            "image_path": "96d6ae6fe24b5bd1e7d7d202e15c258512b681cb04e5d6d9fd27c5700c3c0b7f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A TOOL is required when it is possible to prevent the devices from operating</td><td></td><td>N/A</td></tr><tr><td>8.4.3</td><td>Worst case voltage between pins of plug and between either supply pin and ENCLOSURE did not exceed 60 V one sec after disconnecting the plug of ME EQUIPMENT or its parts (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>When voltage exceeded 60 V, calculated or measured stored charge didn&#x27;t exceed 45 μC.. :</td><td></td><td>N/A</td></tr><tr><td>8.5</td><td colspan=\"2\">Separation of parts</td><td>P</td></tr><tr><td>8.5.1</td><td colspan=\"2\">MEANS OF PROTECTION (MOP)</td><td>P</td></tr><tr><td>8.5.1.1</td><td>Two MEANS of PROTECTION provided for ME EQUIPMENT to prevent APPLIED and other ACCESSIBLE PARTS from exceeding limits in 8.4</td><td>See insulation diagram.</td><td>P</td></tr><tr><td></td><td>A MEANS OF PROTECTION protecting APPLIED PARTS or parts identified by 4.6 as parts subject to the same requirements, considered as MEANS OF PATIENT PROTECTION :</td><td></td><td>P</td></tr><tr><td></td><td>Each MEANS OF PROTECTION categorized as a MEANS OF PATIENT PROTECTION or a MEANS OF OPERATOR PROTECTION, taking into account Clause 4.6, and flow chart in Fig A.12</td><td>MOPP is provided.</td><td>P</td></tr><tr><td></td><td>Varnishing, enamelling, oxidation, and similar protective finishes and coatings with sealing compounds re-plasticizing at temperatures expected during operation and sterilization disregarded as MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>Components and wiring forming a MEANS OF PROTECTION comply with 8.10</td><td></td><td>P</td></tr><tr><td></td><td>Insulation, CREEPAGE, CLEARANCES, components or earth connections not complying with 8.5.1.2 and 8.5.1.3 not considered as MEANS OF PROTECTION, and failure of these parts regarded as NORMAL CONDITION</td><td>Insulation, CREEPAGE, CLEARANCES, components complying with 8.5.1.2 and 8.5.1.3</td><td>P</td></tr><tr><td>8.5.1.2</td><td>MEANS OF PATIENT PROTECTION (MOPP)</td><td></td><td>P</td></tr><tr><td></td><td>Solid insulation forming a MEANS OF PATIENT PROTECTION complied with dielectric strength test of Clause 8.8 at test voltage of Table 6</td><td>See Appended Tables 8.8.3</td><td>P</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES forming a MEANS OF PATIENT PROTECTION complied with Table 12</td><td>Complied.</td><td>P</td></tr><tr><td></td><td>PROTECTIVE EARTH CONNECTIONS forming a MEANS OF PATIENT PROTECTION complied with Cl. 8.6</td><td>No protective earth connections.</td><td>N/A</td></tr><tr><td></td><td>A Y (Y1 or Y2) capacitor complying with IEC 60384-14 considered one MEANS OF PATIENT PROTECTION ......:</td><td>No Y1 capacitor.</td><td>N/A</td></tr><tr><td></td><td>Single Y1 capacitor used for two MEANS OF PATIENT PROTECTION when the working voltage is less than 42,4 V peak a.c. or 60 V d.c. ......:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "431f493c7baf5f7db69723eacb0b66b58fb7c1e01701756f8f9f4f85a39d97d5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                338,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        338,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 31 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 30,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A TOOL is required when it is possible to prevent the devices from operating</td><td></td><td>N/A</td></tr><tr><td>8.4.3</td><td>Worst case voltage between pins of plug and between either supply pin and ENCLOSURE did not exceed 60 V one sec after disconnecting the plug of ME EQUIPMENT or its parts (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>When voltage exceeded 60 V, calculated or measured stored charge didn&#x27;t exceed 45 μC.. :</td><td></td><td>N/A</td></tr><tr><td>8.5</td><td colspan=\"2\">Separation of parts</td><td>P</td></tr><tr><td>8.5.1</td><td colspan=\"2\">MEANS OF PROTECTION (MOP)</td><td>P</td></tr><tr><td>8.5.1.1</td><td>Two MEANS of PROTECTION provided for ME EQUIPMENT to prevent APPLIED and other ACCESSIBLE PARTS from exceeding limits in 8.4</td><td>See insulation diagram.</td><td>P</td></tr><tr><td></td><td>A MEANS OF PROTECTION protecting APPLIED PARTS or parts identified by 4.6 as parts subject to the same requirements, considered as MEANS OF PATIENT PROTECTION :</td><td></td><td>P</td></tr><tr><td></td><td>Each MEANS OF PROTECTION categorized as a MEANS OF PATIENT PROTECTION or a MEANS OF OPERATOR PROTECTION, taking into account Clause 4.6, and flow chart in Fig A.12</td><td>MOPP is provided.</td><td>P</td></tr><tr><td></td><td>Varnishing, enamelling, oxidation, and similar protective finishes and coatings with sealing compounds re-plasticizing at temperatures expected during operation and sterilization disregarded as MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>Components and wiring forming a MEANS OF PROTECTION comply with 8.10</td><td></td><td>P</td></tr><tr><td></td><td>Insulation, CREEPAGE, CLEARANCES, components or earth connections not complying with 8.5.1.2 and 8.5.1.3 not considered as MEANS OF PROTECTION, and failure of these parts regarded as NORMAL CONDITION</td><td>Insulation, CREEPAGE, CLEARANCES, components complying with 8.5.1.2 and 8.5.1.3</td><td>P</td></tr><tr><td>8.5.1.2</td><td>MEANS OF PATIENT PROTECTION (MOPP)</td><td></td><td>P</td></tr><tr><td></td><td>Solid insulation forming a MEANS OF PATIENT PROTECTION complied with dielectric strength test of Clause 8.8 at test voltage of Table 6</td><td>See Appended Tables 8.8.3</td><td>P</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES forming a MEANS OF PATIENT PROTECTION complied with Table 12</td><td>Complied.</td><td>P</td></tr><tr><td></td><td>PROTECTIVE EARTH CONNECTIONS forming a MEANS OF PATIENT PROTECTION complied with Cl. 8.6</td><td>No protective earth connections.</td><td>N/A</td></tr><tr><td></td><td>A Y (Y1 or Y2) capacitor complying with IEC 60384-14 considered one MEANS OF PATIENT PROTECTION ......:</td><td>No Y1 capacitor.</td><td>N/A</td></tr><tr><td></td><td>Single Y1 capacitor used for two MEANS OF PATIENT PROTECTION when the working voltage is less than 42,4 V peak a.c. or 60 V d.c. ......:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "431f493c7baf5f7db69723eacb0b66b58fb7c1e01701756f8f9f4f85a39d97d5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        727
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                727
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        727
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                727
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Two capacitors used in series, each RATED for total WORKING VOLTAGE across the pair and have the same NOMINAL capacitance</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage Total Working (V) and C Nominal ( F)......:</td><td></td><td>N/A</td></tr><tr><td>8.5.1.3</td><td>MEANS OF OPERATOR PROTECTION (MOOP)</td><td>Complied.</td><td>P</td></tr><tr><td></td><td>Solid insulation forming a MEANS OF OPERATOR PROTECTION complied with:</td><td></td><td>P</td></tr><tr><td></td><td>- dielectric strength test of 8.8 at test voltage of Table 6; or</td><td></td><td>P</td></tr><tr><td></td><td>- requirements of IEC 60950-1 for INSULATION CO-ORDINATION-requirements of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC 60950:2005/A2:2013 or requirements of IEC 62368-1:2018 for INSULATION CO-ORDINATION</td><td></td><td>N/A</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES forming a MEANS OF OPERATOR PROTECTION complied with:</td><td></td><td>P</td></tr><tr><td></td><td>- limits of Tables 13 to 16 (inclusive); or</td><td></td><td>P</td></tr><tr><td></td><td>-requirements of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC 60950:2005/A2:2013 or requirements of IEC 62368-1:2018 for INSULATION CO-ORDINATION</td><td></td><td>N/A</td></tr><tr><td></td><td>PROTECTIVE EARTH CONNECTIONS forming a MEANS OF OPERATOR PROTECTION complied with CI. 8.6</td><td></td><td>N/A</td></tr><tr><td></td><td>-or with requirements and tests of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC 60950:2005/A2:2013 or requirements of IEC 62368-1:2018 for protective earthing</td><td></td><td>N/A</td></tr><tr><td></td><td>A Y2 (IEC 60384-14) capacitor is considered one MEANS OF OPERATOR PROTECTION......:</td><td>No Y2 capacitor.</td><td>N/A</td></tr><tr><td></td><td>A Y1 (IEC 60384-14 ) capacitor is considered two MEANS OF OPERATOR PROTECTION......:</td><td>No Y1 capacitor.</td><td>N/A</td></tr><tr><td></td><td>Two capacitors used in series each RATED for total WORKING VOLTAGE across the pair and have the same NOMINAL capacitance</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage Total Working (V) and C Nominal ( F)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Optocouplers complying with IEC 60747-5- 5:2007, or a later edition. Considered equivalent to requirements in 8.8.2 and 8.9.3</td><td></td><td>N/A</td></tr><tr><td></td><td>Measurement of Air Clearance and Creepage distance on the outside</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test across optocoupler</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "2a6f6af8e18e8ca3873033b57fbf7bdccb8e993db8ac798363c4b1689b566f37.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 32 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 31,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        727
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                727
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        727
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                727
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Two capacitors used in series, each RATED for total WORKING VOLTAGE across the pair and have the same NOMINAL capacitance</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage Total Working (V) and C Nominal ( F)......:</td><td></td><td>N/A</td></tr><tr><td>8.5.1.3</td><td>MEANS OF OPERATOR PROTECTION (MOOP)</td><td>Complied.</td><td>P</td></tr><tr><td></td><td>Solid insulation forming a MEANS OF OPERATOR PROTECTION complied with:</td><td></td><td>P</td></tr><tr><td></td><td>- dielectric strength test of 8.8 at test voltage of Table 6; or</td><td></td><td>P</td></tr><tr><td></td><td>- requirements of IEC 60950-1 for INSULATION CO-ORDINATION-requirements of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC 60950:2005/A2:2013 or requirements of IEC 62368-1:2018 for INSULATION CO-ORDINATION</td><td></td><td>N/A</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES forming a MEANS OF OPERATOR PROTECTION complied with:</td><td></td><td>P</td></tr><tr><td></td><td>- limits of Tables 13 to 16 (inclusive); or</td><td></td><td>P</td></tr><tr><td></td><td>-requirements of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC 60950:2005/A2:2013 or requirements of IEC 62368-1:2018 for INSULATION CO-ORDINATION</td><td></td><td>N/A</td></tr><tr><td></td><td>PROTECTIVE EARTH CONNECTIONS forming a MEANS OF OPERATOR PROTECTION complied with CI. 8.6</td><td></td><td>N/A</td></tr><tr><td></td><td>-or with requirements and tests of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC 60950:2005/A2:2013 or requirements of IEC 62368-1:2018 for protective earthing</td><td></td><td>N/A</td></tr><tr><td></td><td>A Y2 (IEC 60384-14) capacitor is considered one MEANS OF OPERATOR PROTECTION......:</td><td>No Y2 capacitor.</td><td>N/A</td></tr><tr><td></td><td>A Y1 (IEC 60384-14 ) capacitor is considered two MEANS OF OPERATOR PROTECTION......:</td><td>No Y1 capacitor.</td><td>N/A</td></tr><tr><td></td><td>Two capacitors used in series each RATED for total WORKING VOLTAGE across the pair and have the same NOMINAL capacitance</td><td></td><td>N/A</td></tr><tr><td></td><td>Voltage Total Working (V) and C Nominal ( F)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Optocouplers complying with IEC 60747-5- 5:2007, or a later edition. Considered equivalent to requirements in 8.8.2 and 8.9.3</td><td></td><td>N/A</td></tr><tr><td></td><td>Measurement of Air Clearance and Creepage distance on the outside</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test across optocoupler</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "2a6f6af8e18e8ca3873033b57fbf7bdccb8e993db8ac798363c4b1689b566f37.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Points at which impedances of components, CREEPAGE, CLEARANCES, PROTECTIVE EARTH CONNECTIONS or insulation, prevent ACCESSIBLE PARTS from exceeding limits in 8.4 examined whether a failure at any of these points is to be regarded as a NORMAL or SINGLE FAULT CONDITION</td><td></td><td>N/A</td></tr><tr><td></td><td>A MEANS OF PROTECTION protecting APPLIED PARTS, or parts identified by 4.6 as parts subject to the same requirements, considered MEANS OF PATIENT PROTECTION...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>A MEANS OF PROTECTION protecting other parts considered MEANS OF OPERATOR PROTECTION .... :</td><td></td><td>N/A</td></tr><tr><td>8.5.2</td><td colspan=\"2\">Separation of PATIENT CONNECTIONS</td><td>P</td></tr><tr><td>8.5.2.1</td><td>PATIENT CONNECTIONS of F-TYPE APPLIED PART separated from all other parts by equivalent to one MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to maximum MAINS VOLTAGE and complied with limit for PATIENT LEAKAGE CURRENT at 110 % of max. M</td><td>See appended Table 8.7.</td><td>P</td></tr><tr><td></td><td>Separation requirement not applied between multiple functions of a single F-TYPE APPLIED PART</td><td>Not multiple functions</td><td>N/A</td></tr><tr><td></td><td>PATIENT CONNECTIONS treated as one APPLIED PART in the absence of electrical separation between PATIENT CONNECTIONS of same or another function</td><td></td><td>N/A</td></tr><tr><td></td><td>MANUFACTURER has defined if multiple functions are to be considered as all within one APPLIED PART or as multiple APPLIED PARTS ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Classification as TYPE BF, CF, or DEFIBRILLATION-PROOF applied to one entire APPLIED PART</td><td></td><td>P</td></tr><tr><td></td><td>LEAKAGE CURRENT tests conducted per 8.7.4 .... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>Dielectric strength test conducted per 8.8.3.... :</td><td>See appended Table 8.8.3</td><td>P</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES measured per 8.9 and Tables 11 to 16 as applicable</td><td></td><td>P</td></tr><tr><td></td><td>A protective device connected between PATIENT CONNECTIONS of an F-TYPE APPLIED PART and ENCLOSURE to protect against excessive voltages did not operate below 500 V r.m.s</td><td>No such protective device</td><td>N/A</td></tr><tr><td>8.5.2.2</td><td>PATIENT CONNECTIONS of a TYPE B APPLIED PART not PROTECTIVELY EARTHED are separated by one MEANS OF PATIENT PROTECTION from metal ACCESSIBLE PARTS not PROTECTIVELY EARTHED .... :</td><td>No type B applied part</td><td>N/A</td></tr><tr><td></td><td>- except when metal ACCESSIBLE PART is physically close to APPLIED PART and can be regarded as a part of APPLIED PART; and</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "32e832234a12e4e0901a0fbdb0a0c01429be677fc0064cfa9ee1ab0ffc22da37.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 33 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 32,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Points at which impedances of components, CREEPAGE, CLEARANCES, PROTECTIVE EARTH CONNECTIONS or insulation, prevent ACCESSIBLE PARTS from exceeding limits in 8.4 examined whether a failure at any of these points is to be regarded as a NORMAL or SINGLE FAULT CONDITION</td><td></td><td>N/A</td></tr><tr><td></td><td>A MEANS OF PROTECTION protecting APPLIED PARTS, or parts identified by 4.6 as parts subject to the same requirements, considered MEANS OF PATIENT PROTECTION...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>A MEANS OF PROTECTION protecting other parts considered MEANS OF OPERATOR PROTECTION .... :</td><td></td><td>N/A</td></tr><tr><td>8.5.2</td><td colspan=\"2\">Separation of PATIENT CONNECTIONS</td><td>P</td></tr><tr><td>8.5.2.1</td><td>PATIENT CONNECTIONS of F-TYPE APPLIED PART separated from all other parts by equivalent to one MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to maximum MAINS VOLTAGE and complied with limit for PATIENT LEAKAGE CURRENT at 110 % of max. M</td><td>See appended Table 8.7.</td><td>P</td></tr><tr><td></td><td>Separation requirement not applied between multiple functions of a single F-TYPE APPLIED PART</td><td>Not multiple functions</td><td>N/A</td></tr><tr><td></td><td>PATIENT CONNECTIONS treated as one APPLIED PART in the absence of electrical separation between PATIENT CONNECTIONS of same or another function</td><td></td><td>N/A</td></tr><tr><td></td><td>MANUFACTURER has defined if multiple functions are to be considered as all within one APPLIED PART or as multiple APPLIED PARTS ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Classification as TYPE BF, CF, or DEFIBRILLATION-PROOF applied to one entire APPLIED PART</td><td></td><td>P</td></tr><tr><td></td><td>LEAKAGE CURRENT tests conducted per 8.7.4 .... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>Dielectric strength test conducted per 8.8.3.... :</td><td>See appended Table 8.8.3</td><td>P</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES measured per 8.9 and Tables 11 to 16 as applicable</td><td></td><td>P</td></tr><tr><td></td><td>A protective device connected between PATIENT CONNECTIONS of an F-TYPE APPLIED PART and ENCLOSURE to protect against excessive voltages did not operate below 500 V r.m.s</td><td>No such protective device</td><td>N/A</td></tr><tr><td>8.5.2.2</td><td>PATIENT CONNECTIONS of a TYPE B APPLIED PART not PROTECTIVELY EARTHED are separated by one MEANS OF PATIENT PROTECTION from metal ACCESSIBLE PARTS not PROTECTIVELY EARTHED .... :</td><td>No type B applied part</td><td>N/A</td></tr><tr><td></td><td>- except when metal ACCESSIBLE PART is physically close to APPLIED PART and can be regarded as a part of APPLIED PART; and</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "32e832234a12e4e0901a0fbdb0a0c01429be677fc0064cfa9ee1ab0ffc22da37.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        768
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                768
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        768
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                768
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- RISK that metal ACCESSIBLE PART will make contact with a source of voltage or LEAKAGE CURRENT above permitted limits is acceptably low</td><td></td><td>N/A</td></tr><tr><td></td><td>LEAKAGE CURRENT tests conducted per 8.7.4.... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test conducted per 8.8.3.... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Relevant CREEPAGE and CLEARANCES measured per 8.9 and Tables 11 to 16 as applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>The RISK MANAGEMENT FILE reviewed</td><td></td><td>N/A</td></tr><tr><td>8.5.2.3</td><td colspan=\"2\">A connector on a PATIENT lead or PATIENT cable located at the end of the lead or cable remote from PATIENT, with conductive part not separated from all PATIENT CONNECTIONS by one MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to MAXIMUM MAINS VOLTAGE</td><td>N/A</td></tr><tr><td></td><td>- cannot be connected to earth or hazardous voltage while the PATIENT CONNECTIONS are in contact with PATIENT ...... :</td><td>No patient leads.</td><td>N/A</td></tr><tr><td></td><td>- conductive part of connector not separated from all PATIENT CONNECTIONS did not come into contact with a flat conductive plate of not less than 100 mm diameter</td><td></td><td>N/A</td></tr><tr><td></td><td>- CLEARANCE between connector pins and a flat surface is at least 0.5 mm</td><td></td><td>N/A</td></tr><tr><td></td><td>- conductive part pluggable into a mains socket protected from making contact with parts at MAINS VOLTAGE by insulation with a CREEPAGE DISTANCE of at least 1.0 mm, a 1500 V dielectric strength and complying with 8.8.4.1</td><td></td><td>N/A</td></tr><tr><td></td><td>- required test finger did not make electrical contact with conductive part when applied against access openings with a force of 10 N, except when RISK MANAGEMENT PROCESS indicated no unacceptable RISK existed from contact with objects other than a mains socket or a flat surface ...... :</td><td></td><td>N/A</td></tr><tr><td>8.5.3</td><td colspan=\"2\">MAXIMUM MAINS VOLTAGE</td><td>P</td></tr><tr><td></td><td>- MAXIMUM MAINS VOLTAGE determined to be the highest RATED supply voltage for single-phase or d.c. SUPPLY MAINS powered ME EQUIPMENT, as well as INTERNALLY POWERED ME EQUIPMENT with a means of connection to a SUPPLY MAINS (V) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>When less than 100 V, MAXIMUM MAINS VOLTAGE was 240 V</td><td></td><td>N/A</td></tr><tr><td></td><td>- MAXIMUM MAINS VOLTAGE was the highest RATED phase to neutral supply voltage for poly-phase ME EQUIPMENT (V) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- for other INTERNALLY POWERED ME EQUIPMENT, maximum mains voltage was 240 V</td><td></td><td>P</td></tr></table>",
                                            "image_path": "79a28b70308d73f3b4cddd919476089e3ea652cc62b298d088e0a483b463e52b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 34 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 33,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        768
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                768
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        768
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                768
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- RISK that metal ACCESSIBLE PART will make contact with a source of voltage or LEAKAGE CURRENT above permitted limits is acceptably low</td><td></td><td>N/A</td></tr><tr><td></td><td>LEAKAGE CURRENT tests conducted per 8.7.4.... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test conducted per 8.8.3.... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Relevant CREEPAGE and CLEARANCES measured per 8.9 and Tables 11 to 16 as applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>The RISK MANAGEMENT FILE reviewed</td><td></td><td>N/A</td></tr><tr><td>8.5.2.3</td><td colspan=\"2\">A connector on a PATIENT lead or PATIENT cable located at the end of the lead or cable remote from PATIENT, with conductive part not separated from all PATIENT CONNECTIONS by one MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to MAXIMUM MAINS VOLTAGE</td><td>N/A</td></tr><tr><td></td><td>- cannot be connected to earth or hazardous voltage while the PATIENT CONNECTIONS are in contact with PATIENT ...... :</td><td>No patient leads.</td><td>N/A</td></tr><tr><td></td><td>- conductive part of connector not separated from all PATIENT CONNECTIONS did not come into contact with a flat conductive plate of not less than 100 mm diameter</td><td></td><td>N/A</td></tr><tr><td></td><td>- CLEARANCE between connector pins and a flat surface is at least 0.5 mm</td><td></td><td>N/A</td></tr><tr><td></td><td>- conductive part pluggable into a mains socket protected from making contact with parts at MAINS VOLTAGE by insulation with a CREEPAGE DISTANCE of at least 1.0 mm, a 1500 V dielectric strength and complying with 8.8.4.1</td><td></td><td>N/A</td></tr><tr><td></td><td>- required test finger did not make electrical contact with conductive part when applied against access openings with a force of 10 N, except when RISK MANAGEMENT PROCESS indicated no unacceptable RISK existed from contact with objects other than a mains socket or a flat surface ...... :</td><td></td><td>N/A</td></tr><tr><td>8.5.3</td><td colspan=\"2\">MAXIMUM MAINS VOLTAGE</td><td>P</td></tr><tr><td></td><td>- MAXIMUM MAINS VOLTAGE determined to be the highest RATED supply voltage for single-phase or d.c. SUPPLY MAINS powered ME EQUIPMENT, as well as INTERNALLY POWERED ME EQUIPMENT with a means of connection to a SUPPLY MAINS (V) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>When less than 100 V, MAXIMUM MAINS VOLTAGE was 240 V</td><td></td><td>N/A</td></tr><tr><td></td><td>- MAXIMUM MAINS VOLTAGE was the highest RATED phase to neutral supply voltage for poly-phase ME EQUIPMENT (V) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- for other INTERNALLY POWERED ME EQUIPMENT, maximum mains voltage was 240 V</td><td></td><td>P</td></tr></table>",
                                            "image_path": "79a28b70308d73f3b4cddd919476089e3ea652cc62b298d088e0a483b463e52b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        778
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                778
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        778
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                778
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.5.4</td><td>WORKING VOLTAGE</td><td></td><td>P</td></tr><tr><td></td><td>- Input supply voltage to ME EQUIPMENT was RATED voltage or voltage within RATED range resulting in highest measured value (V)...... :</td><td>DC 3V</td><td>P</td></tr><tr><td></td><td>- WORKING VOLTAGE for d.c. voltages with superimposed ripple was average value when peak-to-peak ripple less than 10% of average value or peak voltage when peak-to-peak ripple exceeding 10% of average value (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION was voltage DOUBLE INSULATION, as a whole, subjected to (V)...... :</td><td></td><td>P</td></tr><tr><td></td><td>- Intentional or accidental earthing of PATIENT regarded as a NORMAL CONDITION for WORKING VOLTAGE involving a PATIENT CONNECTION not connected to earth</td><td></td><td>P</td></tr><tr><td></td><td>- WORKING VOLTAGE between PATIENT CONNECTIONS of an F-TYPE APPLIED PART and ENCLOSURE was highest voltage appearing across insulation in NORMAL USE including earthing of any part of APPLIED PART (V)...... :</td><td></td><td>P</td></tr><tr><td></td><td>- WORKING VOLTAGE for DEFIBRILLATION-PROOF APPLIED PARTS determined disregarding possible presence of defibrillation voltages</td><td>No defibrillation-proof applied parts</td><td>N/A</td></tr><tr><td></td><td>- WORKING VOLTAGE was equal to resonance voltage in case of motors provided with capacitors between the point where a winding and a capacitor are connected together and a terminal for external conductors (V)...... :</td><td>No such motor</td><td>N/A</td></tr><tr><td>8.5.5</td><td>DEFIBRILLATION-PROOF APPLIED PARTS</td><td>No defibrillation-proof applied parts</td><td>N/A</td></tr><tr><td>8.5.5.1</td><td>Classification —DEFIBRILLATION-PROOF APPLIED PARTII applied to one APPLIED PART in its entirety, but not separate functions of same APPLIED PART</td><td></td><td>N/A</td></tr><tr><td></td><td>Isolation of PATIENT CONNECTIONS of a DEFIBRILLATION-PROOF APPLIED PART from other parts of ME EQUIPMENT accomplished as follows:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) No hazardous electrical energies appear during a discharge of cardiac defibrillator .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT complied with relevant requirements of this standard, providing BASIC SAFETY and ESSENTIAL PERFORMANCE following exposure to defibrillation voltage, and recovery time stated in ACCOMPANYING DOCUMENTS...... :</td><td></td><td>N/A</td></tr><tr><td>8.5.5.2</td><td>Means provided to limit energy delivered to a 100 Ω load to at least 90% of energy delivered to this load with ME EQUIPMENT disconnected .. :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a1342b24996f876b5d7d6cd95088c29b93fe35a276c0b7c4dc9277abf258d70c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 35 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 34,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        778
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                778
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        778
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                778
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.5.4</td><td>WORKING VOLTAGE</td><td></td><td>P</td></tr><tr><td></td><td>- Input supply voltage to ME EQUIPMENT was RATED voltage or voltage within RATED range resulting in highest measured value (V)...... :</td><td>DC 3V</td><td>P</td></tr><tr><td></td><td>- WORKING VOLTAGE for d.c. voltages with superimposed ripple was average value when peak-to-peak ripple less than 10% of average value or peak voltage when peak-to-peak ripple exceeding 10% of average value (V)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION was voltage DOUBLE INSULATION, as a whole, subjected to (V)...... :</td><td></td><td>P</td></tr><tr><td></td><td>- Intentional or accidental earthing of PATIENT regarded as a NORMAL CONDITION for WORKING VOLTAGE involving a PATIENT CONNECTION not connected to earth</td><td></td><td>P</td></tr><tr><td></td><td>- WORKING VOLTAGE between PATIENT CONNECTIONS of an F-TYPE APPLIED PART and ENCLOSURE was highest voltage appearing across insulation in NORMAL USE including earthing of any part of APPLIED PART (V)...... :</td><td></td><td>P</td></tr><tr><td></td><td>- WORKING VOLTAGE for DEFIBRILLATION-PROOF APPLIED PARTS determined disregarding possible presence of defibrillation voltages</td><td>No defibrillation-proof applied parts</td><td>N/A</td></tr><tr><td></td><td>- WORKING VOLTAGE was equal to resonance voltage in case of motors provided with capacitors between the point where a winding and a capacitor are connected together and a terminal for external conductors (V)...... :</td><td>No such motor</td><td>N/A</td></tr><tr><td>8.5.5</td><td>DEFIBRILLATION-PROOF APPLIED PARTS</td><td>No defibrillation-proof applied parts</td><td>N/A</td></tr><tr><td>8.5.5.1</td><td>Classification —DEFIBRILLATION-PROOF APPLIED PARTII applied to one APPLIED PART in its entirety, but not separate functions of same APPLIED PART</td><td></td><td>N/A</td></tr><tr><td></td><td>Isolation of PATIENT CONNECTIONS of a DEFIBRILLATION-PROOF APPLIED PART from other parts of ME EQUIPMENT accomplished as follows:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) No hazardous electrical energies appear during a discharge of cardiac defibrillator .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT complied with relevant requirements of this standard, providing BASIC SAFETY and ESSENTIAL PERFORMANCE following exposure to defibrillation voltage, and recovery time stated in ACCOMPANYING DOCUMENTS...... :</td><td></td><td>N/A</td></tr><tr><td>8.5.5.2</td><td>Means provided to limit energy delivered to a 100 Ω load to at least 90% of energy delivered to this load with ME EQUIPMENT disconnected .. :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a1342b24996f876b5d7d6cd95088c29b93fe35a276c0b7c4dc9277abf258d70c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                773
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.7</td><td colspan=\"2\">LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS</td><td>P</td></tr><tr><td>8.7.1</td><td>a) Electrical isolation providing protection against electric shock limits currents to values in 8.7.3...... :</td><td>See appended Tables 8.7</td><td>P</td></tr><tr><td></td><td>b) Specified values of EARTH LEAKAGE, TOUCH, PATIENT LEAKAGE, and PATIENT AUXILIARY CURRENTS applied in combination of conditions in appended Table 8.7...... :</td><td>See appended Tables 8.7</td><td>P</td></tr><tr><td>8.7.2</td><td>Allowable values specified in 8.7.3 applied under SINGLE FAULT CONDITIONS of 8.1 b), except</td><td></td><td>N/A</td></tr><tr><td></td><td>- where insulation used in conjunction with a PROTECTIVE EARTH CONNECTION, insulation short circuited only under conditions in 8.6.4 b)</td><td>No earth connection</td><td>N/A</td></tr><tr><td></td><td>- the only SINGLE FAULT CONDITION for EARTH LEAKAGE CURRENT was interruption of one supply conductor at a time</td><td></td><td>N/A</td></tr><tr><td></td><td>- LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENT not measured in SINGLE FAULT CONDITION of short circuiting of one constituent part of DOUBLE INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>SINGLE FAULT CONDITIONS not applied at same time as special test conditions of MAXIMUM MAINS VOLTAGE on APPLIED PARTS and non-PROTECTIVELY EARTHED parts of ENCLOSURE</td><td></td><td>P</td></tr><tr><td>8.7.3</td><td colspan=\"2\">Allowable Values</td><td>P</td></tr><tr><td></td><td>a) Allowable values in 8.7.3 b), c), and d) measured based on, and are relative to currents in Fig 12 a), or by a device measuring frequency contents of currents as in Fig 12 b.:</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>b) Allowable values of PATIENT LEAKAGE and AUXILIARY CURRENTS are according to Tables 3 &amp; 4, and values of a.c. are relative to currents having a frequency not less than 0.1Hz ...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>c) TOUCH CURRENT did not exceed 100 μA in NORMAL CONDITION and 500 μA in SINGLE FAULT CONDITION (ITNC, ITSFC)...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>d) EARTH LEAKAGE CURRENT did not exceed 5 mA in NORMAL CONDITION and 10 mA in SINGLE FAULT CONDITION (IENC, IESFC)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Higher values of EARTH LEAKAGE CURRENT permitted for PERMANENTLY INSTALLED ME EQUIPMENT connected to a supply circuit supplying only this ME EQUIPMENT according to local regulations or IEC 60364-7-710 ...... :</td><td>Not permanently installed ME equipment</td><td>N/A</td></tr><tr><td></td><td>e) LEAKAGE CURRENTS, regardless of waveform and frequency, did not exceed 10 mA r.m.s. in NORMAL or in SINGLE FAULT CONDITION (measured with a non-frequency-weighted device ...... :</td><td>See appended Table 8.7</td><td>P</td></tr></table>",
                                            "image_path": "3c38e78fbd4af83f377eea86a1fc2e3c74e8481856aa9904a5c25013c6dc5aaa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 36 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 35,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                773
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.7</td><td colspan=\"2\">LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS</td><td>P</td></tr><tr><td>8.7.1</td><td>a) Electrical isolation providing protection against electric shock limits currents to values in 8.7.3...... :</td><td>See appended Tables 8.7</td><td>P</td></tr><tr><td></td><td>b) Specified values of EARTH LEAKAGE, TOUCH, PATIENT LEAKAGE, and PATIENT AUXILIARY CURRENTS applied in combination of conditions in appended Table 8.7...... :</td><td>See appended Tables 8.7</td><td>P</td></tr><tr><td>8.7.2</td><td>Allowable values specified in 8.7.3 applied under SINGLE FAULT CONDITIONS of 8.1 b), except</td><td></td><td>N/A</td></tr><tr><td></td><td>- where insulation used in conjunction with a PROTECTIVE EARTH CONNECTION, insulation short circuited only under conditions in 8.6.4 b)</td><td>No earth connection</td><td>N/A</td></tr><tr><td></td><td>- the only SINGLE FAULT CONDITION for EARTH LEAKAGE CURRENT was interruption of one supply conductor at a time</td><td></td><td>N/A</td></tr><tr><td></td><td>- LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENT not measured in SINGLE FAULT CONDITION of short circuiting of one constituent part of DOUBLE INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>SINGLE FAULT CONDITIONS not applied at same time as special test conditions of MAXIMUM MAINS VOLTAGE on APPLIED PARTS and non-PROTECTIVELY EARTHED parts of ENCLOSURE</td><td></td><td>P</td></tr><tr><td>8.7.3</td><td colspan=\"2\">Allowable Values</td><td>P</td></tr><tr><td></td><td>a) Allowable values in 8.7.3 b), c), and d) measured based on, and are relative to currents in Fig 12 a), or by a device measuring frequency contents of currents as in Fig 12 b.:</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>b) Allowable values of PATIENT LEAKAGE and AUXILIARY CURRENTS are according to Tables 3 &amp; 4, and values of a.c. are relative to currents having a frequency not less than 0.1Hz ...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>c) TOUCH CURRENT did not exceed 100 μA in NORMAL CONDITION and 500 μA in SINGLE FAULT CONDITION (ITNC, ITSFC)...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td></td><td>d) EARTH LEAKAGE CURRENT did not exceed 5 mA in NORMAL CONDITION and 10 mA in SINGLE FAULT CONDITION (IENC, IESFC)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Higher values of EARTH LEAKAGE CURRENT permitted for PERMANENTLY INSTALLED ME EQUIPMENT connected to a supply circuit supplying only this ME EQUIPMENT according to local regulations or IEC 60364-7-710 ...... :</td><td>Not permanently installed ME equipment</td><td>N/A</td></tr><tr><td></td><td>e) LEAKAGE CURRENTS, regardless of waveform and frequency, did not exceed 10 mA r.m.s. in NORMAL or in SINGLE FAULT CONDITION (measured with a non-frequency-weighted device ...... :</td><td>See appended Table 8.7</td><td>P</td></tr></table>",
                                            "image_path": "3c38e78fbd4af83f377eea86a1fc2e3c74e8481856aa9904a5c25013c6dc5aaa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>f) LEAKAGE CURRENTS that can flow in a FUNCTIONAL EARTH CONDUCTOR in a non-PERMANENTLY INSTALLED ME EQUIPMENT are 5 mA in NORMAL CONDITION and 10 mA in SINGLE FAULT CONDITION...... :</td><td></td><td>N/A</td></tr><tr><td>8.7.4</td><td>LEAKAGE and PATIENT AUXILIARY CURRENTS measurements ...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td>8.8</td><td colspan=\"2\">Insulation</td><td>P</td></tr><tr><td>8.8.1</td><td>Insulation relied on as MEANS OF PROTECTION, including REINFORCED INSULATION subjected to testing</td><td>Refer to insulation diagram.</td><td>P</td></tr><tr><td></td><td>Insulation exempted from test (complies with clause 4.8)</td><td>No such components identified.</td><td>N/A</td></tr><tr><td></td><td>Insulation forming MEANS OF OPERATOR PROTECTION and complying with IEC 60950-1 for INSULATION CO-ORDINATION not tested as in 8.8</td><td>No such insulation</td><td>N/A</td></tr><tr><td>8.8.2</td><td colspan=\"2\">Distance through solid insulation or use of thin sheet material</td><td>N/A</td></tr><tr><td></td><td>Solid insulation forming SUPPLEMENTARY or REINFORCED INSULATION for a PEAK WORKING VOLTAGE greater than 71 V provided with:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) 0.4 mm, min, distance through insulation, or</td><td></td><td>N/A</td></tr><tr><td></td><td>b) does not form part of an ENCLOSURE and not subject to handling or abrasion during NORMAL USE, and comprised of:</td><td></td><td>N/A</td></tr><tr><td></td><td>- at least two layers of material, each passed the appropriate dielectric strength test...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- or three layers of material, for which all combinations of two layers together passed the appropriate dielectric strength test...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test for one or two layers was same as for one MEANS OF PROTECTION for SUPPLEMENTARY INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test for one or two layers was same as for two MEANS OF PROTECTION for REINFORCED INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>BASIC, SUPPLEMENTARY, and REINFORCED INSULATION required between windings of wound components separated by interleaved insulation complying with a) or b), or both, except when</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Wire with solid insulation, other than solvent based enamel, complying with a)</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Wire with multi-layer extruded or spirally wrapped insulation complying with b) and complying with Annex L</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "36fd4798adc86416cca6abbcd362f7d4385222b3e71347a7f619c7beec48333f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 37 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 36,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>f) LEAKAGE CURRENTS that can flow in a FUNCTIONAL EARTH CONDUCTOR in a non-PERMANENTLY INSTALLED ME EQUIPMENT are 5 mA in NORMAL CONDITION and 10 mA in SINGLE FAULT CONDITION...... :</td><td></td><td>N/A</td></tr><tr><td>8.7.4</td><td>LEAKAGE and PATIENT AUXILIARY CURRENTS measurements ...... :</td><td>See appended Table 8.7</td><td>P</td></tr><tr><td>8.8</td><td colspan=\"2\">Insulation</td><td>P</td></tr><tr><td>8.8.1</td><td>Insulation relied on as MEANS OF PROTECTION, including REINFORCED INSULATION subjected to testing</td><td>Refer to insulation diagram.</td><td>P</td></tr><tr><td></td><td>Insulation exempted from test (complies with clause 4.8)</td><td>No such components identified.</td><td>N/A</td></tr><tr><td></td><td>Insulation forming MEANS OF OPERATOR PROTECTION and complying with IEC 60950-1 for INSULATION CO-ORDINATION not tested as in 8.8</td><td>No such insulation</td><td>N/A</td></tr><tr><td>8.8.2</td><td colspan=\"2\">Distance through solid insulation or use of thin sheet material</td><td>N/A</td></tr><tr><td></td><td>Solid insulation forming SUPPLEMENTARY or REINFORCED INSULATION for a PEAK WORKING VOLTAGE greater than 71 V provided with:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) 0.4 mm, min, distance through insulation, or</td><td></td><td>N/A</td></tr><tr><td></td><td>b) does not form part of an ENCLOSURE and not subject to handling or abrasion during NORMAL USE, and comprised of:</td><td></td><td>N/A</td></tr><tr><td></td><td>- at least two layers of material, each passed the appropriate dielectric strength test...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- or three layers of material, for which all combinations of two layers together passed the appropriate dielectric strength test...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test for one or two layers was same as for one MEANS OF PROTECTION for SUPPLEMENTARY INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test for one or two layers was same as for two MEANS OF PROTECTION for REINFORCED INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>BASIC, SUPPLEMENTARY, and REINFORCED INSULATION required between windings of wound components separated by interleaved insulation complying with a) or b), or both, except when</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Wire with solid insulation, other than solvent based enamel, complying with a)</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Wire with multi-layer extruded or spirally wrapped insulation complying with b) and complying with Annex L</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "36fd4798adc86416cca6abbcd362f7d4385222b3e71347a7f619c7beec48333f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>e) Finished wire with spirally wrapped or multi-layer extruded insulation, complying with Annex L</td><td></td><td>N/A</td></tr><tr><td></td><td>-BASIC INSULATION: minimum two wrapped layers or one extruded layer</td><td></td><td>N/A</td></tr><tr><td></td><td>-SUPPLEMENTARY INSULATION: minimum two layers, wrapped or extruded</td><td></td><td>N/A</td></tr><tr><td></td><td>-REINFORCED INSULATION: minimum three layers, wrapped or extruded</td><td></td><td>N/A</td></tr><tr><td></td><td>In d) and e), for spirally wrapped insulation with CREEPAGE DISTANCES between layers less than in Table 12 or 16 (Pollution Degree 1) depending on type of insulation, path between layers sealed as a cemented joint in 8.9.3.3 and test voltages of TYPE TESTS in L.3 equal 1.6 times of normal values</td><td>No spirally wrapped insulation</td><td>N/A</td></tr><tr><td></td><td>Protection against mechanical stress provided where two insulated wires or one bare and one insulated wire are in contact inside wound component, crossing at an angle between 45° and 90°and subject to winding tension......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Finished component complied with routine dielectric strength tests of 8.8.3......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Tests of Annex L not repeated since material data sheets confirm compliance......:</td><td></td><td>N/A</td></tr><tr><td>8.8.3</td><td colspan=\"2\">Dielectric Strength</td><td>P</td></tr><tr><td></td><td>Solid insulating materials with a safety function withstood dielectric strength test voltages ....:</td><td>See appended Table 8.8.3</td><td>P</td></tr><tr><td>8.8.4</td><td colspan=\"2\">Insulation other than wire insulation</td><td>P</td></tr><tr><td>8.8.4.1</td><td>Resistance to heat retained by all insulation and insulating partition walls during EXPECTED SERVICE LIFE OF ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT and design documentation examined......:</td><td>See appended RM Results</td><td>P</td></tr><tr><td></td><td>RISK MANAGEMENT FILE examined in conjunction with resistance to moisture, dielectric strength, and mechanical strength tests......:</td><td>See appended RM Results</td><td>P</td></tr><tr><td></td><td>Satisfactory evidence of compliance provided by manufacturer for resistance to heat......:</td><td>Ball pressure test carried out.</td><td>P</td></tr><tr><td></td><td>Tests conducted in absence of satisfactory evidence for resistance to heat......:</td><td>See test below</td><td>P</td></tr><tr><td></td><td>a) ENCLOSURE and other external parts of insulating material, except insulation of flexible cords and parts of ceramic material, subjected to ball-pressure test using Fig 21 apparatus...:</td><td>See Table 8.8.4.1</td><td>P</td></tr></table>",
                                            "image_path": "2a0ebaf9d9293c68fa5ffad41e08cca96f30afcc12cdfbe5f01fccf029bcd4e9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 38 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 37,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>e) Finished wire with spirally wrapped or multi-layer extruded insulation, complying with Annex L</td><td></td><td>N/A</td></tr><tr><td></td><td>-BASIC INSULATION: minimum two wrapped layers or one extruded layer</td><td></td><td>N/A</td></tr><tr><td></td><td>-SUPPLEMENTARY INSULATION: minimum two layers, wrapped or extruded</td><td></td><td>N/A</td></tr><tr><td></td><td>-REINFORCED INSULATION: minimum three layers, wrapped or extruded</td><td></td><td>N/A</td></tr><tr><td></td><td>In d) and e), for spirally wrapped insulation with CREEPAGE DISTANCES between layers less than in Table 12 or 16 (Pollution Degree 1) depending on type of insulation, path between layers sealed as a cemented joint in 8.9.3.3 and test voltages of TYPE TESTS in L.3 equal 1.6 times of normal values</td><td>No spirally wrapped insulation</td><td>N/A</td></tr><tr><td></td><td>Protection against mechanical stress provided where two insulated wires or one bare and one insulated wire are in contact inside wound component, crossing at an angle between 45° and 90°and subject to winding tension......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Finished component complied with routine dielectric strength tests of 8.8.3......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Tests of Annex L not repeated since material data sheets confirm compliance......:</td><td></td><td>N/A</td></tr><tr><td>8.8.3</td><td colspan=\"2\">Dielectric Strength</td><td>P</td></tr><tr><td></td><td>Solid insulating materials with a safety function withstood dielectric strength test voltages ....:</td><td>See appended Table 8.8.3</td><td>P</td></tr><tr><td>8.8.4</td><td colspan=\"2\">Insulation other than wire insulation</td><td>P</td></tr><tr><td>8.8.4.1</td><td>Resistance to heat retained by all insulation and insulating partition walls during EXPECTED SERVICE LIFE OF ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT and design documentation examined......:</td><td>See appended RM Results</td><td>P</td></tr><tr><td></td><td>RISK MANAGEMENT FILE examined in conjunction with resistance to moisture, dielectric strength, and mechanical strength tests......:</td><td>See appended RM Results</td><td>P</td></tr><tr><td></td><td>Satisfactory evidence of compliance provided by manufacturer for resistance to heat......:</td><td>Ball pressure test carried out.</td><td>P</td></tr><tr><td></td><td>Tests conducted in absence of satisfactory evidence for resistance to heat......:</td><td>See test below</td><td>P</td></tr><tr><td></td><td>a) ENCLOSURE and other external parts of insulating material, except insulation of flexible cords and parts of ceramic material, subjected to ball-pressure test using Fig 21 apparatus...:</td><td>See Table 8.8.4.1</td><td>P</td></tr></table>",
                                            "image_path": "2a0ebaf9d9293c68fa5ffad41e08cca96f30afcc12cdfbe5f01fccf029bcd4e9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        666
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                666
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        666
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                666
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) Parts of insulating material supporting uninsulated parts of MAINS PART subjected to ball-pressure test in a), except at 125 °C ±2 °C or ambient indicated in technical description ±2°C plus temperature rise determined during test of 11.1 of relevant part, if higher (°C)...... :</td><td>No such insulating material</td><td>N/A</td></tr><tr><td></td><td>Test not performed on parts of ceramic material, insulating parts of commutators, brush-caps, and similar, and on coil formers not used as REINFORCED INSULATION</td><td></td><td>N/A</td></tr><tr><td>8.8.4.2</td><td colspan=\"2\">Resistance to environmental stress</td><td>P</td></tr><tr><td></td><td>Insulating characteristics and mechanical strength of all MEANS OF PROTECTION not likely to be impaired by environmental stresses including deposition of dirt resulting from wear of parts within EQUIPMENT, potentially reducing CREEPAGE and CLEARANCES below 8.9</td><td></td><td>P</td></tr><tr><td></td><td>Ceramic and similar materials not tightly sintered, and beads alone not used as SUPPLEMENTARY OR REINFORCED INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>Insulating material with embedded heating conductors considered as one MEANS OF PROTECTION but not two MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>Parts of natural latex rubber aged by suspending samples freely in an oxygen cylinder containing commercial oxygen to a pressure of 2.1 MPa ±70 kPa, with an effective capacity of at least 10 times volume of samples</td><td></td><td>N/A</td></tr><tr><td></td><td>There were no cracks visible to naked eyes after samples kept in cylinder at 70 °C ±2 °C for 96h, and afterwards, left at room temperature for at least 16h</td><td></td><td>N/A</td></tr><tr><td>8.9</td><td colspan=\"2\">CREEPAGE DISTANCES and AIR CLEARANCES</td><td>P</td></tr><tr><td>8.9.1.1</td><td>CREEPAGE DISTANCES and AIR CLEARANCES are to values in Tables 12 to 16 (inclusive), except as specified in Clauses 8.9.1.2 to 8.9.1.15</td><td>See insulation diagram.</td><td>P</td></tr><tr><td></td><td>- Insulation between parts of opposite polarity of the MAINS PART on the supply mains side of any mains fuse or OVER-CURRENT RELEASE, one MEANS OF OPERATOR PROTECTION are to values in Table 13, Table 14 and Table 16</td><td></td><td>P</td></tr></table>",
                                            "image_path": "230388d83df450babbb2603a44baae35d627ac77eaee903bb7a00bed6aea09a1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 39 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 38,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        666
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                666
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        666
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                666
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) Parts of insulating material supporting uninsulated parts of MAINS PART subjected to ball-pressure test in a), except at 125 °C ±2 °C or ambient indicated in technical description ±2°C plus temperature rise determined during test of 11.1 of relevant part, if higher (°C)...... :</td><td>No such insulating material</td><td>N/A</td></tr><tr><td></td><td>Test not performed on parts of ceramic material, insulating parts of commutators, brush-caps, and similar, and on coil formers not used as REINFORCED INSULATION</td><td></td><td>N/A</td></tr><tr><td>8.8.4.2</td><td colspan=\"2\">Resistance to environmental stress</td><td>P</td></tr><tr><td></td><td>Insulating characteristics and mechanical strength of all MEANS OF PROTECTION not likely to be impaired by environmental stresses including deposition of dirt resulting from wear of parts within EQUIPMENT, potentially reducing CREEPAGE and CLEARANCES below 8.9</td><td></td><td>P</td></tr><tr><td></td><td>Ceramic and similar materials not tightly sintered, and beads alone not used as SUPPLEMENTARY OR REINFORCED INSULATION</td><td></td><td>N/A</td></tr><tr><td></td><td>Insulating material with embedded heating conductors considered as one MEANS OF PROTECTION but not two MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>Parts of natural latex rubber aged by suspending samples freely in an oxygen cylinder containing commercial oxygen to a pressure of 2.1 MPa ±70 kPa, with an effective capacity of at least 10 times volume of samples</td><td></td><td>N/A</td></tr><tr><td></td><td>There were no cracks visible to naked eyes after samples kept in cylinder at 70 °C ±2 °C for 96h, and afterwards, left at room temperature for at least 16h</td><td></td><td>N/A</td></tr><tr><td>8.9</td><td colspan=\"2\">CREEPAGE DISTANCES and AIR CLEARANCES</td><td>P</td></tr><tr><td>8.9.1.1</td><td>CREEPAGE DISTANCES and AIR CLEARANCES are to values in Tables 12 to 16 (inclusive), except as specified in Clauses 8.9.1.2 to 8.9.1.15</td><td>See insulation diagram.</td><td>P</td></tr><tr><td></td><td>- Insulation between parts of opposite polarity of the MAINS PART on the supply mains side of any mains fuse or OVER-CURRENT RELEASE, one MEANS OF OPERATOR PROTECTION are to values in Table 13, Table 14 and Table 16</td><td></td><td>P</td></tr></table>",
                                            "image_path": "230388d83df450babbb2603a44baae35d627ac77eaee903bb7a00bed6aea09a1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        728
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                728
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        728
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                728
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.9.1.2</td><td>Except as noted below, the values of Table 12 to Table 16 (inclusive) do not apply to CREEPAGE DISTANCES and AIR CLEARANCES forming MEANS OF OPERATOR PROTECTION that comply with the requirements of IEC 60950-1 :2005, IEC 60950-1 :2005/AMD1 :2009 and IEC 60950-1 :2005/AMD2:201 3 or IEC 62368-1 :201 8 for INSULATION CO - ORDINATION and are used in the conditions (e.g. overvoltage category, pollution degree) under which compliance was tested.Equipment/sub-assemblies/components complying with IEC 62368-1 :201 8 designed specifically for use with transient-free supply mains shall additionally comply with the applicable requirements of Table 1 3 to Table 1 6 (inclusive).</td><td></td><td>N/A</td></tr><tr><td>8.9.1.3</td><td>Specified min CLEARANCE applied as min CREEPAGE for CREEPAGE DISTANCES across glass, mica, ceramic and other inorganic insulating materials with similar tracking characteristics</td><td></td><td>N/A</td></tr><tr><td>8.9.1.4</td><td>When min CREEPAGE derived from Tables 12 to 16 (inclusive) was less than min applicable CLEARANCE, value of min CLEARANCE applied as min CREEPAGE DISTANCE</td><td></td><td>P</td></tr><tr><td>8.9.1.5</td><td>ME EQUIPMENT RATED to operate at an altitude of 2000 m</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT RATED to operate at an altitude specified by MANUFACTURER (m)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating altitude corresponding to actual air pressure for ME EQUIPMENT intended for pressurized environments (e.g., aircraft) used to determine multiplication factor from Table 8, and AIR CLEARANCE was multiplied by this factor</td><td></td><td>N/A</td></tr><tr><td></td><td>CREEPAGE DISTANCES not subjected to multiplication factors, but were at least as large as the resulting value for AIR CLEARANCE</td><td></td><td>N/A</td></tr><tr><td>8.9.1.6</td><td>When WORKING VOLTAGE was between those in Tables 12 to 16 (inclusive), CREEPAGE and CLEARANCES calculated as follows:</td><td></td><td>P</td></tr><tr><td></td><td>- CREEPAGE DISTANCES determined by linear interpolation between the nearest two values, and the calculated spacing rounded off to the next higher 0.1 mm increment (mm)............:</td><td>See Insulation Diagram.</td><td>P</td></tr></table>",
                                            "image_path": "433d6ae1f05ec14969124c9d0ecd8cd4e48f07f7e0ffd12a8f9803773b5db6f5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 40 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 39,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        728
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                728
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        728
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                728
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.9.1.2</td><td>Except as noted below, the values of Table 12 to Table 16 (inclusive) do not apply to CREEPAGE DISTANCES and AIR CLEARANCES forming MEANS OF OPERATOR PROTECTION that comply with the requirements of IEC 60950-1 :2005, IEC 60950-1 :2005/AMD1 :2009 and IEC 60950-1 :2005/AMD2:201 3 or IEC 62368-1 :201 8 for INSULATION CO - ORDINATION and are used in the conditions (e.g. overvoltage category, pollution degree) under which compliance was tested.Equipment/sub-assemblies/components complying with IEC 62368-1 :201 8 designed specifically for use with transient-free supply mains shall additionally comply with the applicable requirements of Table 1 3 to Table 1 6 (inclusive).</td><td></td><td>N/A</td></tr><tr><td>8.9.1.3</td><td>Specified min CLEARANCE applied as min CREEPAGE for CREEPAGE DISTANCES across glass, mica, ceramic and other inorganic insulating materials with similar tracking characteristics</td><td></td><td>N/A</td></tr><tr><td>8.9.1.4</td><td>When min CREEPAGE derived from Tables 12 to 16 (inclusive) was less than min applicable CLEARANCE, value of min CLEARANCE applied as min CREEPAGE DISTANCE</td><td></td><td>P</td></tr><tr><td>8.9.1.5</td><td>ME EQUIPMENT RATED to operate at an altitude of 2000 m</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT RATED to operate at an altitude specified by MANUFACTURER (m)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating altitude corresponding to actual air pressure for ME EQUIPMENT intended for pressurized environments (e.g., aircraft) used to determine multiplication factor from Table 8, and AIR CLEARANCE was multiplied by this factor</td><td></td><td>N/A</td></tr><tr><td></td><td>CREEPAGE DISTANCES not subjected to multiplication factors, but were at least as large as the resulting value for AIR CLEARANCE</td><td></td><td>N/A</td></tr><tr><td>8.9.1.6</td><td>When WORKING VOLTAGE was between those in Tables 12 to 16 (inclusive), CREEPAGE and CLEARANCES calculated as follows:</td><td></td><td>P</td></tr><tr><td></td><td>- CREEPAGE DISTANCES determined by linear interpolation between the nearest two values, and the calculated spacing rounded off to the next higher 0.1 mm increment (mm)............:</td><td>See Insulation Diagram.</td><td>P</td></tr></table>",
                                            "image_path": "433d6ae1f05ec14969124c9d0ecd8cd4e48f07f7e0ffd12a8f9803773b5db6f5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- CLEARANCES for PEAK WORKING VOLTAGES above 2800 V peak or d.c. determined by linear interpolation between the nearest two values, and the calculated spacing rounded off to the next higher 0.1 mm increment (mm)...... :</td><td>No such voltage</td><td>N/A</td></tr><tr><td></td><td>- for AIR CLEARANCES corresponding to PEAK WORKING VOLTAGE up to 2800 V peak or d.c., the higher of the two values applied</td><td></td><td>P</td></tr><tr><td>8.9.1.7</td><td>Material groups classified in accordance with Table 9 (Material Group)...... :</td><td>IIIb</td><td>P</td></tr><tr><td></td><td>Material group evaluated using 50 drops of solution A based on test data for material according to IEC 60112 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Material of unknown group considered IIIb</td><td>Considered IIIb</td><td>P</td></tr><tr><td>8.9.1.8</td><td>- Pollution degree 1: Micro-environment sealed to exclude dust and moisture</td><td></td><td>N/A</td></tr><tr><td></td><td>- Pollution degree 2: Micro-environment with non-conductive pollution, except occasional conductivity caused by condensation</td><td>Pollution degree 2</td><td>P</td></tr><tr><td></td><td>- Pollution degree 3: Micro-environment subject to conductive pollution, or dry non-conductive pollution that could become conductive due to expected condensation</td><td></td><td>N/A</td></tr><tr><td></td><td>- Pollution degree 4: Micro-environment where continuous conductivity occurs due to conductive dust, rain, or other wet conditions</td><td></td><td>N/A</td></tr><tr><td></td><td>Pollution degree 4 not used for insulation providing a MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>Where insulation between MAINS PART and earth might be compromised, measures such as maintenance ensure that micro-environment is mitigated to a lower pollution degree</td><td></td><td>N/A</td></tr><tr><td></td><td>Means employed according to Annex M to reduce the pollution degree......:</td><td></td><td>N/A</td></tr><tr><td>8.9.1.9</td><td>Overvoltage category classification; value of MAINS TRANSIENT VOLTAGE determined from overvoltage category per IEC60664-1 and NOMINAL a.c. MAINS VOLTAGE using Table 10</td><td></td><td>N/A</td></tr><tr><td></td><td>V MT Peak (V) ...... :</td><td></td><td>—</td></tr><tr><td></td><td>V MN r.m.s (V) ...... :</td><td></td><td>—</td></tr><tr><td>8.9.1.10</td><td>AIR CLEARANCE for MAINS PARTS (operating on RATED MAINS VOLTAGES up to 300 V) were values for r.m.s. or d.c. RATED MAINS VOLTAGE in Table 13 plus additional CLEARANCE in Table 14 for PEAK WORKING VOLTAGE</td><td></td><td>N/A</td></tr><tr><td>8.9.1.11</td><td>SUPPLY MAINS overvoltage category II applied according to IEC 60664-1</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "822cf2c640a0fdea864c296f8c83c8126c2d4486589ed38f0e5c41dd56ed2e85.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 41 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 40,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- CLEARANCES for PEAK WORKING VOLTAGES above 2800 V peak or d.c. determined by linear interpolation between the nearest two values, and the calculated spacing rounded off to the next higher 0.1 mm increment (mm)...... :</td><td>No such voltage</td><td>N/A</td></tr><tr><td></td><td>- for AIR CLEARANCES corresponding to PEAK WORKING VOLTAGE up to 2800 V peak or d.c., the higher of the two values applied</td><td></td><td>P</td></tr><tr><td>8.9.1.7</td><td>Material groups classified in accordance with Table 9 (Material Group)...... :</td><td>IIIb</td><td>P</td></tr><tr><td></td><td>Material group evaluated using 50 drops of solution A based on test data for material according to IEC 60112 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Material of unknown group considered IIIb</td><td>Considered IIIb</td><td>P</td></tr><tr><td>8.9.1.8</td><td>- Pollution degree 1: Micro-environment sealed to exclude dust and moisture</td><td></td><td>N/A</td></tr><tr><td></td><td>- Pollution degree 2: Micro-environment with non-conductive pollution, except occasional conductivity caused by condensation</td><td>Pollution degree 2</td><td>P</td></tr><tr><td></td><td>- Pollution degree 3: Micro-environment subject to conductive pollution, or dry non-conductive pollution that could become conductive due to expected condensation</td><td></td><td>N/A</td></tr><tr><td></td><td>- Pollution degree 4: Micro-environment where continuous conductivity occurs due to conductive dust, rain, or other wet conditions</td><td></td><td>N/A</td></tr><tr><td></td><td>Pollution degree 4 not used for insulation providing a MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>Where insulation between MAINS PART and earth might be compromised, measures such as maintenance ensure that micro-environment is mitigated to a lower pollution degree</td><td></td><td>N/A</td></tr><tr><td></td><td>Means employed according to Annex M to reduce the pollution degree......:</td><td></td><td>N/A</td></tr><tr><td>8.9.1.9</td><td>Overvoltage category classification; value of MAINS TRANSIENT VOLTAGE determined from overvoltage category per IEC60664-1 and NOMINAL a.c. MAINS VOLTAGE using Table 10</td><td></td><td>N/A</td></tr><tr><td></td><td>V MT Peak (V) ...... :</td><td></td><td>—</td></tr><tr><td></td><td>V MN r.m.s (V) ...... :</td><td></td><td>—</td></tr><tr><td>8.9.1.10</td><td>AIR CLEARANCE for MAINS PARTS (operating on RATED MAINS VOLTAGES up to 300 V) were values for r.m.s. or d.c. RATED MAINS VOLTAGE in Table 13 plus additional CLEARANCE in Table 14 for PEAK WORKING VOLTAGE</td><td></td><td>N/A</td></tr><tr><td>8.9.1.11</td><td>SUPPLY MAINS overvoltage category II applied according to IEC 60664-1</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "822cf2c640a0fdea864c296f8c83c8126c2d4486589ed38f0e5c41dd56ed2e85.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                773
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>For ME EQUIPMENT intended for overvoltage category III, Tables 13 to 15 (inclusive) not used for clearance, instead values in the next MAINS TRANSIENT VOLTAGE column upwards used</td><td></td><td>N/A</td></tr><tr><td></td><td>When PATIENT protection (Table 12) is required for use of ME EQUIPMENT on overvoltage category III SUPPLY MAINS, guidance provided on values required in the rationale for Cl. 8.9 used</td><td></td><td>N/A</td></tr><tr><td>8.9.1.12</td><td>A SECONDARY CIRCUIT derived from a SUPPLY MAINS, normally, considered to be overvoltage category I according to IEC 60664-1 when the MAINS PART is overvoltage category II (Table 15)</td><td>ME equipment intended for overvoltage category I.</td><td>P</td></tr><tr><td></td><td>Table 15 applied to earthed SECONDARY CIRCUIT or INTERNALLY POWERED ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>Requirements for primary circuits in Tables 13 and 14 used for an unearthed SECONDARY CIRCUIT derived from a SUPPLY MAINS</td><td></td><td>N/A</td></tr><tr><td></td><td>Table 15 applied when SECONDARY CIRCUIT was separated from MAINS PART by a functionally earthed or PROTECTIVELY EARTHED metal screen or transients in SECONDARY CIRCUIT were below the levels expected for overvoltage category I</td><td></td><td>N/A</td></tr><tr><td></td><td>Table 15 column for circuits not subject to transient over-voltages applied to:</td><td></td><td>N/A</td></tr><tr><td></td><td>- d.c. SECONDARY CIRCUITS reliably connected to earth and have capacitive filtering limiting peak-to-peak ripple to 10 % of d.c. voltage, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- circuits in INTERNALLY POWERED ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td>8.9.1.13</td><td>For PEAK WORKING VOLTAGES above 1400 V peak or d.c. Table 15 not applied since all the following conditions were met:</td><td></td><td>N/A</td></tr><tr><td></td><td>- CLEARANCE was at least 5 mm</td><td></td><td>N/A</td></tr><tr><td></td><td>- insulation complied with dielectric strength test of 8.8.3 using an a.c. test voltage with an r.m.s. value equal to 1.06 times PEAK WORKING VOLTAGE, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- a d.c. test voltage equal to peak value of a.c. test voltage with an r.m.s. value equal to 1.06 times PEAK WORKING VOLTAGE, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- CLEARANCE path was partly or entirely through air or along the surface of an insulating material of material group I</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test conducted only across part(s) of the path that are through air when CLEARANCE path was also partly along surface of a non- group I material</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "5267a3d584e4818cb97ee9fa12995da83fded6fced02fefaf498216f97cf1461.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 42 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 41,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                773
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>For ME EQUIPMENT intended for overvoltage category III, Tables 13 to 15 (inclusive) not used for clearance, instead values in the next MAINS TRANSIENT VOLTAGE column upwards used</td><td></td><td>N/A</td></tr><tr><td></td><td>When PATIENT protection (Table 12) is required for use of ME EQUIPMENT on overvoltage category III SUPPLY MAINS, guidance provided on values required in the rationale for Cl. 8.9 used</td><td></td><td>N/A</td></tr><tr><td>8.9.1.12</td><td>A SECONDARY CIRCUIT derived from a SUPPLY MAINS, normally, considered to be overvoltage category I according to IEC 60664-1 when the MAINS PART is overvoltage category II (Table 15)</td><td>ME equipment intended for overvoltage category I.</td><td>P</td></tr><tr><td></td><td>Table 15 applied to earthed SECONDARY CIRCUIT or INTERNALLY POWERED ME EQUIPMENT</td><td></td><td>P</td></tr><tr><td></td><td>Requirements for primary circuits in Tables 13 and 14 used for an unearthed SECONDARY CIRCUIT derived from a SUPPLY MAINS</td><td></td><td>N/A</td></tr><tr><td></td><td>Table 15 applied when SECONDARY CIRCUIT was separated from MAINS PART by a functionally earthed or PROTECTIVELY EARTHED metal screen or transients in SECONDARY CIRCUIT were below the levels expected for overvoltage category I</td><td></td><td>N/A</td></tr><tr><td></td><td>Table 15 column for circuits not subject to transient over-voltages applied to:</td><td></td><td>N/A</td></tr><tr><td></td><td>- d.c. SECONDARY CIRCUITS reliably connected to earth and have capacitive filtering limiting peak-to-peak ripple to 10 % of d.c. voltage, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- circuits in INTERNALLY POWERED ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td>8.9.1.13</td><td>For PEAK WORKING VOLTAGES above 1400 V peak or d.c. Table 15 not applied since all the following conditions were met:</td><td></td><td>N/A</td></tr><tr><td></td><td>- CLEARANCE was at least 5 mm</td><td></td><td>N/A</td></tr><tr><td></td><td>- insulation complied with dielectric strength test of 8.8.3 using an a.c. test voltage with an r.m.s. value equal to 1.06 times PEAK WORKING VOLTAGE, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- a d.c. test voltage equal to peak value of a.c. test voltage with an r.m.s. value equal to 1.06 times PEAK WORKING VOLTAGE, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- CLEARANCE path was partly or entirely through air or along the surface of an insulating material of material group I</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test conducted only across part(s) of the path that are through air when CLEARANCE path was also partly along surface of a non- group I material</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "5267a3d584e4818cb97ee9fa12995da83fded6fced02fefaf498216f97cf1461.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        764
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                764
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        764
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                764
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.9.1.14</td><td>Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION obtained by doubling values in Table 16 for one MEANS OF OPERATOR PROTECTION</td><td></td><td>P</td></tr><tr><td>8.9.1.15</td><td>CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTS are 4 mm or more to meet 8.5.5.1</td><td>No defibrillation-proof applied parts</td><td>N/A</td></tr><tr><td>8.9.1.16</td><td>Conductive coatings applied to non-metallic surfaces, do not result in flaking or peeling reducing any AIR CLEARANCE OR CREEPAGE DISTANCE.</td><td></td><td>N/A</td></tr><tr><td>8.9.2</td><td>a) Short circuiting of each single one of CREEPAGE DISTANCES and CLEARANCES in turn did not result in a HAZARDOUS SITUATION described in 13.1 for insulation in MAINS PART between parts of opposite polarity, therefore, min CREEPAGE and CLEARANCES not applied ...... :</td><td></td><td>P</td></tr><tr><td></td><td>b) Contribution to CREEPAGE DISTANCES of grooves or air gaps less than 1 mm wide limited to widths</td><td></td><td>P</td></tr><tr><td></td><td>c) Relative positioning of CLEARANCE providing a MEANS OF PROTECTION is such that the relevant parts are rigid and located by moulding, or there is no reduction of a distance below specified value by deformation or movement of parts</td><td>All relevant parts are fixed</td><td>P</td></tr><tr><td></td><td>Normal or likely limited movements of relevant parts taken into consideration when calculating minimum AIR CLEARANCE</td><td></td><td>P</td></tr><tr><td>8.9.3</td><td colspan=\"2\">Spaces filled by insulating compound</td><td>N/A</td></tr><tr><td>8.9.3.1</td><td>Only solid insulation requirements applied where distances between conductive parts filled with insulating compound were such that CLEARANCES and CREEPAGE DISTANCES don&#x27;t exist</td><td>Not filled by insulating compound</td><td>N/A</td></tr><tr><td></td><td>Thermal cycling, humidity preconditioning, and dielectric strength tests in 8.9.3.2 and 8.9.3.4 or 8.9.3.3 and 8.9.3.4 conducted</td><td></td><td>N/A</td></tr><tr><td>8.9.3.2</td><td>For insulating compound forming solid insulation between conductive parts, a single sample subjected to thermal cycling PROCEDURE of 8.9.3.4 followed by humidity preconditioning per 5.7 (for 48 hours), followed by dielectric strength test (clause 8.8.3), test voltage multiplied by 1.6...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Cracks or voids in insulating compound affecting homogeneity of material didn&#x27;t occur</td><td></td><td>N/A</td></tr><tr><td>8.9.3.3</td><td>Where insulating compound forms a cemented joint with other insulating parts, three samples tested for reliability of joint</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "c4be54c343adc968c0ddace08686f1bb479c7911fd8158fcfa0a7ffb96852c02.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 43 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 42,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        764
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                764
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        764
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                764
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.9.1.14</td><td>Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION obtained by doubling values in Table 16 for one MEANS OF OPERATOR PROTECTION</td><td></td><td>P</td></tr><tr><td>8.9.1.15</td><td>CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTS are 4 mm or more to meet 8.5.5.1</td><td>No defibrillation-proof applied parts</td><td>N/A</td></tr><tr><td>8.9.1.16</td><td>Conductive coatings applied to non-metallic surfaces, do not result in flaking or peeling reducing any AIR CLEARANCE OR CREEPAGE DISTANCE.</td><td></td><td>N/A</td></tr><tr><td>8.9.2</td><td>a) Short circuiting of each single one of CREEPAGE DISTANCES and CLEARANCES in turn did not result in a HAZARDOUS SITUATION described in 13.1 for insulation in MAINS PART between parts of opposite polarity, therefore, min CREEPAGE and CLEARANCES not applied ...... :</td><td></td><td>P</td></tr><tr><td></td><td>b) Contribution to CREEPAGE DISTANCES of grooves or air gaps less than 1 mm wide limited to widths</td><td></td><td>P</td></tr><tr><td></td><td>c) Relative positioning of CLEARANCE providing a MEANS OF PROTECTION is such that the relevant parts are rigid and located by moulding, or there is no reduction of a distance below specified value by deformation or movement of parts</td><td>All relevant parts are fixed</td><td>P</td></tr><tr><td></td><td>Normal or likely limited movements of relevant parts taken into consideration when calculating minimum AIR CLEARANCE</td><td></td><td>P</td></tr><tr><td>8.9.3</td><td colspan=\"2\">Spaces filled by insulating compound</td><td>N/A</td></tr><tr><td>8.9.3.1</td><td>Only solid insulation requirements applied where distances between conductive parts filled with insulating compound were such that CLEARANCES and CREEPAGE DISTANCES don&#x27;t exist</td><td>Not filled by insulating compound</td><td>N/A</td></tr><tr><td></td><td>Thermal cycling, humidity preconditioning, and dielectric strength tests in 8.9.3.2 and 8.9.3.4 or 8.9.3.3 and 8.9.3.4 conducted</td><td></td><td>N/A</td></tr><tr><td>8.9.3.2</td><td>For insulating compound forming solid insulation between conductive parts, a single sample subjected to thermal cycling PROCEDURE of 8.9.3.4 followed by humidity preconditioning per 5.7 (for 48 hours), followed by dielectric strength test (clause 8.8.3), test voltage multiplied by 1.6...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Cracks or voids in insulating compound affecting homogeneity of material didn&#x27;t occur</td><td></td><td>N/A</td></tr><tr><td>8.9.3.3</td><td>Where insulating compound forms a cemented joint with other insulating parts, three samples tested for reliability of joint</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "c4be54c343adc968c0ddace08686f1bb479c7911fd8158fcfa0a7ffb96852c02.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        770
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                770
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        770
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                770
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A winding of solvent-based enamelled wire replaced for the test by a metal foil or by a few turns of bare wire placed close to cemented joint, and three samples tested as follows:</td><td></td><td>N/A</td></tr><tr><td></td><td>- One sample subjected to thermal cycling PROCEDURE of 8.9.3.4, and immediately after the last period at highest temperature during thermal cycling, it was subjected to dielectric strength test of 8.8.3 except at 1.6 times the test voltage ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- The other two samples subjected to humidity preconditioning of 5.7, except for 48 hours only followed by a dielectric strength test of 8.8.3 at 1.6 times the test voltage</td><td></td><td>N/A</td></tr><tr><td>8.9.3.4</td><td>One sample containing the cemented joint subjected to a sequence of temperature cycling tests for 10 times ...... :</td><td></td><td>N/A</td></tr><tr><td>8.10</td><td colspan=\"2\">Components and wiring</td><td>P</td></tr><tr><td>8.10.1</td><td>Components of ME EQUIPMENT likely to result in an unacceptable RISK by their movements mounted securely as indicated in RISK MANAGEMENT FILE ...... :</td><td>See Appended RM Results</td><td>P</td></tr><tr><td>8.10.2</td><td>Conductors and connectors of ME EQUIPMENT adequately secured or insulated to prevent accidental detachment in a HAZARDOUS SITUATION ...... :</td><td>See Appended RM Results</td><td>P</td></tr><tr><td></td><td>Conductors and connectors of ME EQUIPMENT when breaking free at their joint are not capable of touching circuit points resulting in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>P</td></tr><tr><td></td><td>Breaking free of one means of mechanical restraint considered a SINGLE FAULT CONDITION</td><td></td><td>P</td></tr><tr><td></td><td>Stranded conductors are not solder-coated when secured by clamping means to prevent HAZARDOUS SITUATIONS described in 13.1 due to poor contact</td><td></td><td>p</td></tr><tr><td>8.10.3</td><td>Flexible cords detachable without a TOOL used to interconnect different parts of ME EQUIPMENT provided with means for connection to comply with requirements for metal ACCESSIBLE PARTS of 8.4 when a connection is loosened or broken as shown by measurement or test finger ...... :</td><td>No such flexible cords.</td><td>N/A</td></tr><tr><td>8.10.4</td><td colspan=\"2\">Cord-connected HAND-HELD parts and cord-connected foot-operated control devices</td><td>N/A</td></tr><tr><td>8.10.4.1</td><td>Control devices of ME EQUIPMENT and their connection cords contain only conductors and components operating at 42.4 V peak a.c., max, or 60 V d.c. in circuits isolated from MAINS PART by two MEANS OF PROTECTION</td><td>Not such control.</td><td>N/A</td></tr></table>",
                                            "image_path": "e05db4161c7dea36a591bf9736d3e3b89811295779f5e116fb94acf620ed31b8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 44 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 43,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        770
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                770
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        770
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                770
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A winding of solvent-based enamelled wire replaced for the test by a metal foil or by a few turns of bare wire placed close to cemented joint, and three samples tested as follows:</td><td></td><td>N/A</td></tr><tr><td></td><td>- One sample subjected to thermal cycling PROCEDURE of 8.9.3.4, and immediately after the last period at highest temperature during thermal cycling, it was subjected to dielectric strength test of 8.8.3 except at 1.6 times the test voltage ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- The other two samples subjected to humidity preconditioning of 5.7, except for 48 hours only followed by a dielectric strength test of 8.8.3 at 1.6 times the test voltage</td><td></td><td>N/A</td></tr><tr><td>8.9.3.4</td><td>One sample containing the cemented joint subjected to a sequence of temperature cycling tests for 10 times ...... :</td><td></td><td>N/A</td></tr><tr><td>8.10</td><td colspan=\"2\">Components and wiring</td><td>P</td></tr><tr><td>8.10.1</td><td>Components of ME EQUIPMENT likely to result in an unacceptable RISK by their movements mounted securely as indicated in RISK MANAGEMENT FILE ...... :</td><td>See Appended RM Results</td><td>P</td></tr><tr><td>8.10.2</td><td>Conductors and connectors of ME EQUIPMENT adequately secured or insulated to prevent accidental detachment in a HAZARDOUS SITUATION ...... :</td><td>See Appended RM Results</td><td>P</td></tr><tr><td></td><td>Conductors and connectors of ME EQUIPMENT when breaking free at their joint are not capable of touching circuit points resulting in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>P</td></tr><tr><td></td><td>Breaking free of one means of mechanical restraint considered a SINGLE FAULT CONDITION</td><td></td><td>P</td></tr><tr><td></td><td>Stranded conductors are not solder-coated when secured by clamping means to prevent HAZARDOUS SITUATIONS described in 13.1 due to poor contact</td><td></td><td>p</td></tr><tr><td>8.10.3</td><td>Flexible cords detachable without a TOOL used to interconnect different parts of ME EQUIPMENT provided with means for connection to comply with requirements for metal ACCESSIBLE PARTS of 8.4 when a connection is loosened or broken as shown by measurement or test finger ...... :</td><td>No such flexible cords.</td><td>N/A</td></tr><tr><td>8.10.4</td><td colspan=\"2\">Cord-connected HAND-HELD parts and cord-connected foot-operated control devices</td><td>N/A</td></tr><tr><td>8.10.4.1</td><td>Control devices of ME EQUIPMENT and their connection cords contain only conductors and components operating at 42.4 V peak a.c., max, or 60 V d.c. in circuits isolated from MAINS PART by two MEANS OF PROTECTION</td><td>Not such control.</td><td>N/A</td></tr></table>",
                                            "image_path": "e05db4161c7dea36a591bf9736d3e3b89811295779f5e116fb94acf620ed31b8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>d.c. limit of 60 V applied to d.c. with no more than 10 % peak-to-peak ripple</td><td></td><td>N/A</td></tr><tr><td></td><td>42.4 V peak limit applied when ripple exceeded 10 % peak-to-peak limit</td><td></td><td>N/A</td></tr><tr><td>8.10.4.2</td><td>Connection and anchorage at both ends of a flexible cord to a HAND-HELD or foot-operated control device of ME EQUIPMENT at both ends of cable to control device complied with 8.11.3 when breaking free or shorting between conductors could result in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>N/A</td></tr><tr><td></td><td>This requirement applied to other HAND-HELD parts when disturbance or breaking of one or more of connections could result in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>N/A</td></tr><tr><td>8.10.5</td><td colspan=\"2\">Mechanical protection of wiring</td><td>P</td></tr><tr><td></td><td>a) Internal cables and wiring adequately protected against contact with a moving part or from friction at sharp corners and edges where damage to insulation could result in a HAZARDOUS SITUATION described in 13.1...... :</td><td>Adequately protected that cannot result in hazardous situation. See Appended RM Results</td><td>P</td></tr><tr><td></td><td>b) Wiring, cord forms, or components are not likely to be damaged during assembly or during opening or closing of ACCESS COVERS where such damage could result in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>P</td></tr><tr><td>8.10.6</td><td>Guiding rollers of insulated conductors prevent bending of movable insulated conductors around a radius of less than five times the outer diameter of the lead concerned in NORMAL USE</td><td>No such guiding rollers used.</td><td>N/A</td></tr><tr><td>8.10.7</td><td>a) Insulating sleeve that can only be removed by breaking or cutting, or secured at both ends, is used on internal wiring of when needed ...... :</td><td></td><td>P</td></tr><tr><td></td><td>b) Sheath of a flexible cord not used as a MEANS OF PROTECTION inside ME EQUIPMENT when it is subject to mechanical or thermal stresses beyond its RATED characteristics</td><td></td><td>P</td></tr><tr><td></td><td>c) Insulated conductors subject to temperatures &gt;70 °C in NORMAL USE provided with insulation of heat-resistant material when compliance is likely to be impaired due to deterioration of insulation ...... :</td><td></td><td>N/A</td></tr><tr><td>8.11</td><td colspan=\"2\">MAINS PARTS, components and layout</td><td>N/A</td></tr><tr><td>8.11.1</td><td>a) ME EQUIPMENT provided with means of electrically isolating its circuits from SUPPLY MAINS simultaneously on all poles...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a7409288d95a517ab6c846f48e1f285b8db989e0153d26e4f2b14092cb4f6219.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 45 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 44,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>d.c. limit of 60 V applied to d.c. with no more than 10 % peak-to-peak ripple</td><td></td><td>N/A</td></tr><tr><td></td><td>42.4 V peak limit applied when ripple exceeded 10 % peak-to-peak limit</td><td></td><td>N/A</td></tr><tr><td>8.10.4.2</td><td>Connection and anchorage at both ends of a flexible cord to a HAND-HELD or foot-operated control device of ME EQUIPMENT at both ends of cable to control device complied with 8.11.3 when breaking free or shorting between conductors could result in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>N/A</td></tr><tr><td></td><td>This requirement applied to other HAND-HELD parts when disturbance or breaking of one or more of connections could result in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>N/A</td></tr><tr><td>8.10.5</td><td colspan=\"2\">Mechanical protection of wiring</td><td>P</td></tr><tr><td></td><td>a) Internal cables and wiring adequately protected against contact with a moving part or from friction at sharp corners and edges where damage to insulation could result in a HAZARDOUS SITUATION described in 13.1...... :</td><td>Adequately protected that cannot result in hazardous situation. See Appended RM Results</td><td>P</td></tr><tr><td></td><td>b) Wiring, cord forms, or components are not likely to be damaged during assembly or during opening or closing of ACCESS COVERS where such damage could result in a HAZARDOUS SITUATION described in 13.1</td><td></td><td>P</td></tr><tr><td>8.10.6</td><td>Guiding rollers of insulated conductors prevent bending of movable insulated conductors around a radius of less than five times the outer diameter of the lead concerned in NORMAL USE</td><td>No such guiding rollers used.</td><td>N/A</td></tr><tr><td>8.10.7</td><td>a) Insulating sleeve that can only be removed by breaking or cutting, or secured at both ends, is used on internal wiring of when needed ...... :</td><td></td><td>P</td></tr><tr><td></td><td>b) Sheath of a flexible cord not used as a MEANS OF PROTECTION inside ME EQUIPMENT when it is subject to mechanical or thermal stresses beyond its RATED characteristics</td><td></td><td>P</td></tr><tr><td></td><td>c) Insulated conductors subject to temperatures &gt;70 °C in NORMAL USE provided with insulation of heat-resistant material when compliance is likely to be impaired due to deterioration of insulation ...... :</td><td></td><td>N/A</td></tr><tr><td>8.11</td><td colspan=\"2\">MAINS PARTS, components and layout</td><td>N/A</td></tr><tr><td>8.11.1</td><td>a) ME EQUIPMENT provided with means of electrically isolating its circuits from SUPPLY MAINS simultaneously on all poles...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a7409288d95a517ab6c846f48e1f285b8db989e0153d26e4f2b14092cb4f6219.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>PERMANENTLY INSTALLED ME EQUIPMENT connected to a poly-phase SUPPLY MAINS equipped with a device not interrupting neutral conductor, provided local installation conditions prevent voltage on neutral conductor from exceeding limits in 8.4.2 c)</td><td>Not permanently installed me equipment.</td><td>N/A</td></tr><tr><td></td><td>PERMANENTLY INSTALLED ME EQUIPMENT provided with means to isolate its circuits electrically from the SUPPLY MAINS are capable of being locked in the off position if reconnection would result in a HAZARDOUS SITUATION or</td><td>Not permanently installed me equipment.</td><td>N/A</td></tr><tr><td></td><td>– any OPERATOR including SERVICE PERSONNEL is unable to view the means of isolation from their intended position</td><td></td><td>N/A</td></tr><tr><td></td><td>The locking mechanism by the RESPONSIBLE ORGANIZATION, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- the isolation device specified in the ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Means of isolation incorporated in ME EQUIPMENT, or if external, described in technical description ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>c) A SUPPLY MAINS switch used to comply with 8.11.1 a) complies with CREEPAGE and CLEARANCES in IEC 61058-1 for a MAINS TRANSIENT VOLTAGE of 4 kV ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>d) A SUPPLY MAINS switch not incorporated in a POWER SUPPLY CORD or external flexible lead</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Actuator of a SUPPLY MAINS switch used to comply with 8.11.1 a) complies with IEC 60447</td><td></td><td>N/A</td></tr><tr><td></td><td>f) A suitable plug device such as an APPLIANCE COUPLER or a flexible cord with a MAINS PLUG used in non-PERMANENTLY INSTALLED ME EQUIPMENT with no SUPPLY MAINS switch to isolate it from SUPPLY MAINS considered to comply with 8.11.1 a) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>g) A fuse or a semiconductor device not used as an isolating means</td><td></td><td>N/A</td></tr><tr><td></td><td>h) ME EQUIPMENT not provided with a device causing disconnection of ME EQUIPMENT from SUPPLY MAINS by producing a short circuit resulting in operation of an overcurrent protection device</td><td></td><td>N/A</td></tr><tr><td></td><td>i) Parts within ENCLOSURE of ME EQUIPMENT with a circuit &gt; 42.4 V peak a.c. or 60 V d.c. that cannot be disconnected from its supply by an external switch or a plug device accessible at all times is protected against touch even after opening ENCLOSURE by an additional covering</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "cd708bb810f40e993f24a0e588d25efadacfd79212383e598875c422d423e13d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 46 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 45,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>PERMANENTLY INSTALLED ME EQUIPMENT connected to a poly-phase SUPPLY MAINS equipped with a device not interrupting neutral conductor, provided local installation conditions prevent voltage on neutral conductor from exceeding limits in 8.4.2 c)</td><td>Not permanently installed me equipment.</td><td>N/A</td></tr><tr><td></td><td>PERMANENTLY INSTALLED ME EQUIPMENT provided with means to isolate its circuits electrically from the SUPPLY MAINS are capable of being locked in the off position if reconnection would result in a HAZARDOUS SITUATION or</td><td>Not permanently installed me equipment.</td><td>N/A</td></tr><tr><td></td><td>– any OPERATOR including SERVICE PERSONNEL is unable to view the means of isolation from their intended position</td><td></td><td>N/A</td></tr><tr><td></td><td>The locking mechanism by the RESPONSIBLE ORGANIZATION, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- the isolation device specified in the ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Means of isolation incorporated in ME EQUIPMENT, or if external, described in technical description ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>c) A SUPPLY MAINS switch used to comply with 8.11.1 a) complies with CREEPAGE and CLEARANCES in IEC 61058-1 for a MAINS TRANSIENT VOLTAGE of 4 kV ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>d) A SUPPLY MAINS switch not incorporated in a POWER SUPPLY CORD or external flexible lead</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Actuator of a SUPPLY MAINS switch used to comply with 8.11.1 a) complies with IEC 60447</td><td></td><td>N/A</td></tr><tr><td></td><td>f) A suitable plug device such as an APPLIANCE COUPLER or a flexible cord with a MAINS PLUG used in non-PERMANENTLY INSTALLED ME EQUIPMENT with no SUPPLY MAINS switch to isolate it from SUPPLY MAINS considered to comply with 8.11.1 a) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>g) A fuse or a semiconductor device not used as an isolating means</td><td></td><td>N/A</td></tr><tr><td></td><td>h) ME EQUIPMENT not provided with a device causing disconnection of ME EQUIPMENT from SUPPLY MAINS by producing a short circuit resulting in operation of an overcurrent protection device</td><td></td><td>N/A</td></tr><tr><td></td><td>i) Parts within ENCLOSURE of ME EQUIPMENT with a circuit &gt; 42.4 V peak a.c. or 60 V d.c. that cannot be disconnected from its supply by an external switch or a plug device accessible at all times is protected against touch even after opening ENCLOSURE by an additional covering</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "cd708bb810f40e993f24a0e588d25efadacfd79212383e598875c422d423e13d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        738
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                738
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        738
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                738
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A clear warning notice is marked on outside of ME EQUIPMENT to indicate it exceeds allowable touch voltage (symbol 10 of Table D.1 is insufficient)</td><td></td><td>N/A</td></tr><tr><td></td><td>For a part that could not be disconnected from supply by an external switch or a plug device accessible at all times, the required cover or warning notice complied with this clause</td><td></td><td>N/A</td></tr><tr><td></td><td>Standard test finger of Fig 6 applied</td><td></td><td>N/A</td></tr><tr><td>8.11.2</td><td>MULTIPLE SOCKET-OUTLETS integral with ME EQUIPMENT complied with 16.2 d), second dash; and 16.9.2</td><td>No multiple socket-outlets</td><td>N/A</td></tr><tr><td>8.11.3</td><td colspan=\"2\">POWER SUPPLY CORDS</td><td>N/A</td></tr><tr><td>8.11.3.1</td><td>MAINS PLUG not fitted with more than one POWER SUPPLY CORD</td><td></td><td>N/A</td></tr><tr><td>8.11.3.2</td><td>POWER SUPPLY CORDS are no less robust than ordinary tough rubber sheathed flexible cord (IEC 60245-1:2003, Annex A, designation 53) or ordinary polyvinyl chloride sheathed flexible cord (IEC 60227-1:1993, Annex A, design. 53).. :</td><td>No power supply cords</td><td>N/A</td></tr><tr><td></td><td>Only polyvinyl chloride insulated POWER SUPPLY CORD with appropriate temperature rating used for ME EQUIPMENT having external metal parts with a temperature &gt;75 °C touchable by the cord in NORMAL USE...... :</td><td>See above</td><td>N/A</td></tr><tr><td>8.11.3.3</td><td>NOMINAL cross-sectional area of conductors of POWER SUPPLY CORDS of ME EQUIPMENT is not less than in Table 17 (<eq>mm^2 Cu</eq>)...... :</td><td>See above</td><td>N/A</td></tr><tr><td>8.11.3.4</td><td>APPLIANCE COUPLERS complying with IEC 60320-1 are considered to comply with 8.11.3.5 and 8.11.3.6...... :</td><td>See above</td><td>N/A</td></tr><tr><td>8.11.3.5</td><td colspan=\"2\">Cord anchorage (for APPLIANCE COUPLERS not complying with IEC 60320-1)</td><td>N/A</td></tr><tr><td></td><td>a) Conductors of POWER SUPPLY CORD provided with strain relieve and insulation protected from abrasion at point of entry to ME EQUIPMENT or a MAINS CONNECTOR by a cord anchorage</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Cord anchorage of POWER SUPPLY CORD is made of and arranged as follows when a total insulation failure of POWER SUPPLY CORD caused conductive non-PROTECTIVELY EARTHED ACCESSIBLE PARTS to exceed limits of 8.4:</td><td></td><td>N/A</td></tr><tr><td></td><td>- insulating material, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- metal, insulated from conductive ACCESSIBLE PARTS non-PROTECTIVELY EARTHED by a MEANS OF PROTECTION, or</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "433d2ccd1e0898bb5fcc5fa8a57ee282e6f417e011e47fd690560807f1e3e79d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 47 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 46,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        738
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                738
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        738
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                738
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>A clear warning notice is marked on outside of ME EQUIPMENT to indicate it exceeds allowable touch voltage (symbol 10 of Table D.1 is insufficient)</td><td></td><td>N/A</td></tr><tr><td></td><td>For a part that could not be disconnected from supply by an external switch or a plug device accessible at all times, the required cover or warning notice complied with this clause</td><td></td><td>N/A</td></tr><tr><td></td><td>Standard test finger of Fig 6 applied</td><td></td><td>N/A</td></tr><tr><td>8.11.2</td><td>MULTIPLE SOCKET-OUTLETS integral with ME EQUIPMENT complied with 16.2 d), second dash; and 16.9.2</td><td>No multiple socket-outlets</td><td>N/A</td></tr><tr><td>8.11.3</td><td colspan=\"2\">POWER SUPPLY CORDS</td><td>N/A</td></tr><tr><td>8.11.3.1</td><td>MAINS PLUG not fitted with more than one POWER SUPPLY CORD</td><td></td><td>N/A</td></tr><tr><td>8.11.3.2</td><td>POWER SUPPLY CORDS are no less robust than ordinary tough rubber sheathed flexible cord (IEC 60245-1:2003, Annex A, designation 53) or ordinary polyvinyl chloride sheathed flexible cord (IEC 60227-1:1993, Annex A, design. 53).. :</td><td>No power supply cords</td><td>N/A</td></tr><tr><td></td><td>Only polyvinyl chloride insulated POWER SUPPLY CORD with appropriate temperature rating used for ME EQUIPMENT having external metal parts with a temperature &gt;75 °C touchable by the cord in NORMAL USE...... :</td><td>See above</td><td>N/A</td></tr><tr><td>8.11.3.3</td><td>NOMINAL cross-sectional area of conductors of POWER SUPPLY CORDS of ME EQUIPMENT is not less than in Table 17 (<eq>mm^2 Cu</eq>)...... :</td><td>See above</td><td>N/A</td></tr><tr><td>8.11.3.4</td><td>APPLIANCE COUPLERS complying with IEC 60320-1 are considered to comply with 8.11.3.5 and 8.11.3.6...... :</td><td>See above</td><td>N/A</td></tr><tr><td>8.11.3.5</td><td colspan=\"2\">Cord anchorage (for APPLIANCE COUPLERS not complying with IEC 60320-1)</td><td>N/A</td></tr><tr><td></td><td>a) Conductors of POWER SUPPLY CORD provided with strain relieve and insulation protected from abrasion at point of entry to ME EQUIPMENT or a MAINS CONNECTOR by a cord anchorage</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Cord anchorage of POWER SUPPLY CORD is made of and arranged as follows when a total insulation failure of POWER SUPPLY CORD caused conductive non-PROTECTIVELY EARTHED ACCESSIBLE PARTS to exceed limits of 8.4:</td><td></td><td>N/A</td></tr><tr><td></td><td>- insulating material, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- metal, insulated from conductive ACCESSIBLE PARTS non-PROTECTIVELY EARTHED by a MEANS OF PROTECTION, or</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "433d2ccd1e0898bb5fcc5fa8a57ee282e6f417e011e47fd690560807f1e3e79d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– metal provided with an insulating lining affixed to cord anchorage, except when it is a flexible bushing forming part of the cord guard in 8.11.3.6, and complying with the requirements for one MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Cord anchorage prevents cord from being clamped by a screw bearing directly on cord insulation</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Screws to be operated when replacing POWER SUPPLY CORD do not serve to secure any components other than parts of cord anchorage</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Conductors of POWER SUPPLY CORD arranged to prevent PROTECTIVE EARTH CONDUCTOR against strain as long as phase conductors are in contact with their terminals when cord anchorage fails</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Cord anchorage prevents POWER SUPPLY CORD from being pushed into ME EQUIPMENT OR MAINS CONNECTOR</td><td></td><td>N/A</td></tr><tr><td></td><td>Conductors of POWER SUPPLY CORD supplied by MANUFACTURER disconnected from terminals or from MAINS CONNECTOR and cord subjected 25 times to a pull applied with no jerks, each time for 1 s, on sheath of the value in Table 18 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Cord subjected to a torque in Table 18 for 1 min immediately after pull tests</td><td></td><td>N/A</td></tr><tr><td></td><td>Cord anchorage did not allow cord sheath to be longitudinally displaced by more than 2 mm or conductor ends to move over a distance of more than 1 mm from their connected position</td><td></td><td>N/A</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES not reduced below limits in 8.9</td><td></td><td>N/A</td></tr><tr><td></td><td>It was not possible to push the cord into ME EQUIPMENT OR MAINS CONNECTOR to an extent the cord or internal parts would be damaged</td><td></td><td>N/A</td></tr><tr><td>8.11.3.6</td><td>POWER SUPPLY CORDS other than for STATIONARY ME EQUIPMENT protected against excessive bending at inlet opening of equipment or of MAINS CONNECTOR by means of an insulating cord guard or by means of an appropriately shaped opening</td><td></td><td>N/A</td></tr><tr><td></td><td>Cord guard complied with test of IEC 60335-1:2001, Clause 25.14, or</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT placed such that axis of cord guard projected at an angle of 45°with cord free from stress, and a mass equal 10 x D2gram attached to the free end of cord (g) ...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "0549e360033b7ec06fe77dd88f8fbf318ef2db76460aa72b81bc39d44c9eb782.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 48 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 47,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– metal provided with an insulating lining affixed to cord anchorage, except when it is a flexible bushing forming part of the cord guard in 8.11.3.6, and complying with the requirements for one MEANS OF PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Cord anchorage prevents cord from being clamped by a screw bearing directly on cord insulation</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Screws to be operated when replacing POWER SUPPLY CORD do not serve to secure any components other than parts of cord anchorage</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Conductors of POWER SUPPLY CORD arranged to prevent PROTECTIVE EARTH CONDUCTOR against strain as long as phase conductors are in contact with their terminals when cord anchorage fails</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Cord anchorage prevents POWER SUPPLY CORD from being pushed into ME EQUIPMENT OR MAINS CONNECTOR</td><td></td><td>N/A</td></tr><tr><td></td><td>Conductors of POWER SUPPLY CORD supplied by MANUFACTURER disconnected from terminals or from MAINS CONNECTOR and cord subjected 25 times to a pull applied with no jerks, each time for 1 s, on sheath of the value in Table 18 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Cord subjected to a torque in Table 18 for 1 min immediately after pull tests</td><td></td><td>N/A</td></tr><tr><td></td><td>Cord anchorage did not allow cord sheath to be longitudinally displaced by more than 2 mm or conductor ends to move over a distance of more than 1 mm from their connected position</td><td></td><td>N/A</td></tr><tr><td></td><td>CREEPAGE and CLEARANCES not reduced below limits in 8.9</td><td></td><td>N/A</td></tr><tr><td></td><td>It was not possible to push the cord into ME EQUIPMENT OR MAINS CONNECTOR to an extent the cord or internal parts would be damaged</td><td></td><td>N/A</td></tr><tr><td>8.11.3.6</td><td>POWER SUPPLY CORDS other than for STATIONARY ME EQUIPMENT protected against excessive bending at inlet opening of equipment or of MAINS CONNECTOR by means of an insulating cord guard or by means of an appropriately shaped opening</td><td></td><td>N/A</td></tr><tr><td></td><td>Cord guard complied with test of IEC 60335-1:2001, Clause 25.14, or</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT placed such that axis of cord guard projected at an angle of 45°with cord free from stress, and a mass equal 10 x D2gram attached to the free end of cord (g) ...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "0549e360033b7ec06fe77dd88f8fbf318ef2db76460aa72b81bc39d44c9eb782.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        719
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                719
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        719
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                719
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Cord guard of temperature-sensitive material tested at 23 C ±2 C, and flat cords bent in the plane of least resistance</td><td></td><td>N/A</td></tr><tr><td></td><td>Curvature of the cord radius, immediately after mass attached, was not less than 1.5 x D ..... :</td><td></td><td>N/A</td></tr><tr><td>8.11.4</td><td colspan=\"2\">MAINS TERMINAL DEVICES</td><td>N/A</td></tr><tr><td>8.11.4.1</td><td>PERMANENTLY INSTALLED and ME EQUIPMENT with non-DETACHABLE POWER SUPPLY CORD replaceable by SERVICE PERSONNEL provided with MAINS TERMINAL DEVICES ensuring reliable connection</td><td>No mains terminal device</td><td>N/A</td></tr><tr><td></td><td>Terminals alone are not used to keep conductors in position, except when barriers are provided such that CREEPAGE and CLEARANCES cannot be reduced below 8.9 if any conductor breaks away</td><td></td><td>N/A</td></tr><tr><td></td><td>Terminals of components other than terminal blocks complying with requirements of this Clause and marked according to 7.3.7 used as terminals intended for external conductors</td><td></td><td>N/A</td></tr><tr><td></td><td>Screws and nuts clamping external conductors do not serve to secure any other component, except they also clamp internal conductors when unlikely to be displaced when fitting the supply conductors</td><td></td><td>N/A</td></tr><tr><td>8.11.4.2</td><td colspan=\"2\">Arrangement of MAINS TERMINAL DEVICES</td><td>N/A</td></tr><tr><td></td><td>a) Terminals provided for connection of external cords or POWER SUPPLY CORDs together with PROTECTIVE EARTH TERMINAL grouped to provide convenient means of connection</td><td></td><td>N/A</td></tr><tr><td></td><td>b) PROTECTIVE EARTH CONDUCTOR connections complied with 8.6</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Marking of MAINS TERMINAL DEVICES complied with 7.3</td><td></td><td>N/A</td></tr><tr><td></td><td>d) MAINS TERMINAL DEVICES not accessible without use of a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>e) A MEANS OF PROTECTION are not short circuited when one end of a flexible conductor with NOMINAL cross-sectional area is stripped 8 mm and a single free wire is bent in each possible direction</td><td></td><td>N/A</td></tr><tr><td>8.11.4.3</td><td>Internal wiring not subjected to stress and CREEPAGE and CLEARANCES not reduced below 8.9 after fastening and loosening a conductor of largest cross-sectional area 10 times</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "42bdde72b36a38a1991a0bc963f8cdb13350c4fcad7736da19e4f1d2a3546e13.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 49 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 48,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        719
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                719
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        719
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                719
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Cord guard of temperature-sensitive material tested at 23 C ±2 C, and flat cords bent in the plane of least resistance</td><td></td><td>N/A</td></tr><tr><td></td><td>Curvature of the cord radius, immediately after mass attached, was not less than 1.5 x D ..... :</td><td></td><td>N/A</td></tr><tr><td>8.11.4</td><td colspan=\"2\">MAINS TERMINAL DEVICES</td><td>N/A</td></tr><tr><td>8.11.4.1</td><td>PERMANENTLY INSTALLED and ME EQUIPMENT with non-DETACHABLE POWER SUPPLY CORD replaceable by SERVICE PERSONNEL provided with MAINS TERMINAL DEVICES ensuring reliable connection</td><td>No mains terminal device</td><td>N/A</td></tr><tr><td></td><td>Terminals alone are not used to keep conductors in position, except when barriers are provided such that CREEPAGE and CLEARANCES cannot be reduced below 8.9 if any conductor breaks away</td><td></td><td>N/A</td></tr><tr><td></td><td>Terminals of components other than terminal blocks complying with requirements of this Clause and marked according to 7.3.7 used as terminals intended for external conductors</td><td></td><td>N/A</td></tr><tr><td></td><td>Screws and nuts clamping external conductors do not serve to secure any other component, except they also clamp internal conductors when unlikely to be displaced when fitting the supply conductors</td><td></td><td>N/A</td></tr><tr><td>8.11.4.2</td><td colspan=\"2\">Arrangement of MAINS TERMINAL DEVICES</td><td>N/A</td></tr><tr><td></td><td>a) Terminals provided for connection of external cords or POWER SUPPLY CORDs together with PROTECTIVE EARTH TERMINAL grouped to provide convenient means of connection</td><td></td><td>N/A</td></tr><tr><td></td><td>b) PROTECTIVE EARTH CONDUCTOR connections complied with 8.6</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Marking of MAINS TERMINAL DEVICES complied with 7.3</td><td></td><td>N/A</td></tr><tr><td></td><td>d) MAINS TERMINAL DEVICES not accessible without use of a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>e) A MEANS OF PROTECTION are not short circuited when one end of a flexible conductor with NOMINAL cross-sectional area is stripped 8 mm and a single free wire is bent in each possible direction</td><td></td><td>N/A</td></tr><tr><td>8.11.4.3</td><td>Internal wiring not subjected to stress and CREEPAGE and CLEARANCES not reduced below 8.9 after fastening and loosening a conductor of largest cross-sectional area 10 times</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "42bdde72b36a38a1991a0bc963f8cdb13350c4fcad7736da19e4f1d2a3546e13.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        766
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                766
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.11.4.4</td><td>Terminals with clamping means for a rewireable flexible cord did not require special preparation of conductors and conductors were not damaged and did not slip out when clamping means tightened as verified by test of 8.11.3.4</td><td></td><td>N/A</td></tr><tr><td>8.11.4.5</td><td>Adequate space provided inside ME EQUIPMENT designed for FIXED wiring or a rewireable POWER SUPPLY CORD to allow for connection of conductors, and covers fitted without damage to conductors or their insulation</td><td></td><td>N/A</td></tr><tr><td></td><td>Correct connection and positioning of conductors before ACCESS COVER was fitted verified by an installation test</td><td></td><td>N/A</td></tr><tr><td>8.11.5</td><td colspan=\"2\">Mains fuses and OVER-CURRENT RELEASES</td><td>N/A</td></tr><tr><td></td><td>A fuse or OVER-CURRENT RELEASE provided in each supply lead for CLASS I and CLASS II ME EQUIPMENT with a functional earth connection per clause 8.6.9, and in at least one supply lead for other single-phase CLASS II ME EQUIPMENT.... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- neutral conductor not fused for PERMANENTLY INSTALLED ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>- fuses or OVER-CURRENT RELEASES omitted due to provision of two MEANS OF PROTECTION between all parts of opposite polarity within MAINS PART, and between all parts of MAINS PART and earth, and such provisions continued within all components</td><td></td><td>N/A</td></tr><tr><td></td><td>Effect of short-circuit fault conditions in other circuits VERIFIED before eliminating fuses or OVER-CURRENT RELEASES</td><td></td><td>N/A</td></tr><tr><td></td><td>Protective devices have adequate breaking capacity to interrupt the maximum fault current including the available short-circuit ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>A fuse or OVER-CURRENT RELEASE not provided in a PROTECTIVE EARTH CONDUCTOR</td><td></td><td>N/A</td></tr><tr><td></td><td>Fuses complying with IEC 60127 have high breaking capacity (1 500 A) and prospective short-circuit current &gt; 35 A or 10 times current rating of the fuse, whichever is greater</td><td></td><td>N/A</td></tr><tr><td></td><td>Justification for omission of fuses or OVER-CURRENT RELEASES documented</td><td></td><td>N/A</td></tr><tr><td>8.11.6</td><td colspan=\"2\">Internal wiring of the MAINS PART</td><td>N/A</td></tr><tr><td></td><td>a) Cross-sectional area of internal wiring in a MAINS PART between MAINS TERMINAL DEVICE or APPLIANCE INLET and protective devices is not less than minimum required for POWER SUPPLY CORD as in clause 8.11.3.3 (<eq>mm^{2}</eq> Cu)...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "53064636adad284a3d59b01da7e5d16a61531d190909b1a71c1d96c0d4f0c62c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 50 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 49,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        766
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                766
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.11.4.4</td><td>Terminals with clamping means for a rewireable flexible cord did not require special preparation of conductors and conductors were not damaged and did not slip out when clamping means tightened as verified by test of 8.11.3.4</td><td></td><td>N/A</td></tr><tr><td>8.11.4.5</td><td>Adequate space provided inside ME EQUIPMENT designed for FIXED wiring or a rewireable POWER SUPPLY CORD to allow for connection of conductors, and covers fitted without damage to conductors or their insulation</td><td></td><td>N/A</td></tr><tr><td></td><td>Correct connection and positioning of conductors before ACCESS COVER was fitted verified by an installation test</td><td></td><td>N/A</td></tr><tr><td>8.11.5</td><td colspan=\"2\">Mains fuses and OVER-CURRENT RELEASES</td><td>N/A</td></tr><tr><td></td><td>A fuse or OVER-CURRENT RELEASE provided in each supply lead for CLASS I and CLASS II ME EQUIPMENT with a functional earth connection per clause 8.6.9, and in at least one supply lead for other single-phase CLASS II ME EQUIPMENT.... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- neutral conductor not fused for PERMANENTLY INSTALLED ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>- fuses or OVER-CURRENT RELEASES omitted due to provision of two MEANS OF PROTECTION between all parts of opposite polarity within MAINS PART, and between all parts of MAINS PART and earth, and such provisions continued within all components</td><td></td><td>N/A</td></tr><tr><td></td><td>Effect of short-circuit fault conditions in other circuits VERIFIED before eliminating fuses or OVER-CURRENT RELEASES</td><td></td><td>N/A</td></tr><tr><td></td><td>Protective devices have adequate breaking capacity to interrupt the maximum fault current including the available short-circuit ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>A fuse or OVER-CURRENT RELEASE not provided in a PROTECTIVE EARTH CONDUCTOR</td><td></td><td>N/A</td></tr><tr><td></td><td>Fuses complying with IEC 60127 have high breaking capacity (1 500 A) and prospective short-circuit current &gt; 35 A or 10 times current rating of the fuse, whichever is greater</td><td></td><td>N/A</td></tr><tr><td></td><td>Justification for omission of fuses or OVER-CURRENT RELEASES documented</td><td></td><td>N/A</td></tr><tr><td>8.11.6</td><td colspan=\"2\">Internal wiring of the MAINS PART</td><td>N/A</td></tr><tr><td></td><td>a) Cross-sectional area of internal wiring in a MAINS PART between MAINS TERMINAL DEVICE or APPLIANCE INLET and protective devices is not less than minimum required for POWER SUPPLY CORD as in clause 8.11.3.3 (<eq>mm^{2}</eq> Cu)...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "53064636adad284a3d59b01da7e5d16a61531d190909b1a71c1d96c0d4f0c62c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        763
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                763
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) Cross-sectional area of other wiring in MAINS PART and sizes of tracks on printed wiring circuits sufficient to prevent fire in case of fault currents......:</td><td></td><td>N/A</td></tr><tr><td></td><td>When necessary, ME EQUIPMENT connected to a SUPPLY MAINS with max available short-circuit fault, and subsequent simulation of a fault in a single insulation in MAINS PART did not result in any of the HAZARDOUS SITUATIONS in 13.1.2</td><td></td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9</td><td colspan=\"2\">PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td>9.1</td><td>ME EQUIPMENT complies with Clause 4 for design and manufacture, and mechanical strength (15.3)</td><td>Refer 15.3.2, 15.3.3, 15.3.4, 15.3.6</td><td>P</td></tr><tr><td>9.2</td><td colspan=\"2\">HAZARDS associated with moving parts</td><td>N/A</td></tr><tr><td>9.2.1</td><td>When ME EQUIPMENT with moving parts PROPERLY INSTALLED, used per ACCOMPANYING DOCUMENTS or under foreseeable misuse, RISKS associated with moving parts reduced to an acceptable level ......:</td><td>No moving parts.</td><td>N/A</td></tr><tr><td></td><td>RISK from contact with moving parts reduced to an acceptable level using protective measures, (access, function, shape of parts, energy, speed of motion, and benefits to PATIENT considered)</td><td>See above.</td><td>N/A</td></tr><tr><td></td><td>RESIDUAL RISK associated with moving parts considered acceptable when exposure was needed for ME EQUIPMENT to perform its intended function, and</td><td>See above.</td><td>N/A</td></tr><tr><td></td><td>RISK CONTROLS implemented ......:</td><td>See above.</td><td>N/A</td></tr><tr><td>9.2.2</td><td colspan=\"2\">TRAPPING ZONE</td><td>N/A</td></tr><tr><td>9.2.2.1</td><td>ME EQUIPMENT with a TRAPPING ZONE complied with one or more of the following as feasible:</td><td>No trapping zone.</td><td>N/A</td></tr><tr><td></td><td>-Gaps in Clause 9.2.2.2, or</td><td></td><td>N/A</td></tr><tr><td></td><td>-Safe distances in Clause 9.2.2.3, or</td><td></td><td>N/A</td></tr><tr><td></td><td>-GUARDS and other RISK CONTROL measures in 9.2.2.4, or</td><td></td><td>N/A</td></tr><tr><td></td><td>-Continuous activation in Clause 9.2.2.5</td><td></td><td>N/A</td></tr><tr><td></td><td>Control of relevant motion complied with 9.2.2.6 when implementation of above protective measures were inconsistent with INTENDED USE of ME EQUIPMENT or ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td>9.2.2.2</td><td>A TRAPPING ZONE considered not to present a MECHANICAL HAZARD when gaps of TRAPPING ZONE complied with dimensions per Table 20 ......:</td><td>No trapping zone.</td><td>N/A</td></tr></table>",
                                            "image_path": "34f8291dea8f27a2045cad1cf243d8f4fff05184d8f252be97e14c34bf1bd01d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 51 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 50,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        763
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                763
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                763
                                            ],
                                            "type": "table",
