                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) Cross-sectional area of other wiring in MAINS PART and sizes of tracks on printed wiring circuits sufficient to prevent fire in case of fault currents......:</td><td></td><td>N/A</td></tr><tr><td></td><td>When necessary, ME EQUIPMENT connected to a SUPPLY MAINS with max available short-circuit fault, and subsequent simulation of a fault in a single insulation in MAINS PART did not result in any of the HAZARDOUS SITUATIONS in 13.1.2</td><td></td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9</td><td colspan=\"2\">PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td>9.1</td><td>ME EQUIPMENT complies with Clause 4 for design and manufacture, and mechanical strength (15.3)</td><td>Refer 15.3.2, 15.3.3, 15.3.4, 15.3.6</td><td>P</td></tr><tr><td>9.2</td><td colspan=\"2\">HAZARDS associated with moving parts</td><td>N/A</td></tr><tr><td>9.2.1</td><td>When ME EQUIPMENT with moving parts PROPERLY INSTALLED, used per ACCOMPANYING DOCUMENTS or under foreseeable misuse, RISKS associated with moving parts reduced to an acceptable level ......:</td><td>No moving parts.</td><td>N/A</td></tr><tr><td></td><td>RISK from contact with moving parts reduced to an acceptable level using protective measures, (access, function, shape of parts, energy, speed of motion, and benefits to PATIENT considered)</td><td>See above.</td><td>N/A</td></tr><tr><td></td><td>RESIDUAL RISK associated with moving parts considered acceptable when exposure was needed for ME EQUIPMENT to perform its intended function, and</td><td>See above.</td><td>N/A</td></tr><tr><td></td><td>RISK CONTROLS implemented ......:</td><td>See above.</td><td>N/A</td></tr><tr><td>9.2.2</td><td colspan=\"2\">TRAPPING ZONE</td><td>N/A</td></tr><tr><td>9.2.2.1</td><td>ME EQUIPMENT with a TRAPPING ZONE complied with one or more of the following as feasible:</td><td>No trapping zone.</td><td>N/A</td></tr><tr><td></td><td>-Gaps in Clause 9.2.2.2, or</td><td></td><td>N/A</td></tr><tr><td></td><td>-Safe distances in Clause 9.2.2.3, or</td><td></td><td>N/A</td></tr><tr><td></td><td>-GUARDS and other RISK CONTROL measures in 9.2.2.4, or</td><td></td><td>N/A</td></tr><tr><td></td><td>-Continuous activation in Clause 9.2.2.5</td><td></td><td>N/A</td></tr><tr><td></td><td>Control of relevant motion complied with 9.2.2.6 when implementation of above protective measures were inconsistent with INTENDED USE of ME EQUIPMENT or ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td>9.2.2.2</td><td>A TRAPPING ZONE considered not to present a MECHANICAL HAZARD when gaps of TRAPPING ZONE complied with dimensions per Table 20 ......:</td><td>No trapping zone.</td><td>N/A</td></tr></table>",
                                            "image_path": "34f8291dea8f27a2045cad1cf243d8f4fff05184d8f252be97e14c34bf1bd01d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.2.2.3</td><td>A TRAPPING ZONE considered not to present a MECHANICAL HAZARD when distances separating OPERATOR, PATIENT, and others from TRAPPING ZONES exceeded values in ISO 13857:2008 ..... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Distances measured from expected positions of OPERATOR, PATIENT, and others near EQUIPMENT in NORMAL USE or under foreseeable misuse</td><td></td><td>N/A</td></tr><tr><td>9.2.2.4</td><td colspan=\"2\">GUARDS and other RISK CONTROL measures</td><td>N/A</td></tr><tr><td>9.2.2.4.1</td><td>A TRAPPING ZONE considered not to present a MECHANICAL HAZARD when GUARDS or other RISK CONTROL measures are of robust construction, not easy to bypass or render non-operational, and did not introduce additional unacceptable RISK based on results of applicable tests in 15.3 for ENCLOSURES......:</td><td>No trapping zone.</td><td>N/A</td></tr><tr><td>9.2.2.4.2</td><td>FIXED GUARDS held in place by systems that can only be dismantled with a TOOL</td><td></td><td>N/A</td></tr><tr><td>9.2.2.4.3</td><td>Movable GUARDS that can be opened without a TOOL remained attached when GUARD was open</td><td></td><td>N/A</td></tr><tr><td></td><td>– they are associated with an interlock preventing relevant moving parts from starting to move while TRAPPING ZONE is accessible, and stops movement when the GUARD is opened,</td><td></td><td>N/A</td></tr><tr><td></td><td>– absence or failure of one of their components prevents starting, and stops moving parts</td><td></td><td>N/A</td></tr><tr><td></td><td>Movable GUARDS complied with any applicable tests</td><td></td><td>N/A</td></tr><tr><td>9.2.2.4.4</td><td>Other RISK CONTROL designed and incorporated into to the control system stops movement if a TRAPPING ZONE is reached and motion has started, and</td><td></td><td>N/A</td></tr><tr><td></td><td>– SINGLE FAULT CONDITIONS have a second RISK CONTROL, or</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT IS SINGLE FAULT SAFE</td><td></td><td>N/A</td></tr><tr><td>9.2.2.5</td><td colspan=\"2\">Continuous activation</td><td>N/A</td></tr><tr><td></td><td>Continuous activation used as a RISK CONTROL, where impractical to make the TRAPPING ZONE inaccessible, complies with the following</td><td></td><td>N/A</td></tr><tr><td></td><td>a) movement was in OPERATOR&#x27;s field of view</td><td></td><td>N/A</td></tr><tr><td></td><td>b) movement of ME EQUIPMENT or its parts was possible only by continuous activation of control by OPERATOR as long as OPERATOR response to deactivate device relied upon to prevent HARM</td><td></td><td>N/A</td></tr><tr><td></td><td>c) a second RISK CONTROL provided for SINGLE FAULT CONDITION of continuous activation system, or</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "e268c0a2b15b8f242e0382876c910483f22c8120b2d65169ad204ddd8cd596fd.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 52 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 51,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.2.2.3</td><td>A TRAPPING ZONE considered not to present a MECHANICAL HAZARD when distances separating OPERATOR, PATIENT, and others from TRAPPING ZONES exceeded values in ISO 13857:2008 ..... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Distances measured from expected positions of OPERATOR, PATIENT, and others near EQUIPMENT in NORMAL USE or under foreseeable misuse</td><td></td><td>N/A</td></tr><tr><td>9.2.2.4</td><td colspan=\"2\">GUARDS and other RISK CONTROL measures</td><td>N/A</td></tr><tr><td>9.2.2.4.1</td><td>A TRAPPING ZONE considered not to present a MECHANICAL HAZARD when GUARDS or other RISK CONTROL measures are of robust construction, not easy to bypass or render non-operational, and did not introduce additional unacceptable RISK based on results of applicable tests in 15.3 for ENCLOSURES......:</td><td>No trapping zone.</td><td>N/A</td></tr><tr><td>9.2.2.4.2</td><td>FIXED GUARDS held in place by systems that can only be dismantled with a TOOL</td><td></td><td>N/A</td></tr><tr><td>9.2.2.4.3</td><td>Movable GUARDS that can be opened without a TOOL remained attached when GUARD was open</td><td></td><td>N/A</td></tr><tr><td></td><td>– they are associated with an interlock preventing relevant moving parts from starting to move while TRAPPING ZONE is accessible, and stops movement when the GUARD is opened,</td><td></td><td>N/A</td></tr><tr><td></td><td>– absence or failure of one of their components prevents starting, and stops moving parts</td><td></td><td>N/A</td></tr><tr><td></td><td>Movable GUARDS complied with any applicable tests</td><td></td><td>N/A</td></tr><tr><td>9.2.2.4.4</td><td>Other RISK CONTROL designed and incorporated into to the control system stops movement if a TRAPPING ZONE is reached and motion has started, and</td><td></td><td>N/A</td></tr><tr><td></td><td>– SINGLE FAULT CONDITIONS have a second RISK CONTROL, or</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT IS SINGLE FAULT SAFE</td><td></td><td>N/A</td></tr><tr><td>9.2.2.5</td><td colspan=\"2\">Continuous activation</td><td>N/A</td></tr><tr><td></td><td>Continuous activation used as a RISK CONTROL, where impractical to make the TRAPPING ZONE inaccessible, complies with the following</td><td></td><td>N/A</td></tr><tr><td></td><td>a) movement was in OPERATOR&#x27;s field of view</td><td></td><td>N/A</td></tr><tr><td></td><td>b) movement of ME EQUIPMENT or its parts was possible only by continuous activation of control by OPERATOR as long as OPERATOR response to deactivate device relied upon to prevent HARM</td><td></td><td>N/A</td></tr><tr><td></td><td>c) a second RISK CONTROL provided for SINGLE FAULT CONDITION of continuous activation system, or</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "e268c0a2b15b8f242e0382876c910483f22c8120b2d65169ad204ddd8cd596fd.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- the continuous activation system is SINGLE FAULT SAFE</td><td></td><td>N/A</td></tr><tr><td>9.2.2.6</td><td>Speed of movement(s) positioning parts of ME EQUIPMENT or PATIENT, when contact with ME EQUIPMENT could result in a unacceptable RISK, limited to allow OPERATOR control of the movement</td><td></td><td>N/A</td></tr><tr><td></td><td>Over travel (stopping distance) of such movement occurring after operation of a control to stop movement, did not result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td>9.2.3</td><td colspan=\"2\">Other MECHANICAL HAZARDS associated with moving parts</td><td>N/A</td></tr><tr><td>9.2.3.1</td><td>Controls positioned, recessed, or protected by other means so that they cannot be accidentally actuated</td><td>No moving parts.</td><td>N/A</td></tr><tr><td></td><td>- unless for the intended PATIENT, the USABILITY ENGINEERING PROCESS concludes otherwise (e.g. PATIENT with special needs), or</td><td></td><td>N/A</td></tr><tr><td></td><td>- activation does not result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td>9.2.3.2</td><td>Over travel past range limits of the ME EQUIPMENT prevented......:</td><td>No such part.</td><td>N/A</td></tr><tr><td></td><td>Over travel means provided with mechanical strength to withstand loading in NORMAL CONDITION &amp; reasonably foreseeable misuse....:</td><td>See above</td><td>N/A</td></tr><tr><td>9.2.4</td><td colspan=\"2\">Emergency stopping devices</td><td>N/A</td></tr><tr><td></td><td>Where necessary to have one or more emergency stopping device(s), emergency stopping device complied with all the following, except for actuating switch capable of interrupting all power......:</td><td>No emergency stopping devices need.</td><td>N/A</td></tr><tr><td></td><td>a) Emergency stopping device reduced RISK to an acceptable level</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Proximity and response of OPERATOR to actuate emergency stopping device could be relied upon to prevent HARM</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Emergency stopping device actuator was readily accessible to OPERATOR</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Emergency stopping device(s) are not part of normal operation of ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Emergency switching operation or stopping means neither introduced further HAZARD nor interfered with operation necessary to remove original MECHANICAL HAZARD</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Emergency stopping device was able to break full load of relevant circuit, including possible stalled motor currents and the like</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "43c8df898c0180385904c3cbfe087198fcbf4018748647c62a5e3a85ad470ad6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 53 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 52,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- the continuous activation system is SINGLE FAULT SAFE</td><td></td><td>N/A</td></tr><tr><td>9.2.2.6</td><td>Speed of movement(s) positioning parts of ME EQUIPMENT or PATIENT, when contact with ME EQUIPMENT could result in a unacceptable RISK, limited to allow OPERATOR control of the movement</td><td></td><td>N/A</td></tr><tr><td></td><td>Over travel (stopping distance) of such movement occurring after operation of a control to stop movement, did not result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td>9.2.3</td><td colspan=\"2\">Other MECHANICAL HAZARDS associated with moving parts</td><td>N/A</td></tr><tr><td>9.2.3.1</td><td>Controls positioned, recessed, or protected by other means so that they cannot be accidentally actuated</td><td>No moving parts.</td><td>N/A</td></tr><tr><td></td><td>- unless for the intended PATIENT, the USABILITY ENGINEERING PROCESS concludes otherwise (e.g. PATIENT with special needs), or</td><td></td><td>N/A</td></tr><tr><td></td><td>- activation does not result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td>9.2.3.2</td><td>Over travel past range limits of the ME EQUIPMENT prevented......:</td><td>No such part.</td><td>N/A</td></tr><tr><td></td><td>Over travel means provided with mechanical strength to withstand loading in NORMAL CONDITION &amp; reasonably foreseeable misuse....:</td><td>See above</td><td>N/A</td></tr><tr><td>9.2.4</td><td colspan=\"2\">Emergency stopping devices</td><td>N/A</td></tr><tr><td></td><td>Where necessary to have one or more emergency stopping device(s), emergency stopping device complied with all the following, except for actuating switch capable of interrupting all power......:</td><td>No emergency stopping devices need.</td><td>N/A</td></tr><tr><td></td><td>a) Emergency stopping device reduced RISK to an acceptable level</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Proximity and response of OPERATOR to actuate emergency stopping device could be relied upon to prevent HARM</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Emergency stopping device actuator was readily accessible to OPERATOR</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Emergency stopping device(s) are not part of normal operation of ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>e) Emergency switching operation or stopping means neither introduced further HAZARD nor interfered with operation necessary to remove original MECHANICAL HAZARD</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Emergency stopping device was able to break full load of relevant circuit, including possible stalled motor currents and the like</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "43c8df898c0180385904c3cbfe087198fcbf4018748647c62a5e3a85ad470ad6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>g) Means for stopping of movements operate as a result of one single action</td><td></td><td>N/A</td></tr><tr><td></td><td>h) Emergency stopping device provided with an actuator in red and easily distinguishable and identifiable from other controls</td><td></td><td>N/A</td></tr><tr><td></td><td>i) An actuator interrupting/opening mechanical movements marked on or immediately adjacent to face of actuator with symbol 18 of Table D.1 (symbol IEC 60417-5638, 2002-10) or —STOPPI</td><td></td><td>N/A</td></tr><tr><td></td><td>j) Emergency stopping device, once actuated, maintained ME EQUIPMENT in disabled condition until a deliberate action, different from that used to actuate it, was performed</td><td></td><td>N/A</td></tr><tr><td></td><td>k) Emergency stopping device is suitable for its application</td><td></td><td>N/A</td></tr><tr><td>9.2.5</td><td>Means provided to permit quick and safe release of PATIENT in event of breakdown of ME EQUIPMENT or failure of power supply, activation of a RISK CONTROL measure, or emergency stopping ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>– and uncontrolled or unintended movement of ME EQUIPMENT that could result in an unacceptable RISK prevented</td><td></td><td>N/A</td></tr><tr><td></td><td>– Situations where PATIENT is subjected to unacceptable RISKS due to proximity of moving parts, removal of normal exit routes, or other HAZARDS prevented</td><td></td><td>N/A</td></tr><tr><td></td><td>– Measures provided to reduce RISK to an acceptable level when after removal of counterbalanced parts, other parts of ME EQUIPMENT can move in a hazardous way</td><td>No counterbalanced part</td><td>N/A</td></tr><tr><td>9.3</td><td>Rough surfaces, sharp corners and edges of ME EQUIPMENT that could result in injury or damage avoided or covered ......:</td><td>Refer to the RM report.</td><td>P</td></tr><tr><td>9.4</td><td colspan=\"2\">Instability HAZARDS</td><td>P</td></tr><tr><td>9.4.1</td><td>ME EQUIPMENT, other than FIXED, for placement on a surface did not overbalance (tip over) or move unexpectedly in NORMAL USE</td><td></td><td>P</td></tr><tr><td>9.4.2</td><td colspan=\"2\">Instability – overbalance</td><td>P</td></tr><tr><td>9.4.2.1</td><td>ME EQUIPMENT or its parts did not overbalance when prepared per ACCOMPANYING DOCUMENTS, or when not specified, as in 9.4.2.2, and placed on a 10°inclined plane from horizontal consisting of a hard and flat surface (e.g., concrete floor covered with 2 to 4 mm thick vinyl material).:</td><td>See Appended Table 9.4.2.1</td><td>P</td></tr><tr><td>9.4.2.2</td><td colspan=\"2\">Instability excluding transport</td><td>P</td></tr></table>",
                                            "image_path": "7c34c691770b6f6be405e0c5fbe3783710c293bb7ae9b5d892ced923629ef9ee.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 54 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 53,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>g) Means for stopping of movements operate as a result of one single action</td><td></td><td>N/A</td></tr><tr><td></td><td>h) Emergency stopping device provided with an actuator in red and easily distinguishable and identifiable from other controls</td><td></td><td>N/A</td></tr><tr><td></td><td>i) An actuator interrupting/opening mechanical movements marked on or immediately adjacent to face of actuator with symbol 18 of Table D.1 (symbol IEC 60417-5638, 2002-10) or —STOPPI</td><td></td><td>N/A</td></tr><tr><td></td><td>j) Emergency stopping device, once actuated, maintained ME EQUIPMENT in disabled condition until a deliberate action, different from that used to actuate it, was performed</td><td></td><td>N/A</td></tr><tr><td></td><td>k) Emergency stopping device is suitable for its application</td><td></td><td>N/A</td></tr><tr><td>9.2.5</td><td>Means provided to permit quick and safe release of PATIENT in event of breakdown of ME EQUIPMENT or failure of power supply, activation of a RISK CONTROL measure, or emergency stopping ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>– and uncontrolled or unintended movement of ME EQUIPMENT that could result in an unacceptable RISK prevented</td><td></td><td>N/A</td></tr><tr><td></td><td>– Situations where PATIENT is subjected to unacceptable RISKS due to proximity of moving parts, removal of normal exit routes, or other HAZARDS prevented</td><td></td><td>N/A</td></tr><tr><td></td><td>– Measures provided to reduce RISK to an acceptable level when after removal of counterbalanced parts, other parts of ME EQUIPMENT can move in a hazardous way</td><td>No counterbalanced part</td><td>N/A</td></tr><tr><td>9.3</td><td>Rough surfaces, sharp corners and edges of ME EQUIPMENT that could result in injury or damage avoided or covered ......:</td><td>Refer to the RM report.</td><td>P</td></tr><tr><td>9.4</td><td colspan=\"2\">Instability HAZARDS</td><td>P</td></tr><tr><td>9.4.1</td><td>ME EQUIPMENT, other than FIXED, for placement on a surface did not overbalance (tip over) or move unexpectedly in NORMAL USE</td><td></td><td>P</td></tr><tr><td>9.4.2</td><td colspan=\"2\">Instability – overbalance</td><td>P</td></tr><tr><td>9.4.2.1</td><td>ME EQUIPMENT or its parts did not overbalance when prepared per ACCOMPANYING DOCUMENTS, or when not specified, as in 9.4.2.2, and placed on a 10°inclined plane from horizontal consisting of a hard and flat surface (e.g., concrete floor covered with 2 to 4 mm thick vinyl material).:</td><td>See Appended Table 9.4.2.1</td><td>P</td></tr><tr><td>9.4.2.2</td><td colspan=\"2\">Instability excluding transport</td><td>P</td></tr></table>",
                                            "image_path": "7c34c691770b6f6be405e0c5fbe3783710c293bb7ae9b5d892ced923629ef9ee.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>ME EQUIPMENT or its parts prepared based on a) to g), inclusive, did not overbalance when placed in different positions of NORMAL USE, except transport positions, on a 5°inclined plane from horizontal (hard and flat surface)..:</td><td>See Appended Table 9.4.2.2</td><td>P</td></tr><tr><td></td><td>A warning provided, stating —Transport only under conditions described in instructions for use or marked on ME EQUIPMENT with an indication of RESIDUAL RISK if ME EQUIPMENT or its parts overbalancesll when overbalance occurred during 10°inclined plane test</td><td></td><td>P</td></tr><tr><td>9.4.2.3</td><td colspan=\"2\">Instability from horizontal and vertical forces</td><td>N/A</td></tr><tr><td></td><td>a) ME EQUIPMENT or its parts with a mass of 25kg or more, other than FIXED ME EQUIPMENT for use on floor, did not overbalance due to pushing or resting</td><td>Less than 25 kg</td><td>N/A</td></tr><tr><td></td><td>Surfaces of ME EQUIPMENT or its parts where a RISK of overbalancing exists from pushing, leaning, resting etc., permanently marked with a CLEARLY LEGIBLE warning of the RISK (e.g., SAFETY SIGN 5 of Table D.2, SAFETY SIGN ISO 7010-P017) and visible during NORMAL USE</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT did not overbalance when placed on a horizontal plane, and a force of 15% of its weight, but not more than 150 N, applied in different directions, except a direction with an upward component</td><td></td><td>P</td></tr><tr><td></td><td>b) ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, for use on the floor or on a table, did not overbalance due to sitting or stepping</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, for use on the floor or on a table, where a RISK of overbalancing exists due to sitting or stepping permanently marked with a CLEARLY LEGIBLE warning of the RISK (e.g., SAFETY SIGNS 6 and 7 of Table D.2, SAFETY SIGNS ISO 7010-P018, or ISO 7010-P019 as appropriate) and visible during NORMAL USE......:</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT did not overbalance when placed on a horizontal plane, and a constant force of 800 N applied at the point of maximum moment to working surfaces, offering an foothold or sitting surface of a min 20 x 20 cm area, and at a height 1 m from the floor ......:</td><td></td><td>N/A</td></tr><tr><td>9.4.2.4</td><td colspan=\"2\">Castors and wheels</td><td>N/A</td></tr><tr><td>9.4.2.4.1</td><td>Means used for transportation of MOBILE ME EQUIPMENT (e.g., castors or wheels) did not result in an unacceptable RISK when MOBILE ME EQUIPMENT moved or parked in NORMAL USE</td><td>No castors and wheels</td><td>N/A</td></tr></table>",
                                            "image_path": "bd211143b1cb093d4f2cf97563c10ea19b018c82c0c43cfe9000cc316741fe91.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 55 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 54,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>ME EQUIPMENT or its parts prepared based on a) to g), inclusive, did not overbalance when placed in different positions of NORMAL USE, except transport positions, on a 5°inclined plane from horizontal (hard and flat surface)..:</td><td>See Appended Table 9.4.2.2</td><td>P</td></tr><tr><td></td><td>A warning provided, stating —Transport only under conditions described in instructions for use or marked on ME EQUIPMENT with an indication of RESIDUAL RISK if ME EQUIPMENT or its parts overbalancesll when overbalance occurred during 10°inclined plane test</td><td></td><td>P</td></tr><tr><td>9.4.2.3</td><td colspan=\"2\">Instability from horizontal and vertical forces</td><td>N/A</td></tr><tr><td></td><td>a) ME EQUIPMENT or its parts with a mass of 25kg or more, other than FIXED ME EQUIPMENT for use on floor, did not overbalance due to pushing or resting</td><td>Less than 25 kg</td><td>N/A</td></tr><tr><td></td><td>Surfaces of ME EQUIPMENT or its parts where a RISK of overbalancing exists from pushing, leaning, resting etc., permanently marked with a CLEARLY LEGIBLE warning of the RISK (e.g., SAFETY SIGN 5 of Table D.2, SAFETY SIGN ISO 7010-P017) and visible during NORMAL USE</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT did not overbalance when placed on a horizontal plane, and a force of 15% of its weight, but not more than 150 N, applied in different directions, except a direction with an upward component</td><td></td><td>P</td></tr><tr><td></td><td>b) ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, for use on the floor or on a table, did not overbalance due to sitting or stepping</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, for use on the floor or on a table, where a RISK of overbalancing exists due to sitting or stepping permanently marked with a CLEARLY LEGIBLE warning of the RISK (e.g., SAFETY SIGNS 6 and 7 of Table D.2, SAFETY SIGNS ISO 7010-P018, or ISO 7010-P019 as appropriate) and visible during NORMAL USE......:</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT did not overbalance when placed on a horizontal plane, and a constant force of 800 N applied at the point of maximum moment to working surfaces, offering an foothold or sitting surface of a min 20 x 20 cm area, and at a height 1 m from the floor ......:</td><td></td><td>N/A</td></tr><tr><td>9.4.2.4</td><td colspan=\"2\">Castors and wheels</td><td>N/A</td></tr><tr><td>9.4.2.4.1</td><td>Means used for transportation of MOBILE ME EQUIPMENT (e.g., castors or wheels) did not result in an unacceptable RISK when MOBILE ME EQUIPMENT moved or parked in NORMAL USE</td><td>No castors and wheels</td><td>N/A</td></tr></table>",
                                            "image_path": "bd211143b1cb093d4f2cf97563c10ea19b018c82c0c43cfe9000cc316741fe91.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        737
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                737
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        737
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                737
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.4.2.4.2</td><td>Force required to move MOBILE ME EQUIPMENT along a hard and flat horizontal surface did not exceed 200 N applied at a height of 1 m above floor or highest point on ME EQUIPMENT when &lt; 1 m high, except when instructions indicated more than one person needed (N)............:</td><td>See above.</td><td>N/A</td></tr><tr><td>9.4.2.4.3</td><td>MOBILE ME EQUIPMENT exceeding 45 kg configured with a SAFE WORKING LOAD, moved 10 times in forward direction over a solid vertical plane obstruction with wheels impacting the obstruction at a speed of 0.8 m/s ±0.1 m/s for manual or with max speed for motor driven MOBILE ME EQUIPMENT............:</td><td>Not mobile ME equipment</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT went up the obstruction without overbalancing</td><td></td><td>N/A</td></tr><tr><td></td><td>BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained............:</td><td></td><td>N/A</td></tr><tr><td>9.4.3</td><td colspan=\"2\">Instability from unwanted lateral movement (including sliding)</td><td>N/A</td></tr><tr><td>9.4.3.1</td><td>a) Brakes of power-driven MOBILE ME EQUIPMENT normally activated and could only be released by continuous actuation of a control</td><td>Not mobile me equipment</td><td>N/A</td></tr><tr><td></td><td>b) MOBILE ME EQUIPMENT provided with locking means to prevent unwanted movements of ME EQUIPMENT or its parts in transport position</td><td></td><td>N/A</td></tr><tr><td></td><td>c) No unwanted lateral movement resulted when MOBILE ME EQUIPMENT placed in its transport position or worst case NORMAL USE position with SAFE WORKING LOAD, and locking device activated, on a 10°inclined hard flat surface with castors in worst-case position</td><td></td><td>N/A</td></tr><tr><td></td><td>Following initial elastic movement, creepage, and pivoting of castors, no further movement of MOBILE ME EQUIPMENT &gt; 50 mm (in relation to inclined plane) occurred (mm)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>RISK due to any initial movement assessed taking into consideration NORMAL USE of ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td>9.4.3.2</td><td colspan=\"2\">Instability excluding transport</td><td>N/A</td></tr><tr><td></td><td>a) Further movement of ME EQUIPMENT (after initial elastic movement) was less than 50 mm when MOBILE ME EQUIPMENT with a SAFE WORKING LOAD positioned on a 5 inclined hard flat surface with wheel locked or braking system activated (mm)............:</td><td>Not mobile ME equipment</td><td>N/A</td></tr><tr><td></td><td>RISK due to initial movements assessed taking into consideration NORMAL USE of ME EQUIPMENT</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "f354a26ebc09beae934adc86ac054083fb61843316daa7e60959dc4a2f978d8e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 56 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 55,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        737
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                737
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        737
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                737
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.4.2.4.2</td><td>Force required to move MOBILE ME EQUIPMENT along a hard and flat horizontal surface did not exceed 200 N applied at a height of 1 m above floor or highest point on ME EQUIPMENT when &lt; 1 m high, except when instructions indicated more than one person needed (N)............:</td><td>See above.</td><td>N/A</td></tr><tr><td>9.4.2.4.3</td><td>MOBILE ME EQUIPMENT exceeding 45 kg configured with a SAFE WORKING LOAD, moved 10 times in forward direction over a solid vertical plane obstruction with wheels impacting the obstruction at a speed of 0.8 m/s ±0.1 m/s for manual or with max speed for motor driven MOBILE ME EQUIPMENT............:</td><td>Not mobile ME equipment</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT went up the obstruction without overbalancing</td><td></td><td>N/A</td></tr><tr><td></td><td>BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained............:</td><td></td><td>N/A</td></tr><tr><td>9.4.3</td><td colspan=\"2\">Instability from unwanted lateral movement (including sliding)</td><td>N/A</td></tr><tr><td>9.4.3.1</td><td>a) Brakes of power-driven MOBILE ME EQUIPMENT normally activated and could only be released by continuous actuation of a control</td><td>Not mobile me equipment</td><td>N/A</td></tr><tr><td></td><td>b) MOBILE ME EQUIPMENT provided with locking means to prevent unwanted movements of ME EQUIPMENT or its parts in transport position</td><td></td><td>N/A</td></tr><tr><td></td><td>c) No unwanted lateral movement resulted when MOBILE ME EQUIPMENT placed in its transport position or worst case NORMAL USE position with SAFE WORKING LOAD, and locking device activated, on a 10°inclined hard flat surface with castors in worst-case position</td><td></td><td>N/A</td></tr><tr><td></td><td>Following initial elastic movement, creepage, and pivoting of castors, no further movement of MOBILE ME EQUIPMENT &gt; 50 mm (in relation to inclined plane) occurred (mm)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>RISK due to any initial movement assessed taking into consideration NORMAL USE of ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td>9.4.3.2</td><td colspan=\"2\">Instability excluding transport</td><td>N/A</td></tr><tr><td></td><td>a) Further movement of ME EQUIPMENT (after initial elastic movement) was less than 50 mm when MOBILE ME EQUIPMENT with a SAFE WORKING LOAD positioned on a 5 inclined hard flat surface with wheel locked or braking system activated (mm)............:</td><td>Not mobile ME equipment</td><td>N/A</td></tr><tr><td></td><td>RISK due to initial movements assessed taking into consideration NORMAL USE of ME EQUIPMENT</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "f354a26ebc09beae934adc86ac054083fb61843316daa7e60959dc4a2f978d8e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        740
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                740
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        740
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                740
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>b) MOBILE ME EQUIPMENT with a SAFE WORKING LOAD prepared as in 9.4.2.2 and placed on a horizontal plane with locking device activated and castors, when supplied, in their worst case position</td><td></td><td>N/A</td></tr><tr><td></td><td>Further movement of ME EQUIPMENT (after initial elastic movement), was no more than 50 mm when a force of 15 % of weight of unit, but less than 150 N, applied in different directions, except a direction with an upwards component, at highest point of ME EQUIPMENT but 1.5 m from floor ......:</td><td></td><td>N/A</td></tr><tr><td>9.4.4</td><td colspan=\"2\">Grips and other handling devices</td><td>N/A</td></tr><tr><td></td><td>a) ME EQUIPMENT other than PORTABLE EQUIPMENT or its part with a mass of over 20 kg requiring lifting in NORMAL USE or transport provided with suitable handling means, or ACCOMPANYING DOCUMENTS specify safe lifting method, except when handling is obvious and causing unacceptable RISK</td><td>Portable equipment and less than 20 kg</td><td>N/A</td></tr><tr><td></td><td>Handles, when supplied, suitably placed to enable ME EQUIPMENT or its part to be carried by two or more persons and by examination of EQUIPMENT, its part, or ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>b) PORTABLE ME EQUIPMENT with a mass &gt; 20 kg provided with one or more carrying-handles suitably placed to enable carrying by two or more persons as confirmed by actual carrying</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Carrying handles and grips and their means of attachment withstood loading test ......:</td><td></td><td>N/A</td></tr><tr><td>9.5</td><td colspan=\"2\">Expelled parts HAZARD</td><td>N/A</td></tr><tr><td>9.5.1</td><td>Suitability of means of protecting against unacceptable RISK of expelled parts determined by assessment and examination of RISK MANAGEMENT FILE ......:</td><td>No expelled parts</td><td>N/A</td></tr><tr><td>9.5.2</td><td>Cathode ray tube(s) complied with IEC 60065:2001, Clause 18, or IEC 61965 ......:</td><td></td><td>N/A</td></tr><tr><td>9.6</td><td colspan=\"2\">Acoustic energy (including infra- and ultrasound) and vibration</td><td>P</td></tr><tr><td>9.6.1</td><td>Human exposure to acoustic energy and vibration from ME EQUIPMENT doesn&#x27;t result in unacceptable RISK based on the tests of 9.6.2 and 9.6.3, and</td><td></td><td>P</td></tr><tr><td></td><td>If necessary, confirmed in RISK MANAGEMENT FILE including audibility of auditory alarm signals, and PATIENT sensitivity ......:</td><td></td><td>N/A</td></tr><tr><td>9.6.2</td><td colspan=\"2\">Acoustic energy</td><td>P</td></tr></table>",
                                            "image_path": "a9d8281473d811e7fe595a9579b67257e6e74f15876864b7306ab3fd15c5d449.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 57 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 56,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        740
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                740
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        740
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                740
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>b) MOBILE ME EQUIPMENT with a SAFE WORKING LOAD prepared as in 9.4.2.2 and placed on a horizontal plane with locking device activated and castors, when supplied, in their worst case position</td><td></td><td>N/A</td></tr><tr><td></td><td>Further movement of ME EQUIPMENT (after initial elastic movement), was no more than 50 mm when a force of 15 % of weight of unit, but less than 150 N, applied in different directions, except a direction with an upwards component, at highest point of ME EQUIPMENT but 1.5 m from floor ......:</td><td></td><td>N/A</td></tr><tr><td>9.4.4</td><td colspan=\"2\">Grips and other handling devices</td><td>N/A</td></tr><tr><td></td><td>a) ME EQUIPMENT other than PORTABLE EQUIPMENT or its part with a mass of over 20 kg requiring lifting in NORMAL USE or transport provided with suitable handling means, or ACCOMPANYING DOCUMENTS specify safe lifting method, except when handling is obvious and causing unacceptable RISK</td><td>Portable equipment and less than 20 kg</td><td>N/A</td></tr><tr><td></td><td>Handles, when supplied, suitably placed to enable ME EQUIPMENT or its part to be carried by two or more persons and by examination of EQUIPMENT, its part, or ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>b) PORTABLE ME EQUIPMENT with a mass &gt; 20 kg provided with one or more carrying-handles suitably placed to enable carrying by two or more persons as confirmed by actual carrying</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Carrying handles and grips and their means of attachment withstood loading test ......:</td><td></td><td>N/A</td></tr><tr><td>9.5</td><td colspan=\"2\">Expelled parts HAZARD</td><td>N/A</td></tr><tr><td>9.5.1</td><td>Suitability of means of protecting against unacceptable RISK of expelled parts determined by assessment and examination of RISK MANAGEMENT FILE ......:</td><td>No expelled parts</td><td>N/A</td></tr><tr><td>9.5.2</td><td>Cathode ray tube(s) complied with IEC 60065:2001, Clause 18, or IEC 61965 ......:</td><td></td><td>N/A</td></tr><tr><td>9.6</td><td colspan=\"2\">Acoustic energy (including infra- and ultrasound) and vibration</td><td>P</td></tr><tr><td>9.6.1</td><td>Human exposure to acoustic energy and vibration from ME EQUIPMENT doesn&#x27;t result in unacceptable RISK based on the tests of 9.6.2 and 9.6.3, and</td><td></td><td>P</td></tr><tr><td></td><td>If necessary, confirmed in RISK MANAGEMENT FILE including audibility of auditory alarm signals, and PATIENT sensitivity ......:</td><td></td><td>N/A</td></tr><tr><td>9.6.2</td><td colspan=\"2\">Acoustic energy</td><td>P</td></tr></table>",
                                            "image_path": "a9d8281473d811e7fe595a9579b67257e6e74f15876864b7306ab3fd15c5d449.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        774
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                774
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        774
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                774
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.6.2.1</td><td>PATIENT, OPERATOR, and other persons are not exposed to acoustic energy from ME EQUIPMENT in NORMAL USE, except for auditory ALARM SIGNALS</td><td></td><td>P</td></tr><tr><td></td><td>- 80 dBA for a cumulative exposure of 24 h over a 24 h period (dBA)............:</td><td>The noises of Infrared No-Touch Forehead Thermometer on the back side and upper is 51.3dBA</td><td>P</td></tr><tr><td></td><td>- 83 dBA (when halving the cumulative exposure time) (dBA)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>- 140 dBC (peak) sound pressure level for impulsive or impact acoustic energy (dB)........:</td><td></td><td>N/A</td></tr><tr><td>9.6.2.2</td><td>RISK MANAGEMENT FILE examined for RISKS associated with infrasound or ultrasound addressed in RISK MANAGEMENT PROCESS ......:</td><td>No infrasound or ultrasound</td><td>N/A</td></tr><tr><td>9.6.3</td><td colspan=\"2\">Hand-transmitted vibration</td><td>N/A</td></tr><tr><td></td><td>Means provided, except for INTENDED USE vibrations, to protect PATIENT and OPERATOR when hand-transmitted frequency-weighted r.m.s. acceleration generated in NORMAL USE exceeds specified values measured at points of hand contact with PATIENT OR OPERATOR</td><td>No hand-transmitted vibration.</td><td>N/A</td></tr><tr><td></td><td>- 2.5 m/s2for a cumulative time of 8 h during a 24 h period (m/s2)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Accelerations for different times, inversely proportional to square root of time (m/s2)........:</td><td></td><td>N/A</td></tr><tr><td>9.7</td><td colspan=\"2\">Pressure vessels and parts subject to pneumatic and hydraulic pressure</td><td>N/A</td></tr><tr><td>9.7.1</td><td>Requirements of this clause applied to vessels and parts of ME EQUIPMENT subject to pressure resulting in rupture and unacceptable RISK</td><td>No such pressure vessels</td><td>N/A</td></tr><tr><td></td><td>Parts of a pneumatic or hydraulic system used as a support system, comply with 9.8</td><td></td><td>N/A</td></tr><tr><td>9.7.2</td><td>Pneumatic and hydraulic parts of ME EQUIPMENT or ACCESSORIES met requirements based on examination of RISK MANAGEMENT FILE........:</td><td></td><td>N/A</td></tr><tr><td></td><td>- No unacceptable RISK resulted from loss of pressure or loss of vacuum</td><td></td><td>N/A</td></tr><tr><td></td><td>- No unacceptable RISK resulted from a fluid jet caused by leakage or a component failure</td><td>No fluid</td><td>N/A</td></tr><tr><td></td><td>- Elements of ME EQUIPMENT or an ACCESSORY, especially pipes and hoses leading to an unacceptable RISK protected against harmful external effects</td><td></td><td>N/A</td></tr><tr><td></td><td>- Reservoirs and similar vessels leading to an unacceptable RISK are automatically depressurized when ME EQUIPMENT is isolated from its power supply</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "7822ddccb7bdf31ead4340b539d00cfa94dfbab049ae3369d62de0145070b7fc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 58 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 57,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        774
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                774
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        774
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                774
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.6.2.1</td><td>PATIENT, OPERATOR, and other persons are not exposed to acoustic energy from ME EQUIPMENT in NORMAL USE, except for auditory ALARM SIGNALS</td><td></td><td>P</td></tr><tr><td></td><td>- 80 dBA for a cumulative exposure of 24 h over a 24 h period (dBA)............:</td><td>The noises of Infrared No-Touch Forehead Thermometer on the back side and upper is 51.3dBA</td><td>P</td></tr><tr><td></td><td>- 83 dBA (when halving the cumulative exposure time) (dBA)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>- 140 dBC (peak) sound pressure level for impulsive or impact acoustic energy (dB)........:</td><td></td><td>N/A</td></tr><tr><td>9.6.2.2</td><td>RISK MANAGEMENT FILE examined for RISKS associated with infrasound or ultrasound addressed in RISK MANAGEMENT PROCESS ......:</td><td>No infrasound or ultrasound</td><td>N/A</td></tr><tr><td>9.6.3</td><td colspan=\"2\">Hand-transmitted vibration</td><td>N/A</td></tr><tr><td></td><td>Means provided, except for INTENDED USE vibrations, to protect PATIENT and OPERATOR when hand-transmitted frequency-weighted r.m.s. acceleration generated in NORMAL USE exceeds specified values measured at points of hand contact with PATIENT OR OPERATOR</td><td>No hand-transmitted vibration.</td><td>N/A</td></tr><tr><td></td><td>- 2.5 m/s2for a cumulative time of 8 h during a 24 h period (m/s2)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Accelerations for different times, inversely proportional to square root of time (m/s2)........:</td><td></td><td>N/A</td></tr><tr><td>9.7</td><td colspan=\"2\">Pressure vessels and parts subject to pneumatic and hydraulic pressure</td><td>N/A</td></tr><tr><td>9.7.1</td><td>Requirements of this clause applied to vessels and parts of ME EQUIPMENT subject to pressure resulting in rupture and unacceptable RISK</td><td>No such pressure vessels</td><td>N/A</td></tr><tr><td></td><td>Parts of a pneumatic or hydraulic system used as a support system, comply with 9.8</td><td></td><td>N/A</td></tr><tr><td>9.7.2</td><td>Pneumatic and hydraulic parts of ME EQUIPMENT or ACCESSORIES met requirements based on examination of RISK MANAGEMENT FILE........:</td><td></td><td>N/A</td></tr><tr><td></td><td>- No unacceptable RISK resulted from loss of pressure or loss of vacuum</td><td></td><td>N/A</td></tr><tr><td></td><td>- No unacceptable RISK resulted from a fluid jet caused by leakage or a component failure</td><td>No fluid</td><td>N/A</td></tr><tr><td></td><td>- Elements of ME EQUIPMENT or an ACCESSORY, especially pipes and hoses leading to an unacceptable RISK protected against harmful external effects</td><td></td><td>N/A</td></tr><tr><td></td><td>- Reservoirs and similar vessels leading to an unacceptable RISK are automatically depressurized when ME EQUIPMENT is isolated from its power supply</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "7822ddccb7bdf31ead4340b539d00cfa94dfbab049ae3369d62de0145070b7fc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Means provided for isolation, or local depressurizing reservoirs and similar vessels, and pressure indication when above not possible</td><td></td><td>N/A</td></tr><tr><td></td><td>- All elements remaining under pressure after isolation of ME EQUIPMENT or an ACCESSORY from its power supply resulting in an unacceptable RISK provided with clearly identified exhaust devices, and a warning to depressurize these elements before setting or maintenance activity</td><td>No such element</td><td>N/A</td></tr><tr><td>9.7.3</td><td>Maximum pressure a part of ME EQUIPMENT can be subjected to in NORMAL and SINGLE FAULT CONDITIONS considered to be highest of following:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) RATED maximum supply pressure from an external source</td><td>No pressure from external source</td><td>N/A</td></tr><tr><td></td><td>b) Pressure setting of a pressure-relief device provided as part of assembly</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Max pressure that can develop by a source of pressure that is part of assembly, unless pressure limited by a pressure-relief device</td><td></td><td>N/A</td></tr><tr><td>9.7.4</td><td>Max pressure in NORMAL and SINGLE FAULT CONDITIONS did not exceed MAXIMUM PERMISSIBLE WORKING PRESSURE for EQUIPMENT part, except as allowed in 9.7.7, confirmed by inspection of THE MANUFACTURER&#x27;S data for the component, ME EQUIPMENT, and by functional tests......:</td><td></td><td>N/A</td></tr><tr><td>9.7.5</td><td>A pressure vessel withstood a HYDRAULIC TEST PRESSURE when pressure was &gt;50 kPa, and product of pressure and volume was more than 200 kPa......:</td><td></td><td>N/A</td></tr><tr><td>9.7.6</td><td>Pressure-control device regulating pressure in ME EQUIPMENT with pressure-relief device completed 100,000 cycles of operation under RATED load and prevented pressure from exceeding 90 % of setting of pressure-relief device in different conditions of NORMAL USE .:</td><td>No pressure-control device need.</td><td>N/A</td></tr><tr><td>9.7.7</td><td>Pressure-relief device(s) used where MAXIMUM PERMISSIBLE WORKING PRESSURE could otherwise be exceeded met the following, as confirmed by MANUFACTURER&#x27;S data, ME EQUIPMENT, RISK MANAGEMENT FILE, and functional tests ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Connected as close as possible to pressure vessel or parts of system it is to protect</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Installed to be readily accessible for inspection, maintenance, and repair</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Could be adjusted or rendered inoperative without a TOOL</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "0481d6cf607d3bfd86046cc1538749b4425be91e52d8f541bd14ce48d80981fa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 59 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 58,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Means provided for isolation, or local depressurizing reservoirs and similar vessels, and pressure indication when above not possible</td><td></td><td>N/A</td></tr><tr><td></td><td>- All elements remaining under pressure after isolation of ME EQUIPMENT or an ACCESSORY from its power supply resulting in an unacceptable RISK provided with clearly identified exhaust devices, and a warning to depressurize these elements before setting or maintenance activity</td><td>No such element</td><td>N/A</td></tr><tr><td>9.7.3</td><td>Maximum pressure a part of ME EQUIPMENT can be subjected to in NORMAL and SINGLE FAULT CONDITIONS considered to be highest of following:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) RATED maximum supply pressure from an external source</td><td>No pressure from external source</td><td>N/A</td></tr><tr><td></td><td>b) Pressure setting of a pressure-relief device provided as part of assembly</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Max pressure that can develop by a source of pressure that is part of assembly, unless pressure limited by a pressure-relief device</td><td></td><td>N/A</td></tr><tr><td>9.7.4</td><td>Max pressure in NORMAL and SINGLE FAULT CONDITIONS did not exceed MAXIMUM PERMISSIBLE WORKING PRESSURE for EQUIPMENT part, except as allowed in 9.7.7, confirmed by inspection of THE MANUFACTURER&#x27;S data for the component, ME EQUIPMENT, and by functional tests......:</td><td></td><td>N/A</td></tr><tr><td>9.7.5</td><td>A pressure vessel withstood a HYDRAULIC TEST PRESSURE when pressure was &gt;50 kPa, and product of pressure and volume was more than 200 kPa......:</td><td></td><td>N/A</td></tr><tr><td>9.7.6</td><td>Pressure-control device regulating pressure in ME EQUIPMENT with pressure-relief device completed 100,000 cycles of operation under RATED load and prevented pressure from exceeding 90 % of setting of pressure-relief device in different conditions of NORMAL USE .:</td><td>No pressure-control device need.</td><td>N/A</td></tr><tr><td>9.7.7</td><td>Pressure-relief device(s) used where MAXIMUM PERMISSIBLE WORKING PRESSURE could otherwise be exceeded met the following, as confirmed by MANUFACTURER&#x27;S data, ME EQUIPMENT, RISK MANAGEMENT FILE, and functional tests ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Connected as close as possible to pressure vessel or parts of system it is to protect</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Installed to be readily accessible for inspection, maintenance, and repair</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Could be adjusted or rendered inoperative without a TOOL</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "0481d6cf607d3bfd86046cc1538749b4425be91e52d8f541bd14ce48d80981fa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        747
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                747
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>d) With discharge opening located and directed as to not to release material towards any person</td><td></td><td>N/A</td></tr><tr><td></td><td>e) With discharge opening located and directed as to not to deposit material on parts that could result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Adequate discharge capacity provided to ensure that pressure will not exceed MAXIMUM PERMISSIBLE WORKING PRESSURE of system it is connected to by more than 10 % when failure occurs in control of supply pressure</td><td></td><td>N/A</td></tr><tr><td></td><td>g) No shut-off valve provided between a pressure-relief device and parts it is to protect</td><td></td><td>N/A</td></tr><tr><td></td><td>h) Min number of cycles of operation 100 000, except for one-time use devices (bursting disks)</td><td></td><td>N/A</td></tr><tr><td>9.8</td><td colspan=\"2\">HAZARDS associated with support systems</td><td>N/A</td></tr><tr><td>9.8.1</td><td>ME EQUIPMENT parts designed to support loads or provide actuating forces when a mechanical fault could constitute an unacceptable RISK ...:</td><td>No such parts used</td><td>N/A</td></tr><tr><td></td><td>- Construction of support, suspension, or actuation system complied with Table 21 and TOTAL LOAD</td><td></td><td>N/A</td></tr><tr><td></td><td>- Means of attachment of ACCESSORIES prevent possibility of incorrect attachment that could result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>- RISK ANALYSIS of support systems included MECHANICAL HAZARDS from static, dynamic, vibration, foundation and other movements, impact and pressure loading, temperature, environmental, manufacture and service conditions</td><td></td><td>N/A</td></tr><tr><td></td><td>- RISK ANALYSIS included effects of failures such as excessive deflection, plastic deformation, ductile/brittle fracture, fatigue fracture, instability (buckling), stress-assisted corrosion cracking, wear, material creep and deterioration, and residual stresses from manufacturing PROCESSES</td><td></td><td>N/A</td></tr><tr><td></td><td>- Instructions on attachment of structures to a floor, wall, ceiling, included in ACCOMPANYING DOCUMENTS making adequate allowances for quality of materials used to make the connection and list the required materials</td><td></td><td>N/A</td></tr><tr><td></td><td>Additional instructions provided on checking adequacy of surface of structure parts will be attached to</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "5ac625bd2109155457742f8c7beeeb64cce487be4038fe9bbb3e7c1c4a4f71e6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 60 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 59,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        747
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                747
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>d) With discharge opening located and directed as to not to release material towards any person</td><td></td><td>N/A</td></tr><tr><td></td><td>e) With discharge opening located and directed as to not to deposit material on parts that could result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Adequate discharge capacity provided to ensure that pressure will not exceed MAXIMUM PERMISSIBLE WORKING PRESSURE of system it is connected to by more than 10 % when failure occurs in control of supply pressure</td><td></td><td>N/A</td></tr><tr><td></td><td>g) No shut-off valve provided between a pressure-relief device and parts it is to protect</td><td></td><td>N/A</td></tr><tr><td></td><td>h) Min number of cycles of operation 100 000, except for one-time use devices (bursting disks)</td><td></td><td>N/A</td></tr><tr><td>9.8</td><td colspan=\"2\">HAZARDS associated with support systems</td><td>N/A</td></tr><tr><td>9.8.1</td><td>ME EQUIPMENT parts designed to support loads or provide actuating forces when a mechanical fault could constitute an unacceptable RISK ...:</td><td>No such parts used</td><td>N/A</td></tr><tr><td></td><td>- Construction of support, suspension, or actuation system complied with Table 21 and TOTAL LOAD</td><td></td><td>N/A</td></tr><tr><td></td><td>- Means of attachment of ACCESSORIES prevent possibility of incorrect attachment that could result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>- RISK ANALYSIS of support systems included MECHANICAL HAZARDS from static, dynamic, vibration, foundation and other movements, impact and pressure loading, temperature, environmental, manufacture and service conditions</td><td></td><td>N/A</td></tr><tr><td></td><td>- RISK ANALYSIS included effects of failures such as excessive deflection, plastic deformation, ductile/brittle fracture, fatigue fracture, instability (buckling), stress-assisted corrosion cracking, wear, material creep and deterioration, and residual stresses from manufacturing PROCESSES</td><td></td><td>N/A</td></tr><tr><td></td><td>- Instructions on attachment of structures to a floor, wall, ceiling, included in ACCOMPANYING DOCUMENTS making adequate allowances for quality of materials used to make the connection and list the required materials</td><td></td><td>N/A</td></tr><tr><td></td><td>Additional instructions provided on checking adequacy of surface of structure parts will be attached to</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "5ac625bd2109155457742f8c7beeeb64cce487be4038fe9bbb3e7c1c4a4f71e6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        730
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                730
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        730
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                730
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.8.2</td><td>Support systems maintain structural integrity during EXPECTED SERVICE LIFE, and TENSILE SAFETY FACTORS are not less than in Table 21, except when an alternative method used to demonstrate structural integrity throughout EXPECTED SERVICE LIFE, or for a foot rest</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance with 9.8.1 and 9.8.2 confirmed by examination of ME EQUIPMENT, RISK MANAGEMENT FILE, specifications and material processing...:</td><td></td><td>N/A</td></tr><tr><td></td><td>When test were conducted, testing consisted of application of a test load to support assembly equal to TOTAL LOAD times required TENSILE SAFETY FACTOR while support assembly under test was in equilibrium after 1 min, or not resulted in an unacceptable RISK......:</td><td></td><td>N/A</td></tr><tr><td>9.8.3</td><td colspan=\"2\">Strength of PATIENT or OPERATOR support or suspension systems</td><td>N/A</td></tr><tr><td>9.8.3.1</td><td>ME EQUIPMENT parts supporting or immobilizing PATIENTS presents no unacceptable RISK of physical injuries and accidental loosening of secured joints......:</td><td></td><td>N/A</td></tr><tr><td></td><td>SAFE WORKING LOAD of ME EQUIPMENT or its parts supporting or suspending PATIENTS or OPERATORS is sum of mass of PATIENTS or mass of OPERATORS plus mass of ACCESSORIES supported by ME EQUIPMENT or its parts</td><td></td><td>N/A</td></tr><tr><td></td><td>Supporting and suspending parts for adult human PATIENTS or OPERATORS designed for a PATIENT OR OPERATOR with a min mass of 135 kg and ACCESSORIES with a min mass of 15 kg, unless stated by MANUFACTURER</td><td></td><td>N/A</td></tr><tr><td></td><td>Maximum mass of PATIENT included in SAFE WORKING LOAD of ME EQUIPMENT or its parts supporting or suspending PATIENTS adapted when MANUFACTURER specified applications</td><td></td><td>N/A</td></tr><tr><td></td><td>Max allowable PATIENT mass &lt; 135 kg marked on ME EQUIPMENT and stated in ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>Max allowable PATIENT mass &gt; 135 kg stated in ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>Examination of markings, ACCOMPANYING DOCUMENTS, and RISK MANAGEMENT FILE confirmed compliance......:</td><td></td><td>N/A</td></tr><tr><td>9.8.3.2</td><td>Part of SAFE WORKING LOAD representing mass of PATIENTS or OPERATORS is distributed on support/suspension surface representing human body as in Fig A.19</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "141855c05402bc1c4e63ad347123f42817e89f788f6cd7aaf549b0fde522069c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 61 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 60,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        730
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                730
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        730
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                730
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>9.8.2</td><td>Support systems maintain structural integrity during EXPECTED SERVICE LIFE, and TENSILE SAFETY FACTORS are not less than in Table 21, except when an alternative method used to demonstrate structural integrity throughout EXPECTED SERVICE LIFE, or for a foot rest</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance with 9.8.1 and 9.8.2 confirmed by examination of ME EQUIPMENT, RISK MANAGEMENT FILE, specifications and material processing...:</td><td></td><td>N/A</td></tr><tr><td></td><td>When test were conducted, testing consisted of application of a test load to support assembly equal to TOTAL LOAD times required TENSILE SAFETY FACTOR while support assembly under test was in equilibrium after 1 min, or not resulted in an unacceptable RISK......:</td><td></td><td>N/A</td></tr><tr><td>9.8.3</td><td colspan=\"2\">Strength of PATIENT or OPERATOR support or suspension systems</td><td>N/A</td></tr><tr><td>9.8.3.1</td><td>ME EQUIPMENT parts supporting or immobilizing PATIENTS presents no unacceptable RISK of physical injuries and accidental loosening of secured joints......:</td><td></td><td>N/A</td></tr><tr><td></td><td>SAFE WORKING LOAD of ME EQUIPMENT or its parts supporting or suspending PATIENTS or OPERATORS is sum of mass of PATIENTS or mass of OPERATORS plus mass of ACCESSORIES supported by ME EQUIPMENT or its parts</td><td></td><td>N/A</td></tr><tr><td></td><td>Supporting and suspending parts for adult human PATIENTS or OPERATORS designed for a PATIENT OR OPERATOR with a min mass of 135 kg and ACCESSORIES with a min mass of 15 kg, unless stated by MANUFACTURER</td><td></td><td>N/A</td></tr><tr><td></td><td>Maximum mass of PATIENT included in SAFE WORKING LOAD of ME EQUIPMENT or its parts supporting or suspending PATIENTS adapted when MANUFACTURER specified applications</td><td></td><td>N/A</td></tr><tr><td></td><td>Max allowable PATIENT mass &lt; 135 kg marked on ME EQUIPMENT and stated in ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>Max allowable PATIENT mass &gt; 135 kg stated in ACCOMPANYING DOCUMENTS</td><td></td><td>N/A</td></tr><tr><td></td><td>Examination of markings, ACCOMPANYING DOCUMENTS, and RISK MANAGEMENT FILE confirmed compliance......:</td><td></td><td>N/A</td></tr><tr><td>9.8.3.2</td><td>Part of SAFE WORKING LOAD representing mass of PATIENTS or OPERATORS is distributed on support/suspension surface representing human body as in Fig A.19</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "141855c05402bc1c4e63ad347123f42817e89f788f6cd7aaf549b0fde522069c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        717
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                717
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        717
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                717
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Part of SAFE WORKING LOAD representing mass of ACCESSORIES deployed as in NORMAL USE and, when not defined, at worst case position permitted by configuration or ACCESSORIES attachment on support/suspension parts</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Entire mass of PATIENT or OPERATOR distributed over an area of 0.1 m2 on a foot rest temporarily supporting a standing PATIENT or OPERATOR......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance confirmed by examination of ME EQUIPMENT specifications of materials and their processing, and tests......:</td><td></td><td>N/A</td></tr><tr><td></td><td>PATIENT support/suspension system positioned horizontally in most disadvantageous position in NORMAL USE, and a mass 2 x 135 kg or twice intended person&#x27;s load (the greater used), applied to foot rest over an area of 0.1 m2 for 1 min (Kg)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Damage or deflection greater than 5°from normal did not occur</td><td></td><td>N/A</td></tr><tr><td></td><td>BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Deflection of a support surface from PATIENT or OPERATOR loading on an area of support/suspension where a PATIENT or OPERATOR can sit did not result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance confirmed by examination of ME EQUIPMENT, specifications of materials and their processing, and by a test......:</td><td></td><td>N/A</td></tr><tr><td></td><td>PATIENT support/suspension system set in most unfavourable NORMAL USE position, and a mass of 60 % of part of SAFE WORKING LOAD simulating PATIENT or OPERATOR, or a min 80 kg, placed on support or suspension system with centre of load 60 mm from outer edge of support or suspension system for at least 1 min (Kg)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Deflection of support/suspension from normal greater than 5°did not occur, and</td><td></td><td>N/A</td></tr><tr><td></td><td>-BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained</td><td></td><td>N/A</td></tr><tr><td>9.8.3.3</td><td>Dynamic forces that can be exerted on equipment parts supporting or suspending a PATIENT or OPERATOR in NORMAL USE maintained BASIC SAFETY and ESSENTIAL PERFORMANCE confirmed by following test</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "488fe705ccfcb574a94c8c7a2cfc65d1d09ba69a9c38418fa21dd3f77300c2ca.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 62 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 61,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        717
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                717
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        717
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                717
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Part of SAFE WORKING LOAD representing mass of ACCESSORIES deployed as in NORMAL USE and, when not defined, at worst case position permitted by configuration or ACCESSORIES attachment on support/suspension parts</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Entire mass of PATIENT or OPERATOR distributed over an area of 0.1 m2 on a foot rest temporarily supporting a standing PATIENT or OPERATOR......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance confirmed by examination of ME EQUIPMENT specifications of materials and their processing, and tests......:</td><td></td><td>N/A</td></tr><tr><td></td><td>PATIENT support/suspension system positioned horizontally in most disadvantageous position in NORMAL USE, and a mass 2 x 135 kg or twice intended person&#x27;s load (the greater used), applied to foot rest over an area of 0.1 m2 for 1 min (Kg)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Damage or deflection greater than 5°from normal did not occur</td><td></td><td>N/A</td></tr><tr><td></td><td>BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Deflection of a support surface from PATIENT or OPERATOR loading on an area of support/suspension where a PATIENT or OPERATOR can sit did not result in an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance confirmed by examination of ME EQUIPMENT, specifications of materials and their processing, and by a test......:</td><td></td><td>N/A</td></tr><tr><td></td><td>PATIENT support/suspension system set in most unfavourable NORMAL USE position, and a mass of 60 % of part of SAFE WORKING LOAD simulating PATIENT or OPERATOR, or a min 80 kg, placed on support or suspension system with centre of load 60 mm from outer edge of support or suspension system for at least 1 min (Kg)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Deflection of support/suspension from normal greater than 5°did not occur, and</td><td></td><td>N/A</td></tr><tr><td></td><td>-BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained</td><td></td><td>N/A</td></tr><tr><td>9.8.3.3</td><td>Dynamic forces that can be exerted on equipment parts supporting or suspending a PATIENT or OPERATOR in NORMAL USE maintained BASIC SAFETY and ESSENTIAL PERFORMANCE confirmed by following test</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "488fe705ccfcb574a94c8c7a2cfc65d1d09ba69a9c38418fa21dd3f77300c2ca.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        745
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                745
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        745
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                745
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>PATIENT support/suspension system set in most unfavourable NORMAL USE position, and a mass equal to SAFE WORKING LOAD simulating PATIENT or OPERATOR dropped from 150 mm above seat area on an area of support/ suspension a PATIENT or OPERATOR can sit......:</td><td></td><td>N/A</td></tr><tr><td>9.8.4</td><td colspan=\"2\">Systems with MECHANICAL PROTECTIVE DEVICES</td><td>N/A</td></tr><tr><td>9.8.4.1</td><td>a) A MECHANICAL PROTECTIVE DEVICE provided when a support system or its parts impaired by wear have a TENSILE SAFETY FACTOR to values in Table 21, rows 5 and 6, but less than 3 and 4 :</td><td></td><td>N/A</td></tr><tr><td></td><td>b) MECHANICAL PROTECTIVE complies with the requirements as follows:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Designed based on TOTAL LOAD, and includes effects of SAFE WORKING LOAD when applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>- Has TENSILE SAFETY FACTORS for all parts not less than Table 21, row 7</td><td></td><td>N/A</td></tr><tr><td></td><td>- Activated before travel (movement) produced an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>- Takes into account Clauses 9.2.5 and 9.8.4.3</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance confirmed by examination of ME EQUIPMENT over travel calculations and evaluation plus functional tests ......:</td><td></td><td>N/A</td></tr><tr><td>9.8.4.2</td><td>Activation of MECHANICAL PROTECTIVE DEVICE is made obvious to OPERATOR when ME EQUIPMENT can still be used after failure of suspension or actuation means and activation of a MECHANICAL PROTECTIVE DEVICE (e.g., a secondary cable)</td><td></td><td>N/A</td></tr><tr><td></td><td>MECHANICAL PROTECTIVE DEVICE requires use of a TOOL to be reset or replaced</td><td></td><td>N/A</td></tr><tr><td>9.8.4.3</td><td colspan=\"2\">MECHANICAL PROTECTIVE DEVICE intended to function once</td><td>N/A</td></tr><tr><td></td><td>- Further use of ME EQUIPMENT not possible until replacement of MECHANICAL PROTECTIVE DEVICE :</td><td></td><td>N/A</td></tr><tr><td></td><td>- ACCOMPANYING DOCUMENTS instruct once MECHANICAL PROTECTIVE DEVICE is activated, SERVICE PERSONNEL shall be called, and MECHANICAL PROTECTIVE DEVICE must be replaced before ME EQUIPMENT can be used</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME EQUIPMENT permanently marked with safety sign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001)</td><td></td><td>N/A</td></tr><tr><td></td><td>- Marking is adjacent to MECHANICAL PROTECTIVE DEVICE or its location relative to MECHANICAL PROTECTIVE DEVICE is obvious to service personnel</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "6b7863002cf119d4a4a29279060ae2c4ec16f228775a74b91b8fff15aefab54b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 63 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 62,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        745
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                745
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        745
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                745
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>PATIENT support/suspension system set in most unfavourable NORMAL USE position, and a mass equal to SAFE WORKING LOAD simulating PATIENT or OPERATOR dropped from 150 mm above seat area on an area of support/ suspension a PATIENT or OPERATOR can sit......:</td><td></td><td>N/A</td></tr><tr><td>9.8.4</td><td colspan=\"2\">Systems with MECHANICAL PROTECTIVE DEVICES</td><td>N/A</td></tr><tr><td>9.8.4.1</td><td>a) A MECHANICAL PROTECTIVE DEVICE provided when a support system or its parts impaired by wear have a TENSILE SAFETY FACTOR to values in Table 21, rows 5 and 6, but less than 3 and 4 :</td><td></td><td>N/A</td></tr><tr><td></td><td>b) MECHANICAL PROTECTIVE complies with the requirements as follows:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Designed based on TOTAL LOAD, and includes effects of SAFE WORKING LOAD when applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>- Has TENSILE SAFETY FACTORS for all parts not less than Table 21, row 7</td><td></td><td>N/A</td></tr><tr><td></td><td>- Activated before travel (movement) produced an unacceptable RISK</td><td></td><td>N/A</td></tr><tr><td></td><td>- Takes into account Clauses 9.2.5 and 9.8.4.3</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance confirmed by examination of ME EQUIPMENT over travel calculations and evaluation plus functional tests ......:</td><td></td><td>N/A</td></tr><tr><td>9.8.4.2</td><td>Activation of MECHANICAL PROTECTIVE DEVICE is made obvious to OPERATOR when ME EQUIPMENT can still be used after failure of suspension or actuation means and activation of a MECHANICAL PROTECTIVE DEVICE (e.g., a secondary cable)</td><td></td><td>N/A</td></tr><tr><td></td><td>MECHANICAL PROTECTIVE DEVICE requires use of a TOOL to be reset or replaced</td><td></td><td>N/A</td></tr><tr><td>9.8.4.3</td><td colspan=\"2\">MECHANICAL PROTECTIVE DEVICE intended to function once</td><td>N/A</td></tr><tr><td></td><td>- Further use of ME EQUIPMENT not possible until replacement of MECHANICAL PROTECTIVE DEVICE :</td><td></td><td>N/A</td></tr><tr><td></td><td>- ACCOMPANYING DOCUMENTS instruct once MECHANICAL PROTECTIVE DEVICE is activated, SERVICE PERSONNEL shall be called, and MECHANICAL PROTECTIVE DEVICE must be replaced before ME EQUIPMENT can be used</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME EQUIPMENT permanently marked with safety sign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001)</td><td></td><td>N/A</td></tr><tr><td></td><td>- Marking is adjacent to MECHANICAL PROTECTIVE DEVICE or its location relative to MECHANICAL PROTECTIVE DEVICE is obvious to service personnel</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "6b7863002cf119d4a4a29279060ae2c4ec16f228775a74b91b8fff15aefab54b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        486
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                486
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        486
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                486
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– Compliance confirmed by examination of ME EQUIPMENT, ACCOMPANYING DOCUMENTS, specifications and processing of materials, and following test......:</td><td></td><td>N/A</td></tr><tr><td></td><td>A chain, cable, band, spring, belt, jack screw nut, pneumatic or hydraulic hose, structural part or the like, employed to support a load, defeated by a convenient means causing maximum normal load to fall from most adverse position permitted by construction of ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>Load included SAFE WORKING LOAD in 9.8.3.1 when system was capable of supporting a PATIENT OR OPERATOR</td><td></td><td>N/A</td></tr><tr><td></td><td>No evidence of damage to MECHANICAL PROTECTIVE DEVICE affecting its ability to perform its intended function</td><td></td><td>N/A</td></tr><tr><td>9.8.5</td><td colspan=\"2\">Systems without MECHANICAL PROTECTIVE DEVICES</td><td>N/A</td></tr><tr><td></td><td>Support system parts have TENSILE SAFETY FACTORS to values in Table 21, rows 1 and 2, and are not impaired by wear......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Support system parts impaired by wear, however, they have TENSILE SAFETY FACTORS to values in Table 21, rows 3 and 4</td><td></td><td>N/A</td></tr><tr><td></td><td>Examination of ME EQUIPMENT, design documentation and RISK MANAGEMENT FILE confirmed compliance</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "334ef9aad078ac68782ff07e4a8741788f1807e90bac852d3b35e6fc95a0d7c8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        495,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                64,
                                495,
                                556,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        495,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                495,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10</td><td colspan=\"2\">PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS</td><td>N/A</td></tr><tr><td>10.1</td><td colspan=\"2\">X-Radiation</td><td>N/A</td></tr><tr><td>10.1.1</td><td>The air kerma did not exceed 5 μGy/hat 5 cm from surface of ME EQUIPMENT including background radiation for ME EQUIPMENT not producing therapeutic/diagnostic X-radiation but producing ionizing radiation ......:</td><td>No X-radiation source</td><td>N/A</td></tr><tr><td></td><td>Annual exposure reduced taking into account the irradiated body part, national regulations, and/or international recommendations for ME EQUIPMENT that has permanent proximity to a PATIENT as part of the INTENDED USE</td><td></td><td>N/A</td></tr><tr><td></td><td>Amount of radiation measured by means of an ionizing chamber radiation monitor with an effective area of 10 cm2 or by other instruments producing equal results</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT operated as in NORMAL USE at most unfavourable RATED MAINS VOLTAGE and controls adjusted to emit maximum radiation</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "fc91a3500037e064df39015f80e0709ce088611239f7ca525e5d559525f52104.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 64 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 63,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        486
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                486
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        486
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                486
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– Compliance confirmed by examination of ME EQUIPMENT, ACCOMPANYING DOCUMENTS, specifications and processing of materials, and following test......:</td><td></td><td>N/A</td></tr><tr><td></td><td>A chain, cable, band, spring, belt, jack screw nut, pneumatic or hydraulic hose, structural part or the like, employed to support a load, defeated by a convenient means causing maximum normal load to fall from most adverse position permitted by construction of ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>Load included SAFE WORKING LOAD in 9.8.3.1 when system was capable of supporting a PATIENT OR OPERATOR</td><td></td><td>N/A</td></tr><tr><td></td><td>No evidence of damage to MECHANICAL PROTECTIVE DEVICE affecting its ability to perform its intended function</td><td></td><td>N/A</td></tr><tr><td>9.8.5</td><td colspan=\"2\">Systems without MECHANICAL PROTECTIVE DEVICES</td><td>N/A</td></tr><tr><td></td><td>Support system parts have TENSILE SAFETY FACTORS to values in Table 21, rows 1 and 2, and are not impaired by wear......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Support system parts impaired by wear, however, they have TENSILE SAFETY FACTORS to values in Table 21, rows 3 and 4</td><td></td><td>N/A</td></tr><tr><td></td><td>Examination of ME EQUIPMENT, design documentation and RISK MANAGEMENT FILE confirmed compliance</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "334ef9aad078ac68782ff07e4a8741788f1807e90bac852d3b35e6fc95a0d7c8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        495,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                64,
                                495,
                                556,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        495,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                495,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10</td><td colspan=\"2\">PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS</td><td>N/A</td></tr><tr><td>10.1</td><td colspan=\"2\">X-Radiation</td><td>N/A</td></tr><tr><td>10.1.1</td><td>The air kerma did not exceed 5 μGy/hat 5 cm from surface of ME EQUIPMENT including background radiation for ME EQUIPMENT not producing therapeutic/diagnostic X-radiation but producing ionizing radiation ......:</td><td>No X-radiation source</td><td>N/A</td></tr><tr><td></td><td>Annual exposure reduced taking into account the irradiated body part, national regulations, and/or international recommendations for ME EQUIPMENT that has permanent proximity to a PATIENT as part of the INTENDED USE</td><td></td><td>N/A</td></tr><tr><td></td><td>Amount of radiation measured by means of an ionizing chamber radiation monitor with an effective area of 10 cm2 or by other instruments producing equal results</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT operated as in NORMAL USE at most unfavourable RATED MAINS VOLTAGE and controls adjusted to emit maximum radiation</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "fc91a3500037e064df39015f80e0709ce088611239f7ca525e5d559525f52104.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        595
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                595
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        595
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                595
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Internal pre-set controls not intended for adjustment during EXPECTED SERVICE LIFE of ME EQUIPMENT not taken into consideration</td><td></td><td>N/A</td></tr><tr><td>10.1.2</td><td>RISK from unintended X-radiation from ME EQUIPMENT producing X-radiation for diagnostic and therapeutic purposes addressed application of applicable particular and collateral standards, or......:</td><td>No X-radiation source</td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.2</td><td>RISK associated with alpha, beta, gamma, neutron, and other particle radiation, when applicable, addressed in RISK MANAGEMENT PROCESS as shown in RISK MANAGEMENT FILE ....:</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.3</td><td>The power density of unintended microwave radiation at frequencies between 1 GHz and 100 GHz does not exceed 10 W/m2 at any point 50 mm away from a surface of the ME EQUIPMENT under reference test conditions</td><td>No such radiation source</td><td>N/A</td></tr><tr><td></td><td>Microwave radiation is propagated intentionally for example, at waveguide output ports</td><td></td><td>N/A</td></tr><tr><td>10.4</td><td>Relevant requirements of IEC 60825-1:2007 applied to lasers, laser light barriers or similar with a wavelength range of 180nm to 1 mm.</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.5</td><td>RISK associated with visible electromagnetic radiation other than emitted by lasers and LEDS, when applicable, addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.6</td><td>RISK associated with infrared radiation other than emitted by lasers and LEDS, as applicable, addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>P</td></tr><tr><td>10.7</td><td>RISK associated with ultraviolet radiation other than emitted by lasers and LEDS, as applicable, addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>N/A</td></tr></table>",
                                            "image_path": "0955db81834e3f1311f624ff99628b0bb8e72b09263c950373a234f3331e2928.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        617,
                        556,
                        768
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                65,
                                617,
                                556,
                                768
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        617,
                                        556,
                                        768
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                617,
                                                556,
                                                768
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11</td><td colspan=\"2\">PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td>P</td></tr><tr><td>11.1</td><td colspan=\"2\">Excessive temperatures in ME EQUIPMENT</td><td>P</td></tr><tr><td>11.1.1</td><td>Temperatures on ME EQUIPMENT parts did not exceed values in Tables 22 and 23 operating in worst-case NORMAL USE at maximum rated ambient operating temperature T ...... :</td><td>See appended Table 11.1.1</td><td>P</td></tr><tr><td></td><td>Surfaces of test corner did not exceed 90 °C</td><td></td><td>P</td></tr><tr><td></td><td>THERMAL CUT-OUTS did not operate in NORMAL CONDITION</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "f03d225c1f7e01db095310942fe530e01226147bcf14237e37def3578766afc2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 65 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 64,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        595
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                595
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        595
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                595
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Internal pre-set controls not intended for adjustment during EXPECTED SERVICE LIFE of ME EQUIPMENT not taken into consideration</td><td></td><td>N/A</td></tr><tr><td>10.1.2</td><td>RISK from unintended X-radiation from ME EQUIPMENT producing X-radiation for diagnostic and therapeutic purposes addressed application of applicable particular and collateral standards, or......:</td><td>No X-radiation source</td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.2</td><td>RISK associated with alpha, beta, gamma, neutron, and other particle radiation, when applicable, addressed in RISK MANAGEMENT PROCESS as shown in RISK MANAGEMENT FILE ....:</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.3</td><td>The power density of unintended microwave radiation at frequencies between 1 GHz and 100 GHz does not exceed 10 W/m2 at any point 50 mm away from a surface of the ME EQUIPMENT under reference test conditions</td><td>No such radiation source</td><td>N/A</td></tr><tr><td></td><td>Microwave radiation is propagated intentionally for example, at waveguide output ports</td><td></td><td>N/A</td></tr><tr><td>10.4</td><td>Relevant requirements of IEC 60825-1:2007 applied to lasers, laser light barriers or similar with a wavelength range of 180nm to 1 mm.</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.5</td><td>RISK associated with visible electromagnetic radiation other than emitted by lasers and LEDS, when applicable, addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>N/A</td></tr><tr><td>10.6</td><td>RISK associated with infrared radiation other than emitted by lasers and LEDS, as applicable, addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>P</td></tr><tr><td>10.7</td><td>RISK associated with ultraviolet radiation other than emitted by lasers and LEDS, as applicable, addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE......:</td><td>No such radiation source</td><td>N/A</td></tr></table>",
                                            "image_path": "0955db81834e3f1311f624ff99628b0bb8e72b09263c950373a234f3331e2928.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        617,
                        556,
                        768
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                65,
                                617,
                                556,
                                768
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        617,
                                        556,
                                        768
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                617,
                                                556,
                                                768
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11</td><td colspan=\"2\">PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td>P</td></tr><tr><td>11.1</td><td colspan=\"2\">Excessive temperatures in ME EQUIPMENT</td><td>P</td></tr><tr><td>11.1.1</td><td>Temperatures on ME EQUIPMENT parts did not exceed values in Tables 22 and 23 operating in worst-case NORMAL USE at maximum rated ambient operating temperature T ...... :</td><td>See appended Table 11.1.1</td><td>P</td></tr><tr><td></td><td>Surfaces of test corner did not exceed 90 °C</td><td></td><td>P</td></tr><tr><td></td><td>THERMAL CUT-OUTS did not operate in NORMAL CONDITION</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "f03d225c1f7e01db095310942fe530e01226147bcf14237e37def3578766afc2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        107
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                107
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "6ecd54cf97449eb09fbc822b549d166c8b8e88a6ef7a4c77e7cb742d74aaba40.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        116,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                64,
                                116,
                                556,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        116,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                116,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.2</td><td colspan=\"2\">Temperature of APPLIED PARTS</td><td>N/A</td></tr><tr><td>11.1.2.1</td><td>APPLIED PARTS (hot or cold intended to supply heat to a PATIENT comply ...... :</td><td>Applied parts did not intend to supply heat to a patient.</td><td>N/A</td></tr><tr><td></td><td>Clinical effects determined and documented in the RISK MANAGEMENT FILE(ISO 14971 CI. 4.2-4.4, 5, 6.2-6.5)</td><td>See above.</td><td>N/A</td></tr><tr><td></td><td>Temperature (hot or cold) of APPLIED PARTS intended to supply heat to a PATIENT disclosed in the instructions for use</td><td>See above.</td><td>N/A</td></tr><tr><td>11.1.2.2</td><td>APPLIED PARTS not intended to supply heat to a PATIENT complies with the limits of Table 24 in both NORMAL CONDITION and SINGLE FAULT CONDITION...... :</td><td>Not intended to supply heat</td><td>P</td></tr><tr><td></td><td>APPLIED PARTS surface temperature exceeds 41°C disclosed in the instruction manual:</td><td></td><td>N/A</td></tr><tr><td></td><td>Maximum Temperature ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Conditions for safe contact, e.g. duration or condition of the PATIENT...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Clinical effects with respect to characteristics such as body surface, maturity of PATIENTS, medications being taken or surface pressure documented in the RISK MANAGEMENT FILE</td><td></td><td>N/A</td></tr><tr><td></td><td>APPLIED PARTS surface temperature of equal to or less than 41°C</td><td></td><td>N/A</td></tr><tr><td></td><td>Analysis documented in the RISK MANAGEMENT FILE show that APPLIED PART temperatures are not affected by operation of the ME EQUIPMENT including SINGLE FAULT CONDITIONS. Measurement of APPLIED PART temperature according to 11.1.3 is not conducted ...... :</td><td>Measurement of applied part temperature is conducted</td><td>N/A</td></tr><tr><td></td><td>Surfaces of APPLIED PARTS that are cooled below ambient temperatures evaluated in the RISK MANAGEMENT PROCESS ...... :</td><td>No such equipment</td><td>N/A</td></tr><tr><td>11.1.3</td><td>Measurements not made when engineering judgment and rationale by MANUFACTURER indicated temperature limits could not exceed, as documented in RISK MANAGEMENT FILE ...... :</td><td>Temperature measurement test carried out.</td><td>P</td></tr><tr><td></td><td>Test corner not used where engineering judgment and rationale by MANUFACTURER indicated test corner will not impact measurements, as documented in RISK MANAGEMENT FILE</td><td>Test corner used.</td><td>P</td></tr><tr><td></td><td>Probability of occurrence and duration of contact for parts likely to be touched and for APPLIED PARTS documented in RISK MANAGEMENT FILE</td><td>Risk management file has defined the probability of occurrence</td><td>P</td></tr></table>",
                                            "image_path": "37c2ad8d0f24ff3ac58f4ddfdd420e883e310a059d5909573a4f01d6f741556e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 66 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 65,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        107
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                107
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "6ecd54cf97449eb09fbc822b549d166c8b8e88a6ef7a4c77e7cb742d74aaba40.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        116,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                64,
                                116,
                                556,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        116,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                116,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.2</td><td colspan=\"2\">Temperature of APPLIED PARTS</td><td>N/A</td></tr><tr><td>11.1.2.1</td><td>APPLIED PARTS (hot or cold intended to supply heat to a PATIENT comply ...... :</td><td>Applied parts did not intend to supply heat to a patient.</td><td>N/A</td></tr><tr><td></td><td>Clinical effects determined and documented in the RISK MANAGEMENT FILE(ISO 14971 CI. 4.2-4.4, 5, 6.2-6.5)</td><td>See above.</td><td>N/A</td></tr><tr><td></td><td>Temperature (hot or cold) of APPLIED PARTS intended to supply heat to a PATIENT disclosed in the instructions for use</td><td>See above.</td><td>N/A</td></tr><tr><td>11.1.2.2</td><td>APPLIED PARTS not intended to supply heat to a PATIENT complies with the limits of Table 24 in both NORMAL CONDITION and SINGLE FAULT CONDITION...... :</td><td>Not intended to supply heat</td><td>P</td></tr><tr><td></td><td>APPLIED PARTS surface temperature exceeds 41°C disclosed in the instruction manual:</td><td></td><td>N/A</td></tr><tr><td></td><td>Maximum Temperature ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Conditions for safe contact, e.g. duration or condition of the PATIENT...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Clinical effects with respect to characteristics such as body surface, maturity of PATIENTS, medications being taken or surface pressure documented in the RISK MANAGEMENT FILE</td><td></td><td>N/A</td></tr><tr><td></td><td>APPLIED PARTS surface temperature of equal to or less than 41°C</td><td></td><td>N/A</td></tr><tr><td></td><td>Analysis documented in the RISK MANAGEMENT FILE show that APPLIED PART temperatures are not affected by operation of the ME EQUIPMENT including SINGLE FAULT CONDITIONS. Measurement of APPLIED PART temperature according to 11.1.3 is not conducted ...... :</td><td>Measurement of applied part temperature is conducted</td><td>N/A</td></tr><tr><td></td><td>Surfaces of APPLIED PARTS that are cooled below ambient temperatures evaluated in the RISK MANAGEMENT PROCESS ...... :</td><td>No such equipment</td><td>N/A</td></tr><tr><td>11.1.3</td><td>Measurements not made when engineering judgment and rationale by MANUFACTURER indicated temperature limits could not exceed, as documented in RISK MANAGEMENT FILE ...... :</td><td>Temperature measurement test carried out.</td><td>P</td></tr><tr><td></td><td>Test corner not used where engineering judgment and rationale by MANUFACTURER indicated test corner will not impact measurements, as documented in RISK MANAGEMENT FILE</td><td>Test corner used.</td><td>P</td></tr><tr><td></td><td>Probability of occurrence and duration of contact for parts likely to be touched and for APPLIED PARTS documented in RISK MANAGEMENT FILE</td><td>Risk management file has defined the probability of occurrence</td><td>P</td></tr></table>",
                                            "image_path": "37c2ad8d0f24ff3ac58f4ddfdd420e883e310a059d5909573a4f01d6f741556e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>11.1.4</td><td>GUARDS preventing contact with hot or cold accessible surfaces removable only with a TOOL</td><td>No such guard</td><td>N/A</td></tr><tr><td>11.2</td><td colspan=\"2\">Fire prevention</td><td>P</td></tr><tr><td>11.2.1</td><td>ENCLOSURE has strength and rigidity necessary to prevent a fire caused by reasonably foreseeable misuse and met mechanical strength tests for ENCLOSURES in 15.3</td><td>Refer to clause 15.3.2, 15.3.3, 15.3.4, 15.3.6 for detail</td><td>P</td></tr><tr><td>11.2.2</td><td colspan=\"2\">Me equipment and me systems used in conjunction with OXYGEN RICH ENVIRONMENTS</td><td>N/A</td></tr><tr><td>11.2.2.1</td><td>RISK of fire in an OXYGEN RICH ENVIRONMENT reduced by means limiting spread of fire under NORMAL OR SINGLE FAULT CONDITIONS when source of ignition in contact with ignitable material .. :</td><td>Not used in conjunction with oxygen rich environments.</td><td>N/A</td></tr><tr><td></td><td>Requirements of 13.1.1 applied to oxygen concentrations up to 25 % at one atmosphere or partial pressures up to 27.5 kPa for higher atmospheric pressures</td><td></td><td>N/A</td></tr><tr><td></td><td>a) No sources of ignition discovered in an OXYGEN RICH ENVIRONMENT in NORMAL AND SINGLE FAULT CONDITIONS under any of the following conditions</td><td></td><td>N/A</td></tr><tr><td></td><td>1) when temperature of material raised to its ignition temperature</td><td></td><td>N/A</td></tr><tr><td></td><td>2) when temperatures affected solder or solder joints causing loosening, short circuiting, or other failures causing sparking or increasing material temperature to its ignition temperature</td><td></td><td>N/A</td></tr><tr><td></td><td>3) when parts affecting safety cracked or changed outer shape exposing temperatures higher than 300°C or sparks due to overheating</td><td></td><td>N/A</td></tr><tr><td></td><td>4) when temperatures of parts or components exceeded 300°C, atmosphere was 100 % oxygen, contact material solder, and fuel cotton</td><td></td><td>N/A</td></tr><tr><td></td><td>5) when sparks provided adequate energy for ignition by exceeding limits of Figs 35 to 37 (inclusive), atmosphere was 100 % oxygen, contact material solder, and fuel cotton</td><td></td><td>N/A</td></tr><tr><td></td><td>Deviations from worst case limits in 4) and 5) above based on lower oxygen concentrations or less flammable fuels justified and documented in RISK MANAGEMENT FILE ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Alternative test in this clause did not identify existence of ignition sources at highest voltage or current, respectively ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>A safe upper limit determined by dividing upper limit of voltage or current, respectively, with safety margin factor of three ...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "415d799c72f6cc57a32314409ddb0c76bdd53131e6455543b14295b195a21a47.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 67 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 66,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>11.1.4</td><td>GUARDS preventing contact with hot or cold accessible surfaces removable only with a TOOL</td><td>No such guard</td><td>N/A</td></tr><tr><td>11.2</td><td colspan=\"2\">Fire prevention</td><td>P</td></tr><tr><td>11.2.1</td><td>ENCLOSURE has strength and rigidity necessary to prevent a fire caused by reasonably foreseeable misuse and met mechanical strength tests for ENCLOSURES in 15.3</td><td>Refer to clause 15.3.2, 15.3.3, 15.3.4, 15.3.6 for detail</td><td>P</td></tr><tr><td>11.2.2</td><td colspan=\"2\">Me equipment and me systems used in conjunction with OXYGEN RICH ENVIRONMENTS</td><td>N/A</td></tr><tr><td>11.2.2.1</td><td>RISK of fire in an OXYGEN RICH ENVIRONMENT reduced by means limiting spread of fire under NORMAL OR SINGLE FAULT CONDITIONS when source of ignition in contact with ignitable material .. :</td><td>Not used in conjunction with oxygen rich environments.</td><td>N/A</td></tr><tr><td></td><td>Requirements of 13.1.1 applied to oxygen concentrations up to 25 % at one atmosphere or partial pressures up to 27.5 kPa for higher atmospheric pressures</td><td></td><td>N/A</td></tr><tr><td></td><td>a) No sources of ignition discovered in an OXYGEN RICH ENVIRONMENT in NORMAL AND SINGLE FAULT CONDITIONS under any of the following conditions</td><td></td><td>N/A</td></tr><tr><td></td><td>1) when temperature of material raised to its ignition temperature</td><td></td><td>N/A</td></tr><tr><td></td><td>2) when temperatures affected solder or solder joints causing loosening, short circuiting, or other failures causing sparking or increasing material temperature to its ignition temperature</td><td></td><td>N/A</td></tr><tr><td></td><td>3) when parts affecting safety cracked or changed outer shape exposing temperatures higher than 300°C or sparks due to overheating</td><td></td><td>N/A</td></tr><tr><td></td><td>4) when temperatures of parts or components exceeded 300°C, atmosphere was 100 % oxygen, contact material solder, and fuel cotton</td><td></td><td>N/A</td></tr><tr><td></td><td>5) when sparks provided adequate energy for ignition by exceeding limits of Figs 35 to 37 (inclusive), atmosphere was 100 % oxygen, contact material solder, and fuel cotton</td><td></td><td>N/A</td></tr><tr><td></td><td>Deviations from worst case limits in 4) and 5) above based on lower oxygen concentrations or less flammable fuels justified and documented in RISK MANAGEMENT FILE ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Alternative test in this clause did not identify existence of ignition sources at highest voltage or current, respectively ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>A safe upper limit determined by dividing upper limit of voltage or current, respectively, with safety margin factor of three ...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "415d799c72f6cc57a32314409ddb0c76bdd53131e6455543b14295b195a21a47.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        778
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                778
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        778
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                778
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) RESIDUAL RISK of fire in an OXYGEN RICH ENVIRONMENT as determined by application of RISK MANAGEMENT PROCESS is based on following configurations, or in combination ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>1) Electrical components in an OXYGEN RICH ENVIRONMENT provided with power supplies having limited energy levels lower than those considered sufficient for ignition in 11.2.2.1 a) as determined by examination, measurement or calculation of power, energy, and temperatures in NORMAL and SINGLE FAULT CONDITIONS identified in 11.2.3...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>2) Max oxygen concentration measured until it did not exceed 25 % in ventilated compartments with parts that can be a source of ignition only in SINGLE FAULT CONDITION and can be penetrated by oxygen due to an undetected leak (%) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>3) A compartment with parts or components that can be a source of ignition only under SINGLE FAULT CONDITION separated from another compartment containing an OXYGEN RICH ENVIRONMENT by sealing all joints and holes for cables, shafts, or other purposes</td><td></td><td>N/A</td></tr><tr><td></td><td>Effect of possible leaks and failures under SINGLE FAULT CONDITION that could cause ignition evaluated using a RISK ASSESSMENT to determine maintenance intervals by examination of documentation and RISK MANAGEMENT FILE...... :</td><td>Not used in conjunction with oxygen rich environments</td><td>N/A</td></tr><tr><td></td><td>4) Fire initiated in ENCLOSURE of electrical components in a compartment with OXYGEN RICH ENVIRONMENT that can become a source of ignition only under SINGLE FAULT CONDITIONS self-extinguished rapidly and no hazardous amount of toxic gases reached PATIENT as determined by analysis of gases ...... :</td><td></td><td>N/A</td></tr><tr><td>11.2.2.2</td><td>RISK of ignition under least favourable conditions did not occur and oxygen concentration did not exceed 25% in immediate surroundings due to location of external exhaust outlets of an OXYGEN RICH ENVIRONMENT when electrical components mounted outside of ME EQUIPMENT OR ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td>11.2.2.3</td><td>Electrical connections within a compartment containing an OXYGEN RICH ENVIRONMENT under NORMAL USE did not produce sparks due to loosening or breaking, except when limited in power and energy to values in 11.2.2.1 a) 5)</td><td></td><td>N/A</td></tr><tr><td></td><td>-Screw-attachments protected against loosening during use by varnishing, use of spring washers, or adequate torques</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ef3fdcb12cacec1989568ffdd714ef60b45b245ff6f5e3b9930854f55a6003dc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 68 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 67,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        778
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                778
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        778
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                778
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) RESIDUAL RISK of fire in an OXYGEN RICH ENVIRONMENT as determined by application of RISK MANAGEMENT PROCESS is based on following configurations, or in combination ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>1) Electrical components in an OXYGEN RICH ENVIRONMENT provided with power supplies having limited energy levels lower than those considered sufficient for ignition in 11.2.2.1 a) as determined by examination, measurement or calculation of power, energy, and temperatures in NORMAL and SINGLE FAULT CONDITIONS identified in 11.2.3...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>2) Max oxygen concentration measured until it did not exceed 25 % in ventilated compartments with parts that can be a source of ignition only in SINGLE FAULT CONDITION and can be penetrated by oxygen due to an undetected leak (%) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>3) A compartment with parts or components that can be a source of ignition only under SINGLE FAULT CONDITION separated from another compartment containing an OXYGEN RICH ENVIRONMENT by sealing all joints and holes for cables, shafts, or other purposes</td><td></td><td>N/A</td></tr><tr><td></td><td>Effect of possible leaks and failures under SINGLE FAULT CONDITION that could cause ignition evaluated using a RISK ASSESSMENT to determine maintenance intervals by examination of documentation and RISK MANAGEMENT FILE...... :</td><td>Not used in conjunction with oxygen rich environments</td><td>N/A</td></tr><tr><td></td><td>4) Fire initiated in ENCLOSURE of electrical components in a compartment with OXYGEN RICH ENVIRONMENT that can become a source of ignition only under SINGLE FAULT CONDITIONS self-extinguished rapidly and no hazardous amount of toxic gases reached PATIENT as determined by analysis of gases ...... :</td><td></td><td>N/A</td></tr><tr><td>11.2.2.2</td><td>RISK of ignition under least favourable conditions did not occur and oxygen concentration did not exceed 25% in immediate surroundings due to location of external exhaust outlets of an OXYGEN RICH ENVIRONMENT when electrical components mounted outside of ME EQUIPMENT OR ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td>11.2.2.3</td><td>Electrical connections within a compartment containing an OXYGEN RICH ENVIRONMENT under NORMAL USE did not produce sparks due to loosening or breaking, except when limited in power and energy to values in 11.2.2.1 a) 5)</td><td></td><td>N/A</td></tr><tr><td></td><td>-Screw-attachments protected against loosening during use by varnishing, use of spring washers, or adequate torques</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ef3fdcb12cacec1989568ffdd714ef60b45b245ff6f5e3b9930854f55a6003dc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– Soldered, crimped, and pin-and-socket connections of cables exiting ENCLOSURE include additional mechanical securing means</td><td></td><td>N/A</td></tr><tr><td>11.2.3</td><td colspan=\"2\">SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS ME EQUIPMENT and ME SYSTEMS considered</td><td>N/A</td></tr><tr><td></td><td>– Failure of a ventilation system constructed in accordance with 11.2.2.1 b) 2)...... :</td><td>Not used in conjunction with oxygen rich environments.</td><td>N/A</td></tr><tr><td></td><td>– Failure of a barrier constructed in accordance with 11.2.2.1 b) 3)...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>– Failure of a component creating a source of ignition (as defined in 11.2.2.1 a) ...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>– Failure of solid insulation or creepage and clearances providing equivalent of at least one MEANS OF PATIENT PROTECTION but less than two MEANS OF PATIENT PROTECTION that could create a source of ignition defined in 11.2.2.1 a) ...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>– Failure of a pneumatic component resulting in leakage of oxygen-enriched gas...... :</td><td>See above</td><td>N/A</td></tr><tr><td>11.3</td><td colspan=\"2\">Constructional requirements for fire ENCLOSURES of ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT met this clause for alternate means of compliance with selected HAZARDOUS SITUATIONS and fault conditions in 13.1.2 ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Constructional requirements were met, or</td><td></td><td>P</td></tr><tr><td></td><td>- constructional requirements specifically analysed in RISK MANAGEMENT FILE ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Justification, when requirement not met ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Flammability classification of insulated wire within fire ENCLOSURE is FV-1, or better, based on IEC 60695 series as determined by examination of data on materials...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Flammability classification of connectors, printed circuit boards, and insulating material on which components are mounted is FV-2, or better, based on IEC 60695-11-10 as decided by examination of materials data ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>If no FV Certification, FV tests based on IEC 60695-11-10 conducted on 3 samples of complete parts (or sections of it), including area with min. thickness, ventilation openings</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Fire ENCLOSURE met following:</td><td></td><td>N/A</td></tr><tr><td></td><td>1) No openings at bottom or, as specified in Fig 39, constructed with baffles as in Fig 38, or made of perforated metal as in Table 25, or a metal screen with a mesh <eq>2 \\times 2</eq> mm centre to centre and wire diameter of at least 0.45 mm</td><td>No openings at bottom.</td><td>N/A</td></tr><tr><td></td><td>2) No openings on the sides within the area included within the inclined line C in Fig 39</td><td>No openings on the sides.</td><td>N/A</td></tr></table>",
                                            "image_path": "e3252f9b8670a9765d852c077d7916dc7bf1134d28a9c920f29019e3a9a8bdbb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 69 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 68,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– Soldered, crimped, and pin-and-socket connections of cables exiting ENCLOSURE include additional mechanical securing means</td><td></td><td>N/A</td></tr><tr><td>11.2.3</td><td colspan=\"2\">SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS ME EQUIPMENT and ME SYSTEMS considered</td><td>N/A</td></tr><tr><td></td><td>– Failure of a ventilation system constructed in accordance with 11.2.2.1 b) 2)...... :</td><td>Not used in conjunction with oxygen rich environments.</td><td>N/A</td></tr><tr><td></td><td>– Failure of a barrier constructed in accordance with 11.2.2.1 b) 3)...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>– Failure of a component creating a source of ignition (as defined in 11.2.2.1 a) ...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>– Failure of solid insulation or creepage and clearances providing equivalent of at least one MEANS OF PATIENT PROTECTION but less than two MEANS OF PATIENT PROTECTION that could create a source of ignition defined in 11.2.2.1 a) ...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>– Failure of a pneumatic component resulting in leakage of oxygen-enriched gas...... :</td><td>See above</td><td>N/A</td></tr><tr><td>11.3</td><td colspan=\"2\">Constructional requirements for fire ENCLOSURES of ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT met this clause for alternate means of compliance with selected HAZARDOUS SITUATIONS and fault conditions in 13.1.2 ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Constructional requirements were met, or</td><td></td><td>P</td></tr><tr><td></td><td>- constructional requirements specifically analysed in RISK MANAGEMENT FILE ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Justification, when requirement not met ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Flammability classification of insulated wire within fire ENCLOSURE is FV-1, or better, based on IEC 60695 series as determined by examination of data on materials...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Flammability classification of connectors, printed circuit boards, and insulating material on which components are mounted is FV-2, or better, based on IEC 60695-11-10 as decided by examination of materials data ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>If no FV Certification, FV tests based on IEC 60695-11-10 conducted on 3 samples of complete parts (or sections of it), including area with min. thickness, ventilation openings</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Fire ENCLOSURE met following:</td><td></td><td>N/A</td></tr><tr><td></td><td>1) No openings at bottom or, as specified in Fig 39, constructed with baffles as in Fig 38, or made of perforated metal as in Table 25, or a metal screen with a mesh <eq>2 \\times 2</eq> mm centre to centre and wire diameter of at least 0.45 mm</td><td>No openings at bottom.</td><td>N/A</td></tr><tr><td></td><td>2) No openings on the sides within the area included within the inclined line C in Fig 39</td><td>No openings on the sides.</td><td>N/A</td></tr></table>",
                                            "image_path": "e3252f9b8670a9765d852c077d7916dc7bf1134d28a9c920f29019e3a9a8bdbb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        727
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                727
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        727
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                727
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>3) ENCLOSURE, baffles, and flame barriers have adequate rigidity and are made of appropriate metal or of non-metallic materials, except constructions based on Table 25 and a mesh; FV-2 or better for TRANSPORTABLE ME EQUIPMENT, FV-1 or better for fixed EQUIPMENT, or STATIONARY EQUIPMENT per IEC 60695-11-10, determined by ENCLOSURE examination or flammability classification based on 11.3a)...... :</td><td></td><td>N/A</td></tr><tr><td>11.4</td><td colspan=\"2\">ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, ME SYSTEMS and parts described in ACCOMPANYING DOCUMENTS for use with flammable anaesthetics (CATEGORY AP) or anaesthetics with oxidants (CATEGORY APG) comply with Annex G</td><td>Not use with flammable anaesthetics.</td><td>N/A</td></tr><tr><td>11.5</td><td colspan=\"2\">ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents</td><td>N/A</td></tr><tr><td></td><td>MANUFACTURER&#x27;S RISK MANAGEMENT PROCESS addresses possibility of fire and associated mitigations as confirmed by examination of RISK MANAGEMENT FILE ...... :</td><td>Not use with flammable anaesthetics.</td><td>N/A</td></tr><tr><td>11.6</td><td colspan=\"2\">Overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection, sterilization and compatibility with substances used with the ME EQUIPMENT</td><td>P</td></tr><tr><td>11.6.1</td><td>Sufficient degree of protection provided against overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection and sterilization, and compatibility with substances used with ME EQUIPMENT...... :</td><td>See Appended Table 11.6.1</td><td>P</td></tr><tr><td>11.6.2</td><td>Overflow in ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT incorporates a reservoir or liquid storage that is liable to be overfilled or to overflow in NORMAL USE, liquid overflowing from the reservoir or chamber did not wet any MEANS OF PROTECTION that is liable to be adversely affected by such a liquid, nor result in the loss of BASIC SAFETY OR ESSENTIAL PERFORMANCE...... :</td><td>No liquid reservoir</td><td>N/A</td></tr><tr><td></td><td>Maximum fill level is indicated by marking on the ME EQUIPMENT and a warning or safety notice is given, no HAZARDOUS SITUATION (as specified in 13.1) or unacceptable RISK due to overflow developed when the reservoir or liquid storage chamber is filled to its maximum capacity and the TRANSPORTABLE ME EQUIPMENT is tilted through an angle of <eq>10^{\\circ}</eq>, or for MOBILE ME EQUIPMENT exceeding 45 kg, is moved over a threshold as described in 9.4.2.4.3.</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ae77dcf5bdfaf8ccb8cfc3e811ccf117c09a083855f3bf61278ce0786a38283a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 70 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 69,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        727
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                727
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        727
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                727
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>3) ENCLOSURE, baffles, and flame barriers have adequate rigidity and are made of appropriate metal or of non-metallic materials, except constructions based on Table 25 and a mesh; FV-2 or better for TRANSPORTABLE ME EQUIPMENT, FV-1 or better for fixed EQUIPMENT, or STATIONARY EQUIPMENT per IEC 60695-11-10, determined by ENCLOSURE examination or flammability classification based on 11.3a)...... :</td><td></td><td>N/A</td></tr><tr><td>11.4</td><td colspan=\"2\">ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, ME SYSTEMS and parts described in ACCOMPANYING DOCUMENTS for use with flammable anaesthetics (CATEGORY AP) or anaesthetics with oxidants (CATEGORY APG) comply with Annex G</td><td>Not use with flammable anaesthetics.</td><td>N/A</td></tr><tr><td>11.5</td><td colspan=\"2\">ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents</td><td>N/A</td></tr><tr><td></td><td>MANUFACTURER&#x27;S RISK MANAGEMENT PROCESS addresses possibility of fire and associated mitigations as confirmed by examination of RISK MANAGEMENT FILE ...... :</td><td>Not use with flammable anaesthetics.</td><td>N/A</td></tr><tr><td>11.6</td><td colspan=\"2\">Overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection, sterilization and compatibility with substances used with the ME EQUIPMENT</td><td>P</td></tr><tr><td>11.6.1</td><td>Sufficient degree of protection provided against overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection and sterilization, and compatibility with substances used with ME EQUIPMENT...... :</td><td>See Appended Table 11.6.1</td><td>P</td></tr><tr><td>11.6.2</td><td>Overflow in ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT incorporates a reservoir or liquid storage that is liable to be overfilled or to overflow in NORMAL USE, liquid overflowing from the reservoir or chamber did not wet any MEANS OF PROTECTION that is liable to be adversely affected by such a liquid, nor result in the loss of BASIC SAFETY OR ESSENTIAL PERFORMANCE...... :</td><td>No liquid reservoir</td><td>N/A</td></tr><tr><td></td><td>Maximum fill level is indicated by marking on the ME EQUIPMENT and a warning or safety notice is given, no HAZARDOUS SITUATION (as specified in 13.1) or unacceptable RISK due to overflow developed when the reservoir or liquid storage chamber is filled to its maximum capacity and the TRANSPORTABLE ME EQUIPMENT is tilted through an angle of <eq>10^{\\circ}</eq>, or for MOBILE ME EQUIPMENT exceeding 45 kg, is moved over a threshold as described in 9.4.2.4.3.</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ae77dcf5bdfaf8ccb8cfc3e811ccf117c09a083855f3bf61278ce0786a38283a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                782
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>No warning or safety notice provided regarding the maximum fill level, no HAZARDOUS SITUATION (as specified in 13.1) or unacceptable RISK due to overflow developed when the reservoir or liquid storage chamber was filled to 15 % above the maximum capacity and the TRANSPORTABLE ME EQUIPMENT was tilted through an angle of 10°, or in MOBILE ME EQUIPMENT exceeding 45 kg, was moved over a threshold as described in 9.4.2.4.3.</td><td></td><td>N/A</td></tr><tr><td>11.6.3</td><td>Spillage on ME EQUIPMENT and ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT and ME SYSTEMS handling liquids in NORMAL USE positioned as in 5.4 a) and liquid with composition, volume, duration of spill and point of contact based on the RISK ANALYSIS and test conditions based on RISK MANAGEMENT PROCESS poured steadily on a point on top of ME EQUIPMENT...... :</td><td>Not handling liquids in NORMAL USE</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests and un-insulated electrical parts or electrical insulation of parts that could result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION were not wet ...... :</td><td>Not handling liquids in NORMAL USE</td><td>N/A</td></tr><tr><td>11.6.4</td><td>Leakage</td><td></td><td>N/A</td></tr><tr><td>11.6.5</td><td colspan=\"2\">Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT with IP Code placed in least favourable position of NORMAL USE and subjected to tests of IEC 60529 (IP Code)...... :</td><td>IP 22.</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests and there were no bridging of insulation or electrical components that could result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION.. :</td><td></td><td>P</td></tr><tr><td>11.6.6</td><td colspan=\"2\">Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT/ME SYSTEM and their parts and ACCESSORIES cleaned or disinfected once using methods specified in instructions for use including any cooling or drying period ...... :</td><td>See Appended Table 11.6.1</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests, with no deterioration resulting in an unacceptable RISK present...... :</td><td>See appended Tables 8.7 8.8.3</td><td>P</td></tr><tr><td></td><td>Effects of multiple cleanings/disinfections during EXPECTED SERVICE LIFE OF EQUIPMENT evaluated by MANUFACTURER and assurance that the processes did not cause a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE ...... :</td><td>See RM Results Table 11.6.6</td><td>P</td></tr><tr><td>11.6.7</td><td colspan=\"2\">Sterilization of ME EQUIPMENT and ME SYSTEMS</td><td>N/A</td></tr></table>",
                                            "image_path": "d4465a84e7577cea0b51e99f0ade17819718fcbee1d8e79295c543d93c7bbc57.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 71 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 70,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                782
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>No warning or safety notice provided regarding the maximum fill level, no HAZARDOUS SITUATION (as specified in 13.1) or unacceptable RISK due to overflow developed when the reservoir or liquid storage chamber was filled to 15 % above the maximum capacity and the TRANSPORTABLE ME EQUIPMENT was tilted through an angle of 10°, or in MOBILE ME EQUIPMENT exceeding 45 kg, was moved over a threshold as described in 9.4.2.4.3.</td><td></td><td>N/A</td></tr><tr><td>11.6.3</td><td>Spillage on ME EQUIPMENT and ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT and ME SYSTEMS handling liquids in NORMAL USE positioned as in 5.4 a) and liquid with composition, volume, duration of spill and point of contact based on the RISK ANALYSIS and test conditions based on RISK MANAGEMENT PROCESS poured steadily on a point on top of ME EQUIPMENT...... :</td><td>Not handling liquids in NORMAL USE</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests and un-insulated electrical parts or electrical insulation of parts that could result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION were not wet ...... :</td><td>Not handling liquids in NORMAL USE</td><td>N/A</td></tr><tr><td>11.6.4</td><td>Leakage</td><td></td><td>N/A</td></tr><tr><td>11.6.5</td><td colspan=\"2\">Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT with IP Code placed in least favourable position of NORMAL USE and subjected to tests of IEC 60529 (IP Code)...... :</td><td>IP 22.</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests and there were no bridging of insulation or electrical components that could result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION.. :</td><td></td><td>P</td></tr><tr><td>11.6.6</td><td colspan=\"2\">Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT/ME SYSTEM and their parts and ACCESSORIES cleaned or disinfected once using methods specified in instructions for use including any cooling or drying period ...... :</td><td>See Appended Table 11.6.1</td><td>P</td></tr><tr><td></td><td>ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests, with no deterioration resulting in an unacceptable RISK present...... :</td><td>See appended Tables 8.7 8.8.3</td><td>P</td></tr><tr><td></td><td>Effects of multiple cleanings/disinfections during EXPECTED SERVICE LIFE OF EQUIPMENT evaluated by MANUFACTURER and assurance that the processes did not cause a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE ...... :</td><td>See RM Results Table 11.6.6</td><td>P</td></tr><tr><td>11.6.7</td><td colspan=\"2\">Sterilization of ME EQUIPMENT and ME SYSTEMS</td><td>N/A</td></tr></table>",
                                            "image_path": "d4465a84e7577cea0b51e99f0ade17819718fcbee1d8e79295c543d93c7bbc57.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        483
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                483
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        483
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                483
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>ME EQUIPMENT, ME SYSTEMS and their parts or ACCESSORIES intended to be sterilized assessed and documented according to ISO 11135-1, ISO 11137-1, or ISO 17665-1 as appropriate...... :</td><td>No sterilization required</td><td>N/A</td></tr><tr><td></td><td>After the test, ME EQUIPMENT complied with the appropriate dielectric strength and LEAKAGE CURRENT tests and there was no deterioration resulting in an unacceptable RISK ...... :</td><td>No sterilization required</td><td>N/A</td></tr><tr><td></td><td>RISKS associated with compatibility of substances used with ME EQUIPMENT addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE......</td><td></td><td>N/A</td></tr><tr><td>11.7</td><td>ME EQUIPMENT, ME SYSTEM, and ACCESSORIES coming into direct or indirect contact with biological tissues, cells, or body fluids assessed and documented per ISO 10993</td><td></td><td>N/E</td></tr><tr><td>11.8</td><td>Interruption and restoration of power supply did not result in a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE</td><td></td><td>P</td></tr><tr><td>12</td><td colspan=\"2\">ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS</td><td>P</td></tr><tr><td>12.1</td><td>RISKS associated with accuracy of controls and instruments stated in RISK MANAGEMENT PROCESS confirmed by RISK MANAGEMENT FILE review ..... :</td><td>See Appended RM Results Table 12.1</td><td>N/A</td></tr><tr><td>12.2</td><td>Risk of poor usability, including identification, marking, and documents addressed in a USABILITY ENGINEERING...</td><td>Refer to usability test report</td><td>P</td></tr></table>",
                                            "image_path": "90f8585731a1e67191f45bebf1fe4181f3c98cf2e0243cbd2630bc97fc30922f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 72 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 71,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        483
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                483
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        483
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                483
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>ME EQUIPMENT, ME SYSTEMS and their parts or ACCESSORIES intended to be sterilized assessed and documented according to ISO 11135-1, ISO 11137-1, or ISO 17665-1 as appropriate...... :</td><td>No sterilization required</td><td>N/A</td></tr><tr><td></td><td>After the test, ME EQUIPMENT complied with the appropriate dielectric strength and LEAKAGE CURRENT tests and there was no deterioration resulting in an unacceptable RISK ...... :</td><td>No sterilization required</td><td>N/A</td></tr><tr><td></td><td>RISKS associated with compatibility of substances used with ME EQUIPMENT addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE......</td><td></td><td>N/A</td></tr><tr><td>11.7</td><td>ME EQUIPMENT, ME SYSTEM, and ACCESSORIES coming into direct or indirect contact with biological tissues, cells, or body fluids assessed and documented per ISO 10993</td><td></td><td>N/E</td></tr><tr><td>11.8</td><td>Interruption and restoration of power supply did not result in a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE</td><td></td><td>P</td></tr><tr><td>12</td><td colspan=\"2\">ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS</td><td>P</td></tr><tr><td>12.1</td><td>RISKS associated with accuracy of controls and instruments stated in RISK MANAGEMENT PROCESS confirmed by RISK MANAGEMENT FILE review ..... :</td><td>See Appended RM Results Table 12.1</td><td>N/A</td></tr><tr><td>12.2</td><td>Risk of poor usability, including identification, marking, and documents addressed in a USABILITY ENGINEERING...</td><td>Refer to usability test report</td><td>P</td></tr></table>",
                                            "image_path": "90f8585731a1e67191f45bebf1fe4181f3c98cf2e0243cbd2630bc97fc30922f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                773
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>12.3</td><td>MANUFACTURER implemented an ALARM SYSTEM that complies with IEC 60601-1-8. ...... :</td><td>Not evaluate in this report</td><td>N/E</td></tr><tr><td>12.4</td><td colspan=\"2\">Protection against hazardous output</td><td>P</td></tr><tr><td>12.4.1</td><td>RISKS associated with hazardous output arising from intentional exceeding of safety limits addressed in RISK MANAGEMENT PROCESS as confirmed in RISK MANAGEMENT FILE ...... :</td><td>No such hazardous output</td><td>N/A</td></tr><tr><td>12.4.2</td><td>When applicable, need for indication of parameters associated with hazardous output addressed in RISK MANAGEMENT PROCESS...... :</td><td>See Appended RM Results Table 12.4.2</td><td>P</td></tr><tr><td>12.4.3</td><td>RISKS associated with accidental selection of excessive output values for ME EQUIPMENT with a multi-purpose unit designed to provide low and high-intensity outputs for different treatments addressed in RISK MANAGEMENT PROCESS, confirmed in RISK MANAGEMENT FILE .. :</td><td>See above</td><td>N/A</td></tr><tr><td>12.4.4</td><td>When applicable, RISKS associated with incorrect output addressed in RISK MANAGEMENT PROCESS as confirmed by review of RISK MANAGEMENT FILE...... :</td><td>See Appended RM Results</td><td>N/A</td></tr><tr><td>12.4.5</td><td colspan=\"2\">Diagnostic or therapeutic radiation</td><td>N/A</td></tr><tr><td>12.4.5.1</td><td>Adequate provisions to protect OPERATORS, PATIENTS, other persons and sensitive devices in vicinity of unwanted or excessive radiation emitted by ME EQUIPMENT designed to produce radiation for diagnostic/therapeutic purposes</td><td></td><td>N/A</td></tr><tr><td></td><td>Radiation safety ensured by compliance with requirements of appropriate standards</td><td></td><td>N/A</td></tr><tr><td>12.4.5.2</td><td>ME EQUIPMENT and ME SYSTEMS designed to produce X-radiation for diagnostic imaging purposes complied with IEC 60601-1-3...... :</td><td>No such X-rays</td><td>N/A</td></tr><tr><td>12.4.5.3</td><td>RISKS associated with radiotherapy addressed in RISK MANAGEMENT PROCESS as confirmed by review of RISK MANAGEMENT FILE ...... :</td><td>See above</td><td>N/A</td></tr><tr><td>12.4.5.4</td><td>RISKS associated with ME EQUIPMENT producing diagnostic or therapeutic radiation other than diagnostic X-rays and radiotherapy addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE...... :</td><td>See above</td><td>N/A</td></tr><tr><td>12.4.6</td><td>When applicable, RISKS associated with diagnostic or therapeutic acoustic pressure addressed in RISK MANAGEMENT PROCESS as confirmed in RISK MANAGEMENT FILE ...... :</td><td>See above</td><td>N/A</td></tr><tr><td>13</td><td colspan=\"2\">HAZARDOUS SITUATIONS AND FAULT CONDITIONS</td><td>P</td></tr><tr><td>13.1</td><td colspan=\"2\">Specific HAZARDOUS SITUATIONS</td><td>P</td></tr><tr><td>13.1.1</td><td>None of HAZARDOUS SITUATIONS in 13.1.2-13.1.4, inclusive, occurred when SINGLE FAULT CONDITIONS applied, one at a time, as in 4.7 and 13.2</td><td></td><td>P</td></tr><tr><td>13.1.2</td><td colspan=\"2\">Emissions, deformation of ENCLOSURE or exceeding maximum temperature</td><td>P</td></tr></table>",
                                            "image_path": "afeaa726f3ffc33834c0b1cb27ef8cdf8d1ac0b080ee10bbac4bd8ea284a03fc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 73 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 72,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                773
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>12.3</td><td>MANUFACTURER implemented an ALARM SYSTEM that complies with IEC 60601-1-8. ...... :</td><td>Not evaluate in this report</td><td>N/E</td></tr><tr><td>12.4</td><td colspan=\"2\">Protection against hazardous output</td><td>P</td></tr><tr><td>12.4.1</td><td>RISKS associated with hazardous output arising from intentional exceeding of safety limits addressed in RISK MANAGEMENT PROCESS as confirmed in RISK MANAGEMENT FILE ...... :</td><td>No such hazardous output</td><td>N/A</td></tr><tr><td>12.4.2</td><td>When applicable, need for indication of parameters associated with hazardous output addressed in RISK MANAGEMENT PROCESS...... :</td><td>See Appended RM Results Table 12.4.2</td><td>P</td></tr><tr><td>12.4.3</td><td>RISKS associated with accidental selection of excessive output values for ME EQUIPMENT with a multi-purpose unit designed to provide low and high-intensity outputs for different treatments addressed in RISK MANAGEMENT PROCESS, confirmed in RISK MANAGEMENT FILE .. :</td><td>See above</td><td>N/A</td></tr><tr><td>12.4.4</td><td>When applicable, RISKS associated with incorrect output addressed in RISK MANAGEMENT PROCESS as confirmed by review of RISK MANAGEMENT FILE...... :</td><td>See Appended RM Results</td><td>N/A</td></tr><tr><td>12.4.5</td><td colspan=\"2\">Diagnostic or therapeutic radiation</td><td>N/A</td></tr><tr><td>12.4.5.1</td><td>Adequate provisions to protect OPERATORS, PATIENTS, other persons and sensitive devices in vicinity of unwanted or excessive radiation emitted by ME EQUIPMENT designed to produce radiation for diagnostic/therapeutic purposes</td><td></td><td>N/A</td></tr><tr><td></td><td>Radiation safety ensured by compliance with requirements of appropriate standards</td><td></td><td>N/A</td></tr><tr><td>12.4.5.2</td><td>ME EQUIPMENT and ME SYSTEMS designed to produce X-radiation for diagnostic imaging purposes complied with IEC 60601-1-3...... :</td><td>No such X-rays</td><td>N/A</td></tr><tr><td>12.4.5.3</td><td>RISKS associated with radiotherapy addressed in RISK MANAGEMENT PROCESS as confirmed by review of RISK MANAGEMENT FILE ...... :</td><td>See above</td><td>N/A</td></tr><tr><td>12.4.5.4</td><td>RISKS associated with ME EQUIPMENT producing diagnostic or therapeutic radiation other than diagnostic X-rays and radiotherapy addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE...... :</td><td>See above</td><td>N/A</td></tr><tr><td>12.4.6</td><td>When applicable, RISKS associated with diagnostic or therapeutic acoustic pressure addressed in RISK MANAGEMENT PROCESS as confirmed in RISK MANAGEMENT FILE ...... :</td><td>See above</td><td>N/A</td></tr><tr><td>13</td><td colspan=\"2\">HAZARDOUS SITUATIONS AND FAULT CONDITIONS</td><td>P</td></tr><tr><td>13.1</td><td colspan=\"2\">Specific HAZARDOUS SITUATIONS</td><td>P</td></tr><tr><td>13.1.1</td><td>None of HAZARDOUS SITUATIONS in 13.1.2-13.1.4, inclusive, occurred when SINGLE FAULT CONDITIONS applied, one at a time, as in 4.7 and 13.2</td><td></td><td>P</td></tr><tr><td>13.1.2</td><td colspan=\"2\">Emissions, deformation of ENCLOSURE or exceeding maximum temperature</td><td>P</td></tr></table>",
                                            "image_path": "afeaa726f3ffc33834c0b1cb27ef8cdf8d1ac0b080ee10bbac4bd8ea284a03fc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                779
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- Emission of flames, molten metal, poisonous or ignitable substance in hazardous quantities did not occur</td><td></td><td>P</td></tr><tr><td></td><td>- Deformation of ENCLOSURE impairing compliance with 15.3.1 did not occur</td><td></td><td>P</td></tr><tr><td></td><td>- Temperatures of APPLIED PARTS did not exceed allowable values in Table 24 when measured as in 11.1.3...... :</td><td></td><td>P</td></tr><tr><td></td><td>- Temperatures of ME EQUIPMENT parts that are not APPLIED PARTS likely to be touched did not exceed values in Table 23 when measured and adjusted as in 11.1.3...... :</td><td></td><td>P</td></tr><tr><td></td><td>*- temperatures of ACCESSIBLE PARTS that are likely to be touched, but not intended to betouched to operate the ME EQUIPMENT, exceeding the limits in Table 34 when measured and adjusted as described in 11.1.3</td><td></td><td>P</td></tr><tr><td></td><td>*- temperatures of ACCESSIBLE PARTS, intended to be touched to operate the ME EQUIPMENTexceeding the limits in Table 23;</td><td></td><td>P</td></tr><tr><td></td><td>- Allowable values for —other components and materialsll in Table 22 times 1.5 minus 12.5 °C were not exceeded</td><td></td><td>P</td></tr><tr><td></td><td>Limits for windings in Tables 26, 27, and 31 not exceeded</td><td>No winding used</td><td>N/A</td></tr><tr><td></td><td>Table 22 not exceeded in all other cases</td><td></td><td>P</td></tr><tr><td></td><td>Temperatures measured according to 11.1.3</td><td></td><td>P</td></tr><tr><td></td><td>SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to emission of flames, molten metal, or ignitable substances, not applied to parts and components where:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Supply circuit was unable to supply 15 W one minute after 15 W drawn from supply circuit in SINGLE FAULT CONDITION ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- or secondary circuits mounted on materials with a minimum flame rating of FV1, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- Secondary circuits energized by less than 60 Vdc, 42.4 Vpeak in NC and SFC, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- Secondary circuits limited to 100 VA or 6000 J in NC and SFC, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- Wire insulation in secondary circuits of types PVC, TFE, PTFE, FEP, polychloroprene or polybromide</td><td></td><td>N/A</td></tr><tr><td></td><td>- or components in the circuit have HIGH INTEGRITY CHARACTERISTICS...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "3a42171d4e8b989cd57a7b3fff18587ec4e1e3ae4b046d72b29a1f7dc4a0db40.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 74 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 73,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                779
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- Emission of flames, molten metal, poisonous or ignitable substance in hazardous quantities did not occur</td><td></td><td>P</td></tr><tr><td></td><td>- Deformation of ENCLOSURE impairing compliance with 15.3.1 did not occur</td><td></td><td>P</td></tr><tr><td></td><td>- Temperatures of APPLIED PARTS did not exceed allowable values in Table 24 when measured as in 11.1.3...... :</td><td></td><td>P</td></tr><tr><td></td><td>- Temperatures of ME EQUIPMENT parts that are not APPLIED PARTS likely to be touched did not exceed values in Table 23 when measured and adjusted as in 11.1.3...... :</td><td></td><td>P</td></tr><tr><td></td><td>*- temperatures of ACCESSIBLE PARTS that are likely to be touched, but not intended to betouched to operate the ME EQUIPMENT, exceeding the limits in Table 34 when measured and adjusted as described in 11.1.3</td><td></td><td>P</td></tr><tr><td></td><td>*- temperatures of ACCESSIBLE PARTS, intended to be touched to operate the ME EQUIPMENTexceeding the limits in Table 23;</td><td></td><td>P</td></tr><tr><td></td><td>- Allowable values for —other components and materialsll in Table 22 times 1.5 minus 12.5 °C were not exceeded</td><td></td><td>P</td></tr><tr><td></td><td>Limits for windings in Tables 26, 27, and 31 not exceeded</td><td>No winding used</td><td>N/A</td></tr><tr><td></td><td>Table 22 not exceeded in all other cases</td><td></td><td>P</td></tr><tr><td></td><td>Temperatures measured according to 11.1.3</td><td></td><td>P</td></tr><tr><td></td><td>SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to emission of flames, molten metal, or ignitable substances, not applied to parts and components where:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Supply circuit was unable to supply 15 W one minute after 15 W drawn from supply circuit in SINGLE FAULT CONDITION ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- or secondary circuits mounted on materials with a minimum flame rating of FV1, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- Secondary circuits energized by less than 60 Vdc, 42.4 Vpeak in NC and SFC, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- Secondary circuits limited to 100 VA or 6000 J in NC and SFC, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- Wire insulation in secondary circuits of types PVC, TFE, PTFE, FEP, polychloroprene or polybromide</td><td></td><td>N/A</td></tr><tr><td></td><td>- or components in the circuit have HIGH INTEGRITY CHARACTERISTICS...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "3a42171d4e8b989cd57a7b3fff18587ec4e1e3ae4b046d72b29a1f7dc4a0db40.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        754
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                754
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- or parts and components completely contained within a fire ENCLOSURE complying with 11.3 as verified by review of design documentation</td><td></td><td>N/A</td></tr><tr><td></td><td>After tests of this Clause, settings of THERMAL CUT-OUTS and OVER-CURRENT RELEASES did not change sufficiently to affect their safety function</td><td></td><td>N/A</td></tr><tr><td>13.1.3</td><td>- limits for LEAKAGE CURRENT in SINGLE FAULT CONDITION based on 8.7.3 did not exceed...... :</td><td></td><td>P</td></tr><tr><td></td><td>- voltage limits for ACCESSIBLE PARTS including APPLIED PARTS in 8.4.2 did not exceed ...... :</td><td></td><td>P</td></tr><tr><td>13.1.4</td><td>ME EQUIPMENT complied with the requirements of 9.1 to 9.8 for specific MECHANICAL HAZARDS</td><td>Refer 9.1-9.8</td><td>P</td></tr><tr><td>13.2</td><td colspan=\"2\">SINGLE FAULT CONDITIONS</td><td>P</td></tr><tr><td>13.2.1</td><td>During application of SINGLE FAULT CONDITIONS in 13.2.2 -13.2.13, inclusive, NORMAL CONDITIONS in 8.1 a) applied in least favourable combination :</td><td>See appended Table 13.2</td><td>P</td></tr><tr><td>13.2.2 - 13.2.12</td><td>ME EQUIPMENT complied with 13.2.2 -13.2.12..... :</td><td>See appended Table 13.2 13.2.2, 13.2.5, 13.2.15 are applicable.</td><td>P</td></tr><tr><td>13.2.13</td><td>ME EQUIPMENT remained safe after tests of 13.2.13.2 to 13.2.13.4 (inclusive), and cooling down to within 3°C of the temperature in the test environment</td><td>Tests of 13.2.13.2 to 13.2.13.4 do not applied to this equipment</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT examined for compliance or appropriate tests such as dielectric strength of motor insulation according to 8.8.3 conducted</td><td></td><td>N/A</td></tr><tr><td></td><td>For insulation of thermoplastic materials relied upon as a MEANS OF PROTECTION (see 8.8), the ball-pressure test specified in 8.8.4.1 a) performed at a temperature 25 °C higher than temperature of insulation measured during tests of 13.2.13.2 to 13.2.13.4 (inclusive).</td><td></td><td>N/A</td></tr><tr><td>13.2.13.2</td><td colspan=\"2\">ME EQUIPMENT with heating elements</td><td>N/A</td></tr><tr><td></td><td>a 1) thermostatically controlled ME EQUIPMENT with heating elements for building-in, or for unattended operation, or with a capacitor not protected by a fuse connected in parallel with THERMOSTAT contacts met tests of 13.2.13.2 b) &amp; 13.2.13.2 c)</td><td>No heating elements</td><td>N/A</td></tr><tr><td></td><td>a 2) ME EQUIPMENT with heating elements RATED for non-CONTINUOUS OPERATION met tests of 13.2.13.2 b) and 13.2.13.2 c)</td><td></td><td>N/A</td></tr><tr><td></td><td>a 3) other ME EQUIPMENT with heating elements met test of 13.2.13.2 b)</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "5538669a5cfea97b7128f0f97a119708c63ea21964b3bbb9ebc510272db1cd0c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 75 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 74,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        754
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                754
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- or parts and components completely contained within a fire ENCLOSURE complying with 11.3 as verified by review of design documentation</td><td></td><td>N/A</td></tr><tr><td></td><td>After tests of this Clause, settings of THERMAL CUT-OUTS and OVER-CURRENT RELEASES did not change sufficiently to affect their safety function</td><td></td><td>N/A</td></tr><tr><td>13.1.3</td><td>- limits for LEAKAGE CURRENT in SINGLE FAULT CONDITION based on 8.7.3 did not exceed...... :</td><td></td><td>P</td></tr><tr><td></td><td>- voltage limits for ACCESSIBLE PARTS including APPLIED PARTS in 8.4.2 did not exceed ...... :</td><td></td><td>P</td></tr><tr><td>13.1.4</td><td>ME EQUIPMENT complied with the requirements of 9.1 to 9.8 for specific MECHANICAL HAZARDS</td><td>Refer 9.1-9.8</td><td>P</td></tr><tr><td>13.2</td><td colspan=\"2\">SINGLE FAULT CONDITIONS</td><td>P</td></tr><tr><td>13.2.1</td><td>During application of SINGLE FAULT CONDITIONS in 13.2.2 -13.2.13, inclusive, NORMAL CONDITIONS in 8.1 a) applied in least favourable combination :</td><td>See appended Table 13.2</td><td>P</td></tr><tr><td>13.2.2 - 13.2.12</td><td>ME EQUIPMENT complied with 13.2.2 -13.2.12..... :</td><td>See appended Table 13.2 13.2.2, 13.2.5, 13.2.15 are applicable.</td><td>P</td></tr><tr><td>13.2.13</td><td>ME EQUIPMENT remained safe after tests of 13.2.13.2 to 13.2.13.4 (inclusive), and cooling down to within 3°C of the temperature in the test environment</td><td>Tests of 13.2.13.2 to 13.2.13.4 do not applied to this equipment</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT examined for compliance or appropriate tests such as dielectric strength of motor insulation according to 8.8.3 conducted</td><td></td><td>N/A</td></tr><tr><td></td><td>For insulation of thermoplastic materials relied upon as a MEANS OF PROTECTION (see 8.8), the ball-pressure test specified in 8.8.4.1 a) performed at a temperature 25 °C higher than temperature of insulation measured during tests of 13.2.13.2 to 13.2.13.4 (inclusive).</td><td></td><td>N/A</td></tr><tr><td>13.2.13.2</td><td colspan=\"2\">ME EQUIPMENT with heating elements</td><td>N/A</td></tr><tr><td></td><td>a 1) thermostatically controlled ME EQUIPMENT with heating elements for building-in, or for unattended operation, or with a capacitor not protected by a fuse connected in parallel with THERMOSTAT contacts met tests of 13.2.13.2 b) &amp; 13.2.13.2 c)</td><td>No heating elements</td><td>N/A</td></tr><tr><td></td><td>a 2) ME EQUIPMENT with heating elements RATED for non-CONTINUOUS OPERATION met tests of 13.2.13.2 b) and 13.2.13.2 c)</td><td></td><td>N/A</td></tr><tr><td></td><td>a 3) other ME EQUIPMENT with heating elements met test of 13.2.13.2 b)</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "5538669a5cfea97b7128f0f97a119708c63ea21964b3bbb9ebc510272db1cd0c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>When more than one test was applicable to same ME EQUIPMENT, tests performed consecutively</td><td></td><td>N/A</td></tr><tr><td></td><td>Heating period stopped when a heating element or an intentionally weak part of a non-SELF-RESETTING THERMAL CUT-OUT ruptured, or current interrupted before THERMAL STABILITY without possibility of automatic restoration</td><td></td><td>N/A</td></tr><tr><td></td><td>Test repeated on a second sample when interruption was due to rupture of a heating element or an intentionally weak part</td><td></td><td>N/A</td></tr><tr><td></td><td>Both samples met 13.1.2, and open circuiting of a heating element or an intentionally weak part in second sample not considered a failure by itself</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT with heating elements tested per clause 11.1without adequate heat discharge, and supply voltage set at 90 or 110 % of RATED supply voltage, least favourable of the two (V)............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating period stopped when a non-SELF-RESETTING THERMAL CUT-OUT operated, or current interrupted without possibility of automatic restoration before THERMAL STABILITY</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT switched off as soon as THERMAL STABILITY established and allowed to cool to room temperature when current not interrupted</td><td></td><td>N/A</td></tr><tr><td></td><td>Test duration was equal to RATED operating time for non-CONTINUOUS OPERATION</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Heating parts of ME EQUIPMENT tested with ME EQUIPMENT operated in NORMAL CONDITION at 110 % of RATED supply voltage and as in 11.1, and</td><td></td><td>N/A</td></tr><tr><td></td><td>1) Controls limiting temperature in NORMAL CONDITION disabled, except THERMAL CUT-OUTS</td><td></td><td>N/A</td></tr><tr><td></td><td>2) When more than one control provided, they were disabled in turn</td><td></td><td>N/A</td></tr><tr><td></td><td>3) ME EQUIPMENT operated at RATED DUTY CYCLE until THERMAL STABILITY achieved, regardless of RATED operating time</td><td></td><td>N/A</td></tr><tr><td>13.2.13.3</td><td colspan=\"2\">ME EQUIPMENT with motors</td><td>N/A</td></tr><tr><td></td><td>a 1) For the motor part of the ME EQUIPMENT, compliance checked by tests of 13.2.8- 13.2.10, 13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, as applicable</td><td>No motor</td><td>N/A</td></tr><tr><td></td><td>To determine compliance with 13.2.9 and 13.2.10 motors in circuits running at 42.4 V peak a.c./ 60 V d.c. or less are covered with a single layer of cheesecloth which did not ignite during the test</td><td>No use such method</td><td>N/A</td></tr></table>",
                                            "image_path": "cfa12a891cfd3a22a93a4ecb7219d6a89282506b3ca25d558f7ec27bed9e774c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 76 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 75,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>When more than one test was applicable to same ME EQUIPMENT, tests performed consecutively</td><td></td><td>N/A</td></tr><tr><td></td><td>Heating period stopped when a heating element or an intentionally weak part of a non-SELF-RESETTING THERMAL CUT-OUT ruptured, or current interrupted before THERMAL STABILITY without possibility of automatic restoration</td><td></td><td>N/A</td></tr><tr><td></td><td>Test repeated on a second sample when interruption was due to rupture of a heating element or an intentionally weak part</td><td></td><td>N/A</td></tr><tr><td></td><td>Both samples met 13.1.2, and open circuiting of a heating element or an intentionally weak part in second sample not considered a failure by itself</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ME EQUIPMENT with heating elements tested per clause 11.1without adequate heat discharge, and supply voltage set at 90 or 110 % of RATED supply voltage, least favourable of the two (V)............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating period stopped when a non-SELF-RESETTING THERMAL CUT-OUT operated, or current interrupted without possibility of automatic restoration before THERMAL STABILITY</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT switched off as soon as THERMAL STABILITY established and allowed to cool to room temperature when current not interrupted</td><td></td><td>N/A</td></tr><tr><td></td><td>Test duration was equal to RATED operating time for non-CONTINUOUS OPERATION</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Heating parts of ME EQUIPMENT tested with ME EQUIPMENT operated in NORMAL CONDITION at 110 % of RATED supply voltage and as in 11.1, and</td><td></td><td>N/A</td></tr><tr><td></td><td>1) Controls limiting temperature in NORMAL CONDITION disabled, except THERMAL CUT-OUTS</td><td></td><td>N/A</td></tr><tr><td></td><td>2) When more than one control provided, they were disabled in turn</td><td></td><td>N/A</td></tr><tr><td></td><td>3) ME EQUIPMENT operated at RATED DUTY CYCLE until THERMAL STABILITY achieved, regardless of RATED operating time</td><td></td><td>N/A</td></tr><tr><td>13.2.13.3</td><td colspan=\"2\">ME EQUIPMENT with motors</td><td>N/A</td></tr><tr><td></td><td>a 1) For the motor part of the ME EQUIPMENT, compliance checked by tests of 13.2.8- 13.2.10, 13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, as applicable</td><td>No motor</td><td>N/A</td></tr><tr><td></td><td>To determine compliance with 13.2.9 and 13.2.10 motors in circuits running at 42.4 V peak a.c./ 60 V d.c. or less are covered with a single layer of cheesecloth which did not ignite during the test</td><td>No use such method</td><td>N/A</td></tr></table>",
                                            "image_path": "cfa12a891cfd3a22a93a4ecb7219d6a89282506b3ca25d558f7ec27bed9e774c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        765
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                765
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        765
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                765
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>a 2) Tests on ME EQUIPMENT containing heating parts conducted at prescribed voltage with motor &amp; heating parts operated simultaneously to produce the least favourable condition</td><td>No heating parts</td><td>N/A</td></tr><tr><td></td><td>a 3) Tests performed consecutively when more tests were applicable to the same ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Motor met running overload protection test of this clause when:</td><td></td><td>N/A</td></tr><tr><td></td><td>1) it is intended to be remotely or automatically controlled by a single control device with no redundant protection, or</td><td>Not intended to be remotely or automatically controlled</td><td>N/A</td></tr><tr><td></td><td>2) it is likely to be subjected to CONTINUOUS OPERATION while unattended</td><td>Not continuous operation while unattended</td><td>N/A</td></tr><tr><td></td><td>Motor winding temperature determined during each steady period and maximum value did not exceed Table 27 (Insulation Class, Maximum temperature measured C)...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Motor removed from ME EQUIPMENT and tested separately when load could not be changed in appropriate steps</td><td></td><td>N/A</td></tr><tr><td></td><td>Running overload test for motors operating at 42.4 V peak a.c./60 V d.c. or less performed only when examination and review of design indicated possibility of an overload</td><td></td><td>N/A</td></tr><tr><td></td><td>Test not conducted where electronic drive circuits maintained a substantially constant drive current</td><td></td><td>N/A</td></tr><tr><td></td><td>Test not conducted based on other justifications (justification)...... :</td><td>Not applicable</td><td>N/A</td></tr><tr><td></td><td>c) ME EQUIPMENT with 3-phase motors operated with normal load, connected to a 3-phase SUPPLY MAINS with one phase disconnected, and periods of operation per 13.2.10</td><td></td><td>N/A</td></tr><tr><td>13.2.13.4</td><td colspan=\"2\">ME EQUIPMENT RATED for NON-CONTINUOUS OPERATION</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT (other than HAND-HELD) operated under normal load and at RATED voltage or at upper limit of RATED voltage range until increase in temperature was 5 °C in one hour, or a protective device operated</td><td>Continuous operation</td><td>N/A</td></tr><tr><td></td><td>When a load-reducing device operated in NORMAL USE, test continued with ME EQUIPMENT running idle</td><td></td><td>N/A</td></tr><tr><td></td><td>Motor winding temperatures did not exceed values in 13.2.10 ...... :</td><td>Continuous operation</td><td>N/A</td></tr><tr><td></td><td>Insulation Class ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Maximum temperature measured ( C)...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "d2564523de33ba227e3b0c8ed57b63fd1554479c5bfea145b03c95f32346d0aa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 77 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 76,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        765
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                765
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        765
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                765
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>a 2) Tests on ME EQUIPMENT containing heating parts conducted at prescribed voltage with motor &amp; heating parts operated simultaneously to produce the least favourable condition</td><td>No heating parts</td><td>N/A</td></tr><tr><td></td><td>a 3) Tests performed consecutively when more tests were applicable to the same ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Motor met running overload protection test of this clause when:</td><td></td><td>N/A</td></tr><tr><td></td><td>1) it is intended to be remotely or automatically controlled by a single control device with no redundant protection, or</td><td>Not intended to be remotely or automatically controlled</td><td>N/A</td></tr><tr><td></td><td>2) it is likely to be subjected to CONTINUOUS OPERATION while unattended</td><td>Not continuous operation while unattended</td><td>N/A</td></tr><tr><td></td><td>Motor winding temperature determined during each steady period and maximum value did not exceed Table 27 (Insulation Class, Maximum temperature measured C)...... :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Motor removed from ME EQUIPMENT and tested separately when load could not be changed in appropriate steps</td><td></td><td>N/A</td></tr><tr><td></td><td>Running overload test for motors operating at 42.4 V peak a.c./60 V d.c. or less performed only when examination and review of design indicated possibility of an overload</td><td></td><td>N/A</td></tr><tr><td></td><td>Test not conducted where electronic drive circuits maintained a substantially constant drive current</td><td></td><td>N/A</td></tr><tr><td></td><td>Test not conducted based on other justifications (justification)...... :</td><td>Not applicable</td><td>N/A</td></tr><tr><td></td><td>c) ME EQUIPMENT with 3-phase motors operated with normal load, connected to a 3-phase SUPPLY MAINS with one phase disconnected, and periods of operation per 13.2.10</td><td></td><td>N/A</td></tr><tr><td>13.2.13.4</td><td colspan=\"2\">ME EQUIPMENT RATED for NON-CONTINUOUS OPERATION</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT (other than HAND-HELD) operated under normal load and at RATED voltage or at upper limit of RATED voltage range until increase in temperature was 5 °C in one hour, or a protective device operated</td><td>Continuous operation</td><td>N/A</td></tr><tr><td></td><td>When a load-reducing device operated in NORMAL USE, test continued with ME EQUIPMENT running idle</td><td></td><td>N/A</td></tr><tr><td></td><td>Motor winding temperatures did not exceed values in 13.2.10 ...... :</td><td>Continuous operation</td><td>N/A</td></tr><tr><td></td><td>Insulation Class ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Maximum temperature measured ( C)...... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "d2564523de33ba227e3b0c8ed57b63fd1554479c5bfea145b03c95f32346d0aa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>14</td><td colspan=\"2\">PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)</td><td>P</td></tr><tr><td>14.1</td><td>Requirements of this clause not applied to PESS when it provided no BASIC SAFETY or ESSENTIAL PERFORMANCE, or</td><td></td><td>P</td></tr><tr><td></td><td>- when application of RISK MANAGEMENT showed that failure of PESS does not lead to unacceptable RISK .... ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Requirements of 14.13 not applied to PEMS intended to be incorporated into an IT NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>Software development process for Software Classification applied in accordance with Clause 4.3 of IEC 62304...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process applied according to Clause 5 of IEC 62304 ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process for Software risk management applied according to Clause 7 of IEC 62304 ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process Configuration Management applied according to Clause 8 of IEC 62304...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process for Software Problem Resolution applied according to Clause 9 of IEC 62304...... :</td><td></td><td>P</td></tr><tr><td>14.2</td><td>Documents required by Clause 14 reviewed, approved, issued and revised according to a formal document control process ...... :</td><td></td><td>P</td></tr><tr><td>14.3</td><td>RISK MANAGEMENT plan required by 4.2.2 includes reference to PEMS VALIDATION plan</td><td>See Risk Management files provided by manufacturer.</td><td>P</td></tr><tr><td>14.4</td><td>A PEMS DEVELOPMENT LIFE-CYCLE including a set of defined milestones has been documented</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td></td><td>At each milestone, activities to be completed, and VERIFICATION methods to be applied to activities have been defined</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td></td><td>Each activity including its inputs and outputs defined, and each milestone identifies RISK MANAGEMENT activities that must be completed before that milestone</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td></td><td>PEMS DEVELOPMENT LIFE-CYCLE tailored for a specific development by making plans detailing activities, milestones, and schedules</td><td>See software Attachment DN: PT9L-XMJD01 V1.0</td><td>P</td></tr></table>",
                                            "image_path": "ac397cf0eca55f906b6dc24bad8150081504241cbe34a8071e767ec2fb530a2a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 78 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 77,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                750
                                            ],
                                            "type": "table",
