                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>14</td><td colspan=\"2\">PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)</td><td>P</td></tr><tr><td>14.1</td><td>Requirements of this clause not applied to PESS when it provided no BASIC SAFETY or ESSENTIAL PERFORMANCE, or</td><td></td><td>P</td></tr><tr><td></td><td>- when application of RISK MANAGEMENT showed that failure of PESS does not lead to unacceptable RISK .... ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Requirements of 14.13 not applied to PEMS intended to be incorporated into an IT NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>Software development process for Software Classification applied in accordance with Clause 4.3 of IEC 62304...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process applied according to Clause 5 of IEC 62304 ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process for Software risk management applied according to Clause 7 of IEC 62304 ...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process Configuration Management applied according to Clause 8 of IEC 62304...... :</td><td></td><td>P</td></tr><tr><td></td><td>Software development process for Software Problem Resolution applied according to Clause 9 of IEC 62304...... :</td><td></td><td>P</td></tr><tr><td>14.2</td><td>Documents required by Clause 14 reviewed, approved, issued and revised according to a formal document control process ...... :</td><td></td><td>P</td></tr><tr><td>14.3</td><td>RISK MANAGEMENT plan required by 4.2.2 includes reference to PEMS VALIDATION plan</td><td>See Risk Management files provided by manufacturer.</td><td>P</td></tr><tr><td>14.4</td><td>A PEMS DEVELOPMENT LIFE-CYCLE including a set of defined milestones has been documented</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td></td><td>At each milestone, activities to be completed, and VERIFICATION methods to be applied to activities have been defined</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td></td><td>Each activity including its inputs and outputs defined, and each milestone identifies RISK MANAGEMENT activities that must be completed before that milestone</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td></td><td>PEMS DEVELOPMENT LIFE-CYCLE tailored for a specific development by making plans detailing activities, milestones, and schedules</td><td>See software Attachment DN: PT9L-XMJD01 V1.0</td><td>P</td></tr></table>",
                                            "image_path": "ac397cf0eca55f906b6dc24bad8150081504241cbe34a8071e767ec2fb530a2a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        740
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                740
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        740
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                740
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>PEMS DEVELOPMENT LIFE-CYCLE includes documentation requirements</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td>14.5</td><td>A documented system for problem resolution within and between all phases and activities of PEMS DEVELOPMENT LIFE-CYCLE has been developed and maintained where appropriate</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>Problem resolution system meets prescribed criteria depending on type of product:</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it is documented as a part of PEMS DEVELOPMENT LIFE-CYCLE</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it allows reporting of potential or existing problems affecting BASIC SAFETY OR ESSENTIAL PERFORMANCE</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it includes an assessment of each problem for associated RISKS</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it identifies criteria that must be met for the issue to be closed</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it identifies the action to be taken to resolve each problem</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td>14.6</td><td colspan=\"2\">RISK MANAGEMENT PROCESS</td><td>P</td></tr><tr><td>14.6.1</td><td>MANUFACTURER considered HAZARDS associated with software and hardware aspects of PEMS including those associated with the incorporating PEMS into an IT-NETWORK, components of third-party origin, legacy subsystems when compiling list of known or foreseeable HAZARDS...... :</td><td>Risk Assessment Report: 3、Questions from IEC 60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2-14.1 R50-R54</td><td>P</td></tr><tr><td>14.6.2</td><td>Suitably validated tools and PROCEDURES assuring each RISK CONTROL measure reduces identified RISK(S) satisfactorily provided in addition to PEMS requirements in Clause 4.2.2 :</td><td>Risk Assessment Report: 3、Identify medical device characteristics that could impact on safety and intended use-14.6.2 R50-R54</td><td>P</td></tr><tr><td>14.7</td><td>A documented requirement specification for PEMS and each of its subsystems (e.g. for a PESS) which includes ESSENTIAL PERFORMANCE and RISK CONTROL measures implemented by that system or subsystem ...... :</td><td>See PT9L-Subroutine Test Record E0-DN:PT9L-RZCL01 V1.0</td><td>P</td></tr><tr><td>14.8</td><td>An architecture satisfying the requirement is specified for PEMS and each of subsystems .... :</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>p</td></tr></table>",
                                            "image_path": "eee0c50cf94a1d6f016f034b755267d19f38b28061f3f18e0585aa1b10738183.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 79 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 78,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        740
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                740
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        740
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                740
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>PEMS DEVELOPMENT LIFE-CYCLE includes documentation requirements</td><td>See Software design solutions DN:PT9L-RJFA 01 V1.0</td><td>P</td></tr><tr><td>14.5</td><td>A documented system for problem resolution within and between all phases and activities of PEMS DEVELOPMENT LIFE-CYCLE has been developed and maintained where appropriate</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>Problem resolution system meets prescribed criteria depending on type of product:</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it is documented as a part of PEMS DEVELOPMENT LIFE-CYCLE</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it allows reporting of potential or existing problems affecting BASIC SAFETY OR ESSENTIAL PERFORMANCE</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it includes an assessment of each problem for associated RISKS</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it identifies criteria that must be met for the issue to be closed</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- it identifies the action to be taken to resolve each problem</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td>14.6</td><td colspan=\"2\">RISK MANAGEMENT PROCESS</td><td>P</td></tr><tr><td>14.6.1</td><td>MANUFACTURER considered HAZARDS associated with software and hardware aspects of PEMS including those associated with the incorporating PEMS into an IT-NETWORK, components of third-party origin, legacy subsystems when compiling list of known or foreseeable HAZARDS...... :</td><td>Risk Assessment Report: 3、Questions from IEC 60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2-14.1 R50-R54</td><td>P</td></tr><tr><td>14.6.2</td><td>Suitably validated tools and PROCEDURES assuring each RISK CONTROL measure reduces identified RISK(S) satisfactorily provided in addition to PEMS requirements in Clause 4.2.2 :</td><td>Risk Assessment Report: 3、Identify medical device characteristics that could impact on safety and intended use-14.6.2 R50-R54</td><td>P</td></tr><tr><td>14.7</td><td>A documented requirement specification for PEMS and each of its subsystems (e.g. for a PESS) which includes ESSENTIAL PERFORMANCE and RISK CONTROL measures implemented by that system or subsystem ...... :</td><td>See PT9L-Subroutine Test Record E0-DN:PT9L-RZCL01 V1.0</td><td>P</td></tr><tr><td>14.8</td><td>An architecture satisfying the requirement is specified for PEMS and each of subsystems .... :</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>p</td></tr></table>",
                                            "image_path": "eee0c50cf94a1d6f016f034b755267d19f38b28061f3f18e0585aa1b10738183.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        778
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                778
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        778
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                778
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>The architecture specification makes use of considers the specified items to reduce RISK to an acceptable level, where appropriate:</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>a) COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS</td><td></td><td>N/A</td></tr><tr><td></td><td>b) fail-safe functions</td><td></td><td>N/A</td></tr><tr><td></td><td>c) redundancy</td><td></td><td>N/A</td></tr><tr><td></td><td>d) diversity;</td><td></td><td>N/A</td></tr><tr><td></td><td>e) partitioning of functionality</td><td></td><td>P</td></tr><tr><td></td><td>f) defensive design potentially limiting hazardous effects by restricting available output power or by introducing means to limit travel of actuators</td><td></td><td>N/A</td></tr><tr><td></td><td>g) allocation of RISK CONTROL measures to subsystems and components of PEMS</td><td></td><td>N/A</td></tr><tr><td></td><td>h) failure modes of components and their effects;</td><td></td><td>P</td></tr><tr><td></td><td>i) common cause failures</td><td></td><td>N/A</td></tr><tr><td></td><td>j) systematic failures</td><td></td><td>P</td></tr><tr><td></td><td>k) test interval duration and diagnostic coverage</td><td></td><td>P</td></tr><tr><td></td><td>l) maintainability</td><td></td><td>N/A</td></tr><tr><td></td><td>m) protection from reasonably foreseeable misuse</td><td></td><td>P</td></tr><tr><td></td><td>n) IT-NETWORK specification, when applicable</td><td></td><td>N/A</td></tr><tr><td>14.9</td><td>Design is broken up into subsystems, each with a design and test specification where appropriate, and descriptive data on design environment documented......:</td><td>See PT9L-Subroutine Test Record E0-DN:PT9L-RZCL01 V1.0</td><td>P</td></tr><tr><td>14.10</td><td>A VERIFICATION plan containing the specified information used to verify and document functions implementing BASIC SAFETY, ESSENTIAL PERFORMANCE, or RISK CONTROL measures......:</td><td>See Software Quality Planning-DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- milestone(s) when VERIFICATION is to be performed for each function</td><td></td><td>P</td></tr><tr><td></td><td>- selection and documentation of VERIFICATION strategies, activities, techniques, and appropriate level of independence of the</td><td></td><td>P</td></tr><tr><td></td><td>- selection and utilization of VERIFICATION tools</td><td></td><td>P</td></tr><tr><td></td><td>- coverage criteria for VERIFICATION</td><td></td><td>P</td></tr><tr><td>14.11</td><td>A PEMS VALIDATION plan containing validation of BASIC SAFETY &amp; ESSENTIAL PERFORMANCE ......:</td><td>See Software Quality Planning-DN: PT9L-RJCH01 V1.0</td><td>P</td></tr></table>",
                                            "image_path": "9cdcb5a39b14c1412f6e8f5339e8edec729fc51ea30598a306ccd63fd89ecd3d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 80 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 79,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        778
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                778
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        778
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                778
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>The architecture specification makes use of considers the specified items to reduce RISK to an acceptable level, where appropriate:</td><td>See Software Quality Plan DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>a) COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS</td><td></td><td>N/A</td></tr><tr><td></td><td>b) fail-safe functions</td><td></td><td>N/A</td></tr><tr><td></td><td>c) redundancy</td><td></td><td>N/A</td></tr><tr><td></td><td>d) diversity;</td><td></td><td>N/A</td></tr><tr><td></td><td>e) partitioning of functionality</td><td></td><td>P</td></tr><tr><td></td><td>f) defensive design potentially limiting hazardous effects by restricting available output power or by introducing means to limit travel of actuators</td><td></td><td>N/A</td></tr><tr><td></td><td>g) allocation of RISK CONTROL measures to subsystems and components of PEMS</td><td></td><td>N/A</td></tr><tr><td></td><td>h) failure modes of components and their effects;</td><td></td><td>P</td></tr><tr><td></td><td>i) common cause failures</td><td></td><td>N/A</td></tr><tr><td></td><td>j) systematic failures</td><td></td><td>P</td></tr><tr><td></td><td>k) test interval duration and diagnostic coverage</td><td></td><td>P</td></tr><tr><td></td><td>l) maintainability</td><td></td><td>N/A</td></tr><tr><td></td><td>m) protection from reasonably foreseeable misuse</td><td></td><td>P</td></tr><tr><td></td><td>n) IT-NETWORK specification, when applicable</td><td></td><td>N/A</td></tr><tr><td>14.9</td><td>Design is broken up into subsystems, each with a design and test specification where appropriate, and descriptive data on design environment documented......:</td><td>See PT9L-Subroutine Test Record E0-DN:PT9L-RZCL01 V1.0</td><td>P</td></tr><tr><td>14.10</td><td>A VERIFICATION plan containing the specified information used to verify and document functions implementing BASIC SAFETY, ESSENTIAL PERFORMANCE, or RISK CONTROL measures......:</td><td>See Software Quality Planning-DN: PT9L-RJCH01 V1.0</td><td>P</td></tr><tr><td></td><td>- milestone(s) when VERIFICATION is to be performed for each function</td><td></td><td>P</td></tr><tr><td></td><td>- selection and documentation of VERIFICATION strategies, activities, techniques, and appropriate level of independence of the</td><td></td><td>P</td></tr><tr><td></td><td>- selection and utilization of VERIFICATION tools</td><td></td><td>P</td></tr><tr><td></td><td>- coverage criteria for VERIFICATION</td><td></td><td>P</td></tr><tr><td>14.11</td><td>A PEMS VALIDATION plan containing validation of BASIC SAFETY &amp; ESSENTIAL PERFORMANCE ......:</td><td>See Software Quality Planning-DN: PT9L-RJCH01 V1.0</td><td>P</td></tr></table>",
                                            "image_path": "9cdcb5a39b14c1412f6e8f5339e8edec729fc51ea30598a306ccd63fd89ecd3d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        770
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                770
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        770
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                770
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Methods used for PEMS VALIDATION documented</td><td></td><td>P</td></tr><tr><td></td><td>The person with overall responsibility for PEMS VALIDATION is independent of design team, and no member of a design team is responsible for PEMS VALIDATION of their own design</td><td></td><td>P</td></tr><tr><td></td><td>All professional relationships of members of PEMS VALIDATION team with members of design team documented in RISK MANAGEMENT FILE</td><td></td><td>P</td></tr><tr><td>14.12</td><td>Continued validity of previous design documentation assessed under a documented modification/change PROCEDURE</td><td></td><td>N/A</td></tr><tr><td></td><td>Software Classification for Software changes applied in accordance with Clause 4.3 of IEC 62304......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Software Process for Software changes applied according to Clause 5 of IEC 62304......:</td><td></td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT for Software changes applied according to Clause 7 of IEC 62304......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Configuration management of software changes applied per Clause 8 of IEC 62304 .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Problem resolution for Software changes applied according to Clause 9 of IEC 62304 .... :</td><td></td><td>N/A</td></tr><tr><td>14.13</td><td>For PEMS incorporated into an IT-NETWORK not VALIDATED by the PEMS MANUFACTURER, instructions made available for implementing</td><td>Not be incorporated into an IT-NETWORK</td><td>N/A</td></tr><tr><td></td><td>a) Purpose of the PEMS connection to an IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>b) required characteristics of the IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>c) required configuration of the IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>d) technical specifications of the network connection, including security specifications</td><td></td><td>N/A</td></tr><tr><td></td><td>e) intended information flow between the PEMS, the IT-NETWORK and other devices on the IT-NETWORK, and the intended routing through the IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>f) a list of HAZARDOUS SITUATIONS resulting from failure of the IT-NETWORK to provide the</td><td></td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS for the RESPONSIBLE ORGANIZATION include the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>- statement that connection to IT-NETWORKS including other equipment could result in previously unidentified RISKS TO PATIENTS, OPERATORS or third parties</td><td></td><td>N/A</td></tr><tr><td></td><td>- Notification that the RESPONSIBLE ORGANIZATION should identify, analyse, evaluate and control these RISKS</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "2ff1c51c1998ae5785a73204ba949fc5de385fa50ea93a979b5968c3737d3740.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 81 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 80,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        770
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                770
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        770
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                770
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Methods used for PEMS VALIDATION documented</td><td></td><td>P</td></tr><tr><td></td><td>The person with overall responsibility for PEMS VALIDATION is independent of design team, and no member of a design team is responsible for PEMS VALIDATION of their own design</td><td></td><td>P</td></tr><tr><td></td><td>All professional relationships of members of PEMS VALIDATION team with members of design team documented in RISK MANAGEMENT FILE</td><td></td><td>P</td></tr><tr><td>14.12</td><td>Continued validity of previous design documentation assessed under a documented modification/change PROCEDURE</td><td></td><td>N/A</td></tr><tr><td></td><td>Software Classification for Software changes applied in accordance with Clause 4.3 of IEC 62304......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Software Process for Software changes applied according to Clause 5 of IEC 62304......:</td><td></td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT for Software changes applied according to Clause 7 of IEC 62304......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Configuration management of software changes applied per Clause 8 of IEC 62304 .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Problem resolution for Software changes applied according to Clause 9 of IEC 62304 .... :</td><td></td><td>N/A</td></tr><tr><td>14.13</td><td>For PEMS incorporated into an IT-NETWORK not VALIDATED by the PEMS MANUFACTURER, instructions made available for implementing</td><td>Not be incorporated into an IT-NETWORK</td><td>N/A</td></tr><tr><td></td><td>a) Purpose of the PEMS connection to an IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>b) required characteristics of the IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>c) required configuration of the IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>d) technical specifications of the network connection, including security specifications</td><td></td><td>N/A</td></tr><tr><td></td><td>e) intended information flow between the PEMS, the IT-NETWORK and other devices on the IT-NETWORK, and the intended routing through the IT-NETWORK</td><td></td><td>N/A</td></tr><tr><td></td><td>f) a list of HAZARDOUS SITUATIONS resulting from failure of the IT-NETWORK to provide the</td><td></td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS for the RESPONSIBLE ORGANIZATION include the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>- statement that connection to IT-NETWORKS including other equipment could result in previously unidentified RISKS TO PATIENTS, OPERATORS or third parties</td><td></td><td>N/A</td></tr><tr><td></td><td>- Notification that the RESPONSIBLE ORGANIZATION should identify, analyse, evaluate and control these RISKS</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "2ff1c51c1998ae5785a73204ba949fc5de385fa50ea93a979b5968c3737d3740.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        725
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                725
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        725
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                725
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- Notification that changes to the IT-NETWORK could introduce new RISKS that require additional analysis</td><td></td><td>N/A</td></tr><tr><td></td><td>- Changes to the IT-NETWORK include:- changes in network configuration- connection of additional items- disconnection of items- update of equipment- upgrade of equipment</td><td></td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15</td><td colspan=\"2\">CONSTRUCTION OF ME EQUIPMENT</td><td>P</td></tr><tr><td>15.1</td><td>RISKS associated with arrangement of controls and indicators of ME EQUIPMENT addressed through the application of a USABILITY ENGINEERING PROCESS in accordance with IEC 60601-1-6, when applicable ...... :</td><td>See Appended RM Results</td><td>P</td></tr><tr><td>15.2</td><td>Parts of ME EQUIPMENT subject to mechanical wear, electrical, environmental degradation or ageing resulting in unacceptable RISK when unchecked for a long period, are accessible for inspection, replacement, and maintenance</td><td>No such parts.</td><td>N/A</td></tr><tr><td></td><td>Inspection, servicing, replacement, and adjustment of parts of ME EQUIPMENT can easily be done without damage to or interference with adjacent parts or wiring</td><td>Only a qualified personnel service is available to implement.</td><td>N/A</td></tr><tr><td>15.3</td><td colspan=\"2\">Mechanical strength</td><td>P</td></tr><tr><td>15.3.1</td><td>Mould stress relief, push, impact, drop, and rough handling tests did not result in loss of BASIC SAFETY or ESSENTIAL PERFORMANCE</td><td></td><td>P</td></tr><tr><td>15.3.2</td><td>Push test conducted by subjecting external parts of ENCLOSURE to a steady force of 250 N ± 10 N for 5 s applied to a circular (30mm) plane surface, except bottom of ENCLOSURE of an ME EQUIPMENT &gt;18 kg, using a suitable test tool ... :</td><td>See Appended Table 15.3</td><td>P</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>P</td></tr><tr><td>15.3.3</td><td>Impact test conducted by subjecting a complete ENCLOSURE or its largest non-reinforced area, except for HAND-HELD ME EQUIPMENT and parts, to a free falling 500 g ±25 g solid smooth steel ball, approx. 50 mm in diameter from a height of 1.3 m ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>N/A</td></tr><tr><td>15.3.4</td><td colspan=\"2\">Drop test</td><td>P</td></tr></table>",
                                            "image_path": "e0dbe938ea4c900faf7f3907e723b71eb4063874b4ff5afd5c37ca4ffd60563f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 82 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 81,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        725
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                725
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        725
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                725
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- Notification that changes to the IT-NETWORK could introduce new RISKS that require additional analysis</td><td></td><td>N/A</td></tr><tr><td></td><td>- Changes to the IT-NETWORK include:- changes in network configuration- connection of additional items- disconnection of items- update of equipment- upgrade of equipment</td><td></td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15</td><td colspan=\"2\">CONSTRUCTION OF ME EQUIPMENT</td><td>P</td></tr><tr><td>15.1</td><td>RISKS associated with arrangement of controls and indicators of ME EQUIPMENT addressed through the application of a USABILITY ENGINEERING PROCESS in accordance with IEC 60601-1-6, when applicable ...... :</td><td>See Appended RM Results</td><td>P</td></tr><tr><td>15.2</td><td>Parts of ME EQUIPMENT subject to mechanical wear, electrical, environmental degradation or ageing resulting in unacceptable RISK when unchecked for a long period, are accessible for inspection, replacement, and maintenance</td><td>No such parts.</td><td>N/A</td></tr><tr><td></td><td>Inspection, servicing, replacement, and adjustment of parts of ME EQUIPMENT can easily be done without damage to or interference with adjacent parts or wiring</td><td>Only a qualified personnel service is available to implement.</td><td>N/A</td></tr><tr><td>15.3</td><td colspan=\"2\">Mechanical strength</td><td>P</td></tr><tr><td>15.3.1</td><td>Mould stress relief, push, impact, drop, and rough handling tests did not result in loss of BASIC SAFETY or ESSENTIAL PERFORMANCE</td><td></td><td>P</td></tr><tr><td>15.3.2</td><td>Push test conducted by subjecting external parts of ENCLOSURE to a steady force of 250 N ± 10 N for 5 s applied to a circular (30mm) plane surface, except bottom of ENCLOSURE of an ME EQUIPMENT &gt;18 kg, using a suitable test tool ... :</td><td>See Appended Table 15.3</td><td>P</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>P</td></tr><tr><td>15.3.3</td><td>Impact test conducted by subjecting a complete ENCLOSURE or its largest non-reinforced area, except for HAND-HELD ME EQUIPMENT and parts, to a free falling 500 g ±25 g solid smooth steel ball, approx. 50 mm in diameter from a height of 1.3 m ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>N/A</td></tr><tr><td>15.3.4</td><td colspan=\"2\">Drop test</td><td>P</td></tr></table>",
                                            "image_path": "e0dbe938ea4c900faf7f3907e723b71eb4063874b4ff5afd5c37ca4ffd60563f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                779
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15.3.4.1</td><td>Sample of HAND-HELD ME EQUIPMENT, ACCESSORIES and HAND-HELD part with SAFE WORKING LOAD allowed to fall freely once from each of 3 different positions as in NORMAL USE from height specified in ACCOMPANYING DOCUMENTS, or from 1 m onto a 50 mm ±5 mm thick hardwood board lying flat on a concrete or rigid base......:</td><td>See Appended Table 15.3</td><td>P</td></tr><tr><td></td><td>No unacceptable RISK resulted</td><td></td><td>N/A</td></tr><tr><td>15.3.4.2</td><td>Sample of PORTABLE ME EQUIPMENT, ACCESSORIES and PORTABLE part with SAFE WORKING LOAD lifted to a height as in Table 29 above a 50 ±5 mm thick hardwood board lying flat on a concrete floor or rigid base, dropped 3 times from each orientation in NORMAL USE (cm)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>N/A</td></tr><tr><td>15.3.5</td><td>Each sample of MOBILE ME EQUIPMENT and MOBILE part with SAFE WORKING LOAD and in most adverse condition in NORMAL USE passed Rough Handling tests......:</td><td>Not mobile me equipment and mobile part</td><td>N/A</td></tr><tr><td></td><td>a) Ascending step shock test conducted on the sample by pushing it 3 times in its normal direction of travel at 0.8m/s ±0.1 m/s against an ascending hardwood step obstruction without the sample going over the obstruction</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Descending step shock test conducted on the sample by pushing it 3 times in its normal direction of travel at 0.8m/s ±0.1 m/s in order to fall over a vertical step affixed flat on a rigid base with direction of movement perpendicular to face of the step until full descent achieved</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Door frame shock test conducted on the sample by moving it 3 times in its normal direction of travel at 0.8 m/s ±0.1 m/s, or for motor driven EQUIPMENT, at maximum possible speed against a hardwood vertical obstacle higher than EQUIPMENT contact point(s)</td><td></td><td>N/A</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>N/A</td></tr><tr><td>15.3.6</td><td>Examination of ENCLOSURE made from moulded or formed thermoplastic material indicated that material distortion due to release of internal stresses by moulding or forming operations will not result in an unacceptable RISK</td><td></td><td>P</td></tr><tr><td></td><td>Mould-stress relief test conducted by placing one sample of complete ME EQUIPMENT, ENCLOSURE or a portion of larger ENCLOSURE, for 7 hours in a circulating air oven at 10°C over the max temperature measured on ENCLOSURE in 11.1.3, but no less than 70°C......:</td><td>70°C, 7h</td><td>P</td></tr></table>",
                                            "image_path": "a2037b86e812826fbd40942207c82c57d50a62378dcbf0528d583581fcd8c42e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 83 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 82,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                779
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15.3.4.1</td><td>Sample of HAND-HELD ME EQUIPMENT, ACCESSORIES and HAND-HELD part with SAFE WORKING LOAD allowed to fall freely once from each of 3 different positions as in NORMAL USE from height specified in ACCOMPANYING DOCUMENTS, or from 1 m onto a 50 mm ±5 mm thick hardwood board lying flat on a concrete or rigid base......:</td><td>See Appended Table 15.3</td><td>P</td></tr><tr><td></td><td>No unacceptable RISK resulted</td><td></td><td>N/A</td></tr><tr><td>15.3.4.2</td><td>Sample of PORTABLE ME EQUIPMENT, ACCESSORIES and PORTABLE part with SAFE WORKING LOAD lifted to a height as in Table 29 above a 50 ±5 mm thick hardwood board lying flat on a concrete floor or rigid base, dropped 3 times from each orientation in NORMAL USE (cm)......:</td><td></td><td>N/A</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>N/A</td></tr><tr><td>15.3.5</td><td>Each sample of MOBILE ME EQUIPMENT and MOBILE part with SAFE WORKING LOAD and in most adverse condition in NORMAL USE passed Rough Handling tests......:</td><td>Not mobile me equipment and mobile part</td><td>N/A</td></tr><tr><td></td><td>a) Ascending step shock test conducted on the sample by pushing it 3 times in its normal direction of travel at 0.8m/s ±0.1 m/s against an ascending hardwood step obstruction without the sample going over the obstruction</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Descending step shock test conducted on the sample by pushing it 3 times in its normal direction of travel at 0.8m/s ±0.1 m/s in order to fall over a vertical step affixed flat on a rigid base with direction of movement perpendicular to face of the step until full descent achieved</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Door frame shock test conducted on the sample by moving it 3 times in its normal direction of travel at 0.8 m/s ±0.1 m/s, or for motor driven EQUIPMENT, at maximum possible speed against a hardwood vertical obstacle higher than EQUIPMENT contact point(s)</td><td></td><td>N/A</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK sustained</td><td></td><td>N/A</td></tr><tr><td>15.3.6</td><td>Examination of ENCLOSURE made from moulded or formed thermoplastic material indicated that material distortion due to release of internal stresses by moulding or forming operations will not result in an unacceptable RISK</td><td></td><td>P</td></tr><tr><td></td><td>Mould-stress relief test conducted by placing one sample of complete ME EQUIPMENT, ENCLOSURE or a portion of larger ENCLOSURE, for 7 hours in a circulating air oven at 10°C over the max temperature measured on ENCLOSURE in 11.1.3, but no less than 70°C......:</td><td>70°C, 7h</td><td>P</td></tr></table>",
                                            "image_path": "a2037b86e812826fbd40942207c82c57d50a62378dcbf0528d583581fcd8c42e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK</td><td></td><td>P</td></tr><tr><td>15.3.7</td><td>INTENDED USE, EXPECTED SERVICE LIFE, and conditions for transport and storage were taken into consideration for selection and treatment of materials used in construction of ME EQUIPMENT</td><td>Considered</td><td>P</td></tr><tr><td></td><td>Based on review of EQUIPMENT, ACCOMPANYING DOCUMENTS, specifications and processing of materials, and MANUFACTURER&#x27;S relevant tests or calculations, corrosion, ageing, mechanical wear, degradation of biological materials due to bacteria, plants, animals and the like, will not result in an unacceptable RISK</td><td></td><td>P</td></tr><tr><td>15.4</td><td colspan=\"2\">ME EQUIPMENT components and general assembly</td><td>P</td></tr><tr><td>15.4.1</td><td>Incorrect connection of accessible connectors, removable without a TOOL, prevented where an unacceptable RISK exists, in particular......:</td><td>No such hazard.</td><td>N/A</td></tr><tr><td></td><td>a) Plugs for connection of PATIENT leads or PATIENT cables cannot be connected to outlets on same ME EQUIPMENT intended for other functions, except when no unacceptable RISK could result ......:</td><td>No patient leads</td><td>N/A</td></tr><tr><td></td><td>b) Medical gas connections on ME EQUIPMENT for different gases to be operated in NORMAL USE are not interchangeable inspection......:</td><td>No medical gas</td><td>N/A</td></tr><tr><td>15.4.2</td><td colspan=\"2\">Temperature and overload control devices</td><td>N/A</td></tr><tr><td>15.4.2.1</td><td>a) THERMAL CUT-OUTS and OVER-CURRENT RELEASES with automatic resetting not used in ME EQUIPMENT when their use could lead to a HAZARDOUS SITUATION described in 13.1by resetting action as verified by review of the design documentation and RISK MANAGEMENT FILE ......:</td><td>No thermal cut-out or over-current release used</td><td>N/A</td></tr><tr><td></td><td>b) THERMAL CUT-OUTS with a safety function that are reset by a soldering not fitted in ME EQUIPMENT</td><td>No such thermal cut-outs</td><td>N/A</td></tr><tr><td></td><td>c) An additional independent non-SELF-RESETTING THERMAL CUT-OUT is provided where a failure of a THERMOSTAT could in a HAZARDOUS SITUATION described in 13.1; the temperature of operation of the additional device is outside that attainable at the extreme setting of the normal control device, but within the temperature limit for the ME EQUIPMENT......:</td><td>No such thermostat</td><td>N/A</td></tr><tr><td></td><td>d) Operation of THERMAL CUT-OUT or OVER CURRENT RELEASE doesn&#x27;t result in a HAZARDOUS SITUATION described in 13.1 or the loss of ESSENTIAL PERFORMANCE ......:</td><td>No such thermal cut-outs and current release</td><td>N/A</td></tr></table>",
                                            "image_path": "2a9bc5bca485c0d08d18bfb788d0cffa44003c208bf6c59ea3802cccb2fe1c31.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 84 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 83,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>No damage resulting in an unacceptable RISK</td><td></td><td>P</td></tr><tr><td>15.3.7</td><td>INTENDED USE, EXPECTED SERVICE LIFE, and conditions for transport and storage were taken into consideration for selection and treatment of materials used in construction of ME EQUIPMENT</td><td>Considered</td><td>P</td></tr><tr><td></td><td>Based on review of EQUIPMENT, ACCOMPANYING DOCUMENTS, specifications and processing of materials, and MANUFACTURER&#x27;S relevant tests or calculations, corrosion, ageing, mechanical wear, degradation of biological materials due to bacteria, plants, animals and the like, will not result in an unacceptable RISK</td><td></td><td>P</td></tr><tr><td>15.4</td><td colspan=\"2\">ME EQUIPMENT components and general assembly</td><td>P</td></tr><tr><td>15.4.1</td><td>Incorrect connection of accessible connectors, removable without a TOOL, prevented where an unacceptable RISK exists, in particular......:</td><td>No such hazard.</td><td>N/A</td></tr><tr><td></td><td>a) Plugs for connection of PATIENT leads or PATIENT cables cannot be connected to outlets on same ME EQUIPMENT intended for other functions, except when no unacceptable RISK could result ......:</td><td>No patient leads</td><td>N/A</td></tr><tr><td></td><td>b) Medical gas connections on ME EQUIPMENT for different gases to be operated in NORMAL USE are not interchangeable inspection......:</td><td>No medical gas</td><td>N/A</td></tr><tr><td>15.4.2</td><td colspan=\"2\">Temperature and overload control devices</td><td>N/A</td></tr><tr><td>15.4.2.1</td><td>a) THERMAL CUT-OUTS and OVER-CURRENT RELEASES with automatic resetting not used in ME EQUIPMENT when their use could lead to a HAZARDOUS SITUATION described in 13.1by resetting action as verified by review of the design documentation and RISK MANAGEMENT FILE ......:</td><td>No thermal cut-out or over-current release used</td><td>N/A</td></tr><tr><td></td><td>b) THERMAL CUT-OUTS with a safety function that are reset by a soldering not fitted in ME EQUIPMENT</td><td>No such thermal cut-outs</td><td>N/A</td></tr><tr><td></td><td>c) An additional independent non-SELF-RESETTING THERMAL CUT-OUT is provided where a failure of a THERMOSTAT could in a HAZARDOUS SITUATION described in 13.1; the temperature of operation of the additional device is outside that attainable at the extreme setting of the normal control device, but within the temperature limit for the ME EQUIPMENT......:</td><td>No such thermostat</td><td>N/A</td></tr><tr><td></td><td>d) Operation of THERMAL CUT-OUT or OVER CURRENT RELEASE doesn&#x27;t result in a HAZARDOUS SITUATION described in 13.1 or the loss of ESSENTIAL PERFORMANCE ......:</td><td>No such thermal cut-outs and current release</td><td>N/A</td></tr></table>",
                                            "image_path": "2a9bc5bca485c0d08d18bfb788d0cffa44003c208bf6c59ea3802cccb2fe1c31.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        737
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                737
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        737
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                737
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>e) Capacitors or other spark-suppression devices not connected between contacts of THERMAL CUT-OUTS</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Use of THERMAL CUT-OUTS or OVER-CURRENT RELEASES do not affect safety of ME EQUIPMENT as verified by following tests:</td><td></td><td>N/A</td></tr><tr><td></td><td>Positive temperature coefficient devices (PTC&#x27;s) complied with IEC 60730-1: 2010, Clauses 15, 17, J.15, and J.17 as applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT containing THERMAL CUT-OUTS and OVER-CURRENT RELEASES operated under the conditions of Clause 13 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>SELF-RESETTING THERMAL CUT-OUTS and OVER-CURRENT RELEASES including circuits performing equivalent functions (other than PTC&#x27;s) Certified according to appropriate standards ..</td><td></td><td>N/A</td></tr><tr><td></td><td>In the absence of Certification in accordance with IEC standards, SELF-RESETTING THERMAL CUT-OUTS and OVER-CURRENT RELEASES including circuits performing equivalent functions (other than PTC&#x27;s) operated 200 times</td><td></td><td>N/A</td></tr><tr><td></td><td>Manual reset THERMAL CUT-OUTS and OVER-CURRENT RELEASES Certified in accordance with appropriate IEC standards</td><td>No manual reset thermal cut-outs and over-current releases</td><td>N/A</td></tr><tr><td></td><td>When certification based on IEC standards, or data from MANUFACTURER demonstrating reliability of component to perform its safety-related function is not available, manual reset THERMAL CUT-OUTS and OVER-CURRENT RELEASES operated 10 times</td><td></td><td>N/A</td></tr><tr><td></td><td>Thermal protective devices tested separately from ME EQUIPMENT when engineering judgment indicated test results would not be impacted</td><td></td><td>N/A</td></tr><tr><td></td><td>g) Protective device, provided on ME EQUIPMENT incorporating a fluid filled container with heating means, operated when heater switched on with container empty and prevented an unacceptable RISK due to overheating</td><td>No fluid filled container</td><td>N/A</td></tr><tr><td></td><td>h) ME EQUIPMENT with tubular heating elements provided with protection against overheating in both leads where a conductive connection to earth could result in overheating as verified by review of design and RISK MANAGEMENT FILE ..... :</td><td>No tubular heating elements</td><td>N/A</td></tr><tr><td>15.4.2.2</td><td>Temperature settings clearly indicated when means provided to vary setting of THERMOSTATS</td><td>No thermostats</td><td>N/A</td></tr><tr><td>15.4.3</td><td colspan=\"2\">Batteries</td><td>P</td></tr></table>",
                                            "image_path": "6c3436fe19b69531185514ea8d22342444ee2532926e4980b7e461f25a67a4f1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 85 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 84,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        737
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                737
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        737
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                737
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>e) Capacitors or other spark-suppression devices not connected between contacts of THERMAL CUT-OUTS</td><td></td><td>N/A</td></tr><tr><td></td><td>f) Use of THERMAL CUT-OUTS or OVER-CURRENT RELEASES do not affect safety of ME EQUIPMENT as verified by following tests:</td><td></td><td>N/A</td></tr><tr><td></td><td>Positive temperature coefficient devices (PTC&#x27;s) complied with IEC 60730-1: 2010, Clauses 15, 17, J.15, and J.17 as applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT containing THERMAL CUT-OUTS and OVER-CURRENT RELEASES operated under the conditions of Clause 13 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>SELF-RESETTING THERMAL CUT-OUTS and OVER-CURRENT RELEASES including circuits performing equivalent functions (other than PTC&#x27;s) Certified according to appropriate standards ..</td><td></td><td>N/A</td></tr><tr><td></td><td>In the absence of Certification in accordance with IEC standards, SELF-RESETTING THERMAL CUT-OUTS and OVER-CURRENT RELEASES including circuits performing equivalent functions (other than PTC&#x27;s) operated 200 times</td><td></td><td>N/A</td></tr><tr><td></td><td>Manual reset THERMAL CUT-OUTS and OVER-CURRENT RELEASES Certified in accordance with appropriate IEC standards</td><td>No manual reset thermal cut-outs and over-current releases</td><td>N/A</td></tr><tr><td></td><td>When certification based on IEC standards, or data from MANUFACTURER demonstrating reliability of component to perform its safety-related function is not available, manual reset THERMAL CUT-OUTS and OVER-CURRENT RELEASES operated 10 times</td><td></td><td>N/A</td></tr><tr><td></td><td>Thermal protective devices tested separately from ME EQUIPMENT when engineering judgment indicated test results would not be impacted</td><td></td><td>N/A</td></tr><tr><td></td><td>g) Protective device, provided on ME EQUIPMENT incorporating a fluid filled container with heating means, operated when heater switched on with container empty and prevented an unacceptable RISK due to overheating</td><td>No fluid filled container</td><td>N/A</td></tr><tr><td></td><td>h) ME EQUIPMENT with tubular heating elements provided with protection against overheating in both leads where a conductive connection to earth could result in overheating as verified by review of design and RISK MANAGEMENT FILE ..... :</td><td>No tubular heating elements</td><td>N/A</td></tr><tr><td>15.4.2.2</td><td>Temperature settings clearly indicated when means provided to vary setting of THERMOSTATS</td><td>No thermostats</td><td>N/A</td></tr><tr><td>15.4.3</td><td colspan=\"2\">Batteries</td><td>P</td></tr></table>",
                                            "image_path": "6c3436fe19b69531185514ea8d22342444ee2532926e4980b7e461f25a67a4f1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        748
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                748
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        748
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                748
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15.4.3.1</td><td>Battery housings from which gases can escape during charging or discharging are ventilated to prevent unacceptable RISK from accumulation of gasses and possible ignition :</td><td></td><td>P</td></tr><tr><td></td><td>Battery compartments designed to prevent accidental short circuiting of battery when this could result in a HAZARDOUS SITUATION as described in clause 13.1</td><td></td><td>P</td></tr><tr><td>15.4.3.2</td><td>Means provided to prevent incorrect connection of polarity when a HAZARDOUS SITUATION may develop by incorrect connection or replacement of a battery...... :</td><td></td><td>P</td></tr><tr><td>15.4.3.3</td><td>Overcharging of battery prevented by virtue of design when it could result in an unacceptable RISK as verified by review of design ...... :</td><td>No charging.</td><td>N/A</td></tr><tr><td>15.4.3.4</td><td>Primary lithium batteries comply with IEC 60086-4</td><td>No Lithium batteries</td><td>N/A</td></tr><tr><td></td><td>Secondary lithium batteries comply with IEC 62133 or IEC 62133-2</td><td></td><td>N/A</td></tr><tr><td>15.4.3.5</td><td>A properly RATED protective device provided within INTERNAL ELECTRICAL POWER SOURCE to protect against fire caused by excessive currents when (in case of a short circuit) layout of internal wiring, cross-sectional area, rating of connected components can result in a fire :</td><td></td><td>P</td></tr><tr><td></td><td>Protective device has adequate breaking capacity to interrupt the maximum fault current</td><td></td><td>P</td></tr><tr><td></td><td>Justification for OVER-CURRENT RELEASES OR FUSE exclusion is documented</td><td></td><td>N/A</td></tr><tr><td></td><td>Short circuit test between the positive and negative poles of an INTERNAL ELECTRICAL POWER SOURCE between the output and protective device(s) omitted where 2 MOOPS provided, or</td><td></td><td>P</td></tr><tr><td></td><td>Short circuit between the positive and negative poles of an INTERNAL ELECTRICAL POWER SOURCE between the output and protective device(s) does not result in any HAZARDOUS SITUATION described in clause 13.1</td><td></td><td>N/A</td></tr><tr><td>15.4.4</td><td>Indicator lights provided to indicate ME EQUIPMENT is ready for NORMAL USE, except when apparent to OPERATOR from normal operating position, and marking of 7.4.1 are insufficient for this purpose ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>An additional indicator light provided on ME EQUIPMENT with a stand-by state or a warm-up state exceeding 15 s, except when apparent to OPERATOR from normal operating position</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "72cf3cffd4353b879ced04e03ce00951b89a06740913e4b1e80091c3cb3ec554.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 86 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 85,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        748
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                748
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        748
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                748
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15.4.3.1</td><td>Battery housings from which gases can escape during charging or discharging are ventilated to prevent unacceptable RISK from accumulation of gasses and possible ignition :</td><td></td><td>P</td></tr><tr><td></td><td>Battery compartments designed to prevent accidental short circuiting of battery when this could result in a HAZARDOUS SITUATION as described in clause 13.1</td><td></td><td>P</td></tr><tr><td>15.4.3.2</td><td>Means provided to prevent incorrect connection of polarity when a HAZARDOUS SITUATION may develop by incorrect connection or replacement of a battery...... :</td><td></td><td>P</td></tr><tr><td>15.4.3.3</td><td>Overcharging of battery prevented by virtue of design when it could result in an unacceptable RISK as verified by review of design ...... :</td><td>No charging.</td><td>N/A</td></tr><tr><td>15.4.3.4</td><td>Primary lithium batteries comply with IEC 60086-4</td><td>No Lithium batteries</td><td>N/A</td></tr><tr><td></td><td>Secondary lithium batteries comply with IEC 62133 or IEC 62133-2</td><td></td><td>N/A</td></tr><tr><td>15.4.3.5</td><td>A properly RATED protective device provided within INTERNAL ELECTRICAL POWER SOURCE to protect against fire caused by excessive currents when (in case of a short circuit) layout of internal wiring, cross-sectional area, rating of connected components can result in a fire :</td><td></td><td>P</td></tr><tr><td></td><td>Protective device has adequate breaking capacity to interrupt the maximum fault current</td><td></td><td>P</td></tr><tr><td></td><td>Justification for OVER-CURRENT RELEASES OR FUSE exclusion is documented</td><td></td><td>N/A</td></tr><tr><td></td><td>Short circuit test between the positive and negative poles of an INTERNAL ELECTRICAL POWER SOURCE between the output and protective device(s) omitted where 2 MOOPS provided, or</td><td></td><td>P</td></tr><tr><td></td><td>Short circuit between the positive and negative poles of an INTERNAL ELECTRICAL POWER SOURCE between the output and protective device(s) does not result in any HAZARDOUS SITUATION described in clause 13.1</td><td></td><td>N/A</td></tr><tr><td>15.4.4</td><td>Indicator lights provided to indicate ME EQUIPMENT is ready for NORMAL USE, except when apparent to OPERATOR from normal operating position, and marking of 7.4.1 are insufficient for this purpose ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>An additional indicator light provided on ME EQUIPMENT with a stand-by state or a warm-up state exceeding 15 s, except when apparent to OPERATOR from normal operating position</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "72cf3cffd4353b879ced04e03ce00951b89a06740913e4b1e80091c3cb3ec554.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        732
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                732
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        732
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                732
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Indicator lights provided on ME EQUIPMENT incorporating non-luminous heaters to indicate heaters are operational when a HAZARDOUS SITUATION could exist, except when apparent to OPERATOR from normal operating position</td><td>No non-luminous heaters</td><td>N/A</td></tr><tr><td></td><td>Requirement not applied to heated stylus-pens for recording purposes</td><td></td><td>N/A</td></tr><tr><td></td><td>Indicator lights provided on ME EQUIPMENT to indicate an output exists where an accidental or prolonged operation of output circuit could constitute a HAZARDOUS SITUATION</td><td>No such output</td><td>N/A</td></tr><tr><td></td><td>Colours of indicator lights complied with 7.8.1</td><td></td><td>N/A</td></tr><tr><td></td><td>Charging mode visibly indicated in ME EQUIPMENT incorporating a means for charging an INTERNAL ELECTRICAL POWER SOURCE</td><td></td><td>N/A</td></tr><tr><td>15.4.5</td><td>RISKS associated with pre-set controls addressed in RISK MANAGEMENT PROCESS when applicable as verified by review of RISK MANAGEMENT FILE...... :</td><td>No pre-set controls</td><td>N/A</td></tr><tr><td>15.4.6</td><td colspan=\"2\">Actuating parts of controls of ME EQUIPMENT</td><td>P</td></tr><tr><td>15.4.6.1</td><td>a) Actuating parts cannot be pulled off or loosened up during NORMAL USE</td><td></td><td>P</td></tr><tr><td></td><td>b) Controls secured so that the indication of any scale always corresponds to the position of the control</td><td></td><td>P</td></tr><tr><td></td><td>c) Incorrect connection of indicating device to relevant component prevented by adequate construction when it could be separated without use of a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>When torque values per Table 30 applied between control knob and shaft of rotating controls for not less than 2 s, 10 times in each direction, knobs did not rotate ...... :</td><td>No control knob</td><td>N/A</td></tr><tr><td></td><td>Tests conducted by applying an axial force of 60 N for electrical components and 100 N for other components for 1 min when an axial pull was required in NORMAL USE with no unacceptable RISK ...... :</td><td>See above</td><td>N/A</td></tr><tr><td>15.4.6.2</td><td>Stops of adequate mechanical strength provided on rotating/ movable parts of controls of ME EQUIPMENT where necessary to prevent an unexpected change from max to min, or vice-versa, of the controlled parameter...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Torque values in Table 30 applied 10 times in each direction to rotating controls for 2 sec ... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ab60d018aa01ad4e8e4b08394661dcffdaac4c4e10a11e942090c387240840f3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 87 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 86,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        732
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                732
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        732
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                732
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Indicator lights provided on ME EQUIPMENT incorporating non-luminous heaters to indicate heaters are operational when a HAZARDOUS SITUATION could exist, except when apparent to OPERATOR from normal operating position</td><td>No non-luminous heaters</td><td>N/A</td></tr><tr><td></td><td>Requirement not applied to heated stylus-pens for recording purposes</td><td></td><td>N/A</td></tr><tr><td></td><td>Indicator lights provided on ME EQUIPMENT to indicate an output exists where an accidental or prolonged operation of output circuit could constitute a HAZARDOUS SITUATION</td><td>No such output</td><td>N/A</td></tr><tr><td></td><td>Colours of indicator lights complied with 7.8.1</td><td></td><td>N/A</td></tr><tr><td></td><td>Charging mode visibly indicated in ME EQUIPMENT incorporating a means for charging an INTERNAL ELECTRICAL POWER SOURCE</td><td></td><td>N/A</td></tr><tr><td>15.4.5</td><td>RISKS associated with pre-set controls addressed in RISK MANAGEMENT PROCESS when applicable as verified by review of RISK MANAGEMENT FILE...... :</td><td>No pre-set controls</td><td>N/A</td></tr><tr><td>15.4.6</td><td colspan=\"2\">Actuating parts of controls of ME EQUIPMENT</td><td>P</td></tr><tr><td>15.4.6.1</td><td>a) Actuating parts cannot be pulled off or loosened up during NORMAL USE</td><td></td><td>P</td></tr><tr><td></td><td>b) Controls secured so that the indication of any scale always corresponds to the position of the control</td><td></td><td>P</td></tr><tr><td></td><td>c) Incorrect connection of indicating device to relevant component prevented by adequate construction when it could be separated without use of a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>When torque values per Table 30 applied between control knob and shaft of rotating controls for not less than 2 s, 10 times in each direction, knobs did not rotate ...... :</td><td>No control knob</td><td>N/A</td></tr><tr><td></td><td>Tests conducted by applying an axial force of 60 N for electrical components and 100 N for other components for 1 min when an axial pull was required in NORMAL USE with no unacceptable RISK ...... :</td><td>See above</td><td>N/A</td></tr><tr><td>15.4.6.2</td><td>Stops of adequate mechanical strength provided on rotating/ movable parts of controls of ME EQUIPMENT where necessary to prevent an unexpected change from max to min, or vice-versa, of the controlled parameter...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Torque values in Table 30 applied 10 times in each direction to rotating controls for 2 sec ... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ab60d018aa01ad4e8e4b08394661dcffdaac4c4e10a11e942090c387240840f3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        732
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                732
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        732
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                732
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>No unexpected change of the controlled parameter resulted from the application of an axial force of 60 N for electrical components and 100 N for other components to rotating or movable parts of controls for 1 min when an axial pull was likely to be applied......:</td><td></td><td>N/A</td></tr><tr><td>15.4.7</td><td colspan=\"2\">Cord-connected HAND-HELD and foot-operated control devices</td><td>N/A</td></tr><tr><td>15.4.7.1</td><td>a) HAND-HELD control devices of ME EQUIPMENT complied with 15.3.4.1</td><td>No such devices</td><td>N/A</td></tr><tr><td></td><td>b) Foot-operated control device supported an actuating force of 1350 N for 1 min applied over an area of 30 mm diameter in its position of NORMAL USE with no damage to device causing an unacceptable RISK......:</td><td></td><td>N/A</td></tr><tr><td>15.4.7.2</td><td>Control device of HAND-HELD and foot-operated control devices turned in all possible abnormal positions and placed on a flat surface ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>No unacceptable RISK caused by changing control setting when accidentally placed in an abnormal position</td><td></td><td>N/A</td></tr><tr><td>15.4.7.3</td><td>a) Foot-operated control device is at least IPX1 &amp; complies with tests of IEC 60529 (IP Code) .. :</td><td>No foot-operated control device</td><td>N/A</td></tr><tr><td></td><td>b) ENCLOSURE of foot operated control devices containing electrical circuits is at least IPX6 and complies with IEC 60529 if in NORMAL USE liquids are likely to be found (IP Code)......:</td><td>No foot-operated control device</td><td>N/A</td></tr><tr><td>15.4.8</td><td>Aluminium wires less than 16 <eq>mm^2</eq> in cross-sectional area are not used</td><td>No aluminium wires</td><td>P</td></tr><tr><td>15.4.9</td><td>a) Oil container in PORTABLE ME EQUIPMENT allows for expansion of oil and is adequately sealed to prevent loss of oil in any position</td><td>No oil container</td><td>N/A</td></tr><tr><td></td><td>b) Oil containers in MOBILE ME EQUIPMENT sealed to prevent loss of oil during transport</td><td></td><td>N/A</td></tr><tr><td></td><td>A pressure-release device operating during NORMAL USE is, optionally, provided</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Partially sealed oil-filled ME EQUIPMENT and its parts provided with means for checking the oil level to detect leakage</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT and technical description examined, and manual tests conducted to confirm compliance with above requirements</td><td></td><td>N/A</td></tr><tr><td>15.5</td><td colspan=\"2\">MAINS SUPPLY TRANSFORMERS OF ME EQUIPMENT and transformers providing separation in accordance with 8.5</td><td>N/A</td></tr><tr><td>15.5.1</td><td colspan=\"2\">Overheating</td><td>N/A</td></tr></table>",
                                            "image_path": "d00836b2231cf7180709dca92c53343ec4e436d3877e9aea30a8bd316af59289.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 88 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 87,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        732
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                732
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        732
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                732
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>No unexpected change of the controlled parameter resulted from the application of an axial force of 60 N for electrical components and 100 N for other components to rotating or movable parts of controls for 1 min when an axial pull was likely to be applied......:</td><td></td><td>N/A</td></tr><tr><td>15.4.7</td><td colspan=\"2\">Cord-connected HAND-HELD and foot-operated control devices</td><td>N/A</td></tr><tr><td>15.4.7.1</td><td>a) HAND-HELD control devices of ME EQUIPMENT complied with 15.3.4.1</td><td>No such devices</td><td>N/A</td></tr><tr><td></td><td>b) Foot-operated control device supported an actuating force of 1350 N for 1 min applied over an area of 30 mm diameter in its position of NORMAL USE with no damage to device causing an unacceptable RISK......:</td><td></td><td>N/A</td></tr><tr><td>15.4.7.2</td><td>Control device of HAND-HELD and foot-operated control devices turned in all possible abnormal positions and placed on a flat surface ......:</td><td></td><td>N/A</td></tr><tr><td></td><td>No unacceptable RISK caused by changing control setting when accidentally placed in an abnormal position</td><td></td><td>N/A</td></tr><tr><td>15.4.7.3</td><td>a) Foot-operated control device is at least IPX1 &amp; complies with tests of IEC 60529 (IP Code) .. :</td><td>No foot-operated control device</td><td>N/A</td></tr><tr><td></td><td>b) ENCLOSURE of foot operated control devices containing electrical circuits is at least IPX6 and complies with IEC 60529 if in NORMAL USE liquids are likely to be found (IP Code)......:</td><td>No foot-operated control device</td><td>N/A</td></tr><tr><td>15.4.8</td><td>Aluminium wires less than 16 <eq>mm^2</eq> in cross-sectional area are not used</td><td>No aluminium wires</td><td>P</td></tr><tr><td>15.4.9</td><td>a) Oil container in PORTABLE ME EQUIPMENT allows for expansion of oil and is adequately sealed to prevent loss of oil in any position</td><td>No oil container</td><td>N/A</td></tr><tr><td></td><td>b) Oil containers in MOBILE ME EQUIPMENT sealed to prevent loss of oil during transport</td><td></td><td>N/A</td></tr><tr><td></td><td>A pressure-release device operating during NORMAL USE is, optionally, provided</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Partially sealed oil-filled ME EQUIPMENT and its parts provided with means for checking the oil level to detect leakage</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT and technical description examined, and manual tests conducted to confirm compliance with above requirements</td><td></td><td>N/A</td></tr><tr><td>15.5</td><td colspan=\"2\">MAINS SUPPLY TRANSFORMERS OF ME EQUIPMENT and transformers providing separation in accordance with 8.5</td><td>N/A</td></tr><tr><td>15.5.1</td><td colspan=\"2\">Overheating</td><td>N/A</td></tr></table>",
                                            "image_path": "d00836b2231cf7180709dca92c53343ec4e436d3877e9aea30a8bd316af59289.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        754
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                754
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15.5.1.1</td><td>Transformers of ME EQUIPMENT are protected against overheating in the event of short circuit or overload of output windings and comply with this Clause and tests of 15.5.1.2 – 3...... :</td><td>No any transformer used in the ME equipment.</td><td>N/A</td></tr><tr><td></td><td>During tests, windings did not open, no HAZARDOUS SITUATION occurred, and maximum temperatures of windings did not exceed values in Table 31</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test of 8.8.3 conducted on transformer after short circuit and overload tests ...... :</td><td></td><td>N/A</td></tr><tr><td>15.5.1.2</td><td>Transformer output winding short circuited, and test continued until protective device operated or THERMAL STABILITY achieved ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Short circuit applied directly across output windings for transformers not tested according to 5X frequency and 5X voltage test of 15.5.2 a) or 2x frequency and 2x voltage test of 15.5.2 b)</td><td></td><td>N/A</td></tr><tr><td>15.5.1.3</td><td>Multiple overload tests conducted on windings with more than one protective device to evaluate worst-case NORMAL USE loading and protection ...... :</td><td></td><td>N/A</td></tr><tr><td>15.5.2</td><td>Transformers operating at a frequency above 1 kHz tested in accordance with clause 8.8.3 .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Transformer windings provided with adequate insulation to prevent internal short-circuits that could cause overheating which could result in a HAZARDOUS SITUATION</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength tests were conducted in accordance with requirements of this clause with no breakdown of insulation system and no detectable deterioration of transformer ...... :</td><td></td><td>N/A</td></tr><tr><td>15.5.3</td><td>Transformers forming MEANS OF PROTECTION as required by 8.5 comply with ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Means provided to prevent displacement of end turns beyond the inter-winding insulation</td><td></td><td>N/A</td></tr><tr><td></td><td>- protective earth screens with a single turn have insulated overlap not less than 3mm and the width of the screen is at least equal to the axial winding length of the primary side</td><td></td><td>N/A</td></tr><tr><td></td><td>- Exit of wires form internal windings of toroid transformers protected with double sleeving providing 2 MOPs and a total wall thickness of 0.3mm extending 20mm from the windings</td><td></td><td>N/A</td></tr><tr><td></td><td>- insulation between primary and secondary windings complies with 8.8.2</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "84224c035401025373b74a3a78a11f1354d36921f12547788d2d1e5269defd78.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 89 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 88,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        754
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                754
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>15.5.1.1</td><td>Transformers of ME EQUIPMENT are protected against overheating in the event of short circuit or overload of output windings and comply with this Clause and tests of 15.5.1.2 – 3...... :</td><td>No any transformer used in the ME equipment.</td><td>N/A</td></tr><tr><td></td><td>During tests, windings did not open, no HAZARDOUS SITUATION occurred, and maximum temperatures of windings did not exceed values in Table 31</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test of 8.8.3 conducted on transformer after short circuit and overload tests ...... :</td><td></td><td>N/A</td></tr><tr><td>15.5.1.2</td><td>Transformer output winding short circuited, and test continued until protective device operated or THERMAL STABILITY achieved ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Short circuit applied directly across output windings for transformers not tested according to 5X frequency and 5X voltage test of 15.5.2 a) or 2x frequency and 2x voltage test of 15.5.2 b)</td><td></td><td>N/A</td></tr><tr><td>15.5.1.3</td><td>Multiple overload tests conducted on windings with more than one protective device to evaluate worst-case NORMAL USE loading and protection ...... :</td><td></td><td>N/A</td></tr><tr><td>15.5.2</td><td>Transformers operating at a frequency above 1 kHz tested in accordance with clause 8.8.3 .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Transformer windings provided with adequate insulation to prevent internal short-circuits that could cause overheating which could result in a HAZARDOUS SITUATION</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength tests were conducted in accordance with requirements of this clause with no breakdown of insulation system and no detectable deterioration of transformer ...... :</td><td></td><td>N/A</td></tr><tr><td>15.5.3</td><td>Transformers forming MEANS OF PROTECTION as required by 8.5 comply with ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Means provided to prevent displacement of end turns beyond the inter-winding insulation</td><td></td><td>N/A</td></tr><tr><td></td><td>- protective earth screens with a single turn have insulated overlap not less than 3mm and the width of the screen is at least equal to the axial winding length of the primary side</td><td></td><td>N/A</td></tr><tr><td></td><td>- Exit of wires form internal windings of toroid transformers protected with double sleeving providing 2 MOPs and a total wall thickness of 0.3mm extending 20mm from the windings</td><td></td><td>N/A</td></tr><tr><td></td><td>- insulation between primary and secondary windings complies with 8.8.2</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "84224c035401025373b74a3a78a11f1354d36921f12547788d2d1e5269defd78.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- CREEPAGE DISTANCES and AIR CLEARANCE comply with 8.9.4 and the exceptions of this sub-clause</td><td></td><td>N/A</td></tr><tr><td>16</td><td>ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td>16.1</td><td>After installation or subsequent modification, ME SYSTEM didn&#x27;t result in an unacceptable RISK</td><td>Not ME systems</td><td>N/A</td></tr><tr><td></td><td>Only HAZARDS arising from combining various equipment to form a ME SYSTEM considered</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME SYSTEM provides the level of safety within the PATIENT ENVIRONMENT equivalent to ME EQUIPMENT complying with this standard</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME SYSTEM provides the level of safety outside PATIENT ENVIRONMENT equivalent to equipment complying with their respective IEC or ISO safety standards</td><td></td><td>N/A</td></tr><tr><td></td><td>- tests performed in NORMAL CONDITION, except as specified</td><td></td><td>N/A</td></tr><tr><td></td><td>- tests performed under operating conditions specified by MANUFACTURER of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>Safety tests previously conducted on individual equipment of ME SYSTEM according to relevant standards not repeated</td><td></td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT methods, optionally, used by MANUFACTURER of an ME SYSTEM reconfigurable by RESPONSIBLE ORGANIZATION or OPERATOR to determine configurations with highest RISKS and measures to ensure any configuration of ME SYSTEM will not present unacceptable RISKS</td><td></td><td>N/A</td></tr><tr><td></td><td>Non-ME EQUIPMENT used in ME SYSTEM complied with applicable IEC or ISO safety standards</td><td></td><td>N/A</td></tr><tr><td></td><td>Equipment relying only on BASIC INSULATION for protection against electric shock not used in ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td>16.2</td><td colspan=\"2\">ACCOMPANYING DOCUMENTS of an ME SYSTEM</td><td>N/A</td></tr><tr><td></td><td>Documents containing all data necessary for ME SYSTEM to be used as intended by MANUFACTURER including a contact address accompany ME SYSTEM or modified ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS regarded as a part of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>a) ACCOMPANYING DOCUMENTS provided for each item of ME EQUIPMENT supplied by MANUFACTURER</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ACCOMPANYING DOCUMENTS provided for each item of non-ME EQUIPMENT supplied by MANUFACTURER</td><td></td><td>N/A</td></tr><tr><td></td><td>c) the required information is provided:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "4f060da7c2e8d65c53b96a697f00c14f72039c23b2ee9622b24917eda893a197.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 90 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 89,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- CREEPAGE DISTANCES and AIR CLEARANCE comply with 8.9.4 and the exceptions of this sub-clause</td><td></td><td>N/A</td></tr><tr><td>16</td><td>ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td>16.1</td><td>After installation or subsequent modification, ME SYSTEM didn&#x27;t result in an unacceptable RISK</td><td>Not ME systems</td><td>N/A</td></tr><tr><td></td><td>Only HAZARDS arising from combining various equipment to form a ME SYSTEM considered</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME SYSTEM provides the level of safety within the PATIENT ENVIRONMENT equivalent to ME EQUIPMENT complying with this standard</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME SYSTEM provides the level of safety outside PATIENT ENVIRONMENT equivalent to equipment complying with their respective IEC or ISO safety standards</td><td></td><td>N/A</td></tr><tr><td></td><td>- tests performed in NORMAL CONDITION, except as specified</td><td></td><td>N/A</td></tr><tr><td></td><td>- tests performed under operating conditions specified by MANUFACTURER of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>Safety tests previously conducted on individual equipment of ME SYSTEM according to relevant standards not repeated</td><td></td><td>N/A</td></tr><tr><td></td><td>RISK MANAGEMENT methods, optionally, used by MANUFACTURER of an ME SYSTEM reconfigurable by RESPONSIBLE ORGANIZATION or OPERATOR to determine configurations with highest RISKS and measures to ensure any configuration of ME SYSTEM will not present unacceptable RISKS</td><td></td><td>N/A</td></tr><tr><td></td><td>Non-ME EQUIPMENT used in ME SYSTEM complied with applicable IEC or ISO safety standards</td><td></td><td>N/A</td></tr><tr><td></td><td>Equipment relying only on BASIC INSULATION for protection against electric shock not used in ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td>16.2</td><td colspan=\"2\">ACCOMPANYING DOCUMENTS of an ME SYSTEM</td><td>N/A</td></tr><tr><td></td><td>Documents containing all data necessary for ME SYSTEM to be used as intended by MANUFACTURER including a contact address accompany ME SYSTEM or modified ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>ACCOMPANYING DOCUMENTS regarded as a part of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>a) ACCOMPANYING DOCUMENTS provided for each item of ME EQUIPMENT supplied by MANUFACTURER</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ACCOMPANYING DOCUMENTS provided for each item of non-ME EQUIPMENT supplied by MANUFACTURER</td><td></td><td>N/A</td></tr><tr><td></td><td>c) the required information is provided:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "4f060da7c2e8d65c53b96a697f00c14f72039c23b2ee9622b24917eda893a197.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                779
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– specifications, instructions for use as intended by MANUFACTURER, and a list of all items forming the ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions for installation, assembly, and modification of ME SYSTEM to ensure continued compliance with this standard</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions for cleaning and, when applicable, disinfecting and sterilizing each item of equipment or equipment part forming part of the ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– additional safety measures to be applied during installation of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– identification of parts of ME SYSTEM suitable for use within the PATIENT ENVIRONMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>– additional measures to be applied during preventive maintenance</td><td></td><td>N/A</td></tr><tr><td></td><td>– a warning forbidding placement of MULTIPLE SOCKET-OUTLET, when provided and it is a separate item, on the floor</td><td></td><td>N/A</td></tr><tr><td></td><td>– a warning indicating an additional MULTIPLE SOCKET-OUTLET or extension cord not to be connected to ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– a warning to connect only items that have been specified as part of ME SYSTEM or specified as being compatible with ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– maximum permissible load for any MULTIPLE SOCKET-OUTLET(S) used with ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions indicating MULTIPLE SOCKET-OUTLETS provided with the ME SYSTEM to be used only for supplying power to equipment intended to form part of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– an explanation indicating RISKS of connecting non-ME EQUIPMENT supplied as a part of ME SYSTEM directly to wall outlet when non-ME EQUIPMENT is intended to be supplied via a MULTIPLE SOCKET-OUTLET with a separating transformer</td><td></td><td>N/A</td></tr><tr><td></td><td>– an explanation indicating RISKS of connecting any equipment supplied as a part of ME SYSTEM to MULTIPLE SOCKET-OUTLET</td><td></td><td>N/A</td></tr><tr><td></td><td>– permissible environmental conditions of use for ME SYSTEM including conditions for transport and storage</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions to OPERATOR not to, simultaneously, touch parts referred to in 16.4 and PATIENT</td><td></td><td>N/A</td></tr><tr><td></td><td>d) the following instructions provided for use by RESPONSIBLE ORGANIZATION:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "9cf8ad4c2a62cbbdf1999431e5ad469455d4a3689c4a27f3654babf0c09232b1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 91 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 90,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                779
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>– specifications, instructions for use as intended by MANUFACTURER, and a list of all items forming the ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions for installation, assembly, and modification of ME SYSTEM to ensure continued compliance with this standard</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions for cleaning and, when applicable, disinfecting and sterilizing each item of equipment or equipment part forming part of the ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– additional safety measures to be applied during installation of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– identification of parts of ME SYSTEM suitable for use within the PATIENT ENVIRONMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>– additional measures to be applied during preventive maintenance</td><td></td><td>N/A</td></tr><tr><td></td><td>– a warning forbidding placement of MULTIPLE SOCKET-OUTLET, when provided and it is a separate item, on the floor</td><td></td><td>N/A</td></tr><tr><td></td><td>– a warning indicating an additional MULTIPLE SOCKET-OUTLET or extension cord not to be connected to ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– a warning to connect only items that have been specified as part of ME SYSTEM or specified as being compatible with ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– maximum permissible load for any MULTIPLE SOCKET-OUTLET(S) used with ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions indicating MULTIPLE SOCKET-OUTLETS provided with the ME SYSTEM to be used only for supplying power to equipment intended to form part of ME SYSTEM</td><td></td><td>N/A</td></tr><tr><td></td><td>– an explanation indicating RISKS of connecting non-ME EQUIPMENT supplied as a part of ME SYSTEM directly to wall outlet when non-ME EQUIPMENT is intended to be supplied via a MULTIPLE SOCKET-OUTLET with a separating transformer</td><td></td><td>N/A</td></tr><tr><td></td><td>– an explanation indicating RISKS of connecting any equipment supplied as a part of ME SYSTEM to MULTIPLE SOCKET-OUTLET</td><td></td><td>N/A</td></tr><tr><td></td><td>– permissible environmental conditions of use for ME SYSTEM including conditions for transport and storage</td><td></td><td>N/A</td></tr><tr><td></td><td>– instructions to OPERATOR not to, simultaneously, touch parts referred to in 16.4 and PATIENT</td><td></td><td>N/A</td></tr><tr><td></td><td>d) the following instructions provided for use by RESPONSIBLE ORGANIZATION:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "9cf8ad4c2a62cbbdf1999431e5ad469455d4a3689c4a27f3654babf0c09232b1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        771
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                771
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        771
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                771
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- adjustment, cleaning, sterilization, and disinfection PROCEDURES</td><td></td><td>N/A</td></tr><tr><td></td><td>- assembly of ME SYSTEMS and modifications during actual service life shall be evaluated based on the requirements of this standard</td><td></td><td>N/A</td></tr><tr><td>16.3</td><td>Instructions for use of ME EQUIPMENT intended to receive its power from other equipment in an ME SYSTEM, describe the other equipment to ensure compliance with these requirements</td><td></td><td>N/A</td></tr><tr><td></td><td>Transient currents restricted to allowable levels for the specified IPS or UPS where the ME SYSTEM is intended to receive power from an IPS or UPS and the ME SYSTEM can draw large transient currents when being switched on/off when operating...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Technical description and installation instructions specify the actual transient currents where an IPS or UPS is not specified</td><td></td><td>N/A</td></tr><tr><td>16.4</td><td>Parts of non-ME EQUIPMENT in PATIENT ENVIRONMENT subject to contact by OPERATOR during maintenance, calibration, after removal of covers, connectors, etc., without use of a TOOL operated at a voltage voltage in 8.4.2 c) supplied from a source separated from SUPPLY MAINS by two MEANS OF OPERATOR PROTECTION</td><td></td><td>N/A</td></tr><tr><td>16.5</td><td>Safety measures incorporating a SEPARATION DEVICE applied when FUNCTIONAL CONNECTION between ME EQUIPMENT and other items of an ME SYSTEM or other systems can cause allowable values of LEAKAGE CURRENT to exceed</td><td></td><td>N/A</td></tr><tr><td></td><td>SEPARATION DEVICE has dielectric strength, CREEPAGE and CLEARANCES required for one MEANS OF OPERATOR PROTECTION appropriate for highest voltage occurring across SEPARATION DEVICE during a fault condition</td><td></td><td>N/A</td></tr><tr><td></td><td>WORKING VOLTAGE was highest voltage across SEPARATION DEVICE during a fault condition, but not less than MAXIMUM MAINS VOLTAGE (V)...... :</td><td></td><td>N/A</td></tr><tr><td>16.6</td><td colspan=\"2\">LEAKAGE CURRENTS</td><td>N/A</td></tr><tr><td>16.6.1</td><td>TOUCH CURRENT in NORMAL CONDITION, from or between parts of ME SYSTEM within the PATIENT ENVIRONMENT, did not exceed 100 μA ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>TOUCH CURRENT did not exceed 500 μA in event of interruption of any non-PERMANENTLY INSTALLED PROTECTIVE EARTH CONDUCTOR, from or between parts of ME SYSTEM within PATIENT ENVIRONMENT ...... :</td><td></td><td>N/A</td></tr><tr><td>16.6.2</td><td>Current in PROTECTIVE EARTH CONDUCTOR of MULTIPLE SOCKET-OUTLET did not exceed 5 mA.. :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "927b996c158f930e2eb13aba3d92ec3ac62f279bb9f126ced0eb163dd579d593.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 92 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 91,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        771
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                771
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        771
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                771
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- adjustment, cleaning, sterilization, and disinfection PROCEDURES</td><td></td><td>N/A</td></tr><tr><td></td><td>- assembly of ME SYSTEMS and modifications during actual service life shall be evaluated based on the requirements of this standard</td><td></td><td>N/A</td></tr><tr><td>16.3</td><td>Instructions for use of ME EQUIPMENT intended to receive its power from other equipment in an ME SYSTEM, describe the other equipment to ensure compliance with these requirements</td><td></td><td>N/A</td></tr><tr><td></td><td>Transient currents restricted to allowable levels for the specified IPS or UPS where the ME SYSTEM is intended to receive power from an IPS or UPS and the ME SYSTEM can draw large transient currents when being switched on/off when operating...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Technical description and installation instructions specify the actual transient currents where an IPS or UPS is not specified</td><td></td><td>N/A</td></tr><tr><td>16.4</td><td>Parts of non-ME EQUIPMENT in PATIENT ENVIRONMENT subject to contact by OPERATOR during maintenance, calibration, after removal of covers, connectors, etc., without use of a TOOL operated at a voltage voltage in 8.4.2 c) supplied from a source separated from SUPPLY MAINS by two MEANS OF OPERATOR PROTECTION</td><td></td><td>N/A</td></tr><tr><td>16.5</td><td>Safety measures incorporating a SEPARATION DEVICE applied when FUNCTIONAL CONNECTION between ME EQUIPMENT and other items of an ME SYSTEM or other systems can cause allowable values of LEAKAGE CURRENT to exceed</td><td></td><td>N/A</td></tr><tr><td></td><td>SEPARATION DEVICE has dielectric strength, CREEPAGE and CLEARANCES required for one MEANS OF OPERATOR PROTECTION appropriate for highest voltage occurring across SEPARATION DEVICE during a fault condition</td><td></td><td>N/A</td></tr><tr><td></td><td>WORKING VOLTAGE was highest voltage across SEPARATION DEVICE during a fault condition, but not less than MAXIMUM MAINS VOLTAGE (V)...... :</td><td></td><td>N/A</td></tr><tr><td>16.6</td><td colspan=\"2\">LEAKAGE CURRENTS</td><td>N/A</td></tr><tr><td>16.6.1</td><td>TOUCH CURRENT in NORMAL CONDITION, from or between parts of ME SYSTEM within the PATIENT ENVIRONMENT, did not exceed 100 μA ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>TOUCH CURRENT did not exceed 500 μA in event of interruption of any non-PERMANENTLY INSTALLED PROTECTIVE EARTH CONDUCTOR, from or between parts of ME SYSTEM within PATIENT ENVIRONMENT ...... :</td><td></td><td>N/A</td></tr><tr><td>16.6.2</td><td>Current in PROTECTIVE EARTH CONDUCTOR of MULTIPLE SOCKET-OUTLET did not exceed 5 mA.. :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "927b996c158f930e2eb13aba3d92ec3ac62f279bb9f126ced0eb163dd579d593.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>16.6.3</td><td>PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT of ME SYSTEM in NORMAL CONDITION did not exceed values specified for ME EQUIPMENT in Tables 3 and 4 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Measurements made using a device as in clause 8.7.4.4</td><td></td><td>N/A</td></tr><tr><td>16.7</td><td>ME SYSTEM complied with applicable requirements of Clause 9 when a MECHANICAL HAZARD existed ...... :</td><td></td><td>N/A</td></tr><tr><td>16.8</td><td>Interruption and restoration power to the ME SYSTEM or any part of the ME SYSTEM did not result in a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE</td><td></td><td>N/A</td></tr><tr><td>16.9</td><td colspan=\"2\">ME SYSTEM connections and wiring</td><td></td></tr><tr><td>16.9.1</td><td>Incorrect connection of accessible connectors, removable without a TOOL, prevented where unacceptable RISK can result ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Plugs for connection of PATIENT leads or PATIENT cables could not be connected to other outlets of the same ME SYSTEM likely to be located in PATIENT ENVIRONMENT, except when examination of connectors and interchanging them proved no unacceptable RISK results</td><td></td><td>N/A</td></tr><tr><td></td><td>Medical gas connections on the ME SYSTEM for different gasses operated in NORMAL USE are not interchangeable</td><td></td><td>N/A</td></tr><tr><td>16.9.2</td><td>MAINS PARTS, components and layout</td><td></td><td>N/A</td></tr><tr><td>16.9.2.1</td><td>a) - MULTIPLE SOCKET-OUTLET only allows connection using a TOOL, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET is of a type that cannot accept MAINS PLUGS of any of the kinds specified in IEC/TR 60083, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET is supplied via a separating transformer</td><td></td><td>N/A</td></tr><tr><td></td><td>b) - MULTIPLE SOCKET-OUTLET marked with safety sign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001) visible in NORMAL USE, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- marked either individually or in combinations, with the maximum allowed continuous output in amperes or volt-amperes, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- marked to indicate the equipment or equipment parts it may safely be attached to</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET is a separate item or an integral part of ME EQUIPMENT or non-ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>c) MULTIPLE SOCKET-OUTLET complied with IEC 60884-1 and the following requirements:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ef00bf353119cf2e1f0f7a6ca25eb956f127d135b45ed72619a95bd40e90cd75.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 93 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 92,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>16.6.3</td><td>PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT of ME SYSTEM in NORMAL CONDITION did not exceed values specified for ME EQUIPMENT in Tables 3 and 4 ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Measurements made using a device as in clause 8.7.4.4</td><td></td><td>N/A</td></tr><tr><td>16.7</td><td>ME SYSTEM complied with applicable requirements of Clause 9 when a MECHANICAL HAZARD existed ...... :</td><td></td><td>N/A</td></tr><tr><td>16.8</td><td>Interruption and restoration power to the ME SYSTEM or any part of the ME SYSTEM did not result in a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE</td><td></td><td>N/A</td></tr><tr><td>16.9</td><td colspan=\"2\">ME SYSTEM connections and wiring</td><td></td></tr><tr><td>16.9.1</td><td>Incorrect connection of accessible connectors, removable without a TOOL, prevented where unacceptable RISK can result ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Plugs for connection of PATIENT leads or PATIENT cables could not be connected to other outlets of the same ME SYSTEM likely to be located in PATIENT ENVIRONMENT, except when examination of connectors and interchanging them proved no unacceptable RISK results</td><td></td><td>N/A</td></tr><tr><td></td><td>Medical gas connections on the ME SYSTEM for different gasses operated in NORMAL USE are not interchangeable</td><td></td><td>N/A</td></tr><tr><td>16.9.2</td><td>MAINS PARTS, components and layout</td><td></td><td>N/A</td></tr><tr><td>16.9.2.1</td><td>a) - MULTIPLE SOCKET-OUTLET only allows connection using a TOOL, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET is of a type that cannot accept MAINS PLUGS of any of the kinds specified in IEC/TR 60083, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET is supplied via a separating transformer</td><td></td><td>N/A</td></tr><tr><td></td><td>b) - MULTIPLE SOCKET-OUTLET marked with safety sign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001) visible in NORMAL USE, and</td><td></td><td>N/A</td></tr><tr><td></td><td>- marked either individually or in combinations, with the maximum allowed continuous output in amperes or volt-amperes, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- marked to indicate the equipment or equipment parts it may safely be attached to</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET is a separate item or an integral part of ME EQUIPMENT or non-ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>c) MULTIPLE SOCKET-OUTLET complied with IEC 60884-1 and the following requirements:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ef00bf353119cf2e1f0f7a6ca25eb956f127d135b45ed72619a95bd40e90cd75.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- CREEPAGE and CLEARANCES complied with 8.9</td><td></td><td>N/A</td></tr><tr><td></td><td>- It is CLASS I, and PROTECTIVE EARTH CONDUCTOR is connected to earthing contacts in socket-outlets</td><td></td><td>N/A</td></tr><tr><td></td><td>- PROTECTIVE EARTH TERMINALS and PROTECTIVE EARTH CONNECTIONS comply with 8.6:</td><td></td><td>N/A</td></tr><tr><td></td><td>- ENCLOSURE complied with 8.4.2 d)</td><td></td><td>N/A</td></tr><tr><td></td><td>- MAINS TERMINAL DEVICES and wiring complied with 8.11.4, when applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>- RATINGS of components are not in conflict with conditions of use ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Electrical terminals and connectors of MULTIPLE SOCKET-OUTLETS prevent incorrect connection of accessible connectors removable without a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>- POWER SUPPLY CORD complied with 8.11.3</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Additional requirements applied when MULTIPLE SOCKET-OUTLET combined with a separating transformer:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer complied with this standard or IEC 61558-2-1, except requirements of maximum RATED output power of 1 kVA and degree of protection IPX4 were not applied .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer is CLASS I</td><td></td><td>N/A</td></tr><tr><td></td><td>- Degree of protection against ingress of water specified as in IEC 60529</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer assembly marked according to 7.2 and 7.3</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET permanently connected to separating transformer, or socket-outlet of separating transformer assembly cannot accept MAINS PLUGS as identified in IEC/TR 60083</td><td></td><td>N/A</td></tr><tr><td>16.9.2.2</td><td>The impedance between the protective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED did not exceed 200 m for each part of the ME SYSTEM that shares a MAINS CONNECTION when tested per 8.6.4</td><td></td><td>N/A</td></tr><tr><td></td><td>Removal of any single item of equipment in ME SYSTEM will not interrupt the protective earthing of any other part without simultaneous disconnection of electrical supply to that part</td><td></td><td>N/A</td></tr><tr><td></td><td>Additional PROTECTIVE EARTH CONDUCTORS can be detachable only by use of a TOOL</td><td></td><td>N/A</td></tr><tr><td>16.9.2.3</td><td>Conductors connecting different items within an ME SYSTEM protected against mechanical damage</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "cabf15c478076fd0708aaf5f55e6f3e8564d26413deab847ed11d00f41ff1094.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 94 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 93,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        783
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                783
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        783
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                783
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- CREEPAGE and CLEARANCES complied with 8.9</td><td></td><td>N/A</td></tr><tr><td></td><td>- It is CLASS I, and PROTECTIVE EARTH CONDUCTOR is connected to earthing contacts in socket-outlets</td><td></td><td>N/A</td></tr><tr><td></td><td>- PROTECTIVE EARTH TERMINALS and PROTECTIVE EARTH CONNECTIONS comply with 8.6:</td><td></td><td>N/A</td></tr><tr><td></td><td>- ENCLOSURE complied with 8.4.2 d)</td><td></td><td>N/A</td></tr><tr><td></td><td>- MAINS TERMINAL DEVICES and wiring complied with 8.11.4, when applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>- RATINGS of components are not in conflict with conditions of use ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Electrical terminals and connectors of MULTIPLE SOCKET-OUTLETS prevent incorrect connection of accessible connectors removable without a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>- POWER SUPPLY CORD complied with 8.11.3</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Additional requirements applied when MULTIPLE SOCKET-OUTLET combined with a separating transformer:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer complied with this standard or IEC 61558-2-1, except requirements of maximum RATED output power of 1 kVA and degree of protection IPX4 were not applied .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer is CLASS I</td><td></td><td>N/A</td></tr><tr><td></td><td>- Degree of protection against ingress of water specified as in IEC 60529</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer assembly marked according to 7.2 and 7.3</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET permanently connected to separating transformer, or socket-outlet of separating transformer assembly cannot accept MAINS PLUGS as identified in IEC/TR 60083</td><td></td><td>N/A</td></tr><tr><td>16.9.2.2</td><td>The impedance between the protective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED did not exceed 200 m for each part of the ME SYSTEM that shares a MAINS CONNECTION when tested per 8.6.4</td><td></td><td>N/A</td></tr><tr><td></td><td>Removal of any single item of equipment in ME SYSTEM will not interrupt the protective earthing of any other part without simultaneous disconnection of electrical supply to that part</td><td></td><td>N/A</td></tr><tr><td></td><td>Additional PROTECTIVE EARTH CONDUCTORS can be detachable only by use of a TOOL</td><td></td><td>N/A</td></tr><tr><td>16.9.2.3</td><td>Conductors connecting different items within an ME SYSTEM protected against mechanical damage</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "cabf15c478076fd0708aaf5f55e6f3e8564d26413deab847ed11d00f41ff1094.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        107
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                107
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "ccefb7fa7bd6fc4007e4f9c8c852be85be6c81770522df230f148d24d1489f18.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        117,
                        556,
                        274
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                65,
                                117,
                                556,
                                274
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        117,
                                        556,
                                        274
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                117,
                                                556,
                                                274
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>17</td><td colspan=\"2\">ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME SYSTEMS</td><td>N/E</td></tr><tr><td></td><td>RISKS associated with items addressed in RISK MANAGEMENT PROCESS as confirmed by</td><td>Not evaluate in this report, see EMC test report.</td><td>N/E</td></tr><tr><td></td><td>- electromagnetic phenomena at locations where ME EQUIPMENT or ME SYSTEM is to be used as stated in ACCOMPANYING DOCUMENTS ...... :</td><td>See above.</td><td>N/E</td></tr><tr><td></td><td>- introduction of electromagnetic phenomena into environment by ME EQUIPMENT OR ME SYSTEM that might degrade performance of other devices, electrical equipment, and systems</td><td>See above.</td><td>N/E</td></tr></table>",
                                            "image_path": "f1236ae3ca8783229fb6003e73981aa7c10aa89aa8b484448269eafeffe6eb9b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 95 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 94,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        107
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                107
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        107
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                107
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "ccefb7fa7bd6fc4007e4f9c8c852be85be6c81770522df230f148d24d1489f18.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        117,
                        556,
                        274
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                65,
                                117,
                                556,
                                274
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        117,
                                        556,
                                        274
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                117,
                                                556,
                                                274
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>17</td><td colspan=\"2\">ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME SYSTEMS</td><td>N/E</td></tr><tr><td></td><td>RISKS associated with items addressed in RISK MANAGEMENT PROCESS as confirmed by</td><td>Not evaluate in this report, see EMC test report.</td><td>N/E</td></tr><tr><td></td><td>- electromagnetic phenomena at locations where ME EQUIPMENT or ME SYSTEM is to be used as stated in ACCOMPANYING DOCUMENTS ...... :</td><td>See above.</td><td>N/E</td></tr><tr><td></td><td>- introduction of electromagnetic phenomena into environment by ME EQUIPMENT OR ME SYSTEM that might degrade performance of other devices, electrical equipment, and systems</td><td>See above.</td><td>N/E</td></tr></table>",
                                            "image_path": "f1236ae3ca8783229fb6003e73981aa7c10aa89aa8b484448269eafeffe6eb9b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        781
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                781
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        781
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                781
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>ANNEX G</td><td colspan=\"2\">PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE ANESTHETIC MIXTURES</td><td>N/A</td></tr><tr><td>G.2</td><td colspan=\"2\">Locations and basic requirements</td><td>N/A</td></tr><tr><td>G.2.1</td><td>Parts of CATEGORY APG ME EQUIPMENT in which a FLAMMABLE ANESTHETIC MIXTURE WITH AIR occurs are CATEGORY AP or APG ME EQUIPMENT and complied with G.3, G.4, and G.5</td><td></td><td>N/A</td></tr><tr><td>G.2.2</td><td>FLAMMABLE AESTHETIC MIXTURE WITH AIR occurring due to a leakage or discharge of a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE from an ENCLOSURE considered 5 to 25 cm from point of occurrence</td><td></td><td>N/A</td></tr><tr><td>G.2.3</td><td>A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE contained in a completely / partly enclosed ME EQUIPMENT part and in PATIENTS respiratory tract 5 cm from an ENCLOSURE part where leakage or discharge occurs</td><td></td><td>N/A</td></tr><tr><td>G.2.4</td><td>ME EQUIPMENT or parts thereof specified for use with FLAMMABLE AESTHETIC MIXTURE WITH AIR (in a location as in G.2.2) are CATEGORY AP or APG ME EQUIPMENT and complied with G.4 and G.5</td><td></td><td>N/A</td></tr><tr><td>G.2.5</td><td>ME EQUIPMENT or parts thereof for use with FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE (location per G.2.2) are CATEGORY APG ME EQUIPMENT and comply with G.4 and G.6</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT in G.2.4 to G.2.5 met appropriate tests of G.3-G.5 conducted after tests of 11.6.6 and 11.6.7</td><td></td><td>N/A</td></tr><tr><td>G.3</td><td colspan=\"2\">Marking, ACCOMPANYING DOCUMENTS</td><td>N/A</td></tr><tr><td>G.3.1</td><td>CATEGORY APG ME EQUIPMENT prominently marked. with a green-coloured band 2 cm wide with letters —APGll according to symbol 23 in Table D.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Length of green-coloured band is 4 cm, and size of marking is as large as possible for particular case</td><td></td><td>N/A</td></tr><tr><td></td><td>When above marking not possible, relevant information included in instructions for use ... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking complied with tests and criteria of 7.1.2 and 7.1.3</td><td></td><td>N/A</td></tr><tr><td>G.3.2</td><td>CATEGORY AP ME EQUIPMENT prominently marked, with a green-coloured circle 2 cm in diameter,with characters —APll according to symbol 22 in Table D.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking is as large as possible for the particular case</td><td></td><td>N/A</td></tr><tr><td></td><td>When above marking not possible, the relevant information included in instructions for use ... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "2ab051b375b7fd6f6ff4f70d2c809f685a65cf76d231bd0cb82e6bccecfe4a47.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 96 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 95,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        781
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                781
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        781
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                781
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>ANNEX G</td><td colspan=\"2\">PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE ANESTHETIC MIXTURES</td><td>N/A</td></tr><tr><td>G.2</td><td colspan=\"2\">Locations and basic requirements</td><td>N/A</td></tr><tr><td>G.2.1</td><td>Parts of CATEGORY APG ME EQUIPMENT in which a FLAMMABLE ANESTHETIC MIXTURE WITH AIR occurs are CATEGORY AP or APG ME EQUIPMENT and complied with G.3, G.4, and G.5</td><td></td><td>N/A</td></tr><tr><td>G.2.2</td><td>FLAMMABLE AESTHETIC MIXTURE WITH AIR occurring due to a leakage or discharge of a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE from an ENCLOSURE considered 5 to 25 cm from point of occurrence</td><td></td><td>N/A</td></tr><tr><td>G.2.3</td><td>A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE contained in a completely / partly enclosed ME EQUIPMENT part and in PATIENTS respiratory tract 5 cm from an ENCLOSURE part where leakage or discharge occurs</td><td></td><td>N/A</td></tr><tr><td>G.2.4</td><td>ME EQUIPMENT or parts thereof specified for use with FLAMMABLE AESTHETIC MIXTURE WITH AIR (in a location as in G.2.2) are CATEGORY AP or APG ME EQUIPMENT and complied with G.4 and G.5</td><td></td><td>N/A</td></tr><tr><td>G.2.5</td><td>ME EQUIPMENT or parts thereof for use with FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE (location per G.2.2) are CATEGORY APG ME EQUIPMENT and comply with G.4 and G.6</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT in G.2.4 to G.2.5 met appropriate tests of G.3-G.5 conducted after tests of 11.6.6 and 11.6.7</td><td></td><td>N/A</td></tr><tr><td>G.3</td><td colspan=\"2\">Marking, ACCOMPANYING DOCUMENTS</td><td>N/A</td></tr><tr><td>G.3.1</td><td>CATEGORY APG ME EQUIPMENT prominently marked. with a green-coloured band 2 cm wide with letters —APGll according to symbol 23 in Table D.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Length of green-coloured band is 4 cm, and size of marking is as large as possible for particular case</td><td></td><td>N/A</td></tr><tr><td></td><td>When above marking not possible, relevant information included in instructions for use ... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking complied with tests and criteria of 7.1.2 and 7.1.3</td><td></td><td>N/A</td></tr><tr><td>G.3.2</td><td>CATEGORY AP ME EQUIPMENT prominently marked, with a green-coloured circle 2 cm in diameter,with characters —APll according to symbol 22 in Table D.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking is as large as possible for the particular case</td><td></td><td>N/A</td></tr><tr><td></td><td>When above marking not possible, the relevant information included in instructions for use ... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "2ab051b375b7fd6f6ff4f70d2c809f685a65cf76d231bd0cb82e6bccecfe4a47.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        719
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                719
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        719
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                719
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Marking complied with tests and criteria of 7.1.2 and 7.1.3</td><td></td><td>N/A</td></tr><tr><td>G.3.3</td><td>The marking according to G.3.1 and G.3.2 placed on major part of ME EQUIPMENT for CATEGORY AP or APG parts, and not repeated on detachable parts that can only be used with the marked EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td>G.3.4</td><td>ACCOMPANYING DOCUMENTS contain an indication enabling the RESPONSIBLE ORGANIZATION to distinguish between CATEGORY AP and APG parts</td><td></td><td>N/A</td></tr><tr><td>G.3.5</td><td>Marking clearly indicates which parts are CATEGORY AP or APG when only certain ME EQUIPMENT parts are CATEGORY AP or APG</td><td></td><td>N/A</td></tr><tr><td>G.4</td><td colspan=\"2\">Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT</td><td>N/A</td></tr><tr><td>G.4.1</td><td>a) CREEPAGE and CLEARANCES between points of POWER SUPPLY CORD connection are according to Table 12 for one MEANS OF PATIENT PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Connections, except those in circuits described in G.5.3 and G.6.3, protected against accidental disconnection in NORMAL USE or connection and disconnection can be performed only with a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>c) CATEGORY AP and APG not provided with a DETACHABLE POWER SUPPLY CORD, except when circuit complied with G.5.3 and G.6.3</td><td></td><td>N/A</td></tr><tr><td>G.4.2</td><td colspan=\"2\">Construction details</td><td>N/A</td></tr><tr><td></td><td>a) Opening of an ENCLOSURE providing protection against penetration of gases or vapours into ME EQUIPMENT or its parts possible only with a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ENCLOSURE complies with requirements to minimize arcing and sparking due to penetration of foreign objects...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>– no openings on top covers of ENCLOSURE, except for openings for controls covered by control knobs</td><td></td><td>N/A</td></tr><tr><td></td><td>– openings in side-covers prevented penetration of a solid cylindrical test rod of 4 mm in diameter applied in all possible directions without appreciable force</td><td></td><td>N/A</td></tr><tr><td></td><td>– openings in base plates prevented penetration of a solid cylindrical test rod of 12 mm in diameter applied in all directions without appreciable force</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "9352c2b2db1f2d55024ad884bbf2f0e3b2243fcc436c690abcba2e7d2d5d971c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 97 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 96,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        719
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                719
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        719
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                719
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Marking complied with tests and criteria of 7.1.2 and 7.1.3</td><td></td><td>N/A</td></tr><tr><td>G.3.3</td><td>The marking according to G.3.1 and G.3.2 placed on major part of ME EQUIPMENT for CATEGORY AP or APG parts, and not repeated on detachable parts that can only be used with the marked EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td>G.3.4</td><td>ACCOMPANYING DOCUMENTS contain an indication enabling the RESPONSIBLE ORGANIZATION to distinguish between CATEGORY AP and APG parts</td><td></td><td>N/A</td></tr><tr><td>G.3.5</td><td>Marking clearly indicates which parts are CATEGORY AP or APG when only certain ME EQUIPMENT parts are CATEGORY AP or APG</td><td></td><td>N/A</td></tr><tr><td>G.4</td><td colspan=\"2\">Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT</td><td>N/A</td></tr><tr><td>G.4.1</td><td>a) CREEPAGE and CLEARANCES between points of POWER SUPPLY CORD connection are according to Table 12 for one MEANS OF PATIENT PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Connections, except those in circuits described in G.5.3 and G.6.3, protected against accidental disconnection in NORMAL USE or connection and disconnection can be performed only with a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>c) CATEGORY AP and APG not provided with a DETACHABLE POWER SUPPLY CORD, except when circuit complied with G.5.3 and G.6.3</td><td></td><td>N/A</td></tr><tr><td>G.4.2</td><td colspan=\"2\">Construction details</td><td>N/A</td></tr><tr><td></td><td>a) Opening of an ENCLOSURE providing protection against penetration of gases or vapours into ME EQUIPMENT or its parts possible only with a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ENCLOSURE complies with requirements to minimize arcing and sparking due to penetration of foreign objects...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>– no openings on top covers of ENCLOSURE, except for openings for controls covered by control knobs</td><td></td><td>N/A</td></tr><tr><td></td><td>– openings in side-covers prevented penetration of a solid cylindrical test rod of 4 mm in diameter applied in all possible directions without appreciable force</td><td></td><td>N/A</td></tr><tr><td></td><td>– openings in base plates prevented penetration of a solid cylindrical test rod of 12 mm in diameter applied in all directions without appreciable force</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "9352c2b2db1f2d55024ad884bbf2f0e3b2243fcc436c690abcba2e7d2d5d971c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        768
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                768
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        768
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                768
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>c) Short circuiting conductor(s) to a conductive part without presence of explosive gasses where insulation may contact a part containing a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE, ignitable gases alone, or oxygen, did not result in loss of integrity of the part, an unacceptable temperature, or any HAZARDOUS SITUATION other HAZARD</td><td></td><td>N/A</td></tr><tr><td>G.4.3</td><td>a) Electrostatic charges prevented on CATEGORY AP and APG ME EQUIPMENT by a combination of appropriate measures</td><td></td><td>N/A</td></tr><tr><td></td><td>- Use of antistatic materials with a limited electrical resistance as specified in G.4.3 b) ... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Provision of electrically conductive paths from ME EQUIPMENT or its parts to a conductive floor, protective earth or potential equalization system, or via wheels to an antistatic floor of medical room</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Electrical resistance limits of aesthetic tubing, mattresses and pads, castor tires, and other antistatic material complied with ISO 2882 based on measurements according to ISO 1853, ISO 2878 and ISO 23529...... :</td><td></td><td>N/A</td></tr><tr><td>G.4.4</td><td>Corona cannot be produced by components or parts of ME EQUIPMENT operating at more than 2000 V a.c. or 2400 V d.c. and not included in ENCLOSURES complying with G.5.4 or G.5.5</td><td></td><td>N/A</td></tr><tr><td>G.5</td><td colspan=\"2\">Requirements and tests for CATEGORY AP ME EQUIPMENT, parts and components</td><td>N/A</td></tr><tr><td>G.5.1</td><td>ME EQUIPMENT, its parts or components do not ignite FLAMMABLE AESTHETIC MIXTURES WITH AIR under NORMAL USE and CONDITIONS based on compliance with G.5.2 to G.5.5 (inclusive)</td><td></td><td>N/A</td></tr><tr><td></td><td>Alternatively, ME EQUIPMENT, its parts, and components complied with requirements of IEC 60079-0 for pressurized ENCLOSURES (IEC 60079-2); for sand-filled ENCLOSURES, IEC 60079-5; or for oil immersed equipment, IEC 60079-6; and with this standard excluding G.5.2 to G.5.5.... :</td><td></td><td>N/A</td></tr><tr><td>G.5.2</td><td>ME EQUIPMENT, its parts, and components in contact with gas mixtures in NORMAL USE and CONDITIONS not producing sparks and not resulting in surface temperatures above 150 °C in case of restricted or 200 °C in case of unrestricted vertical air circulation measured at 25 °C comply with G.5.1...... :</td><td></td><td>N/A</td></tr><tr><td>G.5.3</td><td>ME EQUIPMENT, its parts, and components producing sparks in NORMAL USE and CONDITION complied with temperature requirements of G.5.2, and <eq>U_{max}</eq> and <eq>I_{max}</eq> occurring in their circuits, and complied as follows:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ce1f5af328074db76212acb0dd5e315464d72ddce50a608ae182f905ff648227.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 98 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 97,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        768
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                768
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        768
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                768
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>c) Short circuiting conductor(s) to a conductive part without presence of explosive gasses where insulation may contact a part containing a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE, ignitable gases alone, or oxygen, did not result in loss of integrity of the part, an unacceptable temperature, or any HAZARDOUS SITUATION other HAZARD</td><td></td><td>N/A</td></tr><tr><td>G.4.3</td><td>a) Electrostatic charges prevented on CATEGORY AP and APG ME EQUIPMENT by a combination of appropriate measures</td><td></td><td>N/A</td></tr><tr><td></td><td>- Use of antistatic materials with a limited electrical resistance as specified in G.4.3 b) ... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Provision of electrically conductive paths from ME EQUIPMENT or its parts to a conductive floor, protective earth or potential equalization system, or via wheels to an antistatic floor of medical room</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Electrical resistance limits of aesthetic tubing, mattresses and pads, castor tires, and other antistatic material complied with ISO 2882 based on measurements according to ISO 1853, ISO 2878 and ISO 23529...... :</td><td></td><td>N/A</td></tr><tr><td>G.4.4</td><td>Corona cannot be produced by components or parts of ME EQUIPMENT operating at more than 2000 V a.c. or 2400 V d.c. and not included in ENCLOSURES complying with G.5.4 or G.5.5</td><td></td><td>N/A</td></tr><tr><td>G.5</td><td colspan=\"2\">Requirements and tests for CATEGORY AP ME EQUIPMENT, parts and components</td><td>N/A</td></tr><tr><td>G.5.1</td><td>ME EQUIPMENT, its parts or components do not ignite FLAMMABLE AESTHETIC MIXTURES WITH AIR under NORMAL USE and CONDITIONS based on compliance with G.5.2 to G.5.5 (inclusive)</td><td></td><td>N/A</td></tr><tr><td></td><td>Alternatively, ME EQUIPMENT, its parts, and components complied with requirements of IEC 60079-0 for pressurized ENCLOSURES (IEC 60079-2); for sand-filled ENCLOSURES, IEC 60079-5; or for oil immersed equipment, IEC 60079-6; and with this standard excluding G.5.2 to G.5.5.... :</td><td></td><td>N/A</td></tr><tr><td>G.5.2</td><td>ME EQUIPMENT, its parts, and components in contact with gas mixtures in NORMAL USE and CONDITIONS not producing sparks and not resulting in surface temperatures above 150 °C in case of restricted or 200 °C in case of unrestricted vertical air circulation measured at 25 °C comply with G.5.1...... :</td><td></td><td>N/A</td></tr><tr><td>G.5.3</td><td>ME EQUIPMENT, its parts, and components producing sparks in NORMAL USE and CONDITION complied with temperature requirements of G.5.2, and <eq>U_{max}</eq> and <eq>I_{max}</eq> occurring in their circuits, and complied as follows:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ce1f5af328074db76212acb0dd5e315464d72ddce50a608ae182f905ff648227.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_{zR}</eq> with <eq>I_{zR}</eq> as in Fig. G.1...... :</td><td><eq>U_{max}</eq>= _V <eq>U_{zR}</eq>= V <eq>I_{zR}</eq>=</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_c</eq> with <eq>C_{max}</eq> as in Fig. G.2 ... :</td><td><eq>U_{max}</eq>= _V <eq>U_c</eq>= _V <eq>C_{max}</eq>= _F</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zR}</eq> with <eq>U_{zR}</eq> as in Fig G.1 ...... :</td><td><eq>I_{max}</eq>= _AIzR= _A<eq>U_{zR}</eq>= _V</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zL}</eq> with <eq>L_{max}</eq> and a <eq>U_{max} \\leq 24</eq> V as in Fig G.3 ...... :</td><td><eq>I_{max}</eq>= _AIzL= _ALmax= _</td><td>N/A</td></tr><tr><td></td><td>- Combinations of currents and corresponding voltages within the limitations <eq>I_{zR}.U_{zR} \\leq 50</eq> W extrapolated from Fig G.1</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for voltages above 42 V</td><td></td><td>N/A</td></tr><tr><td></td><td>- Combinations of capacitances and corresponding voltages within limitations of C/2U2 1.2 mJ extrapolated from Fig G.2</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for voltages above 242V</td><td></td><td>N/A</td></tr><tr><td></td><td><eq>U_{max}</eq>, additionally, determined using actual resistance R when the equivalent resistance R was less than 8000</td><td></td><td>N/A</td></tr><tr><td></td><td>- Combinations of currents and corresponding inductances within limitations L/2l2 0.3 mJ extrapolated from Fig G.3</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for inductances larger than 900 mH</td><td></td><td>N/A</td></tr><tr><td></td><td>-Umaxwas the highest supply voltage occurring in circuit under investigation with sparking contact open, taking into consideration MAINS VOLTAGE variations in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>-Imaxwas the highest current flowing in circuit under investigation with sparking contact closed, taking into consideration MAINS VOLTAGE variations required in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>-Cmaxand Lmaxtaken as values occurring at the component under investigation producing sparks</td><td></td><td>N/A</td></tr><tr><td></td><td>- Peak value considered when a.c. supplied</td><td></td><td>N/A</td></tr><tr><td></td><td>-An equivalent circuit calculated to determine equivalent max capacitance, inductance, and equivalent <eq>U_{max}</eq> and <eq>I_{max}</eq>, either as d.c. or a.c. peak values in case of a complicated circuit... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "af04ee3be21b658f5da3f312f4dee20932f99222b08f1a89034751c1049396bb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        337,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 99 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 98,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_{zR}</eq> with <eq>I_{zR}</eq> as in Fig. G.1...... :</td><td><eq>U_{max}</eq>= _V <eq>U_{zR}</eq>= V <eq>I_{zR}</eq>=</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_c</eq> with <eq>C_{max}</eq> as in Fig. G.2 ... :</td><td><eq>U_{max}</eq>= _V <eq>U_c</eq>= _V <eq>C_{max}</eq>= _F</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zR}</eq> with <eq>U_{zR}</eq> as in Fig G.1 ...... :</td><td><eq>I_{max}</eq>= _AIzR= _A<eq>U_{zR}</eq>= _V</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zL}</eq> with <eq>L_{max}</eq> and a <eq>U_{max} \\leq 24</eq> V as in Fig G.3 ...... :</td><td><eq>I_{max}</eq>= _AIzL= _ALmax= _</td><td>N/A</td></tr><tr><td></td><td>- Combinations of currents and corresponding voltages within the limitations <eq>I_{zR}.U_{zR} \\leq 50</eq> W extrapolated from Fig G.1</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for voltages above 42 V</td><td></td><td>N/A</td></tr><tr><td></td><td>- Combinations of capacitances and corresponding voltages within limitations of C/2U2 1.2 mJ extrapolated from Fig G.2</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for voltages above 242V</td><td></td><td>N/A</td></tr><tr><td></td><td><eq>U_{max}</eq>, additionally, determined using actual resistance R when the equivalent resistance R was less than 8000</td><td></td><td>N/A</td></tr><tr><td></td><td>- Combinations of currents and corresponding inductances within limitations L/2l2 0.3 mJ extrapolated from Fig G.3</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for inductances larger than 900 mH</td><td></td><td>N/A</td></tr><tr><td></td><td>-Umaxwas the highest supply voltage occurring in circuit under investigation with sparking contact open, taking into consideration MAINS VOLTAGE variations in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>-Imaxwas the highest current flowing in circuit under investigation with sparking contact closed, taking into consideration MAINS VOLTAGE variations required in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>-Cmaxand Lmaxtaken as values occurring at the component under investigation producing sparks</td><td></td><td>N/A</td></tr><tr><td></td><td>- Peak value considered when a.c. supplied</td><td></td><td>N/A</td></tr><tr><td></td><td>-An equivalent circuit calculated to determine equivalent max capacitance, inductance, and equivalent <eq>U_{max}</eq> and <eq>I_{max}</eq>, either as d.c. or a.c. peak values in case of a complicated circuit... :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "af04ee3be21b658f5da3f312f4dee20932f99222b08f1a89034751c1049396bb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        713
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                209,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                713
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        713
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                713
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Temperature measurements made according to 11.1, and <eq>U_{max}</eq>, <eq>I_{max}</eq>, R, <eq>L_{max}</eq>, and <eq>C_{max}</eq> determined with application of Figs G.1-G.3 .. :</td><td></td><td>N/A</td></tr><tr><td></td><td>Alternatively, compliance was verified by examination of design data ......:</td><td></td><td>N/A</td></tr><tr><td>G.5.4</td><td colspan=\"2\">External ventilation with internal overpressure</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components enclosed in an ENCLOSURE with external ventilation by means of internal overpressure complied with the following requirements:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) FLAMMABLE AESTHETIC MIXTURES WITH AIR that might have penetrated into ENCLOSURE of ME EQUIPMENT or part removed by ventilation before EQUIPMENT energized, and penetration of such mixtures during operation was prevented by maintenance of overpressure by means of air without flammable gases, or by physiologically acceptable inert gas (e.g., nitrogen)</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Overpressure inside ENCLOSURE was 75 Pa, min., in NORMAL CONDITION (Pa)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Overpressure maintained at the site of potential ignition even when air or inert gas could escape through openings in ENCLOSURE necessary for normal operation of ME EQUIPMENT or its parts</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT could be energized only after the required minimum overpressure was present long enough to ventilate the ENCLOSURE so that the displaced volume of air or inert gas was at least five times the volume of ENCLOSURE</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT energized at will or repeatedly when overpressure was continuously present</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Ignition sources de-energized automatically by means used where G.4 does not apply, or complied with G.5 when during operation overpressure dropped below 50 Pa (Pa)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>d) External surface of ENCLOSURE in which internal overpressure was maintained did not exceed 150 °C in 25 °C ambient under NORMAL USE and CONDITION (°C)...... :</td><td></td><td>N/A</td></tr><tr><td>G.5.5</td><td colspan=\"2\">ENCLOSURES with restricted breathing</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components enclosed in an ENCLOSURE with restricted breathing complied with the following:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a020cbc0ed5f794326846670457e02881ef393f4b12d4c5973d4a0b0847a07cd.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 100 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 99,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        713
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                209,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                713
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        713
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                713
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Temperature measurements made according to 11.1, and <eq>U_{max}</eq>, <eq>I_{max}</eq>, R, <eq>L_{max}</eq>, and <eq>C_{max}</eq> determined with application of Figs G.1-G.3 .. :</td><td></td><td>N/A</td></tr><tr><td></td><td>Alternatively, compliance was verified by examination of design data ......:</td><td></td><td>N/A</td></tr><tr><td>G.5.4</td><td colspan=\"2\">External ventilation with internal overpressure</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components enclosed in an ENCLOSURE with external ventilation by means of internal overpressure complied with the following requirements:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) FLAMMABLE AESTHETIC MIXTURES WITH AIR that might have penetrated into ENCLOSURE of ME EQUIPMENT or part removed by ventilation before EQUIPMENT energized, and penetration of such mixtures during operation was prevented by maintenance of overpressure by means of air without flammable gases, or by physiologically acceptable inert gas (e.g., nitrogen)</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Overpressure inside ENCLOSURE was 75 Pa, min., in NORMAL CONDITION (Pa)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Overpressure maintained at the site of potential ignition even when air or inert gas could escape through openings in ENCLOSURE necessary for normal operation of ME EQUIPMENT or its parts</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT could be energized only after the required minimum overpressure was present long enough to ventilate the ENCLOSURE so that the displaced volume of air or inert gas was at least five times the volume of ENCLOSURE</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT energized at will or repeatedly when overpressure was continuously present</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Ignition sources de-energized automatically by means used where G.4 does not apply, or complied with G.5 when during operation overpressure dropped below 50 Pa (Pa)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>d) External surface of ENCLOSURE in which internal overpressure was maintained did not exceed 150 °C in 25 °C ambient under NORMAL USE and CONDITION (°C)...... :</td><td></td><td>N/A</td></tr><tr><td>G.5.5</td><td colspan=\"2\">ENCLOSURES with restricted breathing</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components enclosed in an ENCLOSURE with restricted breathing complied with the following:</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a020cbc0ed5f794326846670457e02881ef393f4b12d4c5973d4a0b0847a07cd.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        785
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                209,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                785
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        785
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                785
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>a) A FLAMMABLE AESTHETIC MIXTURE WITH AIR did not form inside ENCLOSURE with restricted breathing when it was surrounded by a FLAMMABLE AESTHETIC MIXTURE WITH AIR of a high concentration for at least 30 min without any pressure difference inside ENCLOSURE</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Gasket or sealing material used to maintain tightness complied with aging test B-b of IEC 60068-2-2, Clause 15, at 70 °C ±2 °C and 96 h :</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Gas-tightness of ENCLOSURE containing inlets for flexible cords maintained when the cords were stressed by bending or pulling</td><td></td><td>N/A</td></tr><tr><td></td><td>Cords are fitted with adequate anchorages to limit stresses</td><td></td><td>N/A</td></tr><tr><td></td><td>After the test in G.5.4 b), an internal overpressure of 400 Pa was created and 30 pulls of the value in Table G.1 applied to each flexible cord in axial direction of cord inlet and in the least favourable direction for 1 s</td><td></td><td>N/A</td></tr><tr><td></td><td>Overpressure not reduced below 200 Pa</td><td></td><td>N/A</td></tr><tr><td></td><td>Tests waived when examination of ENCLOSURE indicated it is completely sealed or gas-tight without a doubt (100 % degree of certainty)</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating temperature of external surface of ENCLOSURE was 150 °C in 25 °C (°C) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Steady state operating temperature of ENCLOSURE also measured (°C) ...... :</td><td></td><td>N/A</td></tr><tr><td>G.6</td><td colspan=\"2\">CATEGORY APG ME EQUIPMENT, parts and components thereof</td><td>N/A</td></tr><tr><td>G.6.1</td><td>ME EQUIPMENT, its parts, and components did not ignite FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE under NORMAL USE and SINGLE FAULT CONDITION</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components not complying with G.6.3 subjected to a CONTINUOUS OPERATION test after attaining thermal steady state (max. 3 h) over a period of 10 min in a 12.2 % ±0.4 ether by volume/oxygen mixture</td><td></td><td>N/A</td></tr><tr><td>G.6.2</td><td>Parts and components of CATEGORY APG ME EQUIPMENT operating in a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE supplied from a source isolated from earth by insulation equal to one MEANS OF PATIENT PROTECTION and from electrical parts by insulation twice the MEANS OF PATIENT PROTECTION...... :</td><td></td><td>N/A</td></tr><tr><td>G.6.3</td><td>Test of G.6.1 waived when the following requirements were met in NORMAL USE and under NORMAL and SINGLE FAULT CONDITIONS ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>a) no sparks produced and temperatures did not exceed 90 °C, or</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a8e95f2c2e7bd245bc92be60f77d58705db68cd142f82758f47c8b692efe5bac.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 101 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 100,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        785
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                209,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                785
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        785
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                785
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>a) A FLAMMABLE AESTHETIC MIXTURE WITH AIR did not form inside ENCLOSURE with restricted breathing when it was surrounded by a FLAMMABLE AESTHETIC MIXTURE WITH AIR of a high concentration for at least 30 min without any pressure difference inside ENCLOSURE</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Gasket or sealing material used to maintain tightness complied with aging test B-b of IEC 60068-2-2, Clause 15, at 70 °C ±2 °C and 96 h :</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Gas-tightness of ENCLOSURE containing inlets for flexible cords maintained when the cords were stressed by bending or pulling</td><td></td><td>N/A</td></tr><tr><td></td><td>Cords are fitted with adequate anchorages to limit stresses</td><td></td><td>N/A</td></tr><tr><td></td><td>After the test in G.5.4 b), an internal overpressure of 400 Pa was created and 30 pulls of the value in Table G.1 applied to each flexible cord in axial direction of cord inlet and in the least favourable direction for 1 s</td><td></td><td>N/A</td></tr><tr><td></td><td>Overpressure not reduced below 200 Pa</td><td></td><td>N/A</td></tr><tr><td></td><td>Tests waived when examination of ENCLOSURE indicated it is completely sealed or gas-tight without a doubt (100 % degree of certainty)</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating temperature of external surface of ENCLOSURE was 150 °C in 25 °C (°C) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Steady state operating temperature of ENCLOSURE also measured (°C) ...... :</td><td></td><td>N/A</td></tr><tr><td>G.6</td><td colspan=\"2\">CATEGORY APG ME EQUIPMENT, parts and components thereof</td><td>N/A</td></tr><tr><td>G.6.1</td><td>ME EQUIPMENT, its parts, and components did not ignite FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE under NORMAL USE and SINGLE FAULT CONDITION</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components not complying with G.6.3 subjected to a CONTINUOUS OPERATION test after attaining thermal steady state (max. 3 h) over a period of 10 min in a 12.2 % ±0.4 ether by volume/oxygen mixture</td><td></td><td>N/A</td></tr><tr><td>G.6.2</td><td>Parts and components of CATEGORY APG ME EQUIPMENT operating in a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE supplied from a source isolated from earth by insulation equal to one MEANS OF PATIENT PROTECTION and from electrical parts by insulation twice the MEANS OF PATIENT PROTECTION...... :</td><td></td><td>N/A</td></tr><tr><td>G.6.3</td><td>Test of G.6.1 waived when the following requirements were met in NORMAL USE and under NORMAL and SINGLE FAULT CONDITIONS ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>a) no sparks produced and temperatures did not exceed 90 °C, or</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a8e95f2c2e7bd245bc92be60f77d58705db68cd142f82758f47c8b692efe5bac.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        762
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                762
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        762
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                762
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) a temperature limit of 90 °C not exceeded, sparks produced in NORMAL USE, and SINGLE FAULT CONDITIONS, except <eq>U_{max}</eq> and <eq>I_{max}</eq> occurring in their circuits complied with requirements, taking <eq>C_{max}</eq> and <eq>L_{max}</eq> into consideration:</td><td></td><td>N/A</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_{zR}</eq> with <eq>I_{zR}</eq> as in Fig. G.4 ...... :</td><td><eq>U_{max}</eq>=V <eq>U_{zR}</eq>=V <eq>I_{zR}</eq>=A</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_{zC}</eq> with <eq>C_{max}</eq> as in Fig. G.5... :</td><td><eq>U_{max}</eq>=_V <eq>U_{c}</eq>=_VCmax= _F</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zR}</eq> with <eq>U_{zR}</eq> as in Fig G.4 ...... :</td><td><eq>I_{max}</eq>=_AIzR= _AUzR= _V</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zL}</eq> with <eq>L_{max}</eq> and a <eq>U_{max} \\leq 24</eq> V as in Fig G.6 ...... :</td><td><eq>I_{max}</eq>=_AIzL= _ALmax= _mH</td><td>N/A</td></tr><tr><td></td><td>– Extrapolation from Figs G.4, G.5, and G.6 was limited to areas indicated</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>U_{max}</eq> was the highest no-load voltage occurring in the circuit under investigation, taking into consideration mains voltage variations as in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>I_{max}</eq> was the highest current flowing in the circuit under investigation, taking into account MAINS VOLTAGE variations as in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>C_{max}</eq> and <eq>L_{max}</eq> are values occurring in relevant circuit</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>U_{max}</eq> additionally determined with actual resistance R when equivalent resistance R in Fig G.5 was less than 8000</td><td></td><td>N/A</td></tr><tr><td></td><td>– Peak value taken into consideration when a.c. supplied</td><td></td><td>N/A</td></tr><tr><td></td><td>– An equivalent circuit calculated to determine max capacitance, inductance, and <eq>U_{max}</eq> and <eq>I_{max}</eq>, either as d.c. or a.c. peak values in case of a complicated circuit ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>– When energy produced in an inductance or capacitance in a circuit is limited by voltage or current-limiting devices, two independent components applied, to obtain the required limitation even when a first fault (short or open circuit) in one of these components</td><td></td><td>N/A</td></tr><tr><td></td><td>Above requirement not applied to transformers complying with this standard</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "5a95ad32447f920fd058ff1306ec50a1c3b7e356874c5bf244c659b7bc5e3ee0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 102 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 101,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        762
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                762
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        762
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                762
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) a temperature limit of 90 °C not exceeded, sparks produced in NORMAL USE, and SINGLE FAULT CONDITIONS, except <eq>U_{max}</eq> and <eq>I_{max}</eq> occurring in their circuits complied with requirements, taking <eq>C_{max}</eq> and <eq>L_{max}</eq> into consideration:</td><td></td><td>N/A</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_{zR}</eq> with <eq>I_{zR}</eq> as in Fig. G.4 ...... :</td><td><eq>U_{max}</eq>=V <eq>U_{zR}</eq>=V <eq>I_{zR}</eq>=A</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_{zC}</eq> with <eq>C_{max}</eq> as in Fig. G.5... :</td><td><eq>U_{max}</eq>=_V <eq>U_{c}</eq>=_VCmax= _F</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zR}</eq> with <eq>U_{zR}</eq> as in Fig G.4 ...... :</td><td><eq>I_{max}</eq>=_AIzR= _AUzR= _V</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zL}</eq> with <eq>L_{max}</eq> and a <eq>U_{max} \\leq 24</eq> V as in Fig G.6 ...... :</td><td><eq>I_{max}</eq>=_AIzL= _ALmax= _mH</td><td>N/A</td></tr><tr><td></td><td>– Extrapolation from Figs G.4, G.5, and G.6 was limited to areas indicated</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>U_{max}</eq> was the highest no-load voltage occurring in the circuit under investigation, taking into consideration mains voltage variations as in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>I_{max}</eq> was the highest current flowing in the circuit under investigation, taking into account MAINS VOLTAGE variations as in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>C_{max}</eq> and <eq>L_{max}</eq> are values occurring in relevant circuit</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>U_{max}</eq> additionally determined with actual resistance R when equivalent resistance R in Fig G.5 was less than 8000</td><td></td><td>N/A</td></tr><tr><td></td><td>– Peak value taken into consideration when a.c. supplied</td><td></td><td>N/A</td></tr><tr><td></td><td>– An equivalent circuit calculated to determine max capacitance, inductance, and <eq>U_{max}</eq> and <eq>I_{max}</eq>, either as d.c. or a.c. peak values in case of a complicated circuit ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>– When energy produced in an inductance or capacitance in a circuit is limited by voltage or current-limiting devices, two independent components applied, to obtain the required limitation even when a first fault (short or open circuit) in one of these components</td><td></td><td>N/A</td></tr><tr><td></td><td>Above requirement not applied to transformers complying with this standard</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "5a95ad32447f920fd058ff1306ec50a1c3b7e356874c5bf244c659b7bc5e3ee0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                209,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Above requirement not applied to wire-wound current-limiting resistors provided with a protection against unwinding of the wire in case of rupture</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance verified by examination of CATEGORY APG ME EQUIPMENT, parts, and components , or</td><td></td><td>N/A</td></tr><tr><td></td><td>Temperature measurements made in accordance with 11.1...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- or <eq>U_{max}</eq>, <eq>I_{max}</eq>, R, <eq>L_{max}</eq> and <eq>C_{max}</eq> determined together with application of Figs G.4-G.6 ...... :</td><td><eq>U_{max}</eq>= __V<eq>I_{max}</eq>= _AR= _<eq>L_{max}</eq>= _mHCmax= _F</td><td>N/A</td></tr><tr><td></td><td>Alternatively, compliance verified by comparison with design data ......:</td><td></td><td>N/A</td></tr><tr><td>G.6.4</td><td>ME EQUIPMENT, its parts, and components heating a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE provided with a non-SELF-RESETTING THERMAL CUT-OUT and complied with 15.4.2.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Current-carrying part of heating element is not in direct contact with FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE</td><td></td><td>N/A</td></tr><tr><td>G.7</td><td colspan=\"2\">Test apparatus for flammable mixtures</td><td>N/A</td></tr><tr><td></td><td>Test apparatus used was in accordance with this Clause and Fig G.7</td><td></td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>ANNEX L</td><td colspan=\"2\">INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVED INSULATION</td><td>N/A</td></tr><tr><td>L.1</td><td>BASIC, SUPPLEMENTARY, DOUBLE, and REINFORCED INSULATION in wound components without interleaved insulation complied with this Annex covering round winding wires between 0.05 mm and 5.00 mm diameters</td><td></td><td>N/A</td></tr><tr><td>L.2</td><td colspan=\"2\">Wire construction</td><td>N/A</td></tr><tr><td></td><td>Overlap of layers when wire is insulated with two or more spirally wrapped layers of tape is adequate to ensure continued overlap during manufacture of wound component</td><td></td><td>N/A</td></tr><tr><td></td><td>Layers of spirally wrapped wire insulation are sufficiently secured to maintain the overlap</td><td></td><td>N/A</td></tr><tr><td>L.3</td><td colspan=\"2\">Type Test</td><td>N/A</td></tr><tr><td></td><td>The wire subjected to tests of L.3.1 to L.3.4 at a temperature and a relative humidity specified</td><td></td><td>N/A</td></tr><tr><td></td><td>Temperature (°C)...... :</td><td></td><td>—</td></tr></table>",
                                            "image_path": "05a485a1f1b70f09687101c332d189363ad127001bedfceee1da33ff15bac5c9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 103 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 102,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                209,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                62,
                                556,
                                775
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Above requirement not applied to wire-wound current-limiting resistors provided with a protection against unwinding of the wire in case of rupture</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance verified by examination of CATEGORY APG ME EQUIPMENT, parts, and components , or</td><td></td><td>N/A</td></tr><tr><td></td><td>Temperature measurements made in accordance with 11.1...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- or <eq>U_{max}</eq>, <eq>I_{max}</eq>, R, <eq>L_{max}</eq> and <eq>C_{max}</eq> determined together with application of Figs G.4-G.6 ...... :</td><td><eq>U_{max}</eq>= __V<eq>I_{max}</eq>= _AR= _<eq>L_{max}</eq>= _mHCmax= _F</td><td>N/A</td></tr><tr><td></td><td>Alternatively, compliance verified by comparison with design data ......:</td><td></td><td>N/A</td></tr><tr><td>G.6.4</td><td>ME EQUIPMENT, its parts, and components heating a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE provided with a non-SELF-RESETTING THERMAL CUT-OUT and complied with 15.4.2.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Current-carrying part of heating element is not in direct contact with FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE</td><td></td><td>N/A</td></tr><tr><td>G.7</td><td colspan=\"2\">Test apparatus for flammable mixtures</td><td>N/A</td></tr><tr><td></td><td>Test apparatus used was in accordance with this Clause and Fig G.7</td><td></td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>ANNEX L</td><td colspan=\"2\">INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVED INSULATION</td><td>N/A</td></tr><tr><td>L.1</td><td>BASIC, SUPPLEMENTARY, DOUBLE, and REINFORCED INSULATION in wound components without interleaved insulation complied with this Annex covering round winding wires between 0.05 mm and 5.00 mm diameters</td><td></td><td>N/A</td></tr><tr><td>L.2</td><td colspan=\"2\">Wire construction</td><td>N/A</td></tr><tr><td></td><td>Overlap of layers when wire is insulated with two or more spirally wrapped layers of tape is adequate to ensure continued overlap during manufacture of wound component</td><td></td><td>N/A</td></tr><tr><td></td><td>Layers of spirally wrapped wire insulation are sufficiently secured to maintain the overlap</td><td></td><td>N/A</td></tr><tr><td>L.3</td><td colspan=\"2\">Type Test</td><td>N/A</td></tr><tr><td></td><td>The wire subjected to tests of L.3.1 to L.3.4 at a temperature and a relative humidity specified</td><td></td><td>N/A</td></tr><tr><td></td><td>Temperature (°C)...... :</td><td></td><td>—</td></tr></table>",
                                            "image_path": "05a485a1f1b70f09687101c332d189363ad127001bedfceee1da33ff15bac5c9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                209,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Humidity (%).</td><td></td><td>—</td></tr><tr><td>L.3.1</td><td colspan=\"2\">Dielectric strength</td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test of Clause 8.8.3 for the appropriate type and number of MOP(s) conducted by preparing the sample according to IEC 60851-5:1996, Clause 4.4.1 for a twisted pair with test voltages at least twice Tables 6 &amp; 7, but not less than below with no breakdown:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-6000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td>L.3.2</td><td colspan=\"2\">Flexibility and adherence</td><td>N/A</td></tr><tr><td></td><td>Sample subjected to flexibility and adherence test 8 of IEC 60851-3:1996, clause 5.1.1, using mandrel diameters of Table L.1</td><td></td><td>N/A</td></tr><tr><td></td><td>Sample examined according to IEC 60851-3:1997, clause 5.1.1.4, followed by dielectric test of clause 8.8.3, except test voltage applied between wire and mandrel with no breakdown</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7 but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>Tension applied to wire during winding on mandrel calculated from the wire diameter equivalent to 118 MPa ±11.8 MPa .</td><td></td><td>N/A</td></tr><tr><td>L.3.3</td><td colspan=\"2\">Heat Shock</td><td>N/A</td></tr><tr><td></td><td>Sample subjected to heat shock test 9 of IEC 60851-6:1996, followed by dielectric strength test of clause 8.8.3, except test voltage applied between the wire and mandrel</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7, but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>Oven temperature based on Table L.2 ( C).</td><td></td><td>—</td></tr><tr><td></td><td>Mandrel diameter and tension applied as in clause L.3.2, (MPa; N/mm2).</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test conducted at room temperature after removal from the oven</td><td></td><td>N/A</td></tr><tr><td>L.3.4</td><td colspan=\"2\">Retention of electric strength after bending</td><td>N/A</td></tr></table>",
                                            "image_path": "a88addd31c1dc7007f25342c166475c1c974d091c263a7a32b8af125915ae680.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 104 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 103,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                52,
                                209,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Humidity (%).</td><td></td><td>—</td></tr><tr><td>L.3.1</td><td colspan=\"2\">Dielectric strength</td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test of Clause 8.8.3 for the appropriate type and number of MOP(s) conducted by preparing the sample according to IEC 60851-5:1996, Clause 4.4.1 for a twisted pair with test voltages at least twice Tables 6 &amp; 7, but not less than below with no breakdown:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-6000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td>L.3.2</td><td colspan=\"2\">Flexibility and adherence</td><td>N/A</td></tr><tr><td></td><td>Sample subjected to flexibility and adherence test 8 of IEC 60851-3:1996, clause 5.1.1, using mandrel diameters of Table L.1</td><td></td><td>N/A</td></tr><tr><td></td><td>Sample examined according to IEC 60851-3:1997, clause 5.1.1.4, followed by dielectric test of clause 8.8.3, except test voltage applied between wire and mandrel with no breakdown</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7 but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>Tension applied to wire during winding on mandrel calculated from the wire diameter equivalent to 118 MPa ±11.8 MPa .</td><td></td><td>N/A</td></tr><tr><td>L.3.3</td><td colspan=\"2\">Heat Shock</td><td>N/A</td></tr><tr><td></td><td>Sample subjected to heat shock test 9 of IEC 60851-6:1996, followed by dielectric strength test of clause 8.8.3, except test voltage applied between the wire and mandrel</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7, but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>Oven temperature based on Table L.2 ( C).</td><td></td><td>—</td></tr><tr><td></td><td>Mandrel diameter and tension applied as in clause L.3.2, (MPa; N/mm2).</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test conducted at room temperature after removal from the oven</td><td></td><td>N/A</td></tr><tr><td>L.3.4</td><td colspan=\"2\">Retention of electric strength after bending</td><td>N/A</td></tr></table>",
                                            "image_path": "a88addd31c1dc7007f25342c166475c1c974d091c263a7a32b8af125915ae680.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        92
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                92
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "e3e930bef583539fafb8c00d6883ccbc98edbeb46808dd2012223e6afcdc657d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        102,
                        556,
                        551
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                64,
                                102,
                                556,
                                551
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        102,
                                        556,
                                        551
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                102,
                                                556,
                                                551
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>Five samples prepared as in L.3.2 subjected to dielectric strength and bending tests</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7, but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V)............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V)............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage applied between the shot and conductor.</td><td></td><td>N/A</td></tr><tr><td></td><td>Mandrel diameter and tension applied as in L.3.2, (MPa; N/mm<eq>^{2}</eq>)............ :</td><td></td><td>N/A</td></tr><tr><td>L.4</td><td colspan=\"2\">Tests during manufacture</td><td>N/A</td></tr><tr><td>L.4.1</td><td>Production line dielectric strength tests conducted by the manufacture according to L.4.2 and L.4.3............:</td><td></td><td>N/A</td></tr><tr><td>L.4.2</td><td>Test voltage for routine testing (100 % testing) is at least the voltage in Tables 6 and 7 but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V r.m.s. or 2100 V peak for BASIC and SUPPLEMENTARY INSULATION (V)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V r.m.s. or 4200 V peak for REINFORCED INSULATION (V)............:</td><td></td><td>N/A</td></tr><tr><td>L.4.3</td><td>Sampling tests conducted using twisted pair samples (IEC 60851-5:1996, clause 4.4.1)........:</td><td></td><td>N/A</td></tr><tr><td></td><td>Minimum breakdown test voltage at least twice the voltage in Tables 6 and 7 but not less than:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V r.m.s. or 4200 V peak for BASIC and SUPPLEMENTARY INSULATION............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>-6000 V r.m.s. or 8400 V peak for REINFORCED INSULATION............ :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "9053cb9841f69aa818f96f3672498f5caa02c60887c49a31048e5a7ff7ed318f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 105 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                596,
                842
            ],
            "page_idx": 104,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        63,
                        556,
                        92
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        52,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                52,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                63,
                                556,
                                92
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        63,
                                        556,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                63,
                                                556,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "e3e930bef583539fafb8c00d6883ccbc98edbeb46808dd2012223e6afcdc657d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        102,
                        556,
                        551
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                64,
                                102,
                                556,
                                551
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        102,
                                        556,
                                        551
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                102,
                                                556,
                                                551
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>Five samples prepared as in L.3.2 subjected to dielectric strength and bending tests</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7, but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V)............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V)............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage applied between the shot and conductor.</td><td></td><td>N/A</td></tr><tr><td></td><td>Mandrel diameter and tension applied as in L.3.2, (MPa; N/mm<eq>^{2}</eq>)............ :</td><td></td><td>N/A</td></tr><tr><td>L.4</td><td colspan=\"2\">Tests during manufacture</td><td>N/A</td></tr><tr><td>L.4.1</td><td>Production line dielectric strength tests conducted by the manufacture according to L.4.2 and L.4.3............:</td><td></td><td>N/A</td></tr><tr><td>L.4.2</td><td>Test voltage for routine testing (100 % testing) is at least the voltage in Tables 6 and 7 but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V r.m.s. or 2100 V peak for BASIC and SUPPLEMENTARY INSULATION (V)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V r.m.s. or 4200 V peak for REINFORCED INSULATION (V)............:</td><td></td><td>N/A</td></tr><tr><td>L.4.3</td><td>Sampling tests conducted using twisted pair samples (IEC 60851-5:1996, clause 4.4.1)........:</td><td></td><td>N/A</td></tr><tr><td></td><td>Minimum breakdown test voltage at least twice the voltage in Tables 6 and 7 but not less than:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V r.m.s. or 4200 V peak for BASIC and SUPPLEMENTARY INSULATION............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>-6000 V r.m.s. or 8400 V peak for REINFORCED INSULATION............ :</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "9053cb9841f69aa818f96f3672498f5caa02c60887c49a31048e5a7ff7ed318f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        92
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                92
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "a5788f8934eaa98df8adbf1fe04daa202790796ae0399ece0ac5f8117bd35557.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        763
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                763
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                763
                                            ],
                                            "type": "table",
