                                            "html": "<table><tr><td>4.2.2</td><td colspan=\"2\">RM RESULTS TABLE: General requirements for RISK MANAGEMENT</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Adequate Resources</td><td>P</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Assignment of qualified personnel</td><td>P</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Policy for determining criteria for risk acceptability</td><td>P</td></tr><tr><td>4.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Knowledge and experience of the person performing the RM analyses recorded.</td><td>P</td></tr><tr><td>4.4a</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intact scope provided.</td><td>P</td></tr><tr><td>4.4b</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Responsibilities and authorities assigned.</td><td>P</td></tr><tr><td>4.4c</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Achieve the requirement.</td><td>P</td></tr><tr><td>4.4d</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk acceptability criteria confirmed.</td><td>P</td></tr><tr><td>4.4e</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Verification activities recorded.</td><td>P</td></tr><tr><td>4.5</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Traceability for each identified hazard provided.</td><td>P</td></tr><tr><td>5.1</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Procedure for risk analysis described.</td><td>P</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analyzed and recorded.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard identification recorded.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded.</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded.</td><td>P</td></tr><tr><td>7.1</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Procedure for risk control described.</td><td>P</td></tr></table>",
                                            "image_path": "ab784f227ce85dca2cbaabbbbd3f7cf8416f29f584e05be4696d7138750a6ca7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 106 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 105,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        92
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                92
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "a5788f8934eaa98df8adbf1fe04daa202790796ae0399ece0ac5f8117bd35557.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        763
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                763
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.2.2</td><td colspan=\"2\">RM RESULTS TABLE: General requirements for RISK MANAGEMENT</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Adequate Resources</td><td>P</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Assignment of qualified personnel</td><td>P</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Policy for determining criteria for risk acceptability</td><td>P</td></tr><tr><td>4.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Knowledge and experience of the person performing the RM analyses recorded.</td><td>P</td></tr><tr><td>4.4a</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intact scope provided.</td><td>P</td></tr><tr><td>4.4b</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Responsibilities and authorities assigned.</td><td>P</td></tr><tr><td>4.4c</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Achieve the requirement.</td><td>P</td></tr><tr><td>4.4d</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk acceptability criteria confirmed.</td><td>P</td></tr><tr><td>4.4e</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Verification activities recorded.</td><td>P</td></tr><tr><td>4.5</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Traceability for each identified hazard provided.</td><td>P</td></tr><tr><td>5.1</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Procedure for risk analysis described.</td><td>P</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analyzed and recorded.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard identification recorded.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded.</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded.</td><td>P</td></tr><tr><td>7.1</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Procedure for risk control described.</td><td>P</td></tr></table>",
                                            "image_path": "ab784f227ce85dca2cbaabbbbd3f7cf8416f29f584e05be4696d7138750a6ca7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        545,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                545,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        545,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                545,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "d3e572b2cd1e283ffedfe42e44fe03d035f6bb069c5b29e66cffd2d7882667a4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        497
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                497
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        497
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                497
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded.</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td>All residual risk is acceptable.</td><td>P</td></tr><tr><td>7.6a</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Review of all risk controls for impact on new Hazards recorded. No new risk arising</td><td>P</td></tr><tr><td>7.6b</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Estimated risks affected by the introduction of the risk control measurement.</td><td>P</td></tr><tr><td>7.7</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk from all identified hazards assessed.</td><td>P</td></tr><tr><td>8</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Overall residual risk evaluated.</td><td>P</td></tr><tr><td>9</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Review of the risk management process carried out.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "21e0ec2a3a67dae09122b146990c74192fd04f6569adbd8a23107d0069847534.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        507,
                        544,
                        683
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                507,
                                544,
                                683
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        507,
                                        544,
                                        683
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                507,
                                                544,
                                                683
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.3</td><td colspan=\"3\">TABLE: ESSENTIAL PERFORMANCE</td><td>p</td></tr><tr><td colspan=\"2\">List of ESSENTIAL PERFORMANCE functions</td><td>MANUFACTURER&#x27;S document number reference or reference from this standard or collateral or particular standard(s)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1. Limits of the error of the thermometer</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">—</td></tr><tr><td colspan=\"5\">Supplementary Information:ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an unacceptable risk.</td></tr></table>",
                                            "image_path": "b48c28af88e369db2563f816d5c8db615d7be3e11ef550fa80e0ae4bdbc7b5f9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        693,
                        544,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                693,
                                544,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        693,
                                        544,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                693,
                                                544,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.5</td><td colspan=\"2\">RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "0739734638695d2d4977b6f7a84f67b00de981dc8a0803156979773baa2eb96b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 107 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 106,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        545,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                545,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        545,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                545,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "d3e572b2cd1e283ffedfe42e44fe03d035f6bb069c5b29e66cffd2d7882667a4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        497
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                497
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        497
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                497
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded.</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td>All residual risk is acceptable.</td><td>P</td></tr><tr><td>7.6a</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Review of all risk controls for impact on new Hazards recorded. No new risk arising</td><td>P</td></tr><tr><td>7.6b</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Estimated risks affected by the introduction of the risk control measurement.</td><td>P</td></tr><tr><td>7.7</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk from all identified hazards assessed.</td><td>P</td></tr><tr><td>8</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Overall residual risk evaluated.</td><td>P</td></tr><tr><td>9</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Review of the risk management process carried out.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "21e0ec2a3a67dae09122b146990c74192fd04f6569adbd8a23107d0069847534.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        507,
                        544,
                        683
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                507,
                                544,
                                683
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        507,
                                        544,
                                        683
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                507,
                                                544,
                                                683
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.3</td><td colspan=\"3\">TABLE: ESSENTIAL PERFORMANCE</td><td>p</td></tr><tr><td colspan=\"2\">List of ESSENTIAL PERFORMANCE functions</td><td>MANUFACTURER&#x27;S document number reference or reference from this standard or collateral or particular standard(s)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1. Limits of the error of the thermometer</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">—</td></tr><tr><td colspan=\"5\">Supplementary Information:ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an unacceptable risk.</td></tr></table>",
                                            "image_path": "b48c28af88e369db2563f816d5c8db615d7be3e11ef550fa80e0ae4bdbc7b5f9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        693,
                        544,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                693,
                                544,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        693,
                                        544,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                693,
                                                544,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.5</td><td colspan=\"2\">RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "0739734638695d2d4977b6f7a84f67b00de981dc8a0803156979773baa2eb96b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "b8c6eb29e4385b75001823d79454c16f90cb22d1b73a54e9475e9207683a8d59.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        228
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                228
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        228
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                228
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "9cfdf5a53a26ed900ef443656cf7274344dc6268cbcba6d17d9981af5a8f0b52.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        237,
                        544,
                        640
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                237,
                                544,
                                640
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        237,
                                        544,
                                        640
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                237,
                                                544,
                                                640
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.6</td><td colspan=\"2\">RM RESULTS TABLE: ME Equipment or system parts contacting the patient</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The probe is defined as applied parts</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level is defined</td><td>Silia gel pad</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "ddfa7aa4751de5cd7d1a08329f21c4e463714c7e78324d7c3c5781670ffd4119.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        650,
                        544,
                        735
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                650,
                                544,
                                735
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        650,
                                        544,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                650,
                                                544,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.7</td><td colspan=\"2\">RM RESULTS TABLE: Single Fault Condition for ME Equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr></table>",
                                            "image_path": "9685938c80645763bb037560ea0d865d5f46563f37c3bb37f6a4e12e5fec16cf.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 108 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 107,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "b8c6eb29e4385b75001823d79454c16f90cb22d1b73a54e9475e9207683a8d59.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        228
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                228
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        228
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                228
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "9cfdf5a53a26ed900ef443656cf7274344dc6268cbcba6d17d9981af5a8f0b52.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        237,
                        544,
                        640
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                237,
                                544,
                                640
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        237,
                                        544,
                                        640
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                237,
                                                544,
                                                640
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.6</td><td colspan=\"2\">RM RESULTS TABLE: ME Equipment or system parts contacting the patient</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The probe is defined as applied parts</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level is defined</td><td>Silia gel pad</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "ddfa7aa4751de5cd7d1a08329f21c4e463714c7e78324d7c3c5781670ffd4119.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        650,
                        544,
                        735
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                650,
                                544,
                                735
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        650,
                                        544,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                650,
                                                544,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.7</td><td colspan=\"2\">RM RESULTS TABLE: Single Fault Condition for ME Equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr></table>",
                                            "image_path": "9685938c80645763bb037560ea0d865d5f46563f37c3bb37f6a4e12e5fec16cf.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        92
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                92
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "0cd5c6e01048134a10a9a76ccc897a93a9e514c6def06ba90ec50159e459ebf5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        197
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                197
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        197
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                197
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "587ef7180af1138b5a76072fb837c7093a8d22ec838f1c392a01bbfe118340a7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        205,
                        544,
                        610
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                205,
                                544,
                                610
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        205,
                                        544,
                                        610
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                205,
                                                544,
                                                610
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.8</td><td colspan=\"2\">RM RESULTS TABLE: Components of ME Equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "7846cbdf37bb1fe60013c29915580b5f0596c322109010d14f343a73b0d0f29a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        620,
                        544,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                620,
                                544,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        620,
                                        544,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                620,
                                                544,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.9</td><td colspan=\"2\">RM RESULTS TABLE: Use of components with high-integrity characteristics</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "31f64ce6e6b58c4a6a834de8839465ac3de09ee7403dd58e77791a36786fa671.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 109 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 108,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        92
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                92
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "0cd5c6e01048134a10a9a76ccc897a93a9e514c6def06ba90ec50159e459ebf5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        197
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                197
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        197
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                197
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "587ef7180af1138b5a76072fb837c7093a8d22ec838f1c392a01bbfe118340a7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        205,
                        544,
                        610
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                205,
                                544,
                                610
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        205,
                                        544,
                                        610
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                205,
                                                544,
                                                610
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.8</td><td colspan=\"2\">RM RESULTS TABLE: Components of ME Equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "7846cbdf37bb1fe60013c29915580b5f0596c322109010d14f343a73b0d0f29a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        620,
                        544,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                620,
                                544,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        620,
                                        544,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                620,
                                                544,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.9</td><td colspan=\"2\">RM RESULTS TABLE: Use of components with high-integrity characteristics</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "31f64ce6e6b58c4a6a834de8839465ac3de09ee7403dd58e77791a36786fa671.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "06e52a6f5938d44f81dfd3b525d6ac9af7f73c9eec824a926bd52059a3e01c27.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        151
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                151
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        151
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                151
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "81e1f127323c98c3a90b33f0cc6537635593f9bb7357d1c07659de00e01af30c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        164,
                        551,
                        477
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                164,
                                551,
                                477
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        164,
                                        551,
                                        477
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                164,
                                                551,
                                                477
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.11</td><td colspan=\"5\">TABLE: Power Input</td><td>N/A</td></tr><tr><td colspan=\"2\">Operating Conditions / Ratings</td><td>Voltage (V)</td><td>Frequency (Hz)</td><td>Current (mA)</td><td>Power (W or VA)</td><td>Power factor (cos φ)</td></tr><tr><td colspan=\"7\">For the main unit</td></tr><tr><td colspan=\"2\">Normal operation / 6V == ,1.0A</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">For the AC/DC adapter</td></tr><tr><td rowspan=\"8\" colspan=\"2\">Normal operation, connected to the main unit until made it continuous operation</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>",
                                            "image_path": "033883961cedfa38c42381e7e4bb323e2e7c9b2763e3c2f00f638f44c4a284a8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        493,
                        544,
                        606
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                493,
                                544,
                                606
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        493,
                                        544,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                493,
                                                544,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.1</td><td colspan=\"2\">RM RESULTS TABLE: Type Tests</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "cd878c7106d15fdd6b3f8669808c93827fdd617e3d916035a0925d1d5c99eea5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        620,
                        549,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                620,
                                549,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        620,
                                        549,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                620,
                                                549,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.4 a)</td><td colspan=\"2\">RM RESULTS TABLE: Other Conditions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Intended use is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are identified</td><td>P</td></tr></table>",
                                            "image_path": "288aa8beba573acecd7ab19dcf5730a0bbabc054408afd8b40e396e429e602eb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 110 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 109,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "06e52a6f5938d44f81dfd3b525d6ac9af7f73c9eec824a926bd52059a3e01c27.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        151
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                151
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        151
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                151
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "81e1f127323c98c3a90b33f0cc6537635593f9bb7357d1c07659de00e01af30c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        164,
                        551,
                        477
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                164,
                                551,
                                477
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        164,
                                        551,
                                        477
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                164,
                                                551,
                                                477
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>4.11</td><td colspan=\"5\">TABLE: Power Input</td><td>N/A</td></tr><tr><td colspan=\"2\">Operating Conditions / Ratings</td><td>Voltage (V)</td><td>Frequency (Hz)</td><td>Current (mA)</td><td>Power (W or VA)</td><td>Power factor (cos φ)</td></tr><tr><td colspan=\"7\">For the main unit</td></tr><tr><td colspan=\"2\">Normal operation / 6V == ,1.0A</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">For the AC/DC adapter</td></tr><tr><td rowspan=\"8\" colspan=\"2\">Normal operation, connected to the main unit until made it continuous operation</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>",
                                            "image_path": "033883961cedfa38c42381e7e4bb323e2e7c9b2763e3c2f00f638f44c4a284a8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        493,
                        544,
                        606
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                493,
                                544,
                                606
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        493,
                                        544,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                493,
                                                544,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.1</td><td colspan=\"2\">RM RESULTS TABLE: Type Tests</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>",
                                            "image_path": "cd878c7106d15fdd6b3f8669808c93827fdd617e3d916035a0925d1d5c99eea5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        620,
                        549,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                620,
                                549,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        620,
                                        549,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                620,
                                                549,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.4 a)</td><td colspan=\"2\">RM RESULTS TABLE: Other Conditions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Intended use is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are identified</td><td>P</td></tr></table>",
                                            "image_path": "288aa8beba573acecd7ab19dcf5730a0bbabc054408afd8b40e396e429e602eb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        199,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        90
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        102,
                        549,
                        185
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                102,
                                549,
                                185
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        102,
                                        549,
                                        185
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                102,
                                                549,
                                                185
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.4 a)</td><td colspan=\"2\">RM RESULTS TABLE: Other Conditions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr></table>",
                                            "image_path": "e2dfb303af4f980367e1183a3bd351f759a1a3e62ea38247fc24b828657d67fc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        213,
                        545,
                        343
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                213,
                                545,
                                343
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        213,
                                        545,
                                        343
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                213,
                                                545,
                                                343
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.9.2</td><td colspan=\"3\">TABLE: Determination of ACCESSIBLE parts</td><td>P</td></tr><tr><td colspan=\"2\">Location</td><td>Determination method (NOTE1)</td><td colspan=\"2\">Comments</td></tr><tr><td colspan=\"2\">Enclosure outside</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">The probe</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">battery compartment</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:NOTE 1 - The determination methods are: visual; rigid test finger; jointed test finger; test hook.</td></tr></table>",
                                            "image_path": "846d264f3f505dfe78682a8118b6221909179994eaaa263eabee5112d67397b1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        351,
                        545,
                        611
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                351,
                                545,
                                611
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        351,
                                        545,
                                        611
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                351,
                                                545,
                                                611
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.1.2</td><td colspan=\"3\">TABLE: Legibility of Marking</td><td>P</td></tr><tr><td colspan=\"2\">Markings tested</td><td>Ambient Illuminance (lx)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Outside Markings (Clause 7.2) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">Inside Markings (Clause 7.3) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">No such parts</td></tr><tr><td colspan=\"2\">Controls &amp; Instruments (Clause 7.4) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">SAFETY SIGNS (Clause 7.5) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">Symbols (Clause 7.6) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"5\">Supplementary information:Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able to read N6 of the Jaeger test card in normal room lighting condition (~500lx), reads marking at ambient illuminance least favourable level in the range of 100 lx to 1,500 lx. The ME EQUIPMENT or its part was positioned so that the viewpoint was the intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of 30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.</td></tr></table>",
                                            "image_path": "03a2fa913b23016e617172af4ea1a135538905a50ad6eeac577aa599594887c3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        620,
                        544,
                        749
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                620,
                                544,
                                749
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        620,
                                        544,
                                        749
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                620,
                                                544,
                                                749
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.1.3</td><td colspan=\"3\">TABLE: Durability of marking test</td><td>P</td></tr><tr><td colspan=\"3\">Characteristics of the Marking Label tested:</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Material of Marking Label ...... :</td><td>PET</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">Ink/other printing material or process...... :</td><td>Oiliness</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">Material (composition) of Warning Label ...... :</td><td>No warning label used</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">Ink/other printing material or process...... :</td><td>No other material</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">Other...... :</td><td>none</td><td colspan=\"2\">N/A</td></tr></table>",
                                            "image_path": "c27177c7417d1d9a4502ff262a271849ac794b54edef1db5eb89377afee48c19.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 111 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 110,
            "para_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        199,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        90
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        102,
                        549,
                        185
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                102,
                                549,
                                185
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        102,
                                        549,
                                        185
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                102,
                                                549,
                                                185
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.4 a)</td><td colspan=\"2\">RM RESULTS TABLE: Other Conditions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr></table>",
                                            "image_path": "e2dfb303af4f980367e1183a3bd351f759a1a3e62ea38247fc24b828657d67fc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        213,
                        545,
                        343
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                213,
                                545,
                                343
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        213,
                                        545,
                                        343
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                213,
                                                545,
                                                343
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.9.2</td><td colspan=\"3\">TABLE: Determination of ACCESSIBLE parts</td><td>P</td></tr><tr><td colspan=\"2\">Location</td><td>Determination method (NOTE1)</td><td colspan=\"2\">Comments</td></tr><tr><td colspan=\"2\">Enclosure outside</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">The probe</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">battery compartment</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:NOTE 1 - The determination methods are: visual; rigid test finger; jointed test finger; test hook.</td></tr></table>",
                                            "image_path": "846d264f3f505dfe78682a8118b6221909179994eaaa263eabee5112d67397b1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        351,
                        545,
                        611
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                351,
                                545,
                                611
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        351,
                                        545,
                                        611
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                351,
                                                545,
                                                611
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.1.2</td><td colspan=\"3\">TABLE: Legibility of Marking</td><td>P</td></tr><tr><td colspan=\"2\">Markings tested</td><td>Ambient Illuminance (lx)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Outside Markings (Clause 7.2) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">Inside Markings (Clause 7.3) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">No such parts</td></tr><tr><td colspan=\"2\">Controls &amp; Instruments (Clause 7.4) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">SAFETY SIGNS (Clause 7.5) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">Symbols (Clause 7.6) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"5\">Supplementary information:Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able to read N6 of the Jaeger test card in normal room lighting condition (~500lx), reads marking at ambient illuminance least favourable level in the range of 100 lx to 1,500 lx. The ME EQUIPMENT or its part was positioned so that the viewpoint was the intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of 30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.</td></tr></table>",
                                            "image_path": "03a2fa913b23016e617172af4ea1a135538905a50ad6eeac577aa599594887c3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        620,
                        544,
                        749
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                620,
                                544,
                                749
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        620,
                                        544,
                                        749
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                620,
                                                544,
                                                749
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.1.3</td><td colspan=\"3\">TABLE: Durability of marking test</td><td>P</td></tr><tr><td colspan=\"3\">Characteristics of the Marking Label tested:</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Material of Marking Label ...... :</td><td>PET</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">Ink/other printing material or process...... :</td><td>Oiliness</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">Material (composition) of Warning Label ...... :</td><td>No warning label used</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">Ink/other printing material or process...... :</td><td>No other material</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">Other...... :</td><td>none</td><td colspan=\"2\">N/A</td></tr></table>",
                                            "image_path": "c27177c7417d1d9a4502ff262a271849ac794b54edef1db5eb89377afee48c19.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        56,
                        106,
                        188,
                        119
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                57,
                                107,
                                189,
                                119
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        57,
                                        107,
                                        189,
                                        119
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        55,
                        119,
                        524,
                        143
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                55,
                                117,
                                525,
                                132
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        55,
                                        117,
                                        525,
                                        132
                                    ],
                                    "type": "text",
                                    "content": "Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                55,
                                129,
                                471,
                                143
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        55,
                                        129,
                                        471,
                                        143
                                    ],
                                    "type": "text",
                                    "content": "rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        159,
                        545,
                        413
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                159,
                                545,
                                413
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        159,
                                        545,
                                        413
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                159,
                                                545,
                                                413
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Identification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analyzed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "b4c7c2e10f77f85ba51866c8e69029edc759f4eae5827866e2f16217dd3cc2f2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        428,
                        544,
                        568
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                428,
                                544,
                                568
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        428,
                                        544,
                                        568
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                428,
                                                544,
                                                568
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2.13</td><td colspan=\"2\">RM RESULTS TABLE: Physiological effects (SAFETY SIGNS and warning)</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "05dadc21a09eb728ce08382920a1343f8619e74cb8d7674bd62517b30d53d648.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        583,
                        544,
                        752
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                583,
                                544,
                                752
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        583,
                                        544,
                                        752
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                583,
                                                544,
                                                752
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2.17</td><td colspan=\"2\">RM RESULTS TABLE: Protective packaging</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Have special handling instruction for transportation or storage needed.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr></table>",
                                            "image_path": "2d0325611bcd6c4685e865c13095724bbccbc335943df18db0c8070f6f325d57.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 112 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 111,
            "para_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        56,
                        106,
                        188,
                        119
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                57,
                                107,
                                189,
                                119
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        57,
                                        107,
                                        189,
                                        119
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        55,
                        119,
                        524,
                        143
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                55,
                                117,
                                525,
                                132
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        55,
                                        117,
                                        525,
                                        132
                                    ],
                                    "type": "text",
                                    "content": "Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                55,
                                129,
                                471,
                                143
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        55,
                                        129,
                                        471,
                                        143
                                    ],
                                    "type": "text",
                                    "content": "rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        159,
                        545,
                        413
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                159,
                                545,
                                413
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        159,
                                        545,
                                        413
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                159,
                                                545,
                                                413
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Identification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analyzed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "b4c7c2e10f77f85ba51866c8e69029edc759f4eae5827866e2f16217dd3cc2f2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        428,
                        544,
                        568
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                428,
                                544,
                                568
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        428,
                                        544,
                                        568
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                428,
                                                544,
                                                568
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2.13</td><td colspan=\"2\">RM RESULTS TABLE: Physiological effects (SAFETY SIGNS and warning)</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "05dadc21a09eb728ce08382920a1343f8619e74cb8d7674bd62517b30d53d648.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        583,
                        544,
                        752
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                583,
                                544,
                                752
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        583,
                                        544,
                                        752
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                583,
                                                544,
                                                752
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2.17</td><td colspan=\"2\">RM RESULTS TABLE: Protective packaging</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Have special handling instruction for transportation or storage needed.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr></table>",
                                            "image_path": "2d0325611bcd6c4685e865c13095724bbccbc335943df18db0c8070f6f325d57.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "3f2fcdf39015bd12f52e8592f91dea2bf112de8f9de279f74c55669df1d8e83f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        233
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                233
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        233
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                233
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "ae5965bd4687f86f036dc1698bfffcdc0a5e42dc77a9cd492d9b8c26e2feaa77.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        245,
                        544,
                        484
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                245,
                                544,
                                484
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        245,
                                        544,
                                        484
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                245,
                                                544,
                                                484
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3.3</td><td colspan=\"2\">RM RESULTS TABLE: Batteries</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Battery polarities, Low voltage prompt requirements are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "7b31223b382c786d949e600e73b96c005bc7d5b6d426eb8365db3ae2285a62ca.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        495,
                        544,
                        573
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                495,
                                544,
                                573
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        495,
                                        544,
                                        573
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                495,
                                                544,
                                                573
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3.7</td><td colspan=\"2\">RM RESULTS TABLE: Supply terminals</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "75900d3afad38e180912758f2c15a202516153824b8df4ec7fbd3e8735194617.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        588,
                        544,
                        742
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                588,
                                544,
                                742
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        588,
                                        544,
                                        742
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                588,
                                                544,
                                                742
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.4.2</td><td colspan=\"2\">RM RESULTS TABLE: Control devices</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The switches indicated by symbols</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr></table>",
                                            "image_path": "0c1fa3b368deffe779f908a0cd39662fd399058040997c131853c3494892bb36.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 113 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 112,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "3f2fcdf39015bd12f52e8592f91dea2bf112de8f9de279f74c55669df1d8e83f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        233
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                233
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        233
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                233
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "ae5965bd4687f86f036dc1698bfffcdc0a5e42dc77a9cd492d9b8c26e2feaa77.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        245,
                        544,
                        484
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                245,
                                544,
                                484
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        245,
                                        544,
                                        484
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                245,
                                                544,
                                                484
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3.3</td><td colspan=\"2\">RM RESULTS TABLE: Batteries</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Battery polarities, Low voltage prompt requirements are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "7b31223b382c786d949e600e73b96c005bc7d5b6d426eb8365db3ae2285a62ca.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        495,
                        544,
                        573
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                495,
                                544,
                                573
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        495,
                                        544,
                                        573
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                495,
                                                544,
                                                573
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3.7</td><td colspan=\"2\">RM RESULTS TABLE: Supply terminals</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "75900d3afad38e180912758f2c15a202516153824b8df4ec7fbd3e8735194617.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        588,
                        544,
                        742
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                588,
                                544,
                                742
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        588,
                                        544,
                                        742
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                588,
                                                544,
                                                742
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.4.2</td><td colspan=\"2\">RM RESULTS TABLE: Control devices</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The switches indicated by symbols</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr></table>",
                                            "image_path": "0c1fa3b368deffe779f908a0cd39662fd399058040997c131853c3494892bb36.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "8eee0a15c4a381dfe9b1e4ff2653c4443cb9beca481b47cc8206e80179574d6c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        179
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                179
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        179
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                179
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2</td><td>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td>Battery polarities, Low voltage prompt requirements are defined</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "8f623eae285e6a397eb298f9689abf8c43f2f0005c21cdb2db789e55c03f6e22.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        192,
                        544,
                        501
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                192,
                                544,
                                501
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        192,
                                        544,
                                        501
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                192,
                                                544,
                                                501
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.5</td><td colspan=\"3\">RM RESULTS TABLE: SAFETY SIGNS</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan=\"2\">Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">SAFETY SIGN has defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">All hazards associated with SAFETY SIGN source have been identified</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td colspan=\"2\">The risk control measures have been implemented and the verification of the effectiveness recorded</td><td>P</td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr><tr><td colspan=\"5\">IEC 60601-1</td></tr><tr><td>Clause</td><td colspan=\"2\">Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "a4e38b2dc678add60bfdb1272e642a9e4c21f7beb372d85b513e1498968362d9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        511,
                        544,
                        708
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                511,
                                544,
                                708
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        511,
                                        544,
                                        708
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                511,
                                                544,
                                                708
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.9.3.2</td><td colspan=\"2\">RM RESULTS TABLE: Replacement of fuses, power supply cords, other parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "6e30a93a9d97ca2752b5d7185f4377f5a91b26c6ff1918222595d87e1950b98a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        718,
                        544,
                        749
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                718,
                                544,
                                749
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        718,
                                        544,
                                        749
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                718,
                                                544,
                                                749
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.1 b</td><td>RM RESULTS TABLE: Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors</td><td>P</td></tr></table>",
                                            "image_path": "ead8ee8eaddbdb20e271b5b07060a9d8e2d25dc0dab296316338f9dea9cd0951.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 114 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 113,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "8eee0a15c4a381dfe9b1e4ff2653c4443cb9beca481b47cc8206e80179574d6c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        179
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                179
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        179
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                179
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2</td><td>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td>Battery polarities, Low voltage prompt requirements are defined</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "8f623eae285e6a397eb298f9689abf8c43f2f0005c21cdb2db789e55c03f6e22.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        192,
                        544,
                        501
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                192,
                                544,
                                501
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        192,
                                        544,
                                        501
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                192,
                                                544,
                                                501
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.5</td><td colspan=\"3\">RM RESULTS TABLE: SAFETY SIGNS</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan=\"2\">Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">SAFETY SIGN has defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">All hazards associated with SAFETY SIGN source have been identified</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td colspan=\"2\">The risk control measures have been implemented and the verification of the effectiveness recorded</td><td>P</td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr><tr><td colspan=\"5\">IEC 60601-1</td></tr><tr><td>Clause</td><td colspan=\"2\">Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "a4e38b2dc678add60bfdb1272e642a9e4c21f7beb372d85b513e1498968362d9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        511,
                        544,
                        708
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                511,
                                544,
                                708
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        511,
                                        544,
                                        708
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                511,
                                                544,
                                                708
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.9.3.2</td><td colspan=\"2\">RM RESULTS TABLE: Replacement of fuses, power supply cords, other parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "6e30a93a9d97ca2752b5d7185f4377f5a91b26c6ff1918222595d87e1950b98a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        718,
                        544,
                        749
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                718,
                                544,
                                749
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        718,
                                        544,
                                        749
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                718,
                                                544,
                                                749
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.1 b</td><td>RM RESULTS TABLE: Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors</td><td>P</td></tr></table>",
                                            "image_path": "ead8ee8eaddbdb20e271b5b07060a9d8e2d25dc0dab296316338f9dea9cd0951.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "3ca26726efeccf2356d4d01a849808c70db8979a2c506aa23a47d99a13bbaf57.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        186
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                186
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        186
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                186
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "524e88766e67e16aee7c6cd19c73ccef00923aeb6f3a3f5e10483a99289cf1bc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        195,
                        544,
                        413
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                195,
                                544,
                                413
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        195,
                                        544,
                                        413
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                195,
                                                544,
                                                413
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.4.2</td><td colspan=\"6\">TABLE: TABLE: Working Voltage / Power Measurement</td><td>N/A</td></tr><tr><td colspan=\"6\">Test supply voltage/frequency (V/Hz)<eq>^1</eq> ...... :</td><td colspan=\"2\"></td></tr><tr><td rowspan=\"2\">Location From/To</td><td colspan=\"5\">Measured values</td><td rowspan=\"2\" colspan=\"2\">Remarks</td></tr><tr><td>Vrms</td><td>Vpk or Vdc</td><td>Peak-to-peak ripple<eq>^2</eq></td><td>Power W/VA</td><td>Energy (J)</td></tr><tr><td>Between opposite polarity of batteries</td><td>--</td><td>3 Vdc</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"8\">Supplementary Information:1. The input supply voltage to the ME EQUIPMENT was the RATED voltage or the voltage within the RATED voltage range which results in the highest measured value. See clause 8.5.4.2. If the d.c peak-to-peak ripple &gt;10%, waveform considered as a.c. See clause 8.4.2.2</td></tr></table>",
                                            "image_path": "65e0a2438bc6f9e0246556fbd7d4302597fbd743daadd87af72bfd852687620b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        437,
                        544,
                        552
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                437,
                                544,
                                552
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        437,
                                        544,
                                        552
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                437,
                                                544,
                                                552
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.4.2 a</td><td colspan=\"2\">RM RESULTS TABLE: Accessible parts including applied parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "7b8001fc5615255f06dd42f8dadeba73b98656a43f1896801351cd66aca64679.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        561,
                        544,
                        754
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                561,
                                544,
                                754
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        561,
                                        544,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                561,
                                                544,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.4.3</td><td colspan=\"9\">TABLE: ME EQUIPMENT for connection to a power source by a plug - measurement of voltage or calculation of stored charge 1 s after disconnection of plug from mains supply</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"9\">Maximum allowable voltage (V) ...... :</td><td colspan=\"3\">--</td></tr><tr><td colspan=\"12\">Voltage measured (V)</td></tr><tr><td>Voltage Measured Between:</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td colspan=\"2\">8</td><td>9</td><td>10</td></tr><tr><td>Plug pins 1 and 2</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 1 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 2 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td colspan=\"9\">Maximum allowable stored charge when measured voltage exceeded 60 v ( c) ...... :</td><td colspan=\"3\">45 μc</td></tr></table>",
                                            "image_path": "fb50cda6be55860720ab6fd545d1ea09004240b50ecc83889dcdac244a6e2aaa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 115 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 114,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "3ca26726efeccf2356d4d01a849808c70db8979a2c506aa23a47d99a13bbaf57.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        186
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                186
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        186
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                186
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "524e88766e67e16aee7c6cd19c73ccef00923aeb6f3a3f5e10483a99289cf1bc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        195,
                        544,
                        413
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                195,
                                544,
                                413
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        195,
                                        544,
                                        413
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                195,
                                                544,
                                                413
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.4.2</td><td colspan=\"6\">TABLE: TABLE: Working Voltage / Power Measurement</td><td>N/A</td></tr><tr><td colspan=\"6\">Test supply voltage/frequency (V/Hz)<eq>^1</eq> ...... :</td><td colspan=\"2\"></td></tr><tr><td rowspan=\"2\">Location From/To</td><td colspan=\"5\">Measured values</td><td rowspan=\"2\" colspan=\"2\">Remarks</td></tr><tr><td>Vrms</td><td>Vpk or Vdc</td><td>Peak-to-peak ripple<eq>^2</eq></td><td>Power W/VA</td><td>Energy (J)</td></tr><tr><td>Between opposite polarity of batteries</td><td>--</td><td>3 Vdc</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"8\">Supplementary Information:1. The input supply voltage to the ME EQUIPMENT was the RATED voltage or the voltage within the RATED voltage range which results in the highest measured value. See clause 8.5.4.2. If the d.c peak-to-peak ripple &gt;10%, waveform considered as a.c. See clause 8.4.2.2</td></tr></table>",
                                            "image_path": "65e0a2438bc6f9e0246556fbd7d4302597fbd743daadd87af72bfd852687620b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        437,
                        544,
                        552
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                437,
                                544,
                                552
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        437,
                                        544,
                                        552
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                437,
                                                544,
                                                552
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.4.2 a</td><td colspan=\"2\">RM RESULTS TABLE: Accessible parts including applied parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "7b8001fc5615255f06dd42f8dadeba73b98656a43f1896801351cd66aca64679.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        561,
                        544,
                        754
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                561,
                                544,
                                754
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        561,
                                        544,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                561,
                                                544,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.4.3</td><td colspan=\"9\">TABLE: ME EQUIPMENT for connection to a power source by a plug - measurement of voltage or calculation of stored charge 1 s after disconnection of plug from mains supply</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"9\">Maximum allowable voltage (V) ...... :</td><td colspan=\"3\">--</td></tr><tr><td colspan=\"12\">Voltage measured (V)</td></tr><tr><td>Voltage Measured Between:</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td colspan=\"2\">8</td><td>9</td><td>10</td></tr><tr><td>Plug pins 1 and 2</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 1 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 2 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td colspan=\"9\">Maximum allowable stored charge when measured voltage exceeded 60 v ( c) ...... :</td><td colspan=\"3\">45 μc</td></tr></table>",
                                            "image_path": "fb50cda6be55860720ab6fd545d1ea09004240b50ecc83889dcdac244a6e2aaa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        103,
                        544,
                        229
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                103,
                                544,
                                229
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        103,
                                        544,
                                        229
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                103,
                                                544,
                                                229
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"11\">Calculated stored charge ( c)</td></tr><tr><td>Voltage Measured Between:</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td><td>10</td></tr><tr><td>Plug pins 1 and 2</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 1 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 2 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td colspan=\"11\">Supplementary information:</td></tr></table>",
                                            "image_path": "803bde60ae6bcf0fb2ffd089add310e341049f557bf3a98a2a0e8c35e4b61f49.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        239,
                        542,
                        432
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                239,
                                542,
                                432
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        239,
                                        542,
                                        432
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                239,
                                                542,
                                                432
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.4.4</td><td colspan=\"4\">TABLE: Internal capacitive circuits – measurement of residual voltage or calculation of the stored charge in capacitive circuits (i.e., accessible capacitors or circuit parts) after de-energizing ME EQUIPMENT</td><td>N/A</td></tr><tr><td colspan=\"4\">Maximum allowable residual voltage (V):</td><td colspan=\"2\">60 V</td></tr><tr><td colspan=\"4\">Maximum allowable stored charge when residual voltage exceeded 60 V :</td><td colspan=\"2\">45 C</td></tr><tr><td>Description of the capacitive circuit (i.e., accessible capacitor or circuit parts)</td><td>Measured residual voltage (V)</td><td colspan=\"2\">Calculated stored charge (C)</td><td colspan=\"2\">Remarks</td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                                            "image_path": "fcc09559f2fe6dda75def6fadb47d8d8938a5992d700d6460c39dbe0bbc9dfe3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        448,
                        544,
                        572
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                448,
                                544,
                                572
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        448,
                                        544,
                                        572
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                448,
                                                544,
                                                572
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Type B applied parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "145c33fc98e9d1f77c73802f790237e895705a7f7aaeb195bdd88a6c229a9ddc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        588,
                        544,
                        711
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                588,
                                544,
                                711
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        588,
                                        544,
                                        711
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                588,
                                                544,
                                                711
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.2.3</td><td colspan=\"2\">RM RESULTS TABLE: PATIENT Leads</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "8a1dc203f2e6ce3b73d18cac477559d4addf544ed7b9799764932e496b67afe2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        728,
                        542,
                        759
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                728,
                                542,
                                759
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        728,
                                        542,
                                        759
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                728,
                                                542,
                                                759
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.5.1a</td><td>TABLE: defibrillation-proof applied parts – measurement of hazardous electrical energies</td><td>N/A</td></tr></table>",
                                            "image_path": "e3f10922e751aa2ef4037608609c06f7c198aab16bd8915bfe066f9a39233e66.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 116 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 115,
            "para_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        103,
                        544,
                        229
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                103,
                                544,
                                229
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        103,
                                        544,
                                        229
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                103,
                                                544,
                                                229
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"11\">Calculated stored charge ( c)</td></tr><tr><td>Voltage Measured Between:</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td><td>10</td></tr><tr><td>Plug pins 1 and 2</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 1 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 2 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td colspan=\"11\">Supplementary information:</td></tr></table>",
                                            "image_path": "803bde60ae6bcf0fb2ffd089add310e341049f557bf3a98a2a0e8c35e4b61f49.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        239,
                        542,
                        432
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                239,
                                542,
                                432
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        239,
                                        542,
                                        432
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                239,
                                                542,
                                                432
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.4.4</td><td colspan=\"4\">TABLE: Internal capacitive circuits – measurement of residual voltage or calculation of the stored charge in capacitive circuits (i.e., accessible capacitors or circuit parts) after de-energizing ME EQUIPMENT</td><td>N/A</td></tr><tr><td colspan=\"4\">Maximum allowable residual voltage (V):</td><td colspan=\"2\">60 V</td></tr><tr><td colspan=\"4\">Maximum allowable stored charge when residual voltage exceeded 60 V :</td><td colspan=\"2\">45 C</td></tr><tr><td>Description of the capacitive circuit (i.e., accessible capacitor or circuit parts)</td><td>Measured residual voltage (V)</td><td colspan=\"2\">Calculated stored charge (C)</td><td colspan=\"2\">Remarks</td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                                            "image_path": "fcc09559f2fe6dda75def6fadb47d8d8938a5992d700d6460c39dbe0bbc9dfe3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        448,
                        544,
                        572
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                448,
                                544,
                                572
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        448,
                                        544,
                                        572
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                448,
                                                544,
                                                572
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Type B applied parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "145c33fc98e9d1f77c73802f790237e895705a7f7aaeb195bdd88a6c229a9ddc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        588,
                        544,
                        711
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                588,
                                544,
                                711
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        588,
                                        544,
                                        711
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                588,
                                                544,
                                                711
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.2.3</td><td colspan=\"2\">RM RESULTS TABLE: PATIENT Leads</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "8a1dc203f2e6ce3b73d18cac477559d4addf544ed7b9799764932e496b67afe2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        728,
                        542,
                        759
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                728,
                                542,
                                759
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        728,
                                        542,
                                        759
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                728,
                                                542,
                                                759
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.5.1a</td><td>TABLE: defibrillation-proof applied parts – measurement of hazardous electrical energies</td><td>N/A</td></tr></table>",
                                            "image_path": "e3f10922e751aa2ef4037608609c06f7c198aab16bd8915bfe066f9a39233e66.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "008d34fbb8081d3a4b4af1e10d31f8a843353f76858861adf67315e86e307d38.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        103,
                        542,
                        218
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                103,
                                542,
                                218
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        103,
                                        542,
                                        218
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                103,
                                                542,
                                                218
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Test Condition: Figs. 9 &amp; 10</td><td>Measurement made on accessible part</td><td>Applied part with test voltage</td><td>Test voltage polarity</td><td>Measured voltage between Y1 and Y2 (mV)</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                                            "image_path": "7e7b2114e5a5314cf984189e30d951ae032e5af63a197d5cd68814364243a20e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        228,
                        542,
                        353
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                228,
                                542,
                                353
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        228,
                                        542,
                                        353
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                228,
                                                542,
                                                353
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.5.1b</td><td colspan=\"5\">TABLE: defibrillation-proof applied parts – verification of recovery time</td><td>N/A</td></tr><tr><td colspan=\"2\">Applied part with test voltage</td><td>Test voltage polarity</td><td>Recovery time from documents (s)</td><td>Measured recovery time (s)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                                            "image_path": "6811c3d89bd0fc9f80eb948164f34b09008bb002b3faf51cb2fdf5c7b5256b21.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        369,
                        542,
                        646
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                369,
                                542,
                                646
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        369,
                                        542,
                                        646
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                369,
                                                542,
                                                646
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.5.2</td><td colspan=\"4\">TABLE: DEFIBRILLATION-PROOF APPLIED PARTS or PATIENT CONNECTIONS of DEFIBRILLATION-PROOF APPLIED PARTS - Energy reduction test –measurement of Energy delivered to a 100 load</td><td>N/A</td></tr><tr><td colspan=\"2\">Test Voltage applied to</td><td>Measured Energy E1 (mJ)</td><td>Measured Energy E2 (mJ)</td><td colspan=\"2\">Energy E1 as % of E2 (%)</td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 1 or APPLIED PART with PATIENT CONNECTIONS 2, 3, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 2 or APPLIED PART with PATIENT CONNECTIONS 1, 3, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 3 or APPLIED PART with PATIENT CONNECTIONS 1, 2, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 4 or APPLIED PART with PATIENT CONNECTIONS 1, 2, and 3 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information: For compliance: E1 must at least 90% of E2E1= Measured energy delivered to 100 with ME Equipment connected;E2= Measured energy delivered to 100 without ME equipment connected.</td></tr></table>",
                                            "image_path": "c299e26fe4dfad8459139bb86271261b9e7df4fb2161eafef6737e77fea248f0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        661,
                        544,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                661,
                                544,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        661,
                                        544,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                661,
                                                544,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.6.3</td><td colspan=\"2\">RM RESULTS TABLE: Protective earthing of moving parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "566f3ab26554cc39139c2deec3b33f9ac7da161dcd1e3b49844b121dc0cc0244.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 117 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 116,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "008d34fbb8081d3a4b4af1e10d31f8a843353f76858861adf67315e86e307d38.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        103,
                        542,
                        218
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                103,
                                542,
                                218
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        103,
                                        542,
                                        218
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                103,
                                                542,
                                                218
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Test Condition: Figs. 9 &amp; 10</td><td>Measurement made on accessible part</td><td>Applied part with test voltage</td><td>Test voltage polarity</td><td>Measured voltage between Y1 and Y2 (mV)</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                                            "image_path": "7e7b2114e5a5314cf984189e30d951ae032e5af63a197d5cd68814364243a20e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        228,
                        542,
                        353
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                228,
                                542,
                                353
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        228,
                                        542,
                                        353
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                228,
                                                542,
                                                353
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.5.1b</td><td colspan=\"5\">TABLE: defibrillation-proof applied parts – verification of recovery time</td><td>N/A</td></tr><tr><td colspan=\"2\">Applied part with test voltage</td><td>Test voltage polarity</td><td>Recovery time from documents (s)</td><td>Measured recovery time (s)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                                            "image_path": "6811c3d89bd0fc9f80eb948164f34b09008bb002b3faf51cb2fdf5c7b5256b21.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        369,
                        542,
                        646
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                369,
                                542,
                                646
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        369,
                                        542,
                                        646
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                369,
                                                542,
                                                646
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.5.2</td><td colspan=\"4\">TABLE: DEFIBRILLATION-PROOF APPLIED PARTS or PATIENT CONNECTIONS of DEFIBRILLATION-PROOF APPLIED PARTS - Energy reduction test –measurement of Energy delivered to a 100 load</td><td>N/A</td></tr><tr><td colspan=\"2\">Test Voltage applied to</td><td>Measured Energy E1 (mJ)</td><td>Measured Energy E2 (mJ)</td><td colspan=\"2\">Energy E1 as % of E2 (%)</td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 1 or APPLIED PART with PATIENT CONNECTIONS 2, 3, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 2 or APPLIED PART with PATIENT CONNECTIONS 1, 3, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 3 or APPLIED PART with PATIENT CONNECTIONS 1, 2, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 4 or APPLIED PART with PATIENT CONNECTIONS 1, 2, and 3 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information: For compliance: E1 must at least 90% of E2E1= Measured energy delivered to 100 with ME Equipment connected;E2= Measured energy delivered to 100 without ME equipment connected.</td></tr></table>",
                                            "image_path": "c299e26fe4dfad8459139bb86271261b9e7df4fb2161eafef6737e77fea248f0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        661,
                        544,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                661,
                                544,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        661,
                                        544,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                661,
                                                544,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.6.3</td><td colspan=\"2\">RM RESULTS TABLE: Protective earthing of moving parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "566f3ab26554cc39139c2deec3b33f9ac7da161dcd1e3b49844b121dc0cc0244.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "b68cc19941b3215c9517c30de6acb2fbf21a86fcf3b4e7dd559da71546e3e841.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        197
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                197
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        197
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                197
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "e0cb6d296d969ae73451c5e090d96424ee10583ff7ed2733dce76ea4b87f4e24.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        207,
                        543,
                        553
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                207,
                                543,
                                553
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        207,
                                        543,
                                        553
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                207,
                                                543,
                                                553
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.6.4</td><td colspan=\"4\">TABLE: Impedance and current-carrying capability of PROTECTIVE EARTH CONNECTIONS</td><td>N/A</td></tr><tr><td colspan=\"2\">Type of ME EQUIPMENT &amp; impedance measured between parts</td><td>Test current (A) /Duration (s)</td><td>Voltage drop measured between parts (V)</td><td>Maximum calculated impedance (m )</td><td>Maximum allowable impedance (m )</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:PERMANENTLY INSTALLED ME EQUIPMENT, impedance between PROTECTIVE EARTH TERMINAL and a PROTECTIVELY EARTHED part - Limit 100 m ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the APPLIANCE INLET and a PROTECTIVELY EARTHED part - Limit 100 mME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the protective earth pin on the DETACHABLE POWER SUPPLY CORD and a PROTECTIVELY EARTHED part - Limit 200 mME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD, impedance between the protective earth pin in the MAINS PLUG and a PROTECTIVELY EARTHED part - Limit 200 m</td></tr></table>",
                                            "image_path": "ab5f19ebe1d027e2117f63dd4e1eaf99a0e39d435d4ef9945b0d915fe6d6d2b3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        572,
                        554,
                        764
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                572,
                                554,
                                764
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        572,
                                        554,
                                        764
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                572,
                                                554,
                                                764
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.7</td><td colspan=\"5\">TABLE: leakage current</td><td>P</td></tr><tr><td colspan=\"2\">Type of leakage current and test condition (including single faults)</td><td>Supply voltage (V)</td><td>Supply frequency (Hz)</td><td>Measured max. value (μA)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Fig. 13 - Earth Leakage (ER)</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Fig. 14 - Touch Current (TC)-frequency weight</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">Maximum allowed values: 100 uA NC; 500 uA SFC</td></tr><tr><td colspan=\"2\">NC(B):supplied by battery</td><td>3</td><td>DC</td><td>1.46</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>1.22</td><td colspan=\"2\">P</td></tr></table>",
                                            "image_path": "540275c7c4da9ef9090cdf42dccfbf24797048574a7cee8b1dd91451f7cfef7d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 118 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 117,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "b68cc19941b3215c9517c30de6acb2fbf21a86fcf3b4e7dd559da71546e3e841.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        197
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                197
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        197
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                197
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "e0cb6d296d969ae73451c5e090d96424ee10583ff7ed2733dce76ea4b87f4e24.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        207,
                        543,
                        553
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                207,
                                543,
                                553
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        207,
                                        543,
                                        553
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                207,
                                                543,
                                                553
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.6.4</td><td colspan=\"4\">TABLE: Impedance and current-carrying capability of PROTECTIVE EARTH CONNECTIONS</td><td>N/A</td></tr><tr><td colspan=\"2\">Type of ME EQUIPMENT &amp; impedance measured between parts</td><td>Test current (A) /Duration (s)</td><td>Voltage drop measured between parts (V)</td><td>Maximum calculated impedance (m )</td><td>Maximum allowable impedance (m )</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:PERMANENTLY INSTALLED ME EQUIPMENT, impedance between PROTECTIVE EARTH TERMINAL and a PROTECTIVELY EARTHED part - Limit 100 m ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the APPLIANCE INLET and a PROTECTIVELY EARTHED part - Limit 100 mME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the protective earth pin on the DETACHABLE POWER SUPPLY CORD and a PROTECTIVELY EARTHED part - Limit 200 mME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD, impedance between the protective earth pin in the MAINS PLUG and a PROTECTIVELY EARTHED part - Limit 200 m</td></tr></table>",
                                            "image_path": "ab5f19ebe1d027e2117f63dd4e1eaf99a0e39d435d4ef9945b0d915fe6d6d2b3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        572,
                        554,
                        764
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                572,
                                554,
                                764
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        572,
                                        554,
                                        764
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                572,
                                                554,
                                                764
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.7</td><td colspan=\"5\">TABLE: leakage current</td><td>P</td></tr><tr><td colspan=\"2\">Type of leakage current and test condition (including single faults)</td><td>Supply voltage (V)</td><td>Supply frequency (Hz)</td><td>Measured max. value (μA)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Fig. 13 - Earth Leakage (ER)</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Fig. 14 - Touch Current (TC)-frequency weight</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">Maximum allowed values: 100 uA NC; 500 uA SFC</td></tr><tr><td colspan=\"2\">NC(B):supplied by battery</td><td>3</td><td>DC</td><td>1.46</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>1.22</td><td colspan=\"2\">P</td></tr></table>",
                                            "image_path": "540275c7c4da9ef9090cdf42dccfbf24797048574a7cee8b1dd91451f7cfef7d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        63,
                        101,
                        554,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                63,
                                531,
                                90
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        77
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                62,
                                                532,
                                                77
                                            ],
                                            "type": "text",
                                            "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        278,
                                        76,
                                        320,
                                        91
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                278,
                                                76,
                                                320,
                                                91
                                            ],
                                            "type": "text",
                                            "content": "A2:2021",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                101,
                                554,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        101,
                                        554,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                101,
                                                554,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 14 - Touch Current (TC)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 10mA</td></tr><tr><td>NC(B):supplied by battery</td><td>3</td><td>DC</td><td>22.34</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>31.66</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 15 - Patient Leakage Current (P)-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: Type B or BF AP: 10 uA NC; 50 uA SFC (d.c. current); 100 uA NC; 500 uA SFC (a.c.) Type CF AP: 10 uA NC; 50 uA SFC (d.c. or a.c. current)</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>≤1</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>≤1</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 15 - Patient Leakage Current (P)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 100 uA NC; 500 uA SFC</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>11.39</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>9.23</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 16 - Patient leakage current with mains on the F-type applied parts (PM)-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: Type B or BF AP: 10 uA NC; 50 uA SFC (d.c. current); 100 uA NC; 500 uA SFC (a.c.) Type CF AP: 10 uA NC; 50 uA SFC (d.c. or a.c. current)</td></tr><tr><td>NC(B) :supplied by battery</td><td></td><td></td><td></td><td></td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>4.54</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 16 - Patient leakage current with mains on the F-type applied parts (PM)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 100 uA NC; 500 uA</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>14.71</td><td>P</td></tr></table>",
                                            "image_path": "8ebb06a1be0af9d64a6c2e1783383a129b4db44a4c86d46bab30eeacc2f64152.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 119 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 118,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        63,
                        101,
                        554,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                63,
                                531,
                                90
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        77
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                62,
                                                532,
                                                77
                                            ],
                                            "type": "text",
                                            "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        278,
                                        76,
                                        320,
                                        91
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                278,
                                                76,
                                                320,
                                                91
                                            ],
                                            "type": "text",
                                            "content": "A2:2021",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                101,
                                554,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        101,
                                        554,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                101,
                                                554,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 14 - Touch Current (TC)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 10mA</td></tr><tr><td>NC(B):supplied by battery</td><td>3</td><td>DC</td><td>22.34</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>31.66</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 15 - Patient Leakage Current (P)-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: Type B or BF AP: 10 uA NC; 50 uA SFC (d.c. current); 100 uA NC; 500 uA SFC (a.c.) Type CF AP: 10 uA NC; 50 uA SFC (d.c. or a.c. current)</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>≤1</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>≤1</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 15 - Patient Leakage Current (P)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 100 uA NC; 500 uA SFC</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>11.39</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>9.23</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 16 - Patient leakage current with mains on the F-type applied parts (PM)-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: Type B or BF AP: 10 uA NC; 50 uA SFC (d.c. current); 100 uA NC; 500 uA SFC (a.c.) Type CF AP: 10 uA NC; 50 uA SFC (d.c. or a.c. current)</td></tr><tr><td>NC(B) :supplied by battery</td><td></td><td></td><td></td><td></td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>4.54</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 16 - Patient leakage current with mains on the F-type applied parts (PM)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 100 uA NC; 500 uA</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>14.71</td><td>P</td></tr></table>",
                                            "image_path": "8ebb06a1be0af9d64a6c2e1783383a129b4db44a4c86d46bab30eeacc2f64152.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        63,
                        101,
                        554,
                        656
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                64,
                                531,
                                90
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                62,
                                                532,
                                                78
                                            ],
                                            "type": "text",
                                            "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        277,
                                        74,
                                        322,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                277,
                                                74,
                                                322,
                                                92
                                            ],
                                            "type": "text",
                                            "content": "A2:2021",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                101,
                                554,
                                656
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        101,
                                        554,
                                        656
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                101,
                                                554,
                                                656
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>17.01</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 17 - Patient leakage current with external voltage on Signal Input/Output part (SIP/SOP)</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 18 - Patient leakage current with external voltage on metal Accessible Part that is not Protectively Earthed</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 19 – Patient Auxiliary Current</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 15 and 20 – Total Patient Leakage Current with all AP of same type connected together</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 17 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on SIP/SOP</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 16 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on F-type AP</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 18 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on metal Accessible Part not Protectively Earthed</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "48a0f08d94f1d520a1573f4189b5760037a6e0dbc270d10ea6986b978dedac4f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 3,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 120 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 119,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        63,
                        101,
                        554,
                        656
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                64,
                                531,
                                90
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 2,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                62,
                                                532,
                                                78
                                            ],
                                            "type": "text",
                                            "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        277,
                                        74,
                                        322,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                277,
                                                74,
                                                322,
                                                92
                                            ],
                                            "type": "text",
                                            "content": "A2:2021",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                101,
                                554,
                                656
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        101,
                                        554,
                                        656
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                101,
                                                554,
                                                656
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>17.01</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 17 - Patient leakage current with external voltage on Signal Input/Output part (SIP/SOP)</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 18 - Patient leakage current with external voltage on metal Accessible Part that is not Protectively Earthed</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 19 – Patient Auxiliary Current</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 15 and 20 – Total Patient Leakage Current with all AP of same type connected together</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 17 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on SIP/SOP</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 16 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on F-type AP</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 18 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on metal Accessible Part not Protectively Earthed</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "48a0f08d94f1d520a1573f4189b5760037a6e0dbc270d10ea6986b978dedac4f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 3,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                277,
                                74,
                                322,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        277,
                                        74,
                                        322,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        63,
                        102,
                        197,
                        114
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                103,
                                198,
                                115
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        103,
                                        198,
                                        115
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        63,
                        121,
                        530,
                        145
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                62,
                                119,
                                532,
                                136
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        119,
                                        532,
                                        136
                                    ],
                                    "type": "text",
                                    "content": "Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5; Note 2: For TOUCH CURRENT see",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                131,
                                157,
                                145
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        131,
                                        157,
                                        145
                                    ],
                                    "type": "text",
                                    "content": "8.7.3 c) and 8.7.4.6;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        64,
                        151,
                        376,
                        162
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                150,
                                377,
                                163
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        150,
                                        377,
                                        163
                                    ],
                                    "type": "text",
                                    "content": "Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        64,
                        162,
                        530,
                        192
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                160,
                                510,
                                174
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        160,
                                        510,
                                        174
                                    ],
                                    "type": "text",
                                    "content": "Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                170,
                                532,
                                184
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        170,
                                        532,
                                        184
                                    ],
                                    "type": "text",
                                    "content": "APPLIED PARTS of the same type. See 8.7.4.7 h). The individual APPLIED PARTS complied with the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                178,
                                248,
                                193
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        178,
                                        248,
                                        193
                                    ],
                                    "type": "text",
                                    "content": "PATIENT LEAKAGE CURRENT values.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        63,
                        199,
                        543,
                        250
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                64,
                                199,
                                538,
                                212
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        199,
                                        538,
                                        212
                                    ],
                                    "type": "text",
                                    "content": "Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                62,
                                207,
                                544,
                                225
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        207,
                                        544,
                                        225
                                    ],
                                    "type": "text",
                                    "content": "after humidity preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating,",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                218,
                                540,
                                233
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        218,
                                        540,
                                        233
                                    ],
                                    "type": "text",
                                    "content": "max rated supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                228,
                                510,
                                242
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        228,
                                        510,
                                        242
                                    ],
                                    "type": "text",
                                    "content": "Clause 11.6 (i.e., overflow, spillage, leakage, ingress of water and particulate matter, cleaning &",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                236,
                                198,
                                252
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        236,
                                        198,
                                        252
                                    ],
                                    "type": "text",
                                    "content": "disinfection, & sterilization).",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        64,
                        250,
                        190,
                        260
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                64,
                                248,
                                190,
                                260
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        248,
                                        190,
                                        260
                                    ],
                                    "type": "text",
                                    "content": "ER - Earth leakage current",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        260,
                        317,
                        270
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                256,
                                319,
                                271
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        258,
                                        158,
                                        270
                                    ],
                                    "type": "text",
                                    "content": "TC – Touch current",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        171,
                                        256,
                                        319,
                                        271
                                    ],
                                    "type": "text",
                                    "content": "A - After humidity conditioning",
                                    "score": 1.0
