                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        270,
                        362,
                        280
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                266,
                                363,
                                281
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        268,
                                        191,
                                        281
                                    ],
                                    "type": "text",
                                    "content": "P - Patient leakage current",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        266,
                                        363,
                                        281
                                    ],
                                    "type": "text",
                                    "content": "B - Before humidity conditioning",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        280,
                        404,
                        290
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                62,
                                276,
                                405,
                                291
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        276,
                                        405,
                                        291
                                    ],
                                    "type": "text",
                                    "content": "PA – Patient auxiliary current 1 - Switch closed or set to normal polarity",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        290,
                        404,
                        299
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                286,
                                405,
                                301
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        287,
                                        187,
                                        300
                                    ],
                                    "type": "text",
                                    "content": "TP – Total Patient current",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        286,
                                        405,
                                        301
                                    ],
                                    "type": "text",
                                    "content": "0 - Switch open or set to reversed polarity",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        299,
                        457,
                        309
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                62,
                                296,
                                459,
                                311
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        296,
                                        459,
                                        311
                                    ],
                                    "type": "text",
                                    "content": "PM - Patient leakage current with mains on the applied parts NC - Normal condition",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        309,
                        302,
                        319
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                307,
                                303,
                                320
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        307,
                                        303,
                                        320
                                    ],
                                    "type": "text",
                                    "content": "MD - Measuring device SFC - Single fault condition",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        383,
                        544,
                        724
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                383,
                                544,
                                724
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        383,
                                        544,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                383,
                                                544,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.8.3</td><td colspan=\"5\">TABLE: Dielectric strength test of solid insulating materials with safety function -MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT PROTECTION (MOPP)</td><td>P</td></tr><tr><td rowspan=\"2\" colspan=\"2\">Insulation under test (area from insulation diagram)</td><td rowspan=\"2\">Insulation Type (1 or 2 MOOP/MOPP)</td><td colspan=\"2\">Reference Voltage</td><td rowspan=\"2\">test voltages in V r.m.s<eq>^{1}</eq></td><td rowspan=\"2\">Dielectric breakdown after 1 minute Yes/No<eq>^{2}</eq></td></tr><tr><td>PEAK WORKING VOLTAGE (U) V peak</td><td>PEAK WORKING VOLTAGE (U) V d.c.</td></tr><tr><td colspan=\"2\">Batteries electrode to non-metallic enclosure</td><td>2 MOPP</td><td>----</td><td>3</td><td>DC 1000</td><td>No</td></tr><tr><td colspan=\"2\">Batteries electrode to the probe</td><td>2 MOPP</td><td>----</td><td>3</td><td>DC 1000</td><td>No</td></tr><tr><td colspan=\"2\">Positive and negative poles of internal power supply</td><td>2 MOPP</td><td>----</td><td>3</td><td>Non-test</td><td>Non-test</td></tr><tr><td colspan=\"2\">ME enclose to the probe</td><td>1 MOPP</td><td>240</td><td>----</td><td>AC 1500</td><td>No</td></tr><tr><td colspan=\"7\">Supplementary information:<eq>^{1}</eq> Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.<eq>^{2}</eq> A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE, ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and D) after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).</td></tr></table>",
                                            "image_path": "44946371bd7144b8f424deb166df142d022a4d51cd79b3c4b73682b35055ad3a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 15
                        }
                    ],
                    "index": 15
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        745,
                        543,
                        763
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                745,
                                543,
                                763
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        745,
                                        543,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                745,
                                                543,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.8.4.1</td><td>TABLE: Resistance to heat - Ball pressure test of thermoplastic parts</td><td>P</td></tr></table>",
                                            "image_path": "04035dad16f1342717c6be7658bea2d5f7ca1ee3b619646abfe38a7b0d9e0657.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 16
                        }
                    ],
                    "index": 16
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 121 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 120,
            "para_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                277,
                                74,
                                322,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        277,
                                        74,
                                        322,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        63,
                        102,
                        197,
                        114
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                103,
                                198,
                                115
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        103,
                                        198,
                                        115
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        63,
                        121,
                        530,
                        145
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                62,
                                119,
                                532,
                                136
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        119,
                                        532,
                                        136
                                    ],
                                    "type": "text",
                                    "content": "Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5; Note 2: For TOUCH CURRENT see",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                131,
                                157,
                                145
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        131,
                                        157,
                                        145
                                    ],
                                    "type": "text",
                                    "content": "8.7.3 c) and 8.7.4.6;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        64,
                        151,
                        376,
                        162
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                150,
                                377,
                                163
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        150,
                                        377,
                                        163
                                    ],
                                    "type": "text",
                                    "content": "Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        64,
                        162,
                        530,
                        192
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                160,
                                510,
                                174
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        160,
                                        510,
                                        174
                                    ],
                                    "type": "text",
                                    "content": "Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                170,
                                532,
                                184
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        170,
                                        532,
                                        184
                                    ],
                                    "type": "text",
                                    "content": "APPLIED PARTS of the same type. See 8.7.4.7 h). The individual APPLIED PARTS complied with the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                178,
                                248,
                                193
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        178,
                                        248,
                                        193
                                    ],
                                    "type": "text",
                                    "content": "PATIENT LEAKAGE CURRENT values.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        63,
                        199,
                        543,
                        250
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                64,
                                199,
                                538,
                                212
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        199,
                                        538,
                                        212
                                    ],
                                    "type": "text",
                                    "content": "Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                62,
                                207,
                                544,
                                225
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        207,
                                        544,
                                        225
                                    ],
                                    "type": "text",
                                    "content": "after humidity preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating,",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                218,
                                540,
                                233
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        218,
                                        540,
                                        233
                                    ],
                                    "type": "text",
                                    "content": "max rated supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                64,
                                228,
                                510,
                                242
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        228,
                                        510,
                                        242
                                    ],
                                    "type": "text",
                                    "content": "Clause 11.6 (i.e., overflow, spillage, leakage, ingress of water and particulate matter, cleaning &",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                63,
                                236,
                                198,
                                252
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        236,
                                        198,
                                        252
                                    ],
                                    "type": "text",
                                    "content": "disinfection, & sterilization).",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        64,
                        250,
                        190,
                        260
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                64,
                                248,
                                190,
                                260
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        248,
                                        190,
                                        260
                                    ],
                                    "type": "text",
                                    "content": "ER - Earth leakage current",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        260,
                        317,
                        270
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                256,
                                319,
                                271
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        258,
                                        158,
                                        270
                                    ],
                                    "type": "text",
                                    "content": "TC – Touch current",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        171,
                                        256,
                                        319,
                                        271
                                    ],
                                    "type": "text",
                                    "content": "A - After humidity conditioning",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        270,
                        362,
                        280
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                266,
                                363,
                                281
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        268,
                                        191,
                                        281
                                    ],
                                    "type": "text",
                                    "content": "P - Patient leakage current",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        266,
                                        363,
                                        281
                                    ],
                                    "type": "text",
                                    "content": "B - Before humidity conditioning",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        280,
                        404,
                        290
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                62,
                                276,
                                405,
                                291
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        276,
                                        405,
                                        291
                                    ],
                                    "type": "text",
                                    "content": "PA – Patient auxiliary current 1 - Switch closed or set to normal polarity",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        290,
                        404,
                        299
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                286,
                                405,
                                301
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        287,
                                        187,
                                        300
                                    ],
                                    "type": "text",
                                    "content": "TP – Total Patient current",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        207,
                                        286,
                                        405,
                                        301
                                    ],
                                    "type": "text",
                                    "content": "0 - Switch open or set to reversed polarity",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        299,
                        457,
                        309
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                62,
                                296,
                                459,
                                311
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        296,
                                        459,
                                        311
                                    ],
                                    "type": "text",
                                    "content": "PM - Patient leakage current with mains on the applied parts NC - Normal condition",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        65,
                        309,
                        302,
                        319
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                307,
                                303,
                                320
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        307,
                                        303,
                                        320
                                    ],
                                    "type": "text",
                                    "content": "MD - Measuring device SFC - Single fault condition",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        383,
                        544,
                        724
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                383,
                                544,
                                724
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        383,
                                        544,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                383,
                                                544,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.8.3</td><td colspan=\"5\">TABLE: Dielectric strength test of solid insulating materials with safety function -MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT PROTECTION (MOPP)</td><td>P</td></tr><tr><td rowspan=\"2\" colspan=\"2\">Insulation under test (area from insulation diagram)</td><td rowspan=\"2\">Insulation Type (1 or 2 MOOP/MOPP)</td><td colspan=\"2\">Reference Voltage</td><td rowspan=\"2\">test voltages in V r.m.s<eq>^{1}</eq></td><td rowspan=\"2\">Dielectric breakdown after 1 minute Yes/No<eq>^{2}</eq></td></tr><tr><td>PEAK WORKING VOLTAGE (U) V peak</td><td>PEAK WORKING VOLTAGE (U) V d.c.</td></tr><tr><td colspan=\"2\">Batteries electrode to non-metallic enclosure</td><td>2 MOPP</td><td>----</td><td>3</td><td>DC 1000</td><td>No</td></tr><tr><td colspan=\"2\">Batteries electrode to the probe</td><td>2 MOPP</td><td>----</td><td>3</td><td>DC 1000</td><td>No</td></tr><tr><td colspan=\"2\">Positive and negative poles of internal power supply</td><td>2 MOPP</td><td>----</td><td>3</td><td>Non-test</td><td>Non-test</td></tr><tr><td colspan=\"2\">ME enclose to the probe</td><td>1 MOPP</td><td>240</td><td>----</td><td>AC 1500</td><td>No</td></tr><tr><td colspan=\"7\">Supplementary information:<eq>^{1}</eq> Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.<eq>^{2}</eq> A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE, ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and D) after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).</td></tr></table>",
                                            "image_path": "44946371bd7144b8f424deb166df142d022a4d51cd79b3c4b73682b35055ad3a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 15
                        }
                    ],
                    "index": 15
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        745,
                        543,
                        763
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                745,
                                543,
                                763
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        745,
                                        543,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                745,
                                                543,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.8.4.1</td><td>TABLE: Resistance to heat - Ball pressure test of thermoplastic parts</td><td>P</td></tr></table>",
                                            "image_path": "04035dad16f1342717c6be7658bea2d5f7ca1ee3b619646abfe38a7b0d9e0657.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 16
                        }
                    ],
                    "index": 16
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                53,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "d72e31f70da48f3f4c415a56b41bdf136f8494c9d2080fae39a9c2f67a3eee87.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        544,
                        293
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                544,
                                293
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        544,
                                        293
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                544,
                                                293
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>Allowed impression diameter (mm) ......:</td><td colspan=\"3\">2 mm</td><td></td></tr><tr><td></td><td>Force (N) ......:</td><td colspan=\"3\">20</td><td></td></tr><tr><td colspan=\"3\">Part/material</td><td>Test temperature (C)</td><td colspan=\"2\">Impression diameter (mm)</td></tr><tr><td colspan=\"3\">Enclosure/External insulating parts</td><td>75</td><td colspan=\"2\">0.87</td></tr><tr><td colspan=\"3\">Screen</td><td>75</td><td colspan=\"2\">1.42</td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"3\">Insulating material supporting un-insulated Mains Parts</td><td>/</td><td colspan=\"2\">/</td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                                            "image_path": "9d9895f1750b5a8d66b2739b6752f9bca4eedc77f4a7d645ff79ba962a29ec89.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        321,
                        545,
                        698
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                321,
                                545,
                                698
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        321,
                                        545,
                                        698
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                321,
                                                545,
                                                698
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.8.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical strength and resistance to heat</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "f5ce54027a2264d9f6e0553e3eea28d6f13b9ab1726832bf7ca55fc99d87b936.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        708,
                        544,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                708,
                                544,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        708,
                                        544,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                708,
                                                544,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.9.2</td><td>TABLE: Short circuiting of each single one of the CREEPAGE DISTANCES and AIR CLEARANCES for insulation in the MAINS PART between parts of opposite polarity in lieu of complying with the required measurements in 8.9.4</td><td>N/A</td></tr></table>",
                                            "image_path": "07546c5792496ce53b7756bec5ebf61802b35636ce0f4eff35ec3cbd2cf8409e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 122 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 121,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                53,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "d72e31f70da48f3f4c415a56b41bdf136f8494c9d2080fae39a9c2f67a3eee87.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        544,
                        293
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                544,
                                293
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        544,
                                        293
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                544,
                                                293
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>Allowed impression diameter (mm) ......:</td><td colspan=\"3\">2 mm</td><td></td></tr><tr><td></td><td>Force (N) ......:</td><td colspan=\"3\">20</td><td></td></tr><tr><td colspan=\"3\">Part/material</td><td>Test temperature (C)</td><td colspan=\"2\">Impression diameter (mm)</td></tr><tr><td colspan=\"3\">Enclosure/External insulating parts</td><td>75</td><td colspan=\"2\">0.87</td></tr><tr><td colspan=\"3\">Screen</td><td>75</td><td colspan=\"2\">1.42</td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"3\">Insulating material supporting un-insulated Mains Parts</td><td>/</td><td colspan=\"2\">/</td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                                            "image_path": "9d9895f1750b5a8d66b2739b6752f9bca4eedc77f4a7d645ff79ba962a29ec89.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        321,
                        545,
                        698
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                321,
                                545,
                                698
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        321,
                                        545,
                                        698
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                321,
                                                545,
                                                698
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.8.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical strength and resistance to heat</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "f5ce54027a2264d9f6e0553e3eea28d6f13b9ab1726832bf7ca55fc99d87b936.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        708,
                        544,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                708,
                                544,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        708,
                                        544,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                708,
                                                544,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.9.2</td><td>TABLE: Short circuiting of each single one of the CREEPAGE DISTANCES and AIR CLEARANCES for insulation in the MAINS PART between parts of opposite polarity in lieu of complying with the required measurements in 8.9.4</td><td>N/A</td></tr></table>",
                                            "image_path": "07546c5792496ce53b7756bec5ebf61802b35636ce0f4eff35ec3cbd2cf8409e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "18a4bc08d8eb0bfbcb4592eec19ef8e5fa76728d0bc75d31a1968adbf8b03981.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        544,
                        235
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                544,
                                235
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        544,
                                        235
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                544,
                                                235
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Specific areas of circuits short-circuited and test conditions</td><td>Test in lieu of CREEPAGE DISTANCE OR AIR CLEARANCE 1</td><td>HAZARDOUS SITUATION observed (i.e., fire hazard, shock hazard, explosion, discharge of parts, etc.)? Yes/No</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE</td></tr></table>",
                                            "image_path": "e525323f629d399e34f1a52070f7bcac34b3cc91ba0ea55cf0a37e8bf8d44118.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        52,
                        260,
                        544,
                        692
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                260,
                                544,
                                692
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        260,
                                        544,
                                        692
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                260,
                                                544,
                                                692
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.9.3.2</td><td colspan=\"3\">Table: Thermal cycling tests on one sample of insulating compound forming solid insulation between conductive parts</td><td>N/A</td></tr><tr><td>Test Sequence No.</td><td>Each test duration and temperature</td><td>Dielectric test voltage (V = Test voltage in 8.8.3 times 1.6)</td><td colspan=\"2\">Dielectric strength test after humidity preconditioning per cl. 5.7 except for 48 h only, Breakdown: Yes/No</td></tr><tr><td rowspan=\"4\">1</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">2</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">3</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">4</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td colspan=\"5\">Supplementary information:<eq>^{1}</eq>T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual transition from one temperature to another.</td></tr></table>",
                                            "image_path": "69c2e0db399e1e0a1b3105e12430bed82671334d657905831d94baa7aba666f7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        699,
                        544,
                        720
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                699,
                                544,
                                720
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        699,
                                        544,
                                        720
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                699,
                                                544,
                                                720
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.9.3.4</td><td>Table: Thermal cycling tests on one sample of cemented joint (see 8.9.3.3)</td><td>N/A</td></tr></table>",
                                            "image_path": "219c024a38c20adef964acb9415216ef8f934061063eb385499003aa82dbec16.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 123 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 122,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "18a4bc08d8eb0bfbcb4592eec19ef8e5fa76728d0bc75d31a1968adbf8b03981.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        544,
                        235
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                544,
                                235
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        544,
                                        235
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                544,
                                                235
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Specific areas of circuits short-circuited and test conditions</td><td>Test in lieu of CREEPAGE DISTANCE OR AIR CLEARANCE 1</td><td>HAZARDOUS SITUATION observed (i.e., fire hazard, shock hazard, explosion, discharge of parts, etc.)? Yes/No</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE</td></tr></table>",
                                            "image_path": "e525323f629d399e34f1a52070f7bcac34b3cc91ba0ea55cf0a37e8bf8d44118.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        52,
                        260,
                        544,
                        692
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                260,
                                544,
                                692
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        260,
                                        544,
                                        692
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                260,
                                                544,
                                                692
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.9.3.2</td><td colspan=\"3\">Table: Thermal cycling tests on one sample of insulating compound forming solid insulation between conductive parts</td><td>N/A</td></tr><tr><td>Test Sequence No.</td><td>Each test duration and temperature</td><td>Dielectric test voltage (V = Test voltage in 8.8.3 times 1.6)</td><td colspan=\"2\">Dielectric strength test after humidity preconditioning per cl. 5.7 except for 48 h only, Breakdown: Yes/No</td></tr><tr><td rowspan=\"4\">1</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">2</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">3</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">4</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td colspan=\"5\">Supplementary information:<eq>^{1}</eq>T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual transition from one temperature to another.</td></tr></table>",
                                            "image_path": "69c2e0db399e1e0a1b3105e12430bed82671334d657905831d94baa7aba666f7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        699,
                        544,
                        720
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                699,
                                544,
                                720
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        699,
                                        544,
                                        720
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                699,
                                                544,
                                                720
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.9.3.4</td><td>Table: Thermal cycling tests on one sample of cemented joint (see 8.9.3.3)</td><td>N/A</td></tr></table>",
                                            "image_path": "219c024a38c20adef964acb9415216ef8f934061063eb385499003aa82dbec16.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                53,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "7c19ff40740ea1924bacf7bd2a2085cf2ab360e28426854afb4f50051fee453d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        544,
                        648
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                544,
                                648
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        544,
                                        648
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                544,
                                                648
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Test Sequence No.</td><td>Each test duration and temperature</td><td>Dielectric test voltage (V = Test voltage in 8.8.3 times 1.6)</td><td>Dielectric strength test after humidity preconditioning per cl. 5.7 except for 48 h only, Breakdown: Yes/No</td></tr><tr><td rowspan=\"4\">1</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">2</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">3</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">4</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\"></td><td></td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td rowspan=\"4\"></td><td></td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td colspan=\"4\">Supplementary information:<eq>^{1}</eq>T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual transition from one temperature to another.</td></tr></table>",
                                            "image_path": "6cc655decf5ba6aa2c629214215f36795eb4646be556021cabe525709ea4fc68.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        657,
                        544,
                        726
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                657,
                                544,
                                726
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        657,
                                        544,
                                        726
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                657,
                                                544,
                                                726
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.10</td><td colspan=\"5\">TABLE: List of critical components</td><td>P</td></tr><tr><td colspan=\"2\">Component/Part No.</td><td>Manufacturer/Trademark</td><td>TypeNo./modelNo./</td><td>Technical data</td><td>StandardNo./,Edition</td><td>Mark(s) &amp; Certificates of conformity<eq>^{1}</eq></td></tr></table>",
                                            "image_path": "d868ddd07bc3d386b00b7be0bff84d3ccd42bfe20f99547e7a4f7be6fb895cb7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 124 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 123,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                53,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "7c19ff40740ea1924bacf7bd2a2085cf2ab360e28426854afb4f50051fee453d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        544,
                        648
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                544,
                                648
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        544,
                                        648
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                544,
                                                648
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Test Sequence No.</td><td>Each test duration and temperature</td><td>Dielectric test voltage (V = Test voltage in 8.8.3 times 1.6)</td><td>Dielectric strength test after humidity preconditioning per cl. 5.7 except for 48 h only, Breakdown: Yes/No</td></tr><tr><td rowspan=\"4\">1</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">2</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">3</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">4</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\"></td><td></td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td rowspan=\"4\"></td><td></td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td colspan=\"4\">Supplementary information:<eq>^{1}</eq>T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual transition from one temperature to another.</td></tr></table>",
                                            "image_path": "6cc655decf5ba6aa2c629214215f36795eb4646be556021cabe525709ea4fc68.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        657,
                        544,
                        726
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                657,
                                544,
                                726
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        657,
                                        544,
                                        726
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                657,
                                                544,
                                                726
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.10</td><td colspan=\"5\">TABLE: List of critical components</td><td>P</td></tr><tr><td colspan=\"2\">Component/Part No.</td><td>Manufacturer/Trademark</td><td>TypeNo./modelNo./</td><td>Technical data</td><td>StandardNo./,Edition</td><td>Mark(s) &amp; Certificates of conformity<eq>^{1}</eq></td></tr></table>",
                                            "image_path": "d868ddd07bc3d386b00b7be0bff84d3ccd42bfe20f99547e7a4f7be6fb895cb7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "9283c586395121d03636d3443058a467b1f3042227c86d64ea45e27faf5659de.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        103,
                        544,
                        463
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                103,
                                544,
                                463
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        103,
                                        544,
                                        463
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                103,
                                                544,
                                                463
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Non-metallic enclosure</td><td>LG CHEM HUIZHOU PETROCHEMICAL CO LTD</td><td>ABS</td><td>Flame Class:HB at least; 60°C</td><td>UL746</td><td>UL E476284</td></tr><tr><td>PCB</td><td>Longyan Jinshiyu Electronics Co.</td><td>PT9L-HFMP01 V1.0</td><td>FR-4</td><td>UL796</td><td>UL E348782</td></tr><tr><td>Boost chip</td><td>Wuxi LinearPower Technology Co.,Ltd</td><td>XT1933SR G</td><td>Vout=3.3VImax=1A</td><td>-</td><td>-</td></tr><tr><td>Internally insulated wires</td><td>Tianjin Yaxun Technology Co.</td><td>7×Φ0.8mm ×50mm</td><td>-</td><td>-</td><td>UL E328945</td></tr><tr><td>Positive temperature coefficient devices</td><td>Bourns,Inc</td><td>MF-MSMF05 0</td><td>Vmax=15Vltrip=1A</td><td>20170525-E174545</td><td>-</td></tr><tr><td colspan=\"6\">Supplementary information:1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates of Conformity for verification.2) The alternative components used the same the construction &amp; relevant reference as the type of the component in the floating circuit of the sample, no additional tests were needed formity for verification.</td></tr></table>",
                                            "image_path": "bc47fdcf58c96b2aad1ca919d00674cde885365768c663031173a2c391cafe43.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        476,
                        544,
                        714
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                476,
                                544,
                                714
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        476,
                                        544,
                                        714
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                476,
                                                544,
                                                714
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.10.1</td><td colspan=\"2\">RM RESULTS TABLE: Fixing of components</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr></table>",
                                            "image_path": "9909195f6d8ba0e5076650e54fade93083f97c11adc3cac2b00681849866ed1d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 125 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 124,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "9283c586395121d03636d3443058a467b1f3042227c86d64ea45e27faf5659de.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        103,
                        544,
                        463
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                103,
                                544,
                                463
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        103,
                                        544,
                                        463
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                103,
                                                544,
                                                463
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Non-metallic enclosure</td><td>LG CHEM HUIZHOU PETROCHEMICAL CO LTD</td><td>ABS</td><td>Flame Class:HB at least; 60°C</td><td>UL746</td><td>UL E476284</td></tr><tr><td>PCB</td><td>Longyan Jinshiyu Electronics Co.</td><td>PT9L-HFMP01 V1.0</td><td>FR-4</td><td>UL796</td><td>UL E348782</td></tr><tr><td>Boost chip</td><td>Wuxi LinearPower Technology Co.,Ltd</td><td>XT1933SR G</td><td>Vout=3.3VImax=1A</td><td>-</td><td>-</td></tr><tr><td>Internally insulated wires</td><td>Tianjin Yaxun Technology Co.</td><td>7×Φ0.8mm ×50mm</td><td>-</td><td>-</td><td>UL E328945</td></tr><tr><td>Positive temperature coefficient devices</td><td>Bourns,Inc</td><td>MF-MSMF05 0</td><td>Vmax=15Vltrip=1A</td><td>20170525-E174545</td><td>-</td></tr><tr><td colspan=\"6\">Supplementary information:1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates of Conformity for verification.2) The alternative components used the same the construction &amp; relevant reference as the type of the component in the floating circuit of the sample, no additional tests were needed formity for verification.</td></tr></table>",
                                            "image_path": "bc47fdcf58c96b2aad1ca919d00674cde885365768c663031173a2c391cafe43.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        476,
                        544,
                        714
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                476,
                                544,
                                714
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        476,
                                        544,
                                        714
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                476,
                                                544,
                                                714
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.10.1</td><td colspan=\"2\">RM RESULTS TABLE: Fixing of components</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr></table>",
                                            "image_path": "9909195f6d8ba0e5076650e54fade93083f97c11adc3cac2b00681849866ed1d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "eca0def44f939c1a28ede367a3c381762038772e6befc4074aed410445268763.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        242
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                242
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        242
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                242
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "1a07736158c0278b5bb616eaf15dba475258ab532df5f6c04d001a71abe796a5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        262,
                        554,
                        477
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                65,
                                262,
                                554,
                                477
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        262,
                                        554,
                                        477
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                262,
                                                554,
                                                477
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.10.2</td><td colspan=\"2\">RM RESULTS TABLE: Fixing of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr></table>",
                                            "image_path": "cc0a679244b37a8f06f1a1560f82ebc3eea60493824e3e15f3bb6e25685f3d68.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        498,
                        549,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                498,
                                549,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        498,
                                        549,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                498,
                                                549,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.10.5</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical protection of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "6dcc6ca850bbfcea4b7fb4860316dde89cc10a54303e6f4d8dce00613072ec52.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 126 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 125,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "eca0def44f939c1a28ede367a3c381762038772e6befc4074aed410445268763.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        242
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                242
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        242
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                242
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "1a07736158c0278b5bb616eaf15dba475258ab532df5f6c04d001a71abe796a5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        262,
                        554,
                        477
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                65,
                                262,
                                554,
                                477
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        262,
                                        554,
                                        477
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                262,
                                                554,
                                                477
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.10.2</td><td colspan=\"2\">RM RESULTS TABLE: Fixing of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr></table>",
                                            "image_path": "cc0a679244b37a8f06f1a1560f82ebc3eea60493824e3e15f3bb6e25685f3d68.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        498,
                        549,
                        753
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                498,
                                549,
                                753
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        498,
                                        549,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                498,
                                                549,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.10.5</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical protection of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "6dcc6ca850bbfcea4b7fb4860316dde89cc10a54303e6f4d8dce00613072ec52.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        545,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                545,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        545,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                545,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "608e6f0b73038ee1d3f0241bdc82d77ca409f5c57b9891e8258cdff49c0c4457.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        103,
                        548,
                        184
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                103,
                                548,
                                184
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        103,
                                        548,
                                        184
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                103,
                                                548,
                                                184
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.10.5</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical protection of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "b050cb7b15a1142b4c55c60e11910c14fb55df503e278a86a4740a4a3d9f9650.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        192,
                        542,
                        295
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                192,
                                542,
                                295
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        192,
                                        542,
                                        295
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                192,
                                                542,
                                                295
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.11.3.5</td><td colspan=\"5\">TABLE: Cord anchorages</td><td>N/A</td></tr><tr><td colspan=\"2\">Cord under test</td><td>Mass of equipment (kg)</td><td>Pull (N)</td><td>Torque Nm)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                                            "image_path": "dd57a2d6423d07968905d55930afe5cb4d89a34a0ca769cf40e3d2b646cd6648.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        302,
                        542,
                        411
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                302,
                                542,
                                411
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        302,
                                        542,
                                        411
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                302,
                                                542,
                                                411
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.11.3.6</td><td colspan=\"4\">TABLE: Cord guard</td><td>N/A</td></tr><tr><td colspan=\"2\">Cord under test</td><td>Test mass</td><td>Measured curvature</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                                            "image_path": "8559b4f607c945110cb30e22af61aa0a9509015a01e54af9b52945c493c4cea1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        422,
                        544,
                        606
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                422,
                                544,
                                606
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        422,
                                        544,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                422,
                                                544,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.2.1</td><td colspan=\"2\">RM RESULTS TABLE: HAZARDS associated with moving parts - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "15fab05c11c11c7dff31b6dd85ac347b0cedf8f00f190f4bdd3b4b6a08e66839.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        616,
                        542,
                        761
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                616,
                                542,
                                761
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        616,
                                        542,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                616,
                                                542,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.2.2.2</td><td colspan=\"5\">TABLE: Measurement of gap —all according to Table 20 (ISO 13852: 1996)</td><td>N/A</td></tr><tr><td colspan=\"2\">Part of body</td><td>Allowable adult <eq>gap^1</eq>, mm</td><td>Measured adult gap, mm</td><td>Allowable children <eq>gap^1</eq>, mm</td><td colspan=\"2\">Measured children gap, mm</td></tr><tr><td colspan=\"2\">Body</td><td>&gt;500</td><td></td><td>&gt;500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Head</td><td>&gt;300 or &lt; 120</td><td></td><td>&gt;300 or &lt; 60</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Leg</td><td>&gt;180</td><td></td><td>&gt;180</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Foot</td><td>&gt;120 or &lt; 35</td><td></td><td>&gt;120 or &lt; 25</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Toes</td><td>&gt;50</td><td></td><td>&gt;50</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Arm</td><td>&gt;120</td><td></td><td>&gt;120</td><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "46ee478cfb6c369011cc52dec2f1bae2bc76fff1bd9b138587f773c56f411f61.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 127 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 126,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        545,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                545,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        545,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                545,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "608e6f0b73038ee1d3f0241bdc82d77ca409f5c57b9891e8258cdff49c0c4457.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        103,
                        548,
                        184
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                103,
                                548,
                                184
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        103,
                                        548,
                                        184
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                103,
                                                548,
                                                184
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.10.5</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical protection of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "b050cb7b15a1142b4c55c60e11910c14fb55df503e278a86a4740a4a3d9f9650.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        192,
                        542,
                        295
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                192,
                                542,
                                295
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        192,
                                        542,
                                        295
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                192,
                                                542,
                                                295
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.11.3.5</td><td colspan=\"5\">TABLE: Cord anchorages</td><td>N/A</td></tr><tr><td colspan=\"2\">Cord under test</td><td>Mass of equipment (kg)</td><td>Pull (N)</td><td>Torque Nm)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                                            "image_path": "dd57a2d6423d07968905d55930afe5cb4d89a34a0ca769cf40e3d2b646cd6648.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        302,
                        542,
                        411
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                302,
                                542,
                                411
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        302,
                                        542,
                                        411
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                302,
                                                542,
                                                411
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.11.3.6</td><td colspan=\"4\">TABLE: Cord guard</td><td>N/A</td></tr><tr><td colspan=\"2\">Cord under test</td><td>Test mass</td><td>Measured curvature</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                                            "image_path": "8559b4f607c945110cb30e22af61aa0a9509015a01e54af9b52945c493c4cea1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        422,
                        544,
                        606
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                422,
                                544,
                                606
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        422,
                                        544,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                422,
                                                544,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.2.1</td><td colspan=\"2\">RM RESULTS TABLE: HAZARDS associated with moving parts - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "15fab05c11c11c7dff31b6dd85ac347b0cedf8f00f190f4bdd3b4b6a08e66839.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        616,
                        542,
                        761
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                616,
                                542,
                                761
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        616,
                                        542,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                616,
                                                542,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.2.2.2</td><td colspan=\"5\">TABLE: Measurement of gap —all according to Table 20 (ISO 13852: 1996)</td><td>N/A</td></tr><tr><td colspan=\"2\">Part of body</td><td>Allowable adult <eq>gap^1</eq>, mm</td><td>Measured adult gap, mm</td><td>Allowable children <eq>gap^1</eq>, mm</td><td colspan=\"2\">Measured children gap, mm</td></tr><tr><td colspan=\"2\">Body</td><td>&gt;500</td><td></td><td>&gt;500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Head</td><td>&gt;300 or &lt; 120</td><td></td><td>&gt;300 or &lt; 60</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Leg</td><td>&gt;180</td><td></td><td>&gt;180</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Foot</td><td>&gt;120 or &lt; 35</td><td></td><td>&gt;120 or &lt; 25</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Toes</td><td>&gt;50</td><td></td><td>&gt;50</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Arm</td><td>&gt;120</td><td></td><td>&gt;120</td><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "46ee478cfb6c369011cc52dec2f1bae2bc76fff1bd9b138587f773c56f411f61.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "61200ad3a4a7005a38ac8b28ca8c218109aec70b80c0be97374b53c7d4140fd6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        542,
                        169
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                542,
                                169
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        542,
                                        169
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                542,
                                                169
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Hand, wrist, fist</td><td>&gt;100</td><td></td><td>&gt;100</td><td></td></tr><tr><td>Finger</td><td>&gt;25 or &lt; 8</td><td></td><td>&gt;25 or &lt; 4</td><td></td></tr><tr><td colspan=\"5\">Supplementary information:1In general, gaps for adults used, except when the device is specifically designed for use with children, values for children applied.</td></tr></table>",
                                            "image_path": "1310f68b83cad2da5944c7ceb3256f8f1ff78924b4c817297ce658f9fe824138.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        185,
                        544,
                        297
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                185,
                                544,
                                297
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        185,
                                        544,
                                        297
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                185,
                                                544,
                                                297
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.2.3.2</td><td>TABLE: Over-travel End Stop Test</td><td>N/A</td></tr><tr><td>ME EQUIPMENT end stop</td><td>Test Condition (cycles, load, speed)</td><td>Remarks</td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:</td></tr></table>",
                                            "image_path": "c8d0faeb6ddd326a148e55e6ac0d2dd4c6d304f57afe9cdc649e47b55aebb35a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        307,
                        544,
                        492
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                307,
                                544,
                                492
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        307,
                                        544,
                                        492
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                307,
                                                544,
                                                492
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.2.4</td><td colspan=\"2\">RM RESULTS TABLE: Emergency stopping devices</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td>6.6</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "908e5907801f614d559e71dcf1a68f338434f6e95c2e5baacf32fe98d43e9e0a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        502,
                        544,
                        640
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                502,
                                544,
                                640
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        502,
                                        544,
                                        640
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                502,
                                                544,
                                                640
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.2.5</td><td colspan=\"2\">RM RESULTS TABLE: Release of patient</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "58df76e1035bc8612279608bbecfd0f206409bc2beb3312aa09292462f633a51.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        647,
                        542,
                        761
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                647,
                                542,
                                761
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        647,
                                        542,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                647,
                                                542,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.2.1</td><td colspan=\"3\">TABLE: Instability—overbalance in transport position</td><td>P</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (transport position)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">With transportation position</td><td>10°inclined within transportation package</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "d3454cf6aa00e56cbbf321d04138874b1827b34a4734bce30a395c63965d3db0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 128 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 127,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "61200ad3a4a7005a38ac8b28ca8c218109aec70b80c0be97374b53c7d4140fd6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        542,
                        169
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                542,
                                169
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        542,
                                        169
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                542,
                                                169
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Hand, wrist, fist</td><td>&gt;100</td><td></td><td>&gt;100</td><td></td></tr><tr><td>Finger</td><td>&gt;25 or &lt; 8</td><td></td><td>&gt;25 or &lt; 4</td><td></td></tr><tr><td colspan=\"5\">Supplementary information:1In general, gaps for adults used, except when the device is specifically designed for use with children, values for children applied.</td></tr></table>",
                                            "image_path": "1310f68b83cad2da5944c7ceb3256f8f1ff78924b4c817297ce658f9fe824138.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        185,
                        544,
                        297
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                185,
                                544,
                                297
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        185,
                                        544,
                                        297
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                185,
                                                544,
                                                297
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.2.3.2</td><td>TABLE: Over-travel End Stop Test</td><td>N/A</td></tr><tr><td>ME EQUIPMENT end stop</td><td>Test Condition (cycles, load, speed)</td><td>Remarks</td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:</td></tr></table>",
                                            "image_path": "c8d0faeb6ddd326a148e55e6ac0d2dd4c6d304f57afe9cdc649e47b55aebb35a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        307,
                        544,
                        492
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                307,
                                544,
                                492
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        307,
                                        544,
                                        492
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                307,
                                                544,
                                                492
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.2.4</td><td colspan=\"2\">RM RESULTS TABLE: Emergency stopping devices</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td>6.6</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "908e5907801f614d559e71dcf1a68f338434f6e95c2e5baacf32fe98d43e9e0a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        502,
                        544,
                        640
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                502,
                                544,
                                640
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        502,
                                        544,
                                        640
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                502,
                                                544,
                                                640
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.2.5</td><td colspan=\"2\">RM RESULTS TABLE: Release of patient</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "58df76e1035bc8612279608bbecfd0f206409bc2beb3312aa09292462f633a51.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        647,
                        542,
                        761
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                647,
                                542,
                                761
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        647,
                                        542,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                647,
                                                542,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.2.1</td><td colspan=\"3\">TABLE: Instability—overbalance in transport position</td><td>P</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (transport position)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">With transportation position</td><td>10°inclined within transportation package</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "d3454cf6aa00e56cbbf321d04138874b1827b34a4734bce30a395c63965d3db0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        532,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        116,
                        544,
                        246
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                116,
                                544,
                                246
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        116,
                                        544,
                                        246
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                116,
                                                544,
                                                246
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.2.2</td><td colspan=\"3\">TABLE: Instability—overbalance excluding transport position</td><td>P</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (excluding transport position) Test either 5 °incline and verify Warning marking or 10 °incline)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Whole equipment</td><td>5 °incline</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\">Whole equipment</td><td>10 °incline</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "c51104ca7ff16e39da8a71872b33406feb5a7241a238d2bfd898f9e7dcac74ef.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        260,
                        543,
                        390
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                260,
                                543,
                                390
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        260,
                                        543,
                                        390
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                260,
                                                543,
                                                390
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.2.3</td><td colspan=\"3\">TABLE: Instability—overbalance from horizontal and vertical forces</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (force used, direction of force, weight of equipment, location of force</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "7e1cbd32e17f3a5ed2317fce2ff9599177c84f4bbaaa109d7c5071c1f67a2a86.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        404,
                        543,
                        525
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                404,
                                543,
                                525
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        404,
                                        543,
                                        525
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                404,
                                                543,
                                                525
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.2.4.2</td><td colspan=\"3\">TABLE: Castors and wheels – Force for propulsion</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (force location and height)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "deb7b0ef196263166e8570fbae8fa5e865642060d9549f6ec11d6a4a44fe8778.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        533,
                        543,
                        654
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                533,
                                543,
                                654
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        533,
                                        543,
                                        654
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                533,
                                                543,
                                                654
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.2.4.3</td><td colspan=\"3\">TABLE: Castors and wheels – Movement over a threshold</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (speed of movement)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "838a0dcb49087d6434ad2d6cbd86e282a434c2c12b2d697c173eb31cf17014b6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        664,
                        543,
                        752
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                664,
                                543,
                                752
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        664,
                                        543,
                                        752
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                664,
                                                543,
                                                752
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.3.1</td><td colspan=\"3\">TABLE: Instability from unwanted lateral movement (including sliding) in transport position</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT Preparation</td><td>Test Condition (transport position, working load, locking device(s), caster position)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "a4ccb5f607e35c31b6796febb6e60c6c0b9d56e1111d9b88a0b964ba0393d7df.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 129 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 128,
            "para_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        532,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        116,
                        544,
                        246
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                116,
                                544,
                                246
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        116,
                                        544,
                                        246
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                116,
                                                544,
                                                246
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.2.2</td><td colspan=\"3\">TABLE: Instability—overbalance excluding transport position</td><td>P</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (excluding transport position) Test either 5 °incline and verify Warning marking or 10 °incline)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Whole equipment</td><td>5 °incline</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\">Whole equipment</td><td>10 °incline</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "c51104ca7ff16e39da8a71872b33406feb5a7241a238d2bfd898f9e7dcac74ef.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        260,
                        543,
                        390
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                260,
                                543,
                                390
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        260,
                                        543,
                                        390
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                260,
                                                543,
                                                390
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.2.3</td><td colspan=\"3\">TABLE: Instability—overbalance from horizontal and vertical forces</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (force used, direction of force, weight of equipment, location of force</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "7e1cbd32e17f3a5ed2317fce2ff9599177c84f4bbaaa109d7c5071c1f67a2a86.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        404,
                        543,
                        525
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                404,
                                543,
                                525
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        404,
                                        543,
                                        525
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                404,
                                                543,
                                                525
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.2.4.2</td><td colspan=\"3\">TABLE: Castors and wheels – Force for propulsion</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (force location and height)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "deb7b0ef196263166e8570fbae8fa5e865642060d9549f6ec11d6a4a44fe8778.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        533,
                        543,
                        654
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                533,
                                543,
                                654
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        533,
                                        543,
                                        654
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                533,
                                                543,
                                                654
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.2.4.3</td><td colspan=\"3\">TABLE: Castors and wheels – Movement over a threshold</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (speed of movement)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "838a0dcb49087d6434ad2d6cbd86e282a434c2c12b2d697c173eb31cf17014b6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        664,
                        543,
                        752
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                664,
                                543,
                                752
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        664,
                                        543,
                                        752
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                664,
                                                543,
                                                752
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.3.1</td><td colspan=\"3\">TABLE: Instability from unwanted lateral movement (including sliding) in transport position</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT Preparation</td><td>Test Condition (transport position, working load, locking device(s), caster position)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "a4ccb5f607e35c31b6796febb6e60c6c0b9d56e1111d9b88a0b964ba0393d7df.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "9829bd97d152b92df2be812df6165fc5b998b8c4a6a6a264a570c0a52919528b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        103,
                        543,
                        159
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                103,
                                543,
                                159
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        103,
                                        543,
                                        159
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                103,
                                                543,
                                                159
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:</td></tr></table>",
                                            "image_path": "559774a9e711d9b24fbfee3ff7236a2b174034cfe2e1d53cdae76b76cca3d3b3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        172,
                        543,
                        313
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                172,
                                543,
                                313
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        172,
                                        543,
                                        313
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                172,
                                                543,
                                                313
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.3.2</td><td colspan=\"3\">TABLE: Instability from unwanted lateral movement (including sliding) excluding transport position</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT Preparation</td><td>Test Condition (working load, locking device(s), caster position, force, force location, force direction)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "830e98f04c97cd83c364a55d06793dfd55da94dc7b0fe52171eadba069b5d7a8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        328,
                        543,
                        437
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                328,
                                543,
                                437
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        328,
                                        543,
                                        437
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                328,
                                                543,
                                                437
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.4</td><td colspan=\"3\">TABLE: Grips and other handling devices</td><td>N/A</td></tr><tr><td colspan=\"2\">Clause and Name of Test</td><td>Test Condition</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "917ff9e2e85d9b4e8b427efd8fc6f8b5c18f3032d14a56e143ab226b923515ba.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        447,
                        544,
                        615
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                447,
                                544,
                                615
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        447,
                                        544,
                                        615
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                447,
                                                544,
                                                615
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.5.1</td><td colspan=\"2\">RM RESULTS TABLE: Protective means</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "faf8b726de20a96fe7aae7b880b50272336108edfa3644a947d879d3dbebf019.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        629,
                        544,
                        766
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                629,
                                544,
                                766
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        629,
                                        544,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                629,
                                                544,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.6.1</td><td colspan=\"2\">RM RESULTS TABLE: Acoustic energy - General</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Acoustic defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr></table>",
                                            "image_path": "7a2bebdd9e52f05b1361a3a8da8630a47fcbf49e23bbc61e10da30d0bf4ff157.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 130 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 129,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "9829bd97d152b92df2be812df6165fc5b998b8c4a6a6a264a570c0a52919528b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        103,
                        543,
                        159
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                103,
                                543,
                                159
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        103,
                                        543,
                                        159
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                103,
                                                543,
                                                159
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:</td></tr></table>",
                                            "image_path": "559774a9e711d9b24fbfee3ff7236a2b174034cfe2e1d53cdae76b76cca3d3b3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        172,
                        543,
                        313
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                172,
                                543,
                                313
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        172,
                                        543,
                                        313
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                172,
                                                543,
                                                313
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.3.2</td><td colspan=\"3\">TABLE: Instability from unwanted lateral movement (including sliding) excluding transport position</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT Preparation</td><td>Test Condition (working load, locking device(s), caster position, force, force location, force direction)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "830e98f04c97cd83c364a55d06793dfd55da94dc7b0fe52171eadba069b5d7a8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        328,
                        543,
                        437
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                328,
                                543,
                                437
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        328,
                                        543,
                                        437
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                328,
                                                543,
                                                437
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.4.4</td><td colspan=\"3\">TABLE: Grips and other handling devices</td><td>N/A</td></tr><tr><td colspan=\"2\">Clause and Name of Test</td><td>Test Condition</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "917ff9e2e85d9b4e8b427efd8fc6f8b5c18f3032d14a56e143ab226b923515ba.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        447,
                        544,
                        615
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                447,
                                544,
                                615
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        447,
                                        544,
                                        615
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                447,
                                                544,
                                                615
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.5.1</td><td colspan=\"2\">RM RESULTS TABLE: Protective means</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "faf8b726de20a96fe7aae7b880b50272336108edfa3644a947d879d3dbebf019.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        629,
                        544,
                        766
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                629,
                                544,
                                766
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        629,
                                        544,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                629,
                                                544,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.6.1</td><td colspan=\"2\">RM RESULTS TABLE: Acoustic energy - General</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Acoustic defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr></table>",
                                            "image_path": "7a2bebdd9e52f05b1361a3a8da8630a47fcbf49e23bbc61e10da30d0bf4ff157.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        92
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                92
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "17397f6ec9263c5dae2b93fe85a80fd88b6289be45507a78cdfcda0495729e13.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        422
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                422
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        422
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                422
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level is defined</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risks are judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "45eab151d53dd66e3edc7efca20d752522d280fbdbb96150daee272de31055f2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        445,
                        544,
                        630
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                445,
                                544,
                                630
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        445,
                                        544,
                                        630
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                445,
                                                544,
                                                630
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.6.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Infrasound and ultrasound energy</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "f9c5f79b9aaaa39228745552745528882d3c8b31ee99995c706626963f71c30e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        649,
                        544,
                        757
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                649,
                                544,
                                757
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        649,
                                        544,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                649,
                                                544,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.7.2</td><td colspan=\"2\">RM RESULTS TABLE: Pneumatic and hydraulic parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "eadcf393be72936ef30488b7b1b7fa5d9fc736685bca700ae3a63dad08933a7d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 131 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 130,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        92
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                92
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "17397f6ec9263c5dae2b93fe85a80fd88b6289be45507a78cdfcda0495729e13.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        422
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                422
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        422
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                422
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level is defined</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risks are judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "45eab151d53dd66e3edc7efca20d752522d280fbdbb96150daee272de31055f2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        445,
                        544,
                        630
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                445,
                                544,
                                630
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        445,
                                        544,
                                        630
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                445,
                                                544,
                                                630
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.6.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Infrasound and ultrasound energy</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "f9c5f79b9aaaa39228745552745528882d3c8b31ee99995c706626963f71c30e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        649,
                        544,
                        757
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                649,
                                544,
                                757
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        649,
                                        544,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                649,
                                                544,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.7.2</td><td colspan=\"2\">RM RESULTS TABLE: Pneumatic and hydraulic parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "eadcf393be72936ef30488b7b1b7fa5d9fc736685bca700ae3a63dad08933a7d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "8fde4e92b1139d46171d8afee4195d36844eae9a423f6deb0886cb84e40e3084.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        166
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                166
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        166
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                166
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "dd262cbb12d80d3c3ca93b8e6744b31c7aa816527ff544f55083e735fa27d3a2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        179,
                        544,
                        350
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                179,
                                544,
                                350
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        179,
                                        544,
                                        350
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                179,
                                                544,
                                                350
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.7.5</td><td colspan=\"6\">TABLE: Pressure vessels</td><td>N/A</td></tr><tr><td colspan=\"2\">Hydraulic, Pneumatic or Suitable Media and Test Pressure</td><td>Vessel Burst</td><td>Permanent Deformation</td><td>Leaks</td><td>Vessel fluid substance</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"8\">Supplementary Information:</td></tr></table>",
                                            "image_path": "b6707f8ebabb301d8a052b8a33b5b339ce0d89a8403dbdd74f1ff01eb809ef0b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        364,
                        544,
                        532
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                364,
                                544,
                                532
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        364,
                                        544,
                                        532
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                364,
                                                544,
                                                532
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.7.7</td><td colspan=\"2\">RM RESULTS TABLE: Pressure-relief device</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "f0e007b991e9f85868025edd4ba58e7a0c4ef811eb044f040137d84b75613022.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        552,
                        544,
                        735
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                552,
                                544,
                                735
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        552,
                                        544,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                552,
                                                544,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.1</td><td colspan=\"2\">RM RESULTS TABLE: Hazards associated with support systems - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "3cc72d4a68f9693ec4e44b1666bd10104ae6aae318060213576c28e77071990a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        745,
                        544,
                        766
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                745,
                                544,
                                766
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        745,
                                        544,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                745,
                                                544,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.2</td><td>RM RESULTS TABLE: Tensile safety factor</td><td>N/A</td></tr></table>",
                                            "image_path": "c9edae1a953a7e445cf9dbc213942fd316b91e080fbe0c730223632694cb9995.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 132 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 131,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "8fde4e92b1139d46171d8afee4195d36844eae9a423f6deb0886cb84e40e3084.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        166
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                166
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        166
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                166
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "dd262cbb12d80d3c3ca93b8e6744b31c7aa816527ff544f55083e735fa27d3a2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        179,
                        544,
                        350
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                179,
                                544,
                                350
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        179,
                                        544,
                                        350
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                179,
                                                544,
                                                350
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.7.5</td><td colspan=\"6\">TABLE: Pressure vessels</td><td>N/A</td></tr><tr><td colspan=\"2\">Hydraulic, Pneumatic or Suitable Media and Test Pressure</td><td>Vessel Burst</td><td>Permanent Deformation</td><td>Leaks</td><td>Vessel fluid substance</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"8\">Supplementary Information:</td></tr></table>",
                                            "image_path": "b6707f8ebabb301d8a052b8a33b5b339ce0d89a8403dbdd74f1ff01eb809ef0b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        364,
                        544,
                        532
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                364,
                                544,
                                532
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        364,
                                        544,
                                        532
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                364,
                                                544,
                                                532
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.7.7</td><td colspan=\"2\">RM RESULTS TABLE: Pressure-relief device</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "f0e007b991e9f85868025edd4ba58e7a0c4ef811eb044f040137d84b75613022.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        552,
                        544,
                        735
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                552,
                                544,
                                735
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        552,
                                        544,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                552,
                                                544,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.1</td><td colspan=\"2\">RM RESULTS TABLE: Hazards associated with support systems - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "3cc72d4a68f9693ec4e44b1666bd10104ae6aae318060213576c28e77071990a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        745,
                        544,
                        766
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                745,
                                544,
                                766
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        745,
                                        544,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                745,
                                                544,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.2</td><td>RM RESULTS TABLE: Tensile safety factor</td><td>N/A</td></tr></table>",
                                            "image_path": "c9edae1a953a7e445cf9dbc213942fd316b91e080fbe0c730223632694cb9995.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "2d6a49498b7b8fcf67e5537294be7d481b7e75986077fd1ceaa94fdc8443f0cb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        255
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                255
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        255
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                255
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "9f5160a168fa256e631def9ed9da60065d5ffe6d7dfcbcc57e849a3937fda986.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        262,
                        544,
                        456
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                262,
                                544,
                                456
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        262,
                                        544,
                                        456
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                262,
                                                544,
                                                456
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Strength of patient or operator support or suspension systems - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "a24880f0bdb3bddc307e42553bef3c69691e183c623d468ae424d0bde8527dda.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        466,
                        542,
                        584
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                466,
                                542,
                                584
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        466,
                                        542,
                                        584
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                466,
                                                542,
                                                584
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.3.2</td><td colspan=\"5\">TABLE: PATIENT support/suspension system - Static forces</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT part or area</td><td>Position</td><td>Load</td><td>Area</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>",
                                            "image_path": "d0683d49a589c48e2328f9c583e04a6b89435cceccbac96103ae405636883f08.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        605,
                        544,
                        739
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                605,
                                544,
                                739
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        605,
                                        544,
                                        739
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                605,
                                                544,
                                                739
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.3.3</td><td colspan=\"5\">TABLE: Support/Suspension System – Dynamic forces due to loading from persons</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT part or area</td><td>Position</td><td>Safe Working Load</td><td>Area</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>",
                                            "image_path": "9cf9c2e318a8cce595f0143e1ac5643062e74ec6e532eeca3306fdb9a548672c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 133 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 132,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "2d6a49498b7b8fcf67e5537294be7d481b7e75986077fd1ceaa94fdc8443f0cb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        255
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                255
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        255
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                255
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "9f5160a168fa256e631def9ed9da60065d5ffe6d7dfcbcc57e849a3937fda986.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        262,
                        544,
                        456
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                262,
                                544,
                                456
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        262,
                                        544,
                                        456
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                262,
                                                544,
                                                456
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Strength of patient or operator support or suspension systems - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "a24880f0bdb3bddc307e42553bef3c69691e183c623d468ae424d0bde8527dda.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        466,
                        542,
                        584
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                466,
                                542,
                                584
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        466,
                                        542,
                                        584
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                466,
                                                542,
                                                584
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.3.2</td><td colspan=\"5\">TABLE: PATIENT support/suspension system - Static forces</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT part or area</td><td>Position</td><td>Load</td><td>Area</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>",
                                            "image_path": "d0683d49a589c48e2328f9c583e04a6b89435cceccbac96103ae405636883f08.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        605,
                        544,
                        739
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                605,
                                544,
                                739
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        605,
                                        544,
                                        739
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                605,
                                                544,
                                                739
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.3.3</td><td colspan=\"5\">TABLE: Support/Suspension System – Dynamic forces due to loading from persons</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT part or area</td><td>Position</td><td>Safe Working Load</td><td>Area</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>",
                                            "image_path": "9cf9c2e318a8cce595f0143e1ac5643062e74ec6e532eeca3306fdb9a548672c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "ece3a7d737381da3ee8d83aecab1c7019ecb11e223950e92859980b9f2098bce.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        265
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                265
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        265
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                265
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.5</td><td colspan=\"2\">RM RESULTS TABLE: Systems without mechanical protective devices</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "8f386653e6463f71ffd293baaaff3bca95db931f891cccfeb6b47e10f8fa4ab8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        284,
                        544,
                        585
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                284,
                                544,
                                585
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        284,
                                        544,
                                        585
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                284,
                                                544,
                                                585
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.1</td><td colspan=\"3\">TABLE: Measurement of X - radiation</td><td>N/A</td></tr><tr><td colspan=\"2\">Maximum allowable radiation pA/kg (μSv/h) (mR/h)</td><td>36 (5 Sv/h) (0.5 mR/h)</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Surface area under test Surface no./ Description<eq>^{1}</eq></td><td>Measured Radiation, pA/kg (μSv/h) (mR/h)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">2/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">3/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">4/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">5/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">6/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">7/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">8/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">9/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">10/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:<eq>^{1}</eq> Measurements made at a distance of 5 cm from any surface to which OPERATOR (other than SERVICE PERSONNEL) can gain access without a TOOL, is deliberately provided with means of access, or is instructed to enter regardless of whether or not a TOOL is needed to gain access</td></tr></table>",
                                            "image_path": "398426d688576a2428b45acc7c147dac53dfeb9ea177013f80ee007cb7d074d5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        601,
                        544,
                        766
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                601,
                                544,
                                766
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        601,
                                        544,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                601,
                                                544,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.2</td><td colspan=\"2\">RM RESULTS TABLE: ME equipment intended to produce diagnostic or therapeutic X-radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "f3b9bce143c7e6f589198a6e154c1ccba9a41a08f246f80f16f518e7f4fd3723.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 134 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 133,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "ece3a7d737381da3ee8d83aecab1c7019ecb11e223950e92859980b9f2098bce.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        265
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                265
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        265
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                265
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>9.8.5</td><td colspan=\"2\">RM RESULTS TABLE: Systems without mechanical protective devices</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "8f386653e6463f71ffd293baaaff3bca95db931f891cccfeb6b47e10f8fa4ab8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        284,
                        544,
                        585
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                284,
                                544,
                                585
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        284,
                                        544,
                                        585
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                284,
                                                544,
                                                585
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.1</td><td colspan=\"3\">TABLE: Measurement of X - radiation</td><td>N/A</td></tr><tr><td colspan=\"2\">Maximum allowable radiation pA/kg (μSv/h) (mR/h)</td><td>36 (5 Sv/h) (0.5 mR/h)</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Surface area under test Surface no./ Description<eq>^{1}</eq></td><td>Measured Radiation, pA/kg (μSv/h) (mR/h)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">2/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">3/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">4/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">5/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">6/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">7/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">8/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">9/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">10/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:<eq>^{1}</eq> Measurements made at a distance of 5 cm from any surface to which OPERATOR (other than SERVICE PERSONNEL) can gain access without a TOOL, is deliberately provided with means of access, or is instructed to enter regardless of whether or not a TOOL is needed to gain access</td></tr></table>",
                                            "image_path": "398426d688576a2428b45acc7c147dac53dfeb9ea177013f80ee007cb7d074d5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        601,
                        544,
                        766
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                601,
                                544,
                                766
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        601,
                                        544,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                601,
                                                544,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.2</td><td colspan=\"2\">RM RESULTS TABLE: ME equipment intended to produce diagnostic or therapeutic X-radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "f3b9bce143c7e6f589198a6e154c1ccba9a41a08f246f80f16f518e7f4fd3723.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "cb5a2ead2c0c01a4efbf02b9771bb123a4ef1bcfbb39485996ae0063eb46b138.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        135
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                135
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
