                                        135
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                135
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "2012be97ee4e688cf91217886fa8d055e99265837c0f2c7418285b157d5cf200.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        144,
                        544,
                        329
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                144,
                                544,
                                329
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        144,
                                        544,
                                        329
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                144,
                                                544,
                                                329
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.2</td><td colspan=\"2\">RM RESULTS TABLE: Alpha, beta, gamma, neutron &amp; other particle radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "4b31eec29f862e5a6721fb1bbb825fd58e1ab3d5e0d7980dd1814c008e85e2ab.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        338,
                        544,
                        523
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                338,
                                544,
                                523
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        338,
                                        544,
                                        523
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                338,
                                                544,
                                                523
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.5</td><td colspan=\"2\">RM RESULTS TABLE: Other visible electromagnetic radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "583ae19e71efe48aeda55a2958f3d25ce4e90c62558dca98c7a4a469929d9681.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        533,
                        544,
                        729
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                533,
                                544,
                                729
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        533,
                                        544,
                                        729
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                533,
                                                544,
                                                729
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.6</td><td colspan=\"2\">RM RESULTS TABLE: RISK associated with infrared radiation other than emitted by lasers and LEDs</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "87f9ba1b8f82fde3313febee34da2de2db074cc45d493c7a4dcdad440c802b3c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 135 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 134,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "cb5a2ead2c0c01a4efbf02b9771bb123a4ef1bcfbb39485996ae0063eb46b138.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        135
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                135
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        135
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                135
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "2012be97ee4e688cf91217886fa8d055e99265837c0f2c7418285b157d5cf200.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        144,
                        544,
                        329
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                144,
                                544,
                                329
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        144,
                                        544,
                                        329
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                144,
                                                544,
                                                329
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.2</td><td colspan=\"2\">RM RESULTS TABLE: Alpha, beta, gamma, neutron &amp; other particle radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "4b31eec29f862e5a6721fb1bbb825fd58e1ab3d5e0d7980dd1814c008e85e2ab.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        338,
                        544,
                        523
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                338,
                                544,
                                523
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        338,
                                        544,
                                        523
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                338,
                                                544,
                                                523
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.5</td><td colspan=\"2\">RM RESULTS TABLE: Other visible electromagnetic radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "583ae19e71efe48aeda55a2958f3d25ce4e90c62558dca98c7a4a469929d9681.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        533,
                        544,
                        729
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                533,
                                544,
                                729
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        533,
                                        544,
                                        729
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                533,
                                                544,
                                                729
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.6</td><td colspan=\"2\">RM RESULTS TABLE: RISK associated with infrared radiation other than emitted by lasers and LEDs</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "87f9ba1b8f82fde3313febee34da2de2db074cc45d493c7a4dcdad440c802b3c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "d6526026344f1aacc0d1a0ea242930352893e6ddcaecaafd495845e4ce2b139c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        299
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                299
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        299
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                299
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.7</td><td colspan=\"3\">RM RESULTS TABLE: RISK associated with ultraviolet radiation other than emitted by lasers and LEDs</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan=\"2\">Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>5.3</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>5.4</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>6</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.2</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.3</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.4</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.5</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"3\">Model No...... :</td><td colspan=\"2\">TH-75</td></tr></table>",
                                            "image_path": "bf076b818ca31dd4bb3ba3d1efbe5757522edc94d2b71a63bd359f474bdb5451.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        317,
                        555,
                        741
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                317,
                                555,
                                741
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        317,
                                        555,
                                        741
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                317,
                                                555,
                                                741
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.1a</td><td colspan=\"4\">TABLE: Excessive temperatures in ME EQUIPMENT</td><td>P</td></tr><tr><td colspan=\"3\">Model No............. :</td><td colspan=\"3\">PT9L</td></tr><tr><td colspan=\"3\">Test ambient (°C)............ :</td><td colspan=\"3\">21.5</td></tr><tr><td colspan=\"3\">Test supply voltage/frequency (V/Hz)<eq>^4</eq> .. :</td><td colspan=\"3\">DC 3</td></tr><tr><td>Model No.</td><td>Thermo-couple No.</td><td>Thermocouple location<eq>^3</eq></td><td>Max allowable temperature from Table 22, 23 or 24 or RM file for AP<eq>^5</eq>(°C)</td><td>Max calculated <eq>temperature^2</eq> at 40 °C (°C)</td><td>Remarks</td></tr><tr><td rowspan=\"12\">PT9L</td><td>1</td><td>Test corner</td><td>90</td><td>40.07</td><td>P</td></tr><tr><td>2</td><td>PCB</td><td>105</td><td>41.21</td><td>P</td></tr><tr><td>3</td><td>U1</td><td>105</td><td>41.38</td><td>P</td></tr><tr><td>4</td><td>U2</td><td>105</td><td>41.15</td><td>P</td></tr><tr><td>5</td><td>NTC1</td><td>105</td><td>41.06</td><td>P</td></tr><tr><td>6</td><td>NTC2</td><td>105</td><td>41.06</td><td>P</td></tr><tr><td>7</td><td>Enclosure</td><td>71</td><td>40.48</td><td>P</td></tr><tr><td>8</td><td>Battery</td><td>71</td><td>41.46</td><td>P</td></tr><tr><td>9</td><td>PCB near the battery</td><td>71</td><td>41.07</td><td>P</td></tr><tr><td>10</td><td>button</td><td>71</td><td>40.66</td><td>P</td></tr><tr><td>11</td><td>Inner wiring</td><td>80</td><td>41.08</td><td>P</td></tr><tr><td>12</td><td>The probe</td><td>43</td><td>40.53</td><td>P</td></tr></table>",
                                            "image_path": "a417bcec8edc6bf1e63ac13fcf1bcb3981f1b0781ea6a6d594242d42ffeca5d4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 136 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 135,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "d6526026344f1aacc0d1a0ea242930352893e6ddcaecaafd495845e4ce2b139c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        299
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                299
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        299
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                299
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.7</td><td colspan=\"3\">RM RESULTS TABLE: RISK associated with ultraviolet radiation other than emitted by lasers and LEDs</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan=\"2\">Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>5.3</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>5.4</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>6</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.2</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.3</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.4</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.5</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"3\">Model No...... :</td><td colspan=\"2\">TH-75</td></tr></table>",
                                            "image_path": "bf076b818ca31dd4bb3ba3d1efbe5757522edc94d2b71a63bd359f474bdb5451.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        317,
                        555,
                        741
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                317,
                                555,
                                741
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        317,
                                        555,
                                        741
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                317,
                                                555,
                                                741
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.1a</td><td colspan=\"4\">TABLE: Excessive temperatures in ME EQUIPMENT</td><td>P</td></tr><tr><td colspan=\"3\">Model No............. :</td><td colspan=\"3\">PT9L</td></tr><tr><td colspan=\"3\">Test ambient (°C)............ :</td><td colspan=\"3\">21.5</td></tr><tr><td colspan=\"3\">Test supply voltage/frequency (V/Hz)<eq>^4</eq> .. :</td><td colspan=\"3\">DC 3</td></tr><tr><td>Model No.</td><td>Thermo-couple No.</td><td>Thermocouple location<eq>^3</eq></td><td>Max allowable temperature from Table 22, 23 or 24 or RM file for AP<eq>^5</eq>(°C)</td><td>Max calculated <eq>temperature^2</eq> at 40 °C (°C)</td><td>Remarks</td></tr><tr><td rowspan=\"12\">PT9L</td><td>1</td><td>Test corner</td><td>90</td><td>40.07</td><td>P</td></tr><tr><td>2</td><td>PCB</td><td>105</td><td>41.21</td><td>P</td></tr><tr><td>3</td><td>U1</td><td>105</td><td>41.38</td><td>P</td></tr><tr><td>4</td><td>U2</td><td>105</td><td>41.15</td><td>P</td></tr><tr><td>5</td><td>NTC1</td><td>105</td><td>41.06</td><td>P</td></tr><tr><td>6</td><td>NTC2</td><td>105</td><td>41.06</td><td>P</td></tr><tr><td>7</td><td>Enclosure</td><td>71</td><td>40.48</td><td>P</td></tr><tr><td>8</td><td>Battery</td><td>71</td><td>41.46</td><td>P</td></tr><tr><td>9</td><td>PCB near the battery</td><td>71</td><td>41.07</td><td>P</td></tr><tr><td>10</td><td>button</td><td>71</td><td>40.66</td><td>P</td></tr><tr><td>11</td><td>Inner wiring</td><td>80</td><td>41.08</td><td>P</td></tr><tr><td>12</td><td>The probe</td><td>43</td><td>40.53</td><td>P</td></tr></table>",
                                            "image_path": "a417bcec8edc6bf1e63ac13fcf1bcb3981f1b0781ea6a6d594242d42ffeca5d4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        107,
                        202,
                        119
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                106,
                                203,
                                119
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        106,
                                        203,
                                        119
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        119,
                        468,
                        161
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 8,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                119,
                                336,
                                129
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        118,
                                        336,
                                        130
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                118,
                                                336,
                                                130
                                            ],
                                            "type": "text",
                                            "content": "1 Maximum allowable temperature on surfaces of test corner is 90 C",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                129,
                                297,
                                139
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        127,
                                        298,
                                        141
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                127,
                                                298,
                                                141
                                            ],
                                            "type": "text",
                                            "content": "2 Max temperature determined in accordance with 11.1.3e)",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                139,
                                468,
                                150
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        136,
                                        468,
                                        152
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                136,
                                                444,
                                                152
                                            ],
                                            "type": "text",
                                            "content": "3When thermocouples used to determine temperature of windings, limits of Table 22 reduced by",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                444,
                                                139,
                                                468,
                                                151
                                            ],
                                            "type": "inline_equation",
                                            "content": "1 0 ~ ^ { \\circ } \\mathsf { C } .",
                                            "score": 0.5548
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                150,
                                136,
                                161
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        146,
                                        139,
                                        164
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                146,
                                                139,
                                                164
                                            ],
                                            "type": "text",
                                            "content": "4 Supply voltage:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        85,
                        163,
                        419,
                        173
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                85,
                                161,
                                420,
                                176
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        85,
                                        161,
                                        420,
                                        176
                                    ],
                                    "type": "text",
                                    "content": "- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        85,
                        174,
                        543,
                        215
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                94,
                                171,
                                545,
                                187
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        94,
                                        171,
                                        545,
                                        187
                                    ],
                                    "type": "text",
                                    "content": "Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                91,
                                182,
                                519,
                                195
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        91,
                                        182,
                                        519,
                                        195
                                    ],
                                    "type": "text",
                                    "content": "of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                98,
                                192,
                                532,
                                207
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        98,
                                        192,
                                        532,
                                        207
                                    ],
                                    "type": "text",
                                    "content": "- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                97,
                                203,
                                344,
                                218
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        97,
                                        203,
                                        344,
                                        218
                                    ],
                                    "type": "text",
                                    "content": "RATED voltage and at 90 % of the minimum RATED voltage.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        216,
                        519,
                        310
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 16,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                216,
                                519,
                                239
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 11,
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        216,
                                        520,
                                        229
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                216,
                                                520,
                                                229
                                            ],
                                            "type": "text",
                                            "content": "5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        72,
                                        227,
                                        219,
                                        240
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                72,
                                                227,
                                                219,
                                                240
                                            ],
                                            "type": "text",
                                            "content": "effects. Also, see instructions for use.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                243,
                                256,
                                257
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 12,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        242,
                                        258,
                                        259
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                242,
                                                258,
                                                259
                                            ],
                                            "type": "text",
                                            "content": "1)Temperature limit according to table 23",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                260,
                                282,
                                274
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 13,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        258,
                                        284,
                                        277
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                258,
                                                284,
                                                277
                                            ],
                                            "type": "text",
                                            "content": "2) Temperature limit according to clause 11.1.1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                278,
                                315,
                                291
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 14,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        276,
                                        317,
                                        295
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                276,
                                                317,
                                                295
                                            ],
                                            "type": "text",
                                            "content": "3)Temperature limit according components certificate",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                295,
                                256,
                                310
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 15,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        293,
                                        258,
                                        312
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                293,
                                                258,
                                                312
                                            ],
                                            "type": "text",
                                            "content": "4)Temperature limit according to table 24",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        339,
                        555,
                        764
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                339,
                                555,
                                764
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        339,
                                        555,
                                        764
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                339,
                                                555,
                                                764
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.1b</td><td colspan=\"4\">TABLE: Excessive temperatures in ME EQUIPMENT</td><td>P</td></tr><tr><td colspan=\"3\">Model No...... :</td><td colspan=\"3\">PT9L</td></tr><tr><td colspan=\"3\">Test ambient (°C) ...... :</td><td colspan=\"3\">17.1</td></tr><tr><td colspan=\"3\">Test supply voltage/frequency (V/Hz)<eq>^4</eq> .. :</td><td colspan=\"3\">DC 3</td></tr><tr><td>Model No.</td><td>Thermo-couple No.</td><td><eq>Thermocouple\\ location^3</eq></td><td>Max allowable temperature from Table 22, 23 or 24 or RM file for <eq>AP^5</eq>(°C)</td><td>Max calculated <eq>temperature^2</eq> at 40 °C (°C)</td><td>Remarks</td></tr><tr><td rowspan=\"12\">PT9L</td><td>1</td><td>Test corner</td><td>90</td><td>39.15</td><td>P</td></tr><tr><td>2</td><td>PCB</td><td>105</td><td>39.6</td><td>P</td></tr><tr><td>3</td><td>U1</td><td>105</td><td>39.55</td><td>P</td></tr><tr><td>4</td><td>U2</td><td>105</td><td>39.5</td><td>P</td></tr><tr><td>5</td><td>NTC1</td><td>105</td><td>39.45</td><td>P</td></tr><tr><td>6</td><td>NTC2</td><td>105</td><td>39.4</td><td>P</td></tr><tr><td>7</td><td>Enclosure</td><td>71</td><td>39.3</td><td>P</td></tr><tr><td>8</td><td>Battery</td><td>71</td><td>39.35</td><td>P</td></tr><tr><td>9</td><td>PCB near the battery</td><td>71</td><td>39.45</td><td>P</td></tr><tr><td>10</td><td>button</td><td>71</td><td>39.5</td><td>P</td></tr><tr><td>11</td><td>Inner wiring</td><td>80</td><td>39.4</td><td>P</td></tr><tr><td>12</td><td>The probe</td><td>43</td><td>39.25</td><td>P</td></tr></table>",
                                            "image_path": "38c2bdd37d4fc23044de3e0b9d476ce402e13d6269aa1208f25e56cd8f925273.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 17
                        }
                    ],
                    "index": 17
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 137 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 136,
            "para_blocks": [
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        107,
                        202,
                        119
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                106,
                                203,
                                119
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        106,
                                        203,
                                        119
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        119,
                        468,
                        161
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 8,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                119,
                                336,
                                129
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        118,
                                        336,
                                        130
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                118,
                                                336,
                                                130
                                            ],
                                            "type": "text",
                                            "content": "1 Maximum allowable temperature on surfaces of test corner is 90 C",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                129,
                                297,
                                139
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        127,
                                        298,
                                        141
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                127,
                                                298,
                                                141
                                            ],
                                            "type": "text",
                                            "content": "2 Max temperature determined in accordance with 11.1.3e)",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                139,
                                468,
                                150
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        136,
                                        468,
                                        152
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                136,
                                                444,
                                                152
                                            ],
                                            "type": "text",
                                            "content": "3When thermocouples used to determine temperature of windings, limits of Table 22 reduced by",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                444,
                                                139,
                                                468,
                                                151
                                            ],
                                            "type": "inline_equation",
                                            "content": "1 0 ~ ^ { \\circ } \\mathsf { C } .",
                                            "score": 0.5548
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                150,
                                136,
                                161
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        146,
                                        139,
                                        164
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                146,
                                                139,
                                                164
                                            ],
                                            "type": "text",
                                            "content": "4 Supply voltage:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        85,
                        163,
                        419,
                        173
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                85,
                                161,
                                420,
                                176
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        85,
                                        161,
                                        420,
                                        176
                                    ],
                                    "type": "text",
                                    "content": "- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        85,
                        174,
                        543,
                        215
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                94,
                                171,
                                545,
                                187
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        94,
                                        171,
                                        545,
                                        187
                                    ],
                                    "type": "text",
                                    "content": "Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                91,
                                182,
                                519,
                                195
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        91,
                                        182,
                                        519,
                                        195
                                    ],
                                    "type": "text",
                                    "content": "of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                98,
                                192,
                                532,
                                207
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        98,
                                        192,
                                        532,
                                        207
                                    ],
                                    "type": "text",
                                    "content": "- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                97,
                                203,
                                344,
                                218
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        97,
                                        203,
                                        344,
                                        218
                                    ],
                                    "type": "text",
                                    "content": "RATED voltage and at 90 % of the minimum RATED voltage.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        216,
                        519,
                        310
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 16,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                216,
                                519,
                                239
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 11,
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        216,
                                        520,
                                        229
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                216,
                                                520,
                                                229
                                            ],
                                            "type": "text",
                                            "content": "5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        72,
                                        227,
                                        219,
                                        240
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                72,
                                                227,
                                                219,
                                                240
                                            ],
                                            "type": "text",
                                            "content": "effects. Also, see instructions for use.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                243,
                                256,
                                257
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 12,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        242,
                                        258,
                                        259
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                242,
                                                258,
                                                259
                                            ],
                                            "type": "text",
                                            "content": "1)Temperature limit according to table 23",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                260,
                                282,
                                274
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 13,
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        258,
                                        284,
                                        277
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                258,
                                                284,
                                                277
                                            ],
                                            "type": "text",
                                            "content": "2) Temperature limit according to clause 11.1.1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                278,
                                315,
                                291
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 14,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        276,
                                        317,
                                        295
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                276,
                                                317,
                                                295
                                            ],
                                            "type": "text",
                                            "content": "3)Temperature limit according components certificate",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                295,
                                256,
                                310
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 15,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        293,
                                        258,
                                        312
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                293,
                                                258,
                                                312
                                            ],
                                            "type": "text",
                                            "content": "4)Temperature limit according to table 24",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        339,
                        555,
                        764
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                339,
                                555,
                                764
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        339,
                                        555,
                                        764
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                339,
                                                555,
                                                764
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.1b</td><td colspan=\"4\">TABLE: Excessive temperatures in ME EQUIPMENT</td><td>P</td></tr><tr><td colspan=\"3\">Model No...... :</td><td colspan=\"3\">PT9L</td></tr><tr><td colspan=\"3\">Test ambient (°C) ...... :</td><td colspan=\"3\">17.1</td></tr><tr><td colspan=\"3\">Test supply voltage/frequency (V/Hz)<eq>^4</eq> .. :</td><td colspan=\"3\">DC 3</td></tr><tr><td>Model No.</td><td>Thermo-couple No.</td><td><eq>Thermocouple\\ location^3</eq></td><td>Max allowable temperature from Table 22, 23 or 24 or RM file for <eq>AP^5</eq>(°C)</td><td>Max calculated <eq>temperature^2</eq> at 40 °C (°C)</td><td>Remarks</td></tr><tr><td rowspan=\"12\">PT9L</td><td>1</td><td>Test corner</td><td>90</td><td>39.15</td><td>P</td></tr><tr><td>2</td><td>PCB</td><td>105</td><td>39.6</td><td>P</td></tr><tr><td>3</td><td>U1</td><td>105</td><td>39.55</td><td>P</td></tr><tr><td>4</td><td>U2</td><td>105</td><td>39.5</td><td>P</td></tr><tr><td>5</td><td>NTC1</td><td>105</td><td>39.45</td><td>P</td></tr><tr><td>6</td><td>NTC2</td><td>105</td><td>39.4</td><td>P</td></tr><tr><td>7</td><td>Enclosure</td><td>71</td><td>39.3</td><td>P</td></tr><tr><td>8</td><td>Battery</td><td>71</td><td>39.35</td><td>P</td></tr><tr><td>9</td><td>PCB near the battery</td><td>71</td><td>39.45</td><td>P</td></tr><tr><td>10</td><td>button</td><td>71</td><td>39.5</td><td>P</td></tr><tr><td>11</td><td>Inner wiring</td><td>80</td><td>39.4</td><td>P</td></tr><tr><td>12</td><td>The probe</td><td>43</td><td>39.25</td><td>P</td></tr></table>",
                                            "image_path": "38c2bdd37d4fc23044de3e0b9d476ce402e13d6269aa1208f25e56cd8f925273.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 17
                        }
                    ],
                    "index": 17
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        107,
                        201,
                        119
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                106,
                                203,
                                119
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        106,
                                        203,
                                        119
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        119,
                        468,
                        161
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 8,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                119,
                                335,
                                129
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        118,
                                        336,
                                        130
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                118,
                                                336,
                                                130
                                            ],
                                            "type": "text",
                                            "content": "1 Maximum allowable temperature on surfaces of test corner is 90 C",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                129,
                                297,
                                139
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        127,
                                        298,
                                        141
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                127,
                                                298,
                                                141
                                            ],
                                            "type": "text",
                                            "content": "2 Max temperature determined in accordance with 11.1.3e)",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                139,
                                468,
                                150
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        136,
                                        468,
                                        152
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                136,
                                                444,
                                                152
                                            ],
                                            "type": "text",
                                            "content": "3When thermocouples used to determine temperature of windings, limits of Table 22 reduced by",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                444,
                                                139,
                                                468,
                                                151
                                            ],
                                            "type": "inline_equation",
                                            "content": "1 0 ~ ^ { \\circ } \\mathsf { C } .",
                                            "score": 0.5562
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                150,
                                136,
                                161
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        146,
                                        139,
                                        164
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                146,
                                                139,
                                                164
                                            ],
                                            "type": "text",
                                            "content": "4 Supply voltage:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        85,
                        163,
                        419,
                        174
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                84,
                                160,
                                420,
                                177
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        84,
                                        160,
                                        420,
                                        177
                                    ],
                                    "type": "text",
                                    "content": "- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        85,
                        174,
                        543,
                        193
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                92,
                                171,
                                546,
                                186
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        92,
                                        171,
                                        546,
                                        186
                                    ],
                                    "type": "text",
                                    "content": "Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                91,
                                182,
                                520,
                                196
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        91,
                                        182,
                                        520,
                                        196
                                    ],
                                    "type": "text",
                                    "content": "of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        98,
                        194,
                        529,
                        215
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                98,
                                191,
                                532,
                                208
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        98,
                                        191,
                                        532,
                                        208
                                    ],
                                    "type": "text",
                                    "content": "- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                96,
                                202,
                                345,
                                218
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        96,
                                        202,
                                        345,
                                        218
                                    ],
                                    "type": "text",
                                    "content": "RATED voltage and at 90 % of the minimum RATED voltage.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        215,
                        519,
                        239
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                68,
                                216,
                                520,
                                229
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        216,
                                        520,
                                        229
                                    ],
                                    "type": "text",
                                    "content": "5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                72,
                                228,
                                219,
                                239
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        228,
                                        219,
                                        239
                                    ],
                                    "type": "text",
                                    "content": "effects. Also, see instructions for use.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        243,
                        314,
                        310
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 17,
                    "blocks": [
                        {
                            "bbox": [
                                68,
                                243,
                                256,
                                257
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 13,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        242,
                                        258,
                                        258
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                242,
                                                258,
                                                258
                                            ],
                                            "type": "text",
                                            "content": "1)Temperature limit according to table 23",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                260,
                                282,
                                274
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 14,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        258,
                                        285,
                                        277
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                258,
                                                285,
                                                277
                                            ],
                                            "type": "text",
                                            "content": "2) Temperature limit according to clause 11.1.1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                277,
                                314,
                                292
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 15,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        276,
                                        317,
                                        295
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                276,
                                                317,
                                                295
                                            ],
                                            "type": "text",
                                            "content": "3)Temperature limit according components certificate",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                295,
                                256,
                                310
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 16,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        293,
                                        258,
                                        312
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                293,
                                                258,
                                                312
                                            ],
                                            "type": "text",
                                            "content": "4)Temperature limit according to table 24",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        340,
                        545,
                        728
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                340,
                                545,
                                728
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        340,
                                        545,
                                        728
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                340,
                                                545,
                                                728
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.1</td><td colspan=\"2\">RM RESULTS TABLE: Maximum temperature during normal use (Table 23 or 24)</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "6fb132f55fe81b0a114b041ee51bc80d206e972cbcb04da4afd06b2b000c5f84.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 18
                        }
                    ],
                    "index": 18
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 138 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 137,
            "para_blocks": [
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        107,
                        201,
                        119
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                106,
                                203,
                                119
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        106,
                                        203,
                                        119
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        119,
                        468,
                        161
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 8,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                119,
                                335,
                                129
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        118,
                                        336,
                                        130
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                118,
                                                336,
                                                130
                                            ],
                                            "type": "text",
                                            "content": "1 Maximum allowable temperature on surfaces of test corner is 90 C",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                129,
                                297,
                                139
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        127,
                                        298,
                                        141
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                127,
                                                298,
                                                141
                                            ],
                                            "type": "text",
                                            "content": "2 Max temperature determined in accordance with 11.1.3e)",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                139,
                                468,
                                150
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        136,
                                        468,
                                        152
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                136,
                                                444,
                                                152
                                            ],
                                            "type": "text",
                                            "content": "3When thermocouples used to determine temperature of windings, limits of Table 22 reduced by",
                                            "score": 1.0
                                        },
                                        {
                                            "bbox": [
                                                444,
                                                139,
                                                468,
                                                151
                                            ],
                                            "type": "inline_equation",
                                            "content": "1 0 ~ ^ { \\circ } \\mathsf { C } .",
                                            "score": 0.5562
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                150,
                                136,
                                161
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        146,
                                        139,
                                        164
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                146,
                                                139,
                                                164
                                            ],
                                            "type": "text",
                                            "content": "4 Supply voltage:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        85,
                        163,
                        419,
                        174
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                84,
                                160,
                                420,
                                177
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        84,
                                        160,
                                        420,
                                        177
                                    ],
                                    "type": "text",
                                    "content": "- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage;",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        85,
                        174,
                        543,
                        193
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 10,
                    "lines": [
                        {
                            "bbox": [
                                92,
                                171,
                                546,
                                186
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        92,
                                        171,
                                        546,
                                        186
                                    ],
                                    "type": "text",
                                    "content": "Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                91,
                                182,
                                520,
                                196
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        91,
                                        182,
                                        520,
                                        196
                                    ],
                                    "type": "text",
                                    "content": "of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        98,
                        194,
                        529,
                        215
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                98,
                                191,
                                532,
                                208
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        98,
                                        191,
                                        532,
                                        208
                                    ],
                                    "type": "text",
                                    "content": "- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                96,
                                202,
                                345,
                                218
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        96,
                                        202,
                                        345,
                                        218
                                    ],
                                    "type": "text",
                                    "content": "RATED voltage and at 90 % of the minimum RATED voltage.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        215,
                        519,
                        239
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                68,
                                216,
                                520,
                                229
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        216,
                                        520,
                                        229
                                    ],
                                    "type": "text",
                                    "content": "5 APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                72,
                                228,
                                219,
                                239
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        228,
                                        219,
                                        239
                                    ],
                                    "type": "text",
                                    "content": "effects. Also, see instructions for use.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        243,
                        314,
                        310
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 17,
                    "blocks": [
                        {
                            "bbox": [
                                68,
                                243,
                                256,
                                257
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 13,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        242,
                                        258,
                                        258
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                242,
                                                258,
                                                258
                                            ],
                                            "type": "text",
                                            "content": "1)Temperature limit according to table 23",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                260,
                                282,
                                274
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 14,
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        258,
                                        285,
                                        277
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                258,
                                                285,
                                                277
                                            ],
                                            "type": "text",
                                            "content": "2) Temperature limit according to clause 11.1.1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                277,
                                314,
                                292
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 15,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        276,
                                        317,
                                        295
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                276,
                                                317,
                                                295
                                            ],
                                            "type": "text",
                                            "content": "3)Temperature limit according components certificate",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                295,
                                256,
                                310
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 16,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        293,
                                        258,
                                        312
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                293,
                                                258,
                                                312
                                            ],
                                            "type": "text",
                                            "content": "4)Temperature limit according to table 24",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        340,
                        545,
                        728
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                340,
                                545,
                                728
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        340,
                                        545,
                                        728
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                340,
                                                545,
                                                728
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.1</td><td colspan=\"2\">RM RESULTS TABLE: Maximum temperature during normal use (Table 23 or 24)</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "6fb132f55fe81b0a114b041ee51bc80d206e972cbcb04da4afd06b2b000c5f84.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 18
                        }
                    ],
                    "index": 18
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "15e9834ee387eb032b77a85ee18ab22e6d07497edbe6ef2564c4ce13b3670002.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        102,
                        544,
                        287
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                102,
                                544,
                                287
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        102,
                                        544,
                                        287
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                102,
                                                544,
                                                287
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.2.1</td><td colspan=\"2\">RM RESULTS TABLE: Applied parts intended to supply heat to patient</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "6a02c9673cb8da8368b3e6f800f2d08739acb3034c5c1f788bb72086bd993637.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        318,
                        544,
                        693
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                318,
                                544,
                                693
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        318,
                                        544,
                                        693
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                318,
                                                544,
                                                693
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Applied parts not intended to supply heat to patient</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "6d83187dbd6bceb58b4ae8e12140a595feee732d94bca26842a0c39e47f375e3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        707,
                        544,
                        757
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                707,
                                544,
                                757
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        707,
                                        544,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                707,
                                                544,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.3</td><td colspan=\"7\">TABLE: Temperature of windings by change-of-resistance method</td><td>N/A</td></tr><tr><td colspan=\"2\">Temperature T of winding:</td><td><eq>t_1</eq> (C)</td><td><eq>R_1</eq> ( )</td><td><eq>t_2</eq> (C)</td><td><eq>R_2</eq> ( )</td><td>T ( C)</td><td>Allowed <eq>T_{max}</eq> ( C)</td><td>Insulation class</td></tr></table>",
                                            "image_path": "484089d88299eb58432200373fda9744bf8c6a8ea5e6f9c2b2265da08ffd9690.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 139 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 138,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "15e9834ee387eb032b77a85ee18ab22e6d07497edbe6ef2564c4ce13b3670002.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        102,
                        544,
                        287
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                102,
                                544,
                                287
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        102,
                                        544,
                                        287
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                102,
                                                544,
                                                287
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.2.1</td><td colspan=\"2\">RM RESULTS TABLE: Applied parts intended to supply heat to patient</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "6a02c9673cb8da8368b3e6f800f2d08739acb3034c5c1f788bb72086bd993637.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        318,
                        544,
                        693
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                318,
                                544,
                                693
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        318,
                                        544,
                                        693
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                318,
                                                544,
                                                693
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Applied parts not intended to supply heat to patient</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "6d83187dbd6bceb58b4ae8e12140a595feee732d94bca26842a0c39e47f375e3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        707,
                        544,
                        757
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                707,
                                544,
                                757
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        707,
                                        544,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                707,
                                                544,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.3</td><td colspan=\"7\">TABLE: Temperature of windings by change-of-resistance method</td><td>N/A</td></tr><tr><td colspan=\"2\">Temperature T of winding:</td><td><eq>t_1</eq> (C)</td><td><eq>R_1</eq> ( )</td><td><eq>t_2</eq> (C)</td><td><eq>R_2</eq> ( )</td><td>T ( C)</td><td>Allowed <eq>T_{max}</eq> ( C)</td><td>Insulation class</td></tr></table>",
                                            "image_path": "484089d88299eb58432200373fda9744bf8c6a8ea5e6f9c2b2265da08ffd9690.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        50,
                        52,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        543,
                        213
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                543,
                                213
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        543,
                                        213
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                543,
                                                213
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"8\">Supplementary information:</td></tr></table>",
                                            "image_path": "0c2d077f01ee423e0dcad5c375d58a4bb50fb874aa1e4fc5ac19e53d2534d4fa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        234,
                        544,
                        418
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                234,
                                544,
                                418
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        234,
                                        544,
                                        418
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                234,
                                                544,
                                                418
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.3</td><td colspan=\"2\">RM RESULTS TABLE: Measurements</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "cf2b44a4e8bb6b0f2268bc1440634d3fccefb3dddc6953b96d5cf975c774cfd0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        431,
                        544,
                        615
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                431,
                                544,
                                615
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        431,
                                        544,
                                        615
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                431,
                                                544,
                                                615
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.2.2.1</td><td colspan=\"2\">RM RESULTS TABLE: Risk of fire in an oxygen rich environment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "43e01a1d344b3e7f91be07383a86a82aaa10fb77e65a0ccc672d9cb4774787c2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        628,
                        543,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                628,
                                543,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        628,
                                        543,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                628,
                                                543,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.2.2.1</td><td colspan=\"2\">TABLE: Alternative method to 11.2.2.1 a) 5) to determine existence of an ignition source</td><td>N/A</td></tr><tr><td colspan=\"2\">Areas where sparking might cause ignition:</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">2.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">3.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">5.</td><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "7fd94e0c4669b504ee5599a1ce9120ff726ca2e0796c68dc6c6a62302a3a10c6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 140 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 139,
            "para_blocks": [
                {
                    "bbox": [
                        50,
                        52,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        543,
                        213
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                543,
                                213
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        543,
                                        213
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                543,
                                                213
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"8\">Supplementary information:</td></tr></table>",
                                            "image_path": "0c2d077f01ee423e0dcad5c375d58a4bb50fb874aa1e4fc5ac19e53d2534d4fa.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        234,
                        544,
                        418
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                234,
                                544,
                                418
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        234,
                                        544,
                                        418
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                234,
                                                544,
                                                418
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.1.3</td><td colspan=\"2\">RM RESULTS TABLE: Measurements</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "cf2b44a4e8bb6b0f2268bc1440634d3fccefb3dddc6953b96d5cf975c774cfd0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        431,
                        544,
                        615
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                431,
                                544,
                                615
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        431,
                                        544,
                                        615
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                431,
                                                544,
                                                615
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.2.2.1</td><td colspan=\"2\">RM RESULTS TABLE: Risk of fire in an oxygen rich environment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "43e01a1d344b3e7f91be07383a86a82aaa10fb77e65a0ccc672d9cb4774787c2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        628,
                        543,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                628,
                                543,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        628,
                                        543,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                628,
                                                543,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.2.2.1</td><td colspan=\"2\">TABLE: Alternative method to 11.2.2.1 a) 5) to determine existence of an ignition source</td><td>N/A</td></tr><tr><td colspan=\"2\">Areas where sparking might cause ignition:</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">2.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">3.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">5.</td><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "7fd94e0c4669b504ee5599a1ce9120ff726ca2e0796c68dc6c6a62302a3a10c6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                53,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "84f2de480b564dfd2eb3e5079ed44456ee1045fbbae5bd49a02d9a3340d3846c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        544,
                        543
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                544,
                                543
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        544,
                                        543
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                544,
                                                543
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">6.</td><td></td></tr><tr><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">Materials of the parts between which sparks could occur (Composition, Grade Designation, Manufacturer):</td><td>Remarks</td></tr><tr><td colspan=\"2\">1.</td><td></td></tr><tr><td colspan=\"2\">2.</td><td></td></tr><tr><td colspan=\"2\">3.</td><td></td></tr><tr><td colspan=\"2\">4.</td><td></td></tr><tr><td colspan=\"2\">5.</td><td></td></tr><tr><td colspan=\"2\">6.</td><td></td></tr><tr><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">Test parameters selected representing worst case conditions for ME EQUIPMENT:</td><td>Remarks</td></tr><tr><td>Oxygen concentration (%).......:</td><td></td><td></td></tr><tr><td>Fuel......:</td><td></td><td></td></tr><tr><td>Current (A)......:</td><td></td><td></td></tr><tr><td>Voltage (V)......:</td><td></td><td></td></tr><tr><td>Capacitance ( F)......:</td><td></td><td></td></tr><tr><td>Inductance or resistance (h or ).....:</td><td></td><td></td></tr><tr><td>No. of trials (300 Min)......:</td><td></td><td></td></tr><tr><td>Sparks resulted in ignition (Yes/No) :</td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:Test procedure of 11.2.2.1 a) 5) &amp; Figs 35-37 used for tests. For circuits not in Figs 35-37, test voltage or current set at 3 times the worst case values with other parameters set at worst case values to determine if ignition can occur.</td></tr></table>",
                                            "image_path": "c0867b41681681e436bc2a4ad373bec44066d67bc848aa87b917b74cb2e14327.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        555,
                        541,
                        761
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                555,
                                541,
                                761
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        555,
                                        541,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                555,
                                                541,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.3</td><td colspan=\"2\">RM RESULTS TABLE: Constructional requirements for fire enclosures of ME equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr></table>",
                                            "image_path": "6ef7046be9d192785f3fade6f3334d910fac016dd57f1a95a7055623cbe14d4a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 141 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 140,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                53,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "84f2de480b564dfd2eb3e5079ed44456ee1045fbbae5bd49a02d9a3340d3846c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        544,
                        543
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                544,
                                543
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        544,
                                        543
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                544,
                                                543
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">6.</td><td></td></tr><tr><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">Materials of the parts between which sparks could occur (Composition, Grade Designation, Manufacturer):</td><td>Remarks</td></tr><tr><td colspan=\"2\">1.</td><td></td></tr><tr><td colspan=\"2\">2.</td><td></td></tr><tr><td colspan=\"2\">3.</td><td></td></tr><tr><td colspan=\"2\">4.</td><td></td></tr><tr><td colspan=\"2\">5.</td><td></td></tr><tr><td colspan=\"2\">6.</td><td></td></tr><tr><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">Test parameters selected representing worst case conditions for ME EQUIPMENT:</td><td>Remarks</td></tr><tr><td>Oxygen concentration (%).......:</td><td></td><td></td></tr><tr><td>Fuel......:</td><td></td><td></td></tr><tr><td>Current (A)......:</td><td></td><td></td></tr><tr><td>Voltage (V)......:</td><td></td><td></td></tr><tr><td>Capacitance ( F)......:</td><td></td><td></td></tr><tr><td>Inductance or resistance (h or ).....:</td><td></td><td></td></tr><tr><td>No. of trials (300 Min)......:</td><td></td><td></td></tr><tr><td>Sparks resulted in ignition (Yes/No) :</td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:Test procedure of 11.2.2.1 a) 5) &amp; Figs 35-37 used for tests. For circuits not in Figs 35-37, test voltage or current set at 3 times the worst case values with other parameters set at worst case values to determine if ignition can occur.</td></tr></table>",
                                            "image_path": "c0867b41681681e436bc2a4ad373bec44066d67bc848aa87b917b74cb2e14327.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        555,
                        541,
                        761
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                555,
                                541,
                                761
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        555,
                                        541,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                555,
                                                541,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.3</td><td colspan=\"2\">RM RESULTS TABLE: Constructional requirements for fire enclosures of ME equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr></table>",
                                            "image_path": "6ef7046be9d192785f3fade6f3334d910fac016dd57f1a95a7055623cbe14d4a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "ad803741f35b1a0fb430f0a3d1e2a0a5c786a6b17fb01b6f813f3e971b925a6f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        540,
                        279
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                102,
                                540,
                                279
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        540,
                                        279
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                540,
                                                279
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "474156dd7f7a31bd44cbcd3ac0dab670e650b0b01495f3f4c6cabc40ef6fd7ca.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        302,
                        540,
                        529
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                302,
                                540,
                                529
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        302,
                                        540,
                                        529
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                302,
                                                540,
                                                529
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.5</td><td colspan=\"2\">RM RESULTS TABLE: ME equipment and ME systems intended for use in conjunction with flammable agents</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "4c53217265d600452b209bf29e049370798435ae815a7387345f6b231d07c763.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        543,
                        542,
                        657
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                543,
                                542,
                                657
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        543,
                                        542,
                                        657
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                543,
                                                542,
                                                657
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.1</td><td colspan=\"4\">TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection, sterilization, compatibility with substances</td><td>P</td></tr><tr><td colspan=\"2\">Clause / Test Name</td><td>Test Condition</td><td>Part under test</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Cleaning</td><td>Cleaning according to operation guide</td><td>Whole equipment</td><td colspan=\"2\">Pass dielectric test</td></tr><tr><td colspan=\"2\">See 11.6.6</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                                            "image_path": "025d1ef706a9da767716dcef6ac1ee8f6fac520c2be158cf4027f2184878d814.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        667,
                        544,
                        759
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                667,
                                544,
                                759
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        667,
                                        544,
                                        759
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                667,
                                                544,
                                                759
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.3</td><td colspan=\"2\">RM RESULTS TABLE: Spillage on ME equipment and ME system</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "127e96648c98e580e94267ab5358b4c5ab146bcf10cd0a391edeb3e0d0f0ba8c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 142 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 141,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "ad803741f35b1a0fb430f0a3d1e2a0a5c786a6b17fb01b6f813f3e971b925a6f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        540,
                        279
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                102,
                                540,
                                279
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        540,
                                        279
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                540,
                                                279
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "474156dd7f7a31bd44cbcd3ac0dab670e650b0b01495f3f4c6cabc40ef6fd7ca.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        302,
                        540,
                        529
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                302,
                                540,
                                529
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        302,
                                        540,
                                        529
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                302,
                                                540,
                                                529
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.5</td><td colspan=\"2\">RM RESULTS TABLE: ME equipment and ME systems intended for use in conjunction with flammable agents</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "4c53217265d600452b209bf29e049370798435ae815a7387345f6b231d07c763.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        543,
                        542,
                        657
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                543,
                                542,
                                657
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        543,
                                        542,
                                        657
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                543,
                                                542,
                                                657
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.1</td><td colspan=\"4\">TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection, sterilization, compatibility with substances</td><td>P</td></tr><tr><td colspan=\"2\">Clause / Test Name</td><td>Test Condition</td><td>Part under test</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Cleaning</td><td>Cleaning according to operation guide</td><td>Whole equipment</td><td colspan=\"2\">Pass dielectric test</td></tr><tr><td colspan=\"2\">See 11.6.6</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>",
                                            "image_path": "025d1ef706a9da767716dcef6ac1ee8f6fac520c2be158cf4027f2184878d814.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        667,
                        544,
                        759
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                667,
                                544,
                                759
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        667,
                                        544,
                                        759
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                667,
                                                544,
                                                759
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.3</td><td colspan=\"2\">RM RESULTS TABLE: Spillage on ME equipment and ME system</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "127e96648c98e580e94267ab5358b4c5ab146bcf10cd0a391edeb3e0d0f0ba8c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "916cea99a9f01bf080fe44c347b2954417a116d4f12f14a7e9db2458023feaff.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        545,
                        197
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                102,
                                545,
                                197
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        545,
                                        197
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                545,
                                                197
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "29175608bc2fb295e7def850ec3119e86ff55bb834705bc97fa2c38e1d674b14.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        209,
                        545,
                        344
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                209,
                                545,
                                344
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        209,
                                        545,
                                        344
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                209,
                                                545,
                                                344
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.5</td><td colspan=\"2\">RM RESULTS TABLE: Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "dae7184a5f36a64bb3b404c07f553cfc2bdfa461206ff06429efe584c2934ba6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        356,
                        549,
                        732
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                356,
                                549,
                                732
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        356,
                                        549,
                                        732
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                356,
                                                549,
                                                732
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.6</td><td colspan=\"2\">RM RESULTS TABLE: Cleaning and disinfection of ME equipment and ME systems</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Cleaning is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>",
                                            "image_path": "8b758f768004a7ee6effa7e34051171b3bfa85a5cddd6984ce10e908de7bfe1d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        745,
                        545,
                        765
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                745,
                                545,
                                765
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        745,
                                        545,
                                        765
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                745,
                                                545,
                                                765
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.7</td><td>RM RESULTS TABLE: Sterilization of ME equipment and ME systems</td><td>N/A</td></tr></table>",
                                            "image_path": "75b1401480798b88af8153add5f0ec409b88e69451579de9bc10ddbe2bcb95ae.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 143 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 142,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "916cea99a9f01bf080fe44c347b2954417a116d4f12f14a7e9db2458023feaff.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        545,
                        197
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                102,
                                545,
                                197
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        545,
                                        197
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                545,
                                                197
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "29175608bc2fb295e7def850ec3119e86ff55bb834705bc97fa2c38e1d674b14.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        209,
                        545,
                        344
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                209,
                                545,
                                344
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        209,
                                        545,
                                        344
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                209,
                                                545,
                                                344
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.5</td><td colspan=\"2\">RM RESULTS TABLE: Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "dae7184a5f36a64bb3b404c07f553cfc2bdfa461206ff06429efe584c2934ba6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        356,
                        549,
                        732
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                356,
                                549,
                                732
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        356,
                                        549,
                                        732
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                356,
                                                549,
                                                732
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.6</td><td colspan=\"2\">RM RESULTS TABLE: Cleaning and disinfection of ME equipment and ME systems</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Cleaning is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>",
                                            "image_path": "8b758f768004a7ee6effa7e34051171b3bfa85a5cddd6984ce10e908de7bfe1d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        745,
                        545,
                        765
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                745,
                                545,
                                765
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        745,
                                        545,
                                        765
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                745,
                                                545,
                                                765
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.7</td><td>RM RESULTS TABLE: Sterilization of ME equipment and ME systems</td><td>N/A</td></tr></table>",
                                            "image_path": "75b1401480798b88af8153add5f0ec409b88e69451579de9bc10ddbe2bcb95ae.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "e0e7e2be86e996804dd292831d33f4c49cc90a58f226f34501ad79afa525897b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        102,
                        544,
                        274
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                102,
                                544,
                                274
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        102,
                                        544,
                                        274
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                102,
                                                544,
                                                274
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "ce61c6f565a3e9a2873cc65035208ed675af081c46922ab55f91148063172c6d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        283,
                        544,
                        495
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                283,
                                544,
                                495
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        283,
                                        544,
                                        495
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                283,
                                                544,
                                                495
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.8</td><td colspan=\"2\">RM RESULTS TABLE: Compatibility with substances used</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "2a084c80af3a49de934d3c80e25add5f2d1d4953c021ad637c225abbdac8e86a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        510,
                        544,
                        763
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                510,
                                544,
                                763
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        510,
                                        544,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                510,
                                                544,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.1</td><td colspan=\"2\">RM RESULTS TABLE: Accuracy of controls and equipment</td><td>p</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Accuracy is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr></table>",
                                            "image_path": "6f391f609adfbd4aab201b2bec7035b3a5be4ea35958065e3ac17a625cfa8c99.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 144 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 143,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "e0e7e2be86e996804dd292831d33f4c49cc90a58f226f34501ad79afa525897b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        102,
                        544,
                        274
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                102,
                                544,
                                274
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        102,
                                        544,
                                        274
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                102,
                                                544,
                                                274
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "ce61c6f565a3e9a2873cc65035208ed675af081c46922ab55f91148063172c6d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        283,
                        544,
                        495
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                283,
                                544,
                                495
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        283,
                                        544,
                                        495
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                283,
                                                544,
                                                495
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.6.8</td><td colspan=\"2\">RM RESULTS TABLE: Compatibility with substances used</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "2a084c80af3a49de934d3c80e25add5f2d1d4953c021ad637c225abbdac8e86a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        510,
                        544,
                        763
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                510,
                                544,
                                763
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        510,
                                        544,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                510,
                                                544,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.1</td><td colspan=\"2\">RM RESULTS TABLE: Accuracy of controls and equipment</td><td>p</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Accuracy is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr></table>",
                                            "image_path": "6f391f609adfbd4aab201b2bec7035b3a5be4ea35958065e3ac17a625cfa8c99.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "e690e8d6ffde4764eea93954e73a1b79e463e5766bc33e53a1a0fbd3f3ad53fb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        544,
                        259
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                102,
                                544,
                                259
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        544,
                                        259
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                544,
                                                259
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "f086aa2f79f69b7b2f1ba175f99db40693f23ecc71112a680d058540cdc59782.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        272,
                        544,
                        457
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                272,
                                544,
                                457
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        272,
                                        544,
                                        457
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                272,
                                                544,
                                                457
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Intentional exceeding of safety limits</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "801c444f2482c1b7691214d43720402f577ecaab56abf9a214c3dd7980d11061.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        475,
                        544,
                        721
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                475,
                                544,
                                721
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        475,
                                        544,
                                        721
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                475,
                                                544,
                                                721
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.2</td><td colspan=\"2\">RM RESULTS TABLE: Indication of parameters relevant to safety</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "4b2349393a2e473bcab965ab7f882c55fbc55c54f75780b706fba4a5e48790d3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 145 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 144,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "e690e8d6ffde4764eea93954e73a1b79e463e5766bc33e53a1a0fbd3f3ad53fb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        544,
                        259
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                102,
                                544,
                                259
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        544,
                                        259
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                544,
                                                259
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "f086aa2f79f69b7b2f1ba175f99db40693f23ecc71112a680d058540cdc59782.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        272,
                        544,
                        457
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                272,
                                544,
                                457
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        272,
                                        544,
                                        457
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                272,
                                                544,
                                                457
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Intentional exceeding of safety limits</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "801c444f2482c1b7691214d43720402f577ecaab56abf9a214c3dd7980d11061.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        475,
                        544,
                        721
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                475,
                                544,
                                721
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        475,
                                        544,
                                        721
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                475,
                                                544,
                                                721
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.2</td><td colspan=\"2\">RM RESULTS TABLE: Indication of parameters relevant to safety</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "4b2349393a2e473bcab965ab7f882c55fbc55c54f75780b706fba4a5e48790d3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                61,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        61,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                277,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        277,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        59,
                        106,
                        192,
                        119
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                106,
                                193,
                                120
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        106,
                                        193,
                                        120
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        166,
                        545,
                        352
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                166,
                                545,
                                352
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        166,
                                        545,
                                        352
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                166,
                                                545,
                                                352
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.3</td><td colspan=\"2\">RM RESULTS TABLE: Accidental selection of excessive output values</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "409883b76438439e5853ea7170c2e23fdaa45416b6494f1721b6e51d6b8c4978.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        361,
                        545,
                        754
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                361,
                                545,
                                754
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        361,
                                        545,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                361,
                                                545,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.4</td><td colspan=\"2\">RM RESULTS TABLE: Incorrect output</td><td>p</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Pressure display is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>",
                                            "image_path": "d8fffc9738b669ad58e44027330a5fb729efc67a5ddc67bf3c752ff68f39dbf3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 146 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 145,
            "para_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                61,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        61,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                277,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        277,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        59,
                        106,
                        192,
                        119
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                106,
                                193,
                                120
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        106,
                                        193,
                                        120
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        166,
                        545,
                        352
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                166,
                                545,
                                352
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        166,
                                        545,
                                        352
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                166,
                                                545,
                                                352
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.3</td><td colspan=\"2\">RM RESULTS TABLE: Accidental selection of excessive output values</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "409883b76438439e5853ea7170c2e23fdaa45416b6494f1721b6e51d6b8c4978.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        361,
                        545,
                        754
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                361,
                                545,
                                754
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        361,
                                        545,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                361,
                                                545,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.4</td><td colspan=\"2\">RM RESULTS TABLE: Incorrect output</td><td>p</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Pressure display is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>",
                                            "image_path": "d8fffc9738b669ad58e44027330a5fb729efc67a5ddc67bf3c752ff68f39dbf3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        50,
                        52,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                61,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        61,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                277,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        277,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        130,
                        545,
                        315
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                107,
                                191,
                                119
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        106,
                                        193,
                                        119
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                106,
                                                193,
                                                119
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                55,
                                130,
                                545,
                                315
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        130,
                                        545,
                                        315
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                130,
                                                545,
                                                315
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.5.3</td><td colspan=\"2\">RM RESULTS TABLE: Radiotherapy equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "19939feda55665c7450fcb36fd6f140c826a03a0220859bfd7f19ad2bf7b2e16.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        324,
                        545,
                        521
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                324,
                                545,
                                521
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        324,
                                        545,
                                        521
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                324,
                                                545,
                                                521
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.5.4</td><td colspan=\"2\">RM RESULTS TABLE: Other ME equipment producing diagnostic or therapeutic radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "132d86046890c45a84e9c6fd6c2eb8a8217974ead312efc9155dd56ff319baae.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        531,
                        545,
                        715
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                531,
                                545,
                                715
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        531,
                                        545,
                                        715
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                531,
                                                545,
                                                715
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.6</td><td colspan=\"2\">RM RESULTS TABLE: Diagnostic or therapeutic acoustic pressure</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "0b0fb999735bf8740f3e3bb505e3a5ed8008498228c229de5dfa243cb1c39e1f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 147 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 146,
            "para_blocks": [
                {
                    "bbox": [
                        50,
                        52,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                61,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        61,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                277,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        277,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        130,
                        545,
                        315
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                107,
                                191,
                                119
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        106,
                                        193,
                                        119
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                106,
                                                193,
                                                119
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                55,
                                130,
                                545,
                                315
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        130,
                                        545,
                                        315
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                130,
                                                545,
                                                315
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.5.3</td><td colspan=\"2\">RM RESULTS TABLE: Radiotherapy equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "19939feda55665c7450fcb36fd6f140c826a03a0220859bfd7f19ad2bf7b2e16.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        324,
                        545,
                        521
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                324,
                                545,
                                521
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        324,
                                        545,
                                        521
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                324,
                                                545,
                                                521
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.5.4</td><td colspan=\"2\">RM RESULTS TABLE: Other ME equipment producing diagnostic or therapeutic radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "132d86046890c45a84e9c6fd6c2eb8a8217974ead312efc9155dd56ff319baae.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        531,
                        545,
                        715
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                531,
                                545,
                                715
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        531,
                                        545,
                                        715
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                531,
                                                545,
                                                715
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>12.4.6</td><td colspan=\"2\">RM RESULTS TABLE: Diagnostic or therapeutic acoustic pressure</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "0b0fb999735bf8740f3e3bb505e3a5ed8008498228c229de5dfa243cb1c39e1f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                53,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "7f528dd2066be08542f4dab486218b3e2f2d0d8933ababcbe8f3b3eec49e751d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        544,
                        317
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                544,
                                317
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        544,
                                        317
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                544,
                                                317
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>13.1.2</td><td colspan=\"5\">TABLE: measurement of power or energy dissipation in parts &amp; components to waive SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to emission of flames, molten metal, or ignitable substances</td><td>N/A</td></tr><tr><td colspan=\"4\">Power dissipated less than (W)......:</td><td colspan=\"3\">15</td></tr><tr><td colspan=\"4\">Energy dissipated less than (J)......:</td><td colspan=\"3\">900</td></tr><tr><td>Part or component tested</td><td>Measured power dissipated (W)</td><td colspan=\"3\">Calculated energy dissipated (J)</td><td>SINGLE FAULT CONDITIONS waived (Yes/No)</td><td>Remarks</td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                                            "image_path": "71a0fb96819190456eb032452af6fcec071cf7740a301899d56392154bd74a7f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        52,
                        337,
                        544,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                337,
                                544,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        337,
                                        544,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                337,
                                                544,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>13.2</td><td colspan=\"2\">TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive</td><td>P</td></tr><tr><td>Clause No.</td><td>Description of SINGLE FAULT CONDITION</td><td>Results observed</td><td>HAZARDOUS SITUATION (Yes/No)</td></tr><tr><td rowspan=\"3\">13.2.2</td><td>Electrical SINGLE FAULT CONDITIONS per Clause 8.1:</td><td>—</td><td>P</td></tr><tr><td>Battery reversal</td><td></td><td>No</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=\"3\">13.2.3</td><td>Overheating of transformers per Clause 15.5:</td><td>—</td><td>—</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.4</td><td>Failure of THERMOSTATS according to 13.2.13 &amp; 15.4.2, overloading - THERMOSTATS short circuited or interrupted, the less favourable of the two:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.5</td><td>Failure of temperature limiting devices according to 13.2.13 &amp; 15.4.2, overloading, THERMOSTATS short circuited or interrupted, the less favourable of the two:</td><td>—</td><td>P</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>No</td></tr><tr><td></td><td></td><td>No</td></tr><tr><td>13.2.6</td><td>Leakage of liquid - RISK MANAGEMENT FILE examined to determine the appropriate test conditions (sealed rechargeable batteries exempted)</td><td>—</td><td>—</td></tr><tr><td></td><td></td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "043e406f61f4825182577ff901f93f1b0fc21419f1e091b43902eec1352204fb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 148 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 147,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                53,
