                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "7f528dd2066be08542f4dab486218b3e2f2d0d8933ababcbe8f3b3eec49e751d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        544,
                        317
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                102,
                                544,
                                317
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        544,
                                        317
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                544,
                                                317
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>13.1.2</td><td colspan=\"5\">TABLE: measurement of power or energy dissipation in parts &amp; components to waive SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to emission of flames, molten metal, or ignitable substances</td><td>N/A</td></tr><tr><td colspan=\"4\">Power dissipated less than (W)......:</td><td colspan=\"3\">15</td></tr><tr><td colspan=\"4\">Energy dissipated less than (J)......:</td><td colspan=\"3\">900</td></tr><tr><td>Part or component tested</td><td>Measured power dissipated (W)</td><td colspan=\"3\">Calculated energy dissipated (J)</td><td>SINGLE FAULT CONDITIONS waived (Yes/No)</td><td>Remarks</td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                                            "image_path": "71a0fb96819190456eb032452af6fcec071cf7740a301899d56392154bd74a7f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        52,
                        337,
                        544,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                337,
                                544,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        337,
                                        544,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                337,
                                                544,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>13.2</td><td colspan=\"2\">TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive</td><td>P</td></tr><tr><td>Clause No.</td><td>Description of SINGLE FAULT CONDITION</td><td>Results observed</td><td>HAZARDOUS SITUATION (Yes/No)</td></tr><tr><td rowspan=\"3\">13.2.2</td><td>Electrical SINGLE FAULT CONDITIONS per Clause 8.1:</td><td>—</td><td>P</td></tr><tr><td>Battery reversal</td><td></td><td>No</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=\"3\">13.2.3</td><td>Overheating of transformers per Clause 15.5:</td><td>—</td><td>—</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.4</td><td>Failure of THERMOSTATS according to 13.2.13 &amp; 15.4.2, overloading - THERMOSTATS short circuited or interrupted, the less favourable of the two:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.5</td><td>Failure of temperature limiting devices according to 13.2.13 &amp; 15.4.2, overloading, THERMOSTATS short circuited or interrupted, the less favourable of the two:</td><td>—</td><td>P</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>No</td></tr><tr><td></td><td></td><td>No</td></tr><tr><td>13.2.6</td><td>Leakage of liquid - RISK MANAGEMENT FILE examined to determine the appropriate test conditions (sealed rechargeable batteries exempted)</td><td>—</td><td>—</td></tr><tr><td></td><td></td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "043e406f61f4825182577ff901f93f1b0fc21419f1e091b43902eec1352204fb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                53,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "afbbffd22429d29ff1c7710c88ccb0e62e75e9e4c09c55a7c95f7e4807562e43.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        52,
                        101,
                        544,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                101,
                                544,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        101,
                                        544,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                101,
                                                544,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td><td>N/A</td></tr><tr><td>13.2.7</td><td>Impairment of cooling that could result in a HAZARD using test method of 11.1:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"3\"></td><td>Single ventilation fans locked consecutively</td><td></td><td>N/A</td></tr><tr><td>Ventilation openings on top and sides impaired by covering openings on top of ENCLOSURE or positioning of ME EQUIPMENT against walls</td><td></td><td>N/A</td></tr><tr><td>Simulated blocking of filters</td><td></td><td>N/A</td></tr><tr><td rowspan=\"2\"></td><td>Flow of a cooling agent interrupted</td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.8</td><td>Locking of moving parts – Only one part locked at a time – Also see 13.2.10 below:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td>the pump or valve part is stuck</td><td>The equipment stop working</td><td>No</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.9</td><td>Interruption and short circuiting of motor capacitors – Motor capacitors short &amp; open circuited<eq>^{1}</eq> – Also see 13.10</td><td>—</td><td>—</td></tr><tr><td rowspan=\"3\"></td><td></td><td>V measured =</td><td>N/A</td></tr><tr><td></td><td>V measured =</td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.10</td><td>Additional test criteria for motor operated ME EQUIPMENT in 13.2.8 &amp;13.2.9:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"5\"></td><td>For every test in SINGLE FAULT CONDITION of 13.2.8 and 13.2.9, motor-operated EQUIPMENT stared from COLD CONDITION at RATED voltage or upper limit of RATED voltage range for specified time:</td><td></td><td>N/A</td></tr><tr><td>Temperatures of windings determined at the end of specified test periods or at the instant of operation of fuses, THERMAL CUT-OUTS, motor protective devices</td><td></td><td>N/A</td></tr><tr><td>Temperatures measured as specified in 11.1.3 d)</td><td></td><td>N/A</td></tr><tr><td>Temperatures did not exceed limits of Table 26</td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.11</td><td>Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICH ENVIRONMENTS:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.12</td><td>Failure of parts that might result in a MECHANICAL HAZARD (See 9 &amp; 15.3):</td><td>—</td><td>P</td></tr><tr><td rowspan=\"2\"></td><td>Refer 15.3</td><td></td><td>No</td></tr><tr><td></td><td></td><td></td></tr></table>",
                                            "image_path": "b5f7e170bbd72c90f0126572de85fbb6e7826ef5611fd27ed98124e2f9cdf96d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 149 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 148,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        52,
                                        198,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                52,
                                                198,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                53,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "afbbffd22429d29ff1c7710c88ccb0e62e75e9e4c09c55a7c95f7e4807562e43.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        52,
                        101,
                        544,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                52,
                                101,
                                544,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        101,
                                        544,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                101,
                                                544,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td><td>N/A</td></tr><tr><td>13.2.7</td><td>Impairment of cooling that could result in a HAZARD using test method of 11.1:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"3\"></td><td>Single ventilation fans locked consecutively</td><td></td><td>N/A</td></tr><tr><td>Ventilation openings on top and sides impaired by covering openings on top of ENCLOSURE or positioning of ME EQUIPMENT against walls</td><td></td><td>N/A</td></tr><tr><td>Simulated blocking of filters</td><td></td><td>N/A</td></tr><tr><td rowspan=\"2\"></td><td>Flow of a cooling agent interrupted</td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.8</td><td>Locking of moving parts – Only one part locked at a time – Also see 13.2.10 below:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td>the pump or valve part is stuck</td><td>The equipment stop working</td><td>No</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.9</td><td>Interruption and short circuiting of motor capacitors – Motor capacitors short &amp; open circuited<eq>^{1}</eq> – Also see 13.10</td><td>—</td><td>—</td></tr><tr><td rowspan=\"3\"></td><td></td><td>V measured =</td><td>N/A</td></tr><tr><td></td><td>V measured =</td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.10</td><td>Additional test criteria for motor operated ME EQUIPMENT in 13.2.8 &amp;13.2.9:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"5\"></td><td>For every test in SINGLE FAULT CONDITION of 13.2.8 and 13.2.9, motor-operated EQUIPMENT stared from COLD CONDITION at RATED voltage or upper limit of RATED voltage range for specified time:</td><td></td><td>N/A</td></tr><tr><td>Temperatures of windings determined at the end of specified test periods or at the instant of operation of fuses, THERMAL CUT-OUTS, motor protective devices</td><td></td><td>N/A</td></tr><tr><td>Temperatures measured as specified in 11.1.3 d)</td><td></td><td>N/A</td></tr><tr><td>Temperatures did not exceed limits of Table 26</td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.11</td><td>Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICH ENVIRONMENTS:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.12</td><td>Failure of parts that might result in a MECHANICAL HAZARD (See 9 &amp; 15.3):</td><td>—</td><td>P</td></tr><tr><td rowspan=\"2\"></td><td>Refer 15.3</td><td></td><td>No</td></tr><tr><td></td><td></td><td></td></tr></table>",
                                            "image_path": "b5f7e170bbd72c90f0126572de85fbb6e7826ef5611fd27ed98124e2f9cdf96d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        55,
                        125,
                        188,
                        136
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                56,
                                124,
                                190,
                                136
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        56,
                                        124,
                                        190,
                                        136
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        56,
                        136,
                        493,
                        156
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                68,
                                135,
                                494,
                                147
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        135,
                                        494,
                                        147
                                    ],
                                    "type": "text",
                                    "content": "Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                56,
                                145,
                                488,
                                156
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        56,
                                        145,
                                        488,
                                        156
                                    ],
                                    "type": "text",
                                    "content": "ME EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        169,
                        545,
                        354
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                169,
                                545,
                                354
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        169,
                                        545,
                                        354
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                169,
                                                545,
                                                354
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>13.2.6</td><td colspan=\"2\">RM RESULTS TABLE: Leakage of liquid</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "4430e8ab6b048f345530cdcbcc91b7ccdea1f8d805af271a610910f4541545fd.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        364,
                        545,
                        542
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                364,
                                545,
                                542
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        364,
                                        545,
                                        542
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                364,
                                                545,
                                                542
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.1</td><td colspan=\"2\">RM RESULTS TABLE: Programmable electrical medical systems - General</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Programmable electrical medical systems is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "9d6039899e0896559b59160db65009fd59d99c0bb562b38c9e2be3eba558ba28.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        552,
                        545,
                        657
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                552,
                                545,
                                657
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        552,
                                        545,
                                        657
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                552,
                                                545,
                                                657
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.6.1</td><td colspan=\"2\">RM RESULTS TABLE: Identification of known and foreseeable hazards</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Identification of known and foreseeable Hazards are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "7ce5d3b24a12b44922288b99236cab628c1a5384202ad72ef604982504d4b815.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        667,
                        545,
                        757
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                667,
                                545,
                                757
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        667,
                                        545,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                667,
                                                545,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.6.2</td><td colspan=\"2\">RM RESULTS TABLE: Risk control</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.1</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control tools and PROCEDURES are defined</td><td>P</td></tr></table>",
                                            "image_path": "04dd39fd72d1515c29f7c7ad5b7ae1bd53b6f5679f39374e5468318d7821203e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 8
                        }
                    ],
                    "index": 8
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 150 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 149,
            "para_blocks": [
                {
                    "bbox": [
                        50,
                        51,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                62
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        55,
                        125,
                        188,
                        136
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                56,
                                124,
                                190,
                                136
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        56,
                                        124,
                                        190,
                                        136
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        56,
                        136,
                        493,
                        156
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                68,
                                135,
                                494,
                                147
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        135,
                                        494,
                                        147
                                    ],
                                    "type": "text",
                                    "content": "Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                56,
                                145,
                                488,
                                156
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        56,
                                        145,
                                        488,
                                        156
                                    ],
                                    "type": "text",
                                    "content": "ME EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        169,
                        545,
                        354
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                169,
                                545,
                                354
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        169,
                                        545,
                                        354
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                169,
                                                545,
                                                354
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>13.2.6</td><td colspan=\"2\">RM RESULTS TABLE: Leakage of liquid</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "4430e8ab6b048f345530cdcbcc91b7ccdea1f8d805af271a610910f4541545fd.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        364,
                        545,
                        542
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                364,
                                545,
                                542
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        364,
                                        545,
                                        542
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                364,
                                                545,
                                                542
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.1</td><td colspan=\"2\">RM RESULTS TABLE: Programmable electrical medical systems - General</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Programmable electrical medical systems is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "9d6039899e0896559b59160db65009fd59d99c0bb562b38c9e2be3eba558ba28.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        552,
                        545,
                        657
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                552,
                                545,
                                657
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        552,
                                        545,
                                        657
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                552,
                                                545,
                                                657
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.6.1</td><td colspan=\"2\">RM RESULTS TABLE: Identification of known and foreseeable hazards</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Identification of known and foreseeable Hazards are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "7ce5d3b24a12b44922288b99236cab628c1a5384202ad72ef604982504d4b815.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        667,
                        545,
                        757
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                667,
                                545,
                                757
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        667,
                                        545,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                667,
                                                545,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.6.2</td><td colspan=\"2\">RM RESULTS TABLE: Risk control</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.1</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control tools and PROCEDURES are defined</td><td>P</td></tr></table>",
                                            "image_path": "04dd39fd72d1515c29f7c7ad5b7ae1bd53b6f5679f39374e5468318d7821203e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 8
                        }
                    ],
                    "index": 8
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        50,
                        52,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        130,
                        545,
                        265
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                107,
                                192,
                                119
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        106,
                                        193,
                                        119
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                106,
                                                193,
                                                119
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                55,
                                130,
                                545,
                                265
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        130,
                                        545,
                                        265
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                130,
                                                545,
                                                265
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.7</td><td colspan=\"2\">RM RESULTS TABLE: Requirement specification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "fd55a88f549c3cc35a62df0e10557b5d2b288ed48296d687cc17c5ebea5c074c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        275,
                        545,
                        406
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                275,
                                545,
                                406
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        275,
                                        545,
                                        406
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                275,
                                                545,
                                                406
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.8</td><td colspan=\"2\">RM RESULTS TABLE: Architecture</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "47552228183d73c85b42f33aba4f3c6c45921c8c45f3e8fc509d9f6bdf1cc23e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        416,
                        545,
                        585
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                416,
                                545,
                                585
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        416,
                                        545,
                                        585
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                416,
                                                545,
                                                585
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.9</td><td colspan=\"2\">RM RESULTS TABLE: Design and implementation</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Design and implementation are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "86803ad826c9c4c6520848e68cef4421dda440efaab338782e727f0b03e9d096.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        594,
                        545,
                        724
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                594,
                                545,
                                724
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        594,
                                        545,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                594,
                                                545,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.10</td><td colspan=\"2\">RM RESULTS TABLE: Verification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "893f5e8b08bd2ce9daa484cc49228c1034f2703616dbd691a46299a34ef2209c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        734,
                        545,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                734,
                                545,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        734,
                                        545,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                734,
                                                545,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.11</td><td>RM RESULTS TABLE: PEMS validation</td><td>P</td></tr></table>",
                                            "image_path": "1fecac434e6c8ecde7bb9c31ee8a3502518aa52c34a9bebc4b032df05ca5716f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 8
                        }
                    ],
                    "index": 8
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 151 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 150,
            "para_blocks": [
                {
                    "bbox": [
                        50,
                        52,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                62,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        62,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                278,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        278,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        130,
                        545,
                        265
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                107,
                                192,
                                119
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        106,
                                        193,
                                        119
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                106,
                                                193,
                                                119
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                55,
                                130,
                                545,
                                265
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        130,
                                        545,
                                        265
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                130,
                                                545,
                                                265
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.7</td><td colspan=\"2\">RM RESULTS TABLE: Requirement specification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "fd55a88f549c3cc35a62df0e10557b5d2b288ed48296d687cc17c5ebea5c074c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        275,
                        545,
                        406
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                275,
                                545,
                                406
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        275,
                                        545,
                                        406
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                275,
                                                545,
                                                406
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.8</td><td colspan=\"2\">RM RESULTS TABLE: Architecture</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "47552228183d73c85b42f33aba4f3c6c45921c8c45f3e8fc509d9f6bdf1cc23e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        416,
                        545,
                        585
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                416,
                                545,
                                585
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        416,
                                        545,
                                        585
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                416,
                                                545,
                                                585
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.9</td><td colspan=\"2\">RM RESULTS TABLE: Design and implementation</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Design and implementation are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "86803ad826c9c4c6520848e68cef4421dda440efaab338782e727f0b03e9d096.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        594,
                        545,
                        724
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                594,
                                545,
                                724
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        594,
                                        545,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                594,
                                                545,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.10</td><td colspan=\"2\">RM RESULTS TABLE: Verification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "893f5e8b08bd2ce9daa484cc49228c1034f2703616dbd691a46299a34ef2209c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        734,
                        545,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                734,
                                545,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        734,
                                        545,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                734,
                                                545,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.11</td><td>RM RESULTS TABLE: PEMS validation</td><td>P</td></tr></table>",
                                            "image_path": "1fecac434e6c8ecde7bb9c31ee8a3502518aa52c34a9bebc4b032df05ca5716f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 8
                        }
                    ],
                    "index": 8
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "453b4166a807f1b69b8da99cabc082ff8c2f51b95914dcaf876a9c954445b947.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        218
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                218
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        218
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                218
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "cfecef9ae4bae3c3aadb42d9bd1325ece44b58e6eb8f6764996103c2ef8ebd39.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        228,
                        544,
                        394
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                228,
                                544,
                                394
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        228,
                                        544,
                                        394
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                228,
                                                544,
                                                394
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.13</td><td colspan=\"2\">RM RESULTS TABLE: Connection of PEMS by NETWORK/DATA COUPLING to other equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "c6d3d5ed195b3d43c43cf5466762709d2addb940b0e77f53eda2e22a32e13ac5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        403,
                        551,
                        741
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                403,
                                551,
                                741
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        403,
                                        551,
                                        741
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                403,
                                                551,
                                                741
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.1</td><td colspan=\"2\">RM RESULTS TABLE: Construction of ME equipment – Arrangements of controls and indicators of ME equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Intended uses are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>",
                                            "image_path": "afa661c9064237e541d586b5baa8154d4ec26987d0b0cf90a07c1a5d8f07f302.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 152 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 151,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "453b4166a807f1b69b8da99cabc082ff8c2f51b95914dcaf876a9c954445b947.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        218
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                218
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        218
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                218
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "cfecef9ae4bae3c3aadb42d9bd1325ece44b58e6eb8f6764996103c2ef8ebd39.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        228,
                        544,
                        394
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                228,
                                544,
                                394
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        228,
                                        544,
                                        394
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                228,
                                                544,
                                                394
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.13</td><td colspan=\"2\">RM RESULTS TABLE: Connection of PEMS by NETWORK/DATA COUPLING to other equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "c6d3d5ed195b3d43c43cf5466762709d2addb940b0e77f53eda2e22a32e13ac5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        403,
                        551,
                        741
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                403,
                                551,
                                741
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        403,
                                        551,
                                        741
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                403,
                                                551,
                                                741
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.1</td><td colspan=\"2\">RM RESULTS TABLE: Construction of ME equipment – Arrangements of controls and indicators of ME equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Intended uses are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>",
                                            "image_path": "afa661c9064237e541d586b5baa8154d4ec26987d0b0cf90a07c1a5d8f07f302.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "57977d90da696a0fd31a4f4d1e1947e49839af3ccf2ce8f6100daa94e09b4531.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        103,
                        544,
                        282
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                103,
                                544,
                                282
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        103,
                                        544,
                                        282
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                103,
                                                544,
                                                282
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.3</td><td colspan=\"3\">TABLE: Mechanical Strength tests 1)</td><td>P</td></tr><tr><td>Clause</td><td>Name of Test</td><td>Test conditions</td><td colspan=\"2\">Observed results/Remarks</td></tr><tr><td>15.3.2</td><td>Push Test</td><td>Force = 250 N ± 10 N for 5 s</td><td colspan=\"2\">no hazard</td></tr><tr><td>15.3.4.1</td><td>Drop Test (hand-held)</td><td>Free fall height (m) =1m</td><td colspan=\"2\">no hazard</td></tr><tr><td>15.3.4.2</td><td>Drop Test (portable)</td><td>Drop height (cm) = 5 cm</td><td colspan=\"2\">N/A</td></tr><tr><td>15.3.5</td><td>Rough handling test</td><td>Travel speed (m/s) =</td><td colspan=\"2\">N/A</td></tr><tr><td>15.3.6</td><td>Mould Stress Relief</td><td>7 h in oven at temperature (°C) = 81°C</td><td colspan=\"2\">no hazard</td></tr><tr><td colspan=\"5\">Supplementary information: 1) As applicable, Push, Impact, Drop, Mould Stress Relief and Rough Handling Tests (delete not applicable rows).</td></tr></table>",
                                            "image_path": "18189b104377d740de7a15538530668f92b69b9382dfc3936c7a8edbd85ddaca.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        291,
                        544,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                291,
                                544,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        291,
                                        544,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                291,
                                                544,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Construction of connectors</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Connectors uses are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risk is judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 a</td><td colspan=\"2\">RM RESULTS TABLE: THERMAL CUT-OUTS and OVER-CURRENT RELEASES</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr></table>",
                                            "image_path": "89de23d8ec19f18ec9c7632edfb7f4f02cb6a08bd03805ee53f78512f7c86afc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 153 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 152,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "57977d90da696a0fd31a4f4d1e1947e49839af3ccf2ce8f6100daa94e09b4531.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        103,
                        544,
                        282
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                103,
                                544,
                                282
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        103,
                                        544,
                                        282
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                103,
                                                544,
                                                282
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.3</td><td colspan=\"3\">TABLE: Mechanical Strength tests 1)</td><td>P</td></tr><tr><td>Clause</td><td>Name of Test</td><td>Test conditions</td><td colspan=\"2\">Observed results/Remarks</td></tr><tr><td>15.3.2</td><td>Push Test</td><td>Force = 250 N ± 10 N for 5 s</td><td colspan=\"2\">no hazard</td></tr><tr><td>15.3.4.1</td><td>Drop Test (hand-held)</td><td>Free fall height (m) =1m</td><td colspan=\"2\">no hazard</td></tr><tr><td>15.3.4.2</td><td>Drop Test (portable)</td><td>Drop height (cm) = 5 cm</td><td colspan=\"2\">N/A</td></tr><tr><td>15.3.5</td><td>Rough handling test</td><td>Travel speed (m/s) =</td><td colspan=\"2\">N/A</td></tr><tr><td>15.3.6</td><td>Mould Stress Relief</td><td>7 h in oven at temperature (°C) = 81°C</td><td colspan=\"2\">no hazard</td></tr><tr><td colspan=\"5\">Supplementary information: 1) As applicable, Push, Impact, Drop, Mould Stress Relief and Rough Handling Tests (delete not applicable rows).</td></tr></table>",
                                            "image_path": "18189b104377d740de7a15538530668f92b69b9382dfc3936c7a8edbd85ddaca.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        291,
                        544,
                        758
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                291,
                                544,
                                758
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        291,
                                        544,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                291,
                                                544,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Construction of connectors</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Connectors uses are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risk is judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 a</td><td colspan=\"2\">RM RESULTS TABLE: THERMAL CUT-OUTS and OVER-CURRENT RELEASES</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr></table>",
                                            "image_path": "89de23d8ec19f18ec9c7632edfb7f4f02cb6a08bd03805ee53f78512f7c86afc.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "be93a6ca3c8b2272bfe8ca1d00eff8d8c4db3a0ef2604e0f2c670fd557800f2d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        499
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                499
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        499
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                499
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 c</td><td colspan=\"2\">RM RESULTS TABLE: Independent non-SELF-RESETTING THERMAL CUT-OUT</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 d</td><td colspan=\"2\">RM RESULTS TABLE: Loss of function of ME EQUIPMENT</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 h</td><td colspan=\"2\">RM RESULTS TABLE: ME EQUIPMENT with tubular heating elements</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "786bfb41b2d03eea919acedc84149091f348ee3d9b07448da077544d9c6faa06.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        521,
                        544,
                        698
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                521,
                                544,
                                698
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        521,
                                        544,
                                        698
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                521,
                                                544,
                                                698
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Battery Housing</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "260cba1896bd5f6fbbc68140b8012101099b12d0d9f1c9a85f8c0710232c24eb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        708,
                        544,
                        760
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                708,
                                544,
                                760
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        708,
                                        544,
                                        760
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                708,
                                                544,
                                                760
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.3.2</td><td colspan=\"2\">RM RESULTS TABLE: Connection</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr></table>",
                                            "image_path": "28dc55a068aa365f6e781f223e16dde59d2c5416f0fadf2dfb1e440a2e21ff32.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 154 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 153,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "be93a6ca3c8b2272bfe8ca1d00eff8d8c4db3a0ef2604e0f2c670fd557800f2d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        499
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                499
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        499
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                499
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 c</td><td colspan=\"2\">RM RESULTS TABLE: Independent non-SELF-RESETTING THERMAL CUT-OUT</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 d</td><td colspan=\"2\">RM RESULTS TABLE: Loss of function of ME EQUIPMENT</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 h</td><td colspan=\"2\">RM RESULTS TABLE: ME EQUIPMENT with tubular heating elements</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "786bfb41b2d03eea919acedc84149091f348ee3d9b07448da077544d9c6faa06.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        521,
                        544,
                        698
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                521,
                                544,
                                698
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        521,
                                        544,
                                        698
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                521,
                                                544,
                                                698
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Battery Housing</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "260cba1896bd5f6fbbc68140b8012101099b12d0d9f1c9a85f8c0710232c24eb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        708,
                        544,
                        760
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                708,
                                544,
                                760
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        708,
                                        544,
                                        760
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                708,
                                                544,
                                                760
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.3.2</td><td colspan=\"2\">RM RESULTS TABLE: Connection</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr></table>",
                                            "image_path": "28dc55a068aa365f6e781f223e16dde59d2c5416f0fadf2dfb1e440a2e21ff32.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "a53030cf948f4ff16e5cc862af826ab33ce17208a693e53dc9bb1367f8d75987.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        229
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                229
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        229
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                229
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "411b31eab467cfc985015bab14768ace20a2fcd971480a205435e8440f1b5bca.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        240,
                        544,
                        348
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                240,
                                544,
                                348
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        240,
                                        544,
                                        348
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                240,
                                                544,
                                                348
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.3.3</td><td colspan=\"2\">RM RESULTS TABLE: Protection against overcharging</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "b545f71f143839affdd655aca944a383483d6b021125e272fbbab03b7dd5d2ba.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        358,
                        544,
                        465
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                358,
                                544,
                                465
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        358,
                                        544,
                                        465
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                358,
                                                544,
                                                465
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.4</td><td colspan=\"2\">RM RESULTS TABLE: Indicators</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "5c9d000e2286345973a005b96b28205d5bb584778ea162c0c9b0324e6fca5b78.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        475,
                        544,
                        659
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                475,
                                544,
                                659
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        475,
                                        544,
                                        659
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                475,
                                                544,
                                                659
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.5</td><td colspan=\"2\">RM RESULTS TABLE: Pre-set controls</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "8ebedf6fbca107b7a76015faee007b599778aabd462a444ab147ba84f047f5d0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        670,
                        544,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                670,
                                544,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        670,
                                        544,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                670,
                                                544,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.6</td><td colspan=\"6\">TABLE: actuating parts of controls of ME EQUIPMENT – torque &amp; axial pull tests</td><td>N/A</td></tr><tr><td colspan=\"2\">Rotating control under test</td><td>Gripping diameter —dll of control knob (mm)<eq>^{1}</eq></td><td>Torque from Table 30 (Nm)</td><td>Axial force applied (N)</td><td>Unacceptable RISK occurred Yes/No</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "0189236791321402c44ba838e521e04feaae8c5580696fa4d7bf1b9d42e8697e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 155 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 154,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "a53030cf948f4ff16e5cc862af826ab33ce17208a693e53dc9bb1367f8d75987.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        229
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                229
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        229
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                229
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "411b31eab467cfc985015bab14768ace20a2fcd971480a205435e8440f1b5bca.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        240,
                        544,
                        348
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                240,
                                544,
                                348
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        240,
                                        544,
                                        348
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                240,
                                                544,
                                                348
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.3.3</td><td colspan=\"2\">RM RESULTS TABLE: Protection against overcharging</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "b545f71f143839affdd655aca944a383483d6b021125e272fbbab03b7dd5d2ba.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        358,
                        544,
                        465
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                358,
                                544,
                                465
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        358,
                                        544,
                                        465
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                358,
                                                544,
                                                465
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.4</td><td colspan=\"2\">RM RESULTS TABLE: Indicators</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "5c9d000e2286345973a005b96b28205d5bb584778ea162c0c9b0324e6fca5b78.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        475,
                        544,
                        659
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                475,
                                544,
                                659
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        475,
                                        544,
                                        659
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                475,
                                                544,
                                                659
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.5</td><td colspan=\"2\">RM RESULTS TABLE: Pre-set controls</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "8ebedf6fbca107b7a76015faee007b599778aabd462a444ab147ba84f047f5d0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        670,
                        544,
                        750
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                670,
                                544,
                                750
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        670,
                                        544,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                670,
                                                544,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.4.6</td><td colspan=\"6\">TABLE: actuating parts of controls of ME EQUIPMENT – torque &amp; axial pull tests</td><td>N/A</td></tr><tr><td colspan=\"2\">Rotating control under test</td><td>Gripping diameter —dll of control knob (mm)<eq>^{1}</eq></td><td>Torque from Table 30 (Nm)</td><td>Axial force applied (N)</td><td>Unacceptable RISK occurred Yes/No</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "0189236791321402c44ba838e521e04feaae8c5580696fa4d7bf1b9d42e8697e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "e9f3fbaf90ad2cf9c2a7b132607a9cb9157b8c9e9476bcb987043e44e777021b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        103,
                        543,
                        175
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                103,
                                543,
                                175
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        103,
                                        543,
                                        175
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                103,
                                                543,
                                                175
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:1Gripping diameter (d) is the maximum width of a control knob regardless of its shape (e.g. control knob with pointer)</td></tr></table>",
                                            "image_path": "00572ed2663fe23d6811c7aa8bb00ff9f432c3959028a75cdfee419fc96fe74c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        187,
                        542,
                        427
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                187,
                                542,
                                427
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        187,
                                        542,
                                        427
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                187,
                                                542,
                                                427
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.5.1.2</td><td colspan=\"6\">TABLE: transformer short circuit test short-circuit applied at end of windings or at the first point that could be short circuited under SINGLE FAULT CONDITION</td><td>N/A</td></tr><tr><td colspan=\"5\">Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V)1....:</td><td colspan=\"2\"></td><td>—</td></tr><tr><td colspan=\"5\">RATED input frequency (Hz)...... :</td><td colspan=\"2\"></td><td>—</td></tr><tr><td>Winding tested</td><td>Class of insulation (A, B, E, F, or H)</td><td>Type of protective device (fuse, circuit breaker) /Ratings</td><td>Protective device operated Yes/No</td><td>Time to THERMAL STABILITY (when protective device did not operate)(Min)</td><td>Maximum allowed temp from Table 31 (€)</td><td>Maximum winding temp measured (€)</td><td>Ambient (€)</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"8\">Supplementary information:1Loads on other windings between no load and their NORMAL USE load. Short-circuit applied at end of windings or at the first point that could be short circuited under SINGLE FAULT CONDITION.</td></tr></table>",
                                            "image_path": "d2af2f46903a511fd562f280783b6b0be4c892094e35bb7bf378f3809710e442.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        438,
                        542,
                        747
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                438,
                                542,
                                747
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        438,
                                        542,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                438,
                                                542,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.5.1.3</td><td colspan=\"5\">TABLE: transformer overload test – conducted only when protective device under short-circuit test operated</td><td>N/A</td></tr><tr><td colspan=\"6\">Primary voltage, most adverse value between 90 % to 110 % of RATED voltage (V)<eq>^{1}</eq>....:</td><td></td></tr><tr><td colspan=\"6\">RATED input frequency (Hz)......:</td><td></td></tr><tr><td colspan=\"6\">Test current just below minimum current that would activate protective device &amp; achieve THERMAL STABILITY under method a) (A)......:</td><td></td></tr><tr><td colspan=\"6\">Test current based on Table 32 when protective device that operated under method a) is external to transformer, and it was shunted (A)......:</td><td></td></tr><tr><td>Winding tested</td><td>Class of insulation (A, B, E, F, H)</td><td>Type of protective device used (fuse, circuit breaker)/Ratings</td><td>Maximum allowed temp from Table 31 (C)</td><td>Maximum winding temp measured (C)</td><td>Ambient (C)</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary information:<eq>^{1}</eq> Loads on other windings between no load and their NORMAL USE load.Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 min clearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMAL STABILITY achieved.- Other types of protective devices: until THERMAL STABILITY achieved at a current just below minimum current operating the protective device in a). This portion concluded at specified time or when a second protective device opened.</td></tr></table>",
                                            "image_path": "4634ed7d8b7df6ebd282b59f6f4b1ca0e0df195071b3507b4743505419483408.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        36
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 156 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 155,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                51,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        62
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                62
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "e9f3fbaf90ad2cf9c2a7b132607a9cb9157b8c9e9476bcb987043e44e777021b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        103,
                        543,
                        175
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                103,
                                543,
                                175
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        103,
                                        543,
                                        175
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                103,
                                                543,
                                                175
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:1Gripping diameter (d) is the maximum width of a control knob regardless of its shape (e.g. control knob with pointer)</td></tr></table>",
                                            "image_path": "00572ed2663fe23d6811c7aa8bb00ff9f432c3959028a75cdfee419fc96fe74c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        187,
                        542,
                        427
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                187,
                                542,
                                427
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        187,
                                        542,
                                        427
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                187,
                                                542,
                                                427
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.5.1.2</td><td colspan=\"6\">TABLE: transformer short circuit test short-circuit applied at end of windings or at the first point that could be short circuited under SINGLE FAULT CONDITION</td><td>N/A</td></tr><tr><td colspan=\"5\">Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V)1....:</td><td colspan=\"2\"></td><td>—</td></tr><tr><td colspan=\"5\">RATED input frequency (Hz)...... :</td><td colspan=\"2\"></td><td>—</td></tr><tr><td>Winding tested</td><td>Class of insulation (A, B, E, F, or H)</td><td>Type of protective device (fuse, circuit breaker) /Ratings</td><td>Protective device operated Yes/No</td><td>Time to THERMAL STABILITY (when protective device did not operate)(Min)</td><td>Maximum allowed temp from Table 31 (€)</td><td>Maximum winding temp measured (€)</td><td>Ambient (€)</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"8\">Supplementary information:1Loads on other windings between no load and their NORMAL USE load. Short-circuit applied at end of windings or at the first point that could be short circuited under SINGLE FAULT CONDITION.</td></tr></table>",
                                            "image_path": "d2af2f46903a511fd562f280783b6b0be4c892094e35bb7bf378f3809710e442.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        438,
                        542,
                        747
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                438,
                                542,
                                747
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        438,
                                        542,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                438,
                                                542,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.5.1.3</td><td colspan=\"5\">TABLE: transformer overload test – conducted only when protective device under short-circuit test operated</td><td>N/A</td></tr><tr><td colspan=\"6\">Primary voltage, most adverse value between 90 % to 110 % of RATED voltage (V)<eq>^{1}</eq>....:</td><td></td></tr><tr><td colspan=\"6\">RATED input frequency (Hz)......:</td><td></td></tr><tr><td colspan=\"6\">Test current just below minimum current that would activate protective device &amp; achieve THERMAL STABILITY under method a) (A)......:</td><td></td></tr><tr><td colspan=\"6\">Test current based on Table 32 when protective device that operated under method a) is external to transformer, and it was shunted (A)......:</td><td></td></tr><tr><td>Winding tested</td><td>Class of insulation (A, B, E, F, H)</td><td>Type of protective device used (fuse, circuit breaker)/Ratings</td><td>Maximum allowed temp from Table 31 (C)</td><td>Maximum winding temp measured (C)</td><td>Ambient (C)</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary information:<eq>^{1}</eq> Loads on other windings between no load and their NORMAL USE load.Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 min clearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMAL STABILITY achieved.- Other types of protective devices: until THERMAL STABILITY achieved at a current just below minimum current operating the protective device in a). This portion concluded at specified time or when a second protective device opened.</td></tr></table>",
                                            "image_path": "4634ed7d8b7df6ebd282b59f6f4b1ca0e0df195071b3507b4743505419483408.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        50,
                        52,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                61,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        61,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                277,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        277,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        103,
                        544,
                        284
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                103,
                                544,
                                284
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        103,
                                        544,
                                        284
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                103,
                                                544,
                                                284
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.5.2</td><td colspan=\"6\">TABLE: Transformer dielectric strength after humidity preconditioning of 5.7</td><td>N/A</td></tr><tr><td colspan=\"2\">Transformer Model/Type/ Part No</td><td>Test voltage applied between</td><td>Test voltage, (V)</td><td>Test frequency (Hz)</td><td colspan=\"2\">Breakdown Yes/No</td><td>Deterioration Yes/No</td></tr><tr><td colspan=\"2\"></td><td>Primary &amp; secondary windings</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td>Primary winding &amp; frame</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td>Secondary winding &amp; frame</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information: Tests conducted under the conditions of 11.1, in ME EQUIPMENT or under simulated conditions on the bench. See Clause 15.5.2 for test parameters &amp; other details</td><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "11f955ff7c6aa55417689a7cdea58fe8db4ac9a4e11d541e44144e3d6b34cc32.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        290,
                        544,
                        415
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                290,
                                544,
                                415
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        290,
                                        544,
                                        415
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                290,
                                                544,
                                                415
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>16.1</td><td colspan=\"2\">RM RESULTS TABLE: General requirements for ME Systems</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "96e4ccdb9d360c8f947f070cde1c9336af6774abf6134c8680a2dee54be7468a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        437,
                        545,
                        623
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                437,
                                545,
                                623
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        437,
                                        545,
                                        623
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                437,
                                                545,
                                                623
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>16.6.1</td><td colspan=\"5\">TABLE: LEAKAGE CURRENTS in ME SYSTEM _ TOUCH CURRENT MEASUREMENTS</td><td>N/A</td></tr><tr><td colspan=\"2\">Specific area where TOUCH CURRENT measured (i.e., from or between parts of ME SYSTEM within PATIENT ENVIRONMENT)</td><td>Allowable TOUCH CURRENT in NORMAL CONDITION (A)</td><td>Measured TOUCH CURRENT in NORMAL CONDITION (A)</td><td>Allowable TOUCH CURRENT in event of interruption of PROTECTIVE EARTH CONDUCTOR, (A)</td><td colspan=\"2\">Measured TOUCH CURRENT in event of interruption of PROTECTIVE EARTH CONDUCTOR, (A)</td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                                            "image_path": "2780c36f4fe7e97a33c04dacf2472bce2d6c30bbe4e3c806d5750f9cd5949aa6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        634,
                        544,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                634,
                                544,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        634,
                                        544,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                634,
                                                544,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>16.9.1</td><td colspan=\"2\">RM RESULTS TABLE: Connection terminals and connectors</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "ce323e16c86a250d69dbf0852535f1ee4f5499b3716666c1ceeee9bc8c143bc4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 157 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 156,
            "para_blocks": [
                {
                    "bbox": [
                        50,
                        52,
                        198,
                        62
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        68,
                        64,
                        531,
                        89
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                61,
                                532,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        61,
                                        532,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                277,
                                74,
                                321,
                                92
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        277,
                                        74,
                                        321,
                                        92
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        103,
                        544,
                        284
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                103,
                                544,
                                284
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        103,
                                        544,
                                        284
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                103,
                                                544,
                                                284
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>15.5.2</td><td colspan=\"6\">TABLE: Transformer dielectric strength after humidity preconditioning of 5.7</td><td>N/A</td></tr><tr><td colspan=\"2\">Transformer Model/Type/ Part No</td><td>Test voltage applied between</td><td>Test voltage, (V)</td><td>Test frequency (Hz)</td><td colspan=\"2\">Breakdown Yes/No</td><td>Deterioration Yes/No</td></tr><tr><td colspan=\"2\"></td><td>Primary &amp; secondary windings</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td>Primary winding &amp; frame</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td>Secondary winding &amp; frame</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information: Tests conducted under the conditions of 11.1, in ME EQUIPMENT or under simulated conditions on the bench. See Clause 15.5.2 for test parameters &amp; other details</td><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "11f955ff7c6aa55417689a7cdea58fe8db4ac9a4e11d541e44144e3d6b34cc32.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        290,
                        544,
                        415
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                290,
                                544,
                                415
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        290,
                                        544,
                                        415
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                290,
                                                544,
                                                415
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>16.1</td><td colspan=\"2\">RM RESULTS TABLE: General requirements for ME Systems</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "96e4ccdb9d360c8f947f070cde1c9336af6774abf6134c8680a2dee54be7468a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        437,
                        545,
                        623
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                437,
                                545,
                                623
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        437,
                                        545,
                                        623
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                437,
                                                545,
                                                623
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>16.6.1</td><td colspan=\"5\">TABLE: LEAKAGE CURRENTS in ME SYSTEM _ TOUCH CURRENT MEASUREMENTS</td><td>N/A</td></tr><tr><td colspan=\"2\">Specific area where TOUCH CURRENT measured (i.e., from or between parts of ME SYSTEM within PATIENT ENVIRONMENT)</td><td>Allowable TOUCH CURRENT in NORMAL CONDITION (A)</td><td>Measured TOUCH CURRENT in NORMAL CONDITION (A)</td><td>Allowable TOUCH CURRENT in event of interruption of PROTECTIVE EARTH CONDUCTOR, (A)</td><td colspan=\"2\">Measured TOUCH CURRENT in event of interruption of PROTECTIVE EARTH CONDUCTOR, (A)</td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>",
                                            "image_path": "2780c36f4fe7e97a33c04dacf2472bce2d6c30bbe4e3c806d5750f9cd5949aa6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        634,
                        544,
                        756
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                634,
                                544,
                                756
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        634,
                                        544,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                634,
                                                544,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>16.9.1</td><td colspan=\"2\">RM RESULTS TABLE: Connection terminals and connectors</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "ce323e16c86a250d69dbf0852535f1ee4f5499b3716666c1ceeee9bc8c143bc4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "5a89b90456c2c16f6a2e8119a27c91406fcc63256e1370dccf93e19b2e85d2a1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        166
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                166
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        166
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                166
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "5de5981aa79ab7bd6f5bf3b12879e53697a88ebdf4237ce3b4b0020dde273539.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        181,
                        544,
                        380
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                181,
                                544,
                                380
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        181,
                                        544,
                                        380
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                181,
                                                544,
                                                380
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>17</td><td colspan=\"2\">RM RESULTS TABLE: Electromagnetic compatibility of ME equipment and ME systems</td><td>N/E</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "0cf4e251334de897fee20520a5ab5668a80bcc9d3636a3ac0555f6cbff5b0518.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        390,
                        544,
                        521
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                390,
                                544,
                                521
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        390,
                                        544,
                                        521
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                390,
                                                544,
                                                521
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>SP</td><td colspan=\"3\">TABLE: Additional or special tests conducted</td><td>P</td></tr><tr><td colspan=\"2\">Clause and Name of Test</td><td>Test type and condition</td><td colspan=\"2\">Observed results</td></tr><tr><td colspan=\"2\">15.4.3.2</td><td>Batteries connected with incorrect polarity</td><td colspan=\"2\">No operating, no hazard</td></tr><tr><td colspan=\"2\">15.4.3.5</td><td>Protective device and Two MEANS OF OPERATOR PROTECTION be provided</td><td colspan=\"2\">No hazard</td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "00e7bbc2adf186540072f189091ccfe414cc39f8c4aa63e0939893ecfcbc315c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "bbox": [
                        216,
                        534,
                        388,
                        545
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                217,
                                533,
                                388,
                                545
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        217,
                                        533,
                                        388,
                                        545
                                    ],
                                    "type": "text",
                                    "content": "END OF IEC 60601-1 TEST REPORT",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        153,
                        558,
                        452,
                        583
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                154,
                                558,
                                452,
                                570
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        154,
                                        558,
                                        452,
                                        570
                                    ],
                                    "type": "text",
                                    "content": "CONTINUE TO ATTACHMENT1 US NATIONAL DIFFERENCES",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                187,
                                572,
                                419,
                                583
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        187,
                                        572,
                                        419,
                                        583
                                    ],
                                    "type": "text",
                                    "content": "AND ATTACHMENT 2 PHOTO DOCUMENTATION",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        269,
                        23,
                        342,
                        35
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 158 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 157,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        54,
                        62,
                        544,
                        93
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                50,
                                52,
                                198,
                                62
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                54,
                                62,
                                544,
                                93
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        62,
                                        544,
                                        93
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                62,
                                                544,
                                                93
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>",
                                            "image_path": "5a89b90456c2c16f6a2e8119a27c91406fcc63256e1370dccf93e19b2e85d2a1.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        166
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                55,
                                103,
                                544,
                                166
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        166
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                166
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "5de5981aa79ab7bd6f5bf3b12879e53697a88ebdf4237ce3b4b0020dde273539.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        181,
                        544,
                        380
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                54,
                                181,
                                544,
                                380
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        181,
                                        544,
                                        380
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                181,
                                                544,
                                                380
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>17</td><td colspan=\"2\">RM RESULTS TABLE: Electromagnetic compatibility of ME equipment and ME systems</td><td>N/E</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "0cf4e251334de897fee20520a5ab5668a80bcc9d3636a3ac0555f6cbff5b0518.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        390,
                        544,
                        521
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                53,
                                390,
                                544,
                                521
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        390,
                                        544,
                                        521
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                390,
                                                544,
                                                521
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>SP</td><td colspan=\"3\">TABLE: Additional or special tests conducted</td><td>P</td></tr><tr><td colspan=\"2\">Clause and Name of Test</td><td>Test type and condition</td><td colspan=\"2\">Observed results</td></tr><tr><td colspan=\"2\">15.4.3.2</td><td>Batteries connected with incorrect polarity</td><td colspan=\"2\">No operating, no hazard</td></tr><tr><td colspan=\"2\">15.4.3.5</td><td>Protective device and Two MEANS OF OPERATOR PROTECTION be provided</td><td colspan=\"2\">No hazard</td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>",
                                            "image_path": "00e7bbc2adf186540072f189091ccfe414cc39f8c4aa63e0939893ecfcbc315c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                },
                {
                    "bbox": [
                        216,
                        534,
                        388,
                        545
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [
                        {
                            "bbox": [
                                217,
                                533,
                                388,
                                545
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        217,
                                        533,
                                        388,
                                        545
                                    ],
                                    "type": "text",
                                    "content": "END OF IEC 60601-1 TEST REPORT",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        153,
                        558,
                        452,
                        583
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [
                        {
                            "bbox": [
                                154,
                                558,
                                452,
                                570
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        154,
                                        558,
                                        452,
                                        570
                                    ],
                                    "type": "text",
                                    "content": "CONTINUE TO ATTACHMENT1 US NATIONAL DIFFERENCES",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                187,
                                572,
                                419,
                                583
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        187,
                                        572,
                                        419,
                                        583
                                    ],
                                    "type": "text",
                                    "content": "AND ATTACHMENT 2 PHOTO DOCUMENTATION",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        71,
                        547,
                        111
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                71,
                                547,
                                111
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        71,
                                        547,
                                        111
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                71,
                                                547,
                                                111
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "8d57255a9bd724a4034b5d05ba2480367df051c97c1627f061f9ee7b370b6843.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        },
                        {
                            "bbox": [
                                50,
                                119,
                                283,
                                131
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        120,
                                        283,
                                        131
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                120,
                                                283,
                                                131
                                            ],
                                            "type": "text",
                                            "content": "ATTACHMENT 1：US NATIONAL DIFFERENCES",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        158,
                        544,
                        648
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                158,
                                544,
                                648
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        158,
                                        544,
                                        648
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                158,
                                                544,
                                                648
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">TEST REPORT IEC 60601-1US NATIONAL DIFFERENCESMedical electrical equipment, Part 1: General Requirementsfor basic safety and essential performance</td></tr><tr><td colspan=\"4\">Differences according to......: AAMI / ANSI ES60601-1:2005/(R)2012 And A1:2012,C1:2009/(R)2012 AndA2:2010/(R)2012</td></tr><tr><td>4.8 b</td><td>Replacement: where there was no relevantIEC/ISO standard, the relevant US ANSI standard applied</td><td>Replaced. See appendedtable 8.10 in main report.</td><td>P</td></tr><tr><td></td><td>- when no relevant US ANSI standard existed, therequirements of this standard applied</td><td></td><td>P</td></tr><tr><td>4.10.2</td><td>Replacement: Rated voltage not exceeding 250Vdc or single phase ac. or 600V poly-phase ac forME EQUIPMENT and ME SYSTEMS up to 4kVA</td><td>Internally powered</td><td>N/A</td></tr><tr><td></td><td>Rated voltage not exceeding 600 V for all other MEEQUIPMENT and ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td></td><td>Addition: The protective measures as described inIEC 60364-4-41 and the NEC.</td><td></td><td>N/A</td></tr><tr><td>6.6</td><td>Addition: To comply with NFPA 70, X-Ray systemsare classified as long time operation (&gt;5 min) ormomentary operation (&lt;5 sec)</td><td>Not an X-Ray system</td><td>N/A</td></tr><tr><td>7.2.11</td><td>Addition: To comply with NFPA 70, X-Ray systemsare marked as long time operation or momentaryoperation</td><td></td><td>N/A</td></tr><tr><td>7.2.22</td><td colspan=\"2\">New Sub-clause: Colors of medical gas cylinders</td><td>N/A</td></tr><tr><td></td><td>To comply with NFPA 99: Cylinders containingmedical gases and their connection points arecolored in accordance with the requirements ofNFPA 99</td><td>No medical gas cylinders</td><td>N/A</td></tr><tr><td>8.2</td><td>Addition: All FIXED ME EQUIPMENT &amp; PERMANENTLYINSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT</td><td>Portable equipment</td><td>N/A</td></tr></table>",
                                            "image_path": "186e08da9a5820fb3c4440883de59db443faba4c782c73638d9d907c33b3a454.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        31,
                        342,
                        42
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                29,
                                343,
                                44
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        29,
                                        343,
                                        44
                                    ],
                                    "type": "text",
                                    "content": "Page 159 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 158,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        71,
                        547,
                        111
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                71,
                                547,
                                111
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        71,
                                        547,
                                        111
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                71,
                                                547,
                                                111
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "8d57255a9bd724a4034b5d05ba2480367df051c97c1627f061f9ee7b370b6843.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        },
                        {
                            "bbox": [
                                50,
                                119,
                                283,
                                131
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        120,
                                        283,
                                        131
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                120,
                                                283,
                                                131
                                            ],
                                            "type": "text",
                                            "content": "ATTACHMENT 1：US NATIONAL DIFFERENCES",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        158,
                        544,
                        648
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                158,
                                544,
                                648
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        158,
                                        544,
                                        648
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                158,
                                                544,
                                                648
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">TEST REPORT IEC 60601-1US NATIONAL DIFFERENCESMedical electrical equipment, Part 1: General Requirementsfor basic safety and essential performance</td></tr><tr><td colspan=\"4\">Differences according to......: AAMI / ANSI ES60601-1:2005/(R)2012 And A1:2012,C1:2009/(R)2012 AndA2:2010/(R)2012</td></tr><tr><td>4.8 b</td><td>Replacement: where there was no relevantIEC/ISO standard, the relevant US ANSI standard applied</td><td>Replaced. See appendedtable 8.10 in main report.</td><td>P</td></tr><tr><td></td><td>- when no relevant US ANSI standard existed, therequirements of this standard applied</td><td></td><td>P</td></tr><tr><td>4.10.2</td><td>Replacement: Rated voltage not exceeding 250Vdc or single phase ac. or 600V poly-phase ac forME EQUIPMENT and ME SYSTEMS up to 4kVA</td><td>Internally powered</td><td>N/A</td></tr><tr><td></td><td>Rated voltage not exceeding 600 V for all other MEEQUIPMENT and ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td></td><td>Addition: The protective measures as described inIEC 60364-4-41 and the NEC.</td><td></td><td>N/A</td></tr><tr><td>6.6</td><td>Addition: To comply with NFPA 70, X-Ray systemsare classified as long time operation (&gt;5 min) ormomentary operation (&lt;5 sec)</td><td>Not an X-Ray system</td><td>N/A</td></tr><tr><td>7.2.11</td><td>Addition: To comply with NFPA 70, X-Ray systemsare marked as long time operation or momentaryoperation</td><td></td><td>N/A</td></tr><tr><td>7.2.22</td><td colspan=\"2\">New Sub-clause: Colors of medical gas cylinders</td><td>N/A</td></tr><tr><td></td><td>To comply with NFPA 99: Cylinders containingmedical gases and their connection points arecolored in accordance with the requirements ofNFPA 99</td><td>No medical gas cylinders</td><td>N/A</td></tr><tr><td>8.2</td><td>Addition: All FIXED ME EQUIPMENT &amp; PERMANENTLYINSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT</td><td>Portable equipment</td><td>N/A</td></tr><tr><td colspan=\"4\">IEC 60601-1</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.6.1</td><td>Addition: To comply with NFPA 99, the enclosure of X-ray ME EQUIPMENT operating over 600 Vac, 850Vdc MAINS VOLTAGE, or containing voltages up to 50 V peak and enclosed in protectively earthed enclosure as well as connections to X-ray tubes and other high voltage components that include high voltage shielded cables are PROTECTIVELY EARTHED.</td><td></td><td>N/A</td></tr><tr><td></td><td>To comply with NFPA 99, non-current carrying conductive parts of X-Ray ME EQUIPMENT likely to become energized are PROTECTIVELY EARTHED</td><td></td><td>N/A</td></tr><tr><td>8.7.3 d</td><td>EARTH LEAKAGE CURRENT values are not higher than the stated values</td><td>No protection earth connection.</td><td>N/A</td></tr><tr><td></td><td>5 mA in NORMAL CONDITION</td><td></td><td>N/A</td></tr><tr><td></td><td>10 mA in SINGLE FAULT CONDITION</td><td></td><td>N/A</td></tr><tr><td>8.11</td><td colspan=\"2\">Addition prior to the first paragraph:a) To comply with the NEC, add the following requirements to this clause:</td><td></td></tr><tr><td></td><td>Addition: PERMANENTLY CONNECTED ME EQUIPMENT provided with field wiring provision in accordance with NEC</td><td>Portable equipment</td><td>N/A</td></tr><tr><td></td><td>Exception: Fixed and stationary X-ray ME EQUIPMENT supplied from a branch circuit rated at 30 A or less</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME EQUIPMENT that is not strictly portable but obviously is intended to be stationary, may be acceptable if provided with a length of attached hard service flexible cord - such as Type S, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- the equivalent, for supply connection</td><td></td><td>N/A</td></tr><tr><td></td><td>Installation of connecting cords between EQUIPMENT parts comply with NEC</td><td></td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Cable used as external interconnection between units</td><td>N/A</td></tr><tr><td></td><td>1) Exposed to abuse: Type SJT, SJTO, SJO, ST,</td><td>No external interconnection</td><td>N/A</td></tr><tr><td></td><td>SO, STO, or equivalent, or similar multiple-conductor appliance-wiring material,</td><td>cable used</td><td></td></tr><tr><td></td><td>2) Not exposed to abuse: The cable was as in item 1) above, or</td><td></td><td>N/A</td></tr><tr><td></td><td>i) Type SPT-2, SP-2, or SPE-2, or equivalent or</td><td></td><td>N/A</td></tr><tr><td></td><td>ii) Type SVr, SVRO, SVE, or equivalent or similar multiple-conductor appliance wiring material, or</td><td></td><td>N/A</td></tr><tr><td></td><td>iii) An assembly of insulated wires each with a nominal insulation thickness of 0.8 mm (1/32 inch) or more,</td><td></td><td>N/A</td></tr><tr><td></td><td>Receptacles provided as part of ME EQUIPMENT and ME SYSTEMS for use in the patient care areas of pediatric wards, rooms, or areas are listed tamper resistant or</td><td></td><td>N/A</td></tr><tr><td></td><td>- employ a listed tamper resistant cover in accordance with NEC</td><td></td><td>N/A</td></tr><tr><td></td><td>Addition at the end of the clause:b) For ME EQUIPMENT provided with NEMA configuration non-locking plug types 120 V/15 A, 125 V/20 A, 250 V/15 A, 250 V/20 A “Hospital Grade” mains plug is provided and the POWER SUPPLY CORD is marked</td><td></td><td>N/A</td></tr><tr><td>8.11.3.2</td><td>Addition: The flexible cord is a type acceptable for the particular application,</td><td>Internally powered</td><td>N/A</td></tr><tr><td></td><td>- and it is acceptable for use at a voltage not less than the rated voltage of the appliance</td><td></td><td>N/A</td></tr><tr><td></td><td>- and has an ampacity as in NEC, not less than the current rating of the appliance</td><td></td><td>N/A</td></tr><tr><td>8.11.3.3</td><td>Addition: To comply with NFPA 99, for X-Ray ME EQUIPMENT with an attachment plug, the current rating on a hospital grade plug is 2X the maximum input current of the equipment</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "186e08da9a5820fb3c4440883de59db443faba4c782c73638d9d907c33b3a454.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        72,
                        544,
                        749
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                72,
                                544,
                                749
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        72,
                                        544,
                                        749
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                72,
                                                544,
                                                749
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.6.1</td><td>Addition: To comply with NFPA 99, the enclosure of X-ray ME EQUIPMENT operating over 600 Vac, 850Vdc MAINS VOLTAGE, or containing voltages up to 50 V peak and enclosed in protectively earthed enclosure as well as connections to X-ray tubes and other high voltage components that include high voltage shielded cables are PROTECTIVELY EARTHED.</td><td></td><td>N/A</td></tr><tr><td></td><td>To comply with NFPA 99, non-current carrying conductive parts of X-Ray ME EQUIPMENT likely to become energized are PROTECTIVELY EARTHED</td><td></td><td>N/A</td></tr><tr><td>8.7.3 d</td><td>EARTH LEAKAGE CURRENT values are not higher than the stated values</td><td>No protection earth connection.</td><td>N/A</td></tr><tr><td></td><td>5 mA in NORMAL CONDITION</td><td></td><td>N/A</td></tr><tr><td></td><td>10 mA in SINGLE FAULT CONDITION</td><td></td><td>N/A</td></tr><tr><td>8.11</td><td colspan=\"2\">Addition prior to the first paragraph:a) To comply with the NEC, add the following requirements to this clause:</td><td></td></tr><tr><td></td><td>Addition: PERMANENTLY CONNECTED ME EQUIPMENT provided with field wiring provision in accordance with NEC</td><td>Portable equipment</td><td>N/A</td></tr><tr><td></td><td>Exception: Fixed and stationary X-ray ME EQUIPMENT supplied from a branch circuit rated at 30 A or less</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME EQUIPMENT that is not strictly portable but obviously is intended to be stationary, may be acceptable if provided with a length of attached hard service flexible cord - such as Type S, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- the equivalent, for supply connection</td><td></td><td>N/A</td></tr><tr><td></td><td>Installation of connecting cords between EQUIPMENT parts comply with NEC</td><td></td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Cable used as external interconnection between units</td><td>N/A</td></tr><tr><td></td><td>1) Exposed to abuse: Type SJT, SJTO, SJO, ST,</td><td>No external interconnection</td><td>N/A</td></tr><tr><td></td><td>SO, STO, or equivalent, or similar multiple-conductor appliance-wiring material,</td><td>cable used</td><td></td></tr><tr><td></td><td>2) Not exposed to abuse: The cable was as in item 1) above, or</td><td></td><td>N/A</td></tr><tr><td></td><td>i) Type SPT-2, SP-2, or SPE-2, or equivalent or</td><td></td><td>N/A</td></tr><tr><td></td><td>ii) Type SVr, SVRO, SVE, or equivalent or similar multiple-conductor appliance wiring material, or</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "502ae7e48ae5b965bbd43e2bc34e54009b2e9ecaa36f6ea5d8ad862bbccd86d6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        31,
                        342,
                        42
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                29,
                                343,
                                44
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        29,
                                        343,
                                        44
                                    ],
                                    "type": "text",
                                    "content": "Page 160 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 159,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        72,
                        544,
                        749
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                72,
                                544,
                                749
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "lines_deleted": true
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        70,
                        545,
                        500
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                70,
                                545,
                                500
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        70,
                                        545,
                                        500
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                70,
                                                545,
                                                500
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>iii) An assembly of insulated wires each with a nominal insulation thickness of 0.8 mm (1/32 inch) or more,</td><td></td><td>N/A</td></tr><tr><td></td><td>Receptacles provided as part of ME EQUIPMENT and ME SYSTEMS for use in the patient care areas of pediatric wards, rooms, or areas are listed tamper resistant or</td><td></td><td>N/A</td></tr><tr><td></td><td>- employ a listed tamper resistant cover in accordance with NEC</td><td></td><td>N/A</td></tr><tr><td></td><td>Addition at the end of the clause:b) For ME EQUIPMENT provided with NEMA configuration non-locking plug types 120 V/15 A, 125 V/20 A, 250 V/15 A, 250 V/20 A “Hospital Grade” mains plug is provided and the POWER SUPPLY CORD is marked</td><td></td><td>N/A</td></tr><tr><td>8.11.3.2</td><td>Addition: The flexible cord is a type acceptable for the particular application,</td><td>Internally powered</td><td>N/A</td></tr><tr><td></td><td>- and it is acceptable for use at a voltage not less than the rated voltage of the appliance</td><td></td><td>N/A</td></tr><tr><td></td><td>- and has an ampacity as in NEC, not less than the current rating of the appliance</td><td></td><td>N/A</td></tr><tr><td>8.11.3.3</td><td>Addition: To comply with NFPA 99, for X-Ray ME EQUIPMENT with an attachment plug, the current rating on a hospital grade plug is 2X the maximum input current of the equipment</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "1d35bbf41e1b07e2429dd8bb4314b6562f88e362a8df02bffeb406150780b590.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                },
                {
                    "bbox": [
                        247,
                        549,
                        367,
                        561
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                248,
                                550,
                                368,
                                561
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        248,
                                        550,
                                        368,
                                        561
                                    ],
                                    "type": "text",
                                    "content": "END OF ATTACHMENT 1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        31,
                        342,
                        42
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                29,
                                343,
                                44
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        29,
                                        343,
                                        44
                                    ],
                                    "type": "text",
                                    "content": "Page 161 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 160,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        70,
                        545,
                        500
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                70,
                                545,
                                500
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                },
                {
                    "bbox": [
                        247,
                        549,
                        367,
                        561
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                248,
                                550,
                                368,
                                561
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        248,
                                        550,
                                        368,
                                        561
                                    ],
                                    "type": "text",
                                    "content": "END OF ATTACHMENT 1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        69,
                        73,
                        532,
                        98
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                69,
                                71,
                                534,
                                87
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        71,
                                        534,
                                        87
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                280,
                                83,
                                323,
                                101
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        280,
                                        83,
                                        323,
                                        101
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        50,
                        122,
                        245,
                        135
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                121,
                                245,
                                135
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        121,
                                        245,
                                        135
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT 2：Photo Documentation",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        51,
                        137,
                        218,
                        150
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                137,
                                219,
                                150
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        137,
                                        153,
                                        150
                                    ],
                                    "type": "text",
                                    "content": "Sample：YP2407008",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        168,
                                        137,
                                        219,
                                        150
                                    ],
                                    "type": "text",
                                    "content": "Lot: KE04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "image",
                    "bbox": [
                        56,
                        161,
                        210,
                        355
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                161,
                                210,
                                355
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        161,
                                        210,
                                        355
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                161,
                                                210,
                                                355
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device with a display and control buttons placed next to a yellow ruler for scale (no text or symbols visible)",
                                            "image_path": "3b7783bf97b09bd34c3713570921d4a7a4d5ff22e40384c599bf972bc5a63d31.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        225,
                        161,
                        380,
                        352
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                225,
                                161,
                                380,
                                352
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        225,
                                        161,
                                        380,
                                        352
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                225,
                                                161,
                                                380,
                                                352
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device placed on a wooden surface with yellow ruler for scale (no visible text or symbols)",
                                            "image_path": "52d0230087328717a5a48c891254fe691447329b546134f26e8b210e9906d2f8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        395,
                        160,
                        551,
                        353
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                395,
                                160,
                                551,
                                353
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        395,
                                        160,
                                        551,
                                        353
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                395,
                                                160,
                                                551,
                                                353
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device placed on a wooden surface with a yellow ruler for scale (no visible text or symbols)",
                                            "image_path": "1b253b5603fe6190969d822ceb556c18de0431a0c1aacdbb73597b7b857b0ed4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        58,
                        382,
                        213,
                        580
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                382,
                                213,
                                580
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        382,
                                        213,
                                        580
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                382,
                                                213,
                                                580
                                            ],
                                            "type": "image",
                                            "content": "Standard No-Touch Powerhead Thermometer\nPower source: DC 2.13V-50V AAA battery\nStandard No-Touch Center of the Powerhead Surface\nStandard No-Touch Ltrs, Inc.\nIP22\nIP22\n9 8 7 6 5 4\n9 8 7 6 5 4\n10 9 8 7 6 5 4\n11 10 9 8 7 6 5 4\n12 11 10 9 8 7 6 5 4\n13 12 11 10 9 8 7 6 5 4\n14 15 14 13 12 11 10 9\n15 16 15 14 13 12 11 10\n16 17 16 15 14 13 12 11\n17 18 17 16 15 14 13 12\n18 19 20 21 22 23 24\n19 20 21 22 23 24\n20 21 22 23 24\n21 22 23 24\n22\nIP22",
                                            "image_path": "5410a0e2654304b369b6c44dd4a40639b7500f4440b206fb54d54957cad80283.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 8
                        }
                    ],
                    "index": 8,
                    "sub_type": "text_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        227,
                        385,
                        381,
                        583
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                227,
                                385,
                                381,
                                583
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        227,
                                        385,
                                        381,
                                        583
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                227,
                                                385,
                                                381,
                                                583
                                            ],
                                            "type": "image",
                                            "content": "Close-up of a green printed circuit board with visible components and wires, placed next to a ruler for scale (no text or symbols on the board itself)",
                                            "image_path": "cf4613d6c2411c18dda98432fe2b7508c5be0a1140e1b4ac919bb61de8325ac6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 9
                        }
                    ],
                    "index": 9,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        397,
                        385,
                        564,
                        586
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                397,
                                385,
                                564,
                                586
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        397,
                                        385,
                                        564,
                                        586
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                397,
                                                385,
                                                564,
                                                586
                                            ],
                                            "type": "image",
                                            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE44 IP22",
                                            "image_path": "702c974233dbad9a2cedef0a0cd175907f1ab96b3a4ce88267b198b81cedbb22.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 10
                        }
                    ],
                    "index": 10,
                    "sub_type": "text_image"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        264,
                        31,
                        344,
                        42
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                264,
                                29,
                                346,
                                43
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        29,
                                        346,
                                        43
                                    ],
                                    "type": "text",
                                    "content": "Page 162 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        206,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                206,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        206,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        247,
                        682,
                        368,
                        693
                    ],
                    "type": "footer",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                248,
                                682,
                                368,
                                693
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        248,
                                        682,
                                        368,
                                        693
                                    ],
                                    "type": "text",
                                    "content": "END OF ATTACHMENT 2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 161,
            "para_blocks": [
                {
                    "bbox": [
                        69,
                        73,
                        532,
                        98
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                69,
                                71,
                                534,
                                87
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        71,
                                        534,
                                        87
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                280,
                                83,
                                323,
                                101
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        280,
                                        83,
                                        323,
                                        101
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        50,
                        122,
                        245,
                        135
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                121,
                                245,
                                135
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        121,
                                        245,
                                        135
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT 2：Photo Documentation",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        51,
                        137,
                        218,
                        150
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                137,
                                219,
                                150
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        137,
                                        153,
                                        150
                                    ],
                                    "type": "text",
                                    "content": "Sample：YP2407008",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        168,
                                        137,
                                        219,
                                        150
                                    ],
                                    "type": "text",
                                    "content": "Lot: KE04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "image",
                    "bbox": [
                        56,
                        161,
                        210,
                        355
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                161,
                                210,
                                355
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        161,
                                        210,
                                        355
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                161,
                                                210,
                                                355
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device with a display and control buttons placed next to a yellow ruler for scale (no text or symbols visible)",
                                            "image_path": "3b7783bf97b09bd34c3713570921d4a7a4d5ff22e40384c599bf972bc5a63d31.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        225,
                        161,
                        380,
                        352
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                225,
                                161,
                                380,
                                352
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        225,
                                        161,
                                        380,
                                        352
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                225,
                                                161,
                                                380,
                                                352
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device placed on a wooden surface with yellow ruler for scale (no visible text or symbols)",
                                            "image_path": "52d0230087328717a5a48c891254fe691447329b546134f26e8b210e9906d2f8.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        395,
                        160,
                        551,
                        353
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                395,
                                160,
                                551,
                                353
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        395,
                                        160,
                                        551,
                                        353
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                395,
                                                160,
                                                551,
                                                353
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device placed on a wooden surface with a yellow ruler for scale (no visible text or symbols)",
                                            "image_path": "1b253b5603fe6190969d822ceb556c18de0431a0c1aacdbb73597b7b857b0ed4.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        58,
                        382,
                        213,
                        580
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                58,
                                382,
                                213,
                                580
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        382,
                                        213,
                                        580
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                382,
                                                213,
                                                580
                                            ],
                                            "type": "image",
                                            "content": "Standard No-Touch Powerhead Thermometer\nPower source: DC 2.13V-50V AAA battery\nStandard No-Touch Center of the Powerhead Surface\nStandard No-Touch Ltrs, Inc.\nIP22\nIP22\n9 8 7 6 5 4\n9 8 7 6 5 4\n10 9 8 7 6 5 4\n11 10 9 8 7 6 5 4\n12 11 10 9 8 7 6 5 4\n13 12 11 10 9 8 7 6 5 4\n14 15 14 13 12 11 10 9\n15 16 15 14 13 12 11 10\n16 17 16 15 14 13 12 11\n17 18 17 16 15 14 13 12\n18 19 20 21 22 23 24\n19 20 21 22 23 24\n20 21 22 23 24\n21 22 23 24\n22\nIP22",
                                            "image_path": "5410a0e2654304b369b6c44dd4a40639b7500f4440b206fb54d54957cad80283.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 8
                        }
                    ],
                    "index": 8,
                    "sub_type": "text_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        227,
                        385,
                        381,
                        583
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                227,
                                385,
                                381,
                                583
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        227,
                                        385,
                                        381,
                                        583
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                227,
                                                385,
                                                381,
                                                583
                                            ],
                                            "type": "image",
                                            "content": "Close-up of a green printed circuit board with visible components and wires, placed next to a ruler for scale (no text or symbols on the board itself)",
                                            "image_path": "cf4613d6c2411c18dda98432fe2b7508c5be0a1140e1b4ac919bb61de8325ac6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 9
                        }
                    ],
                    "index": 9,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        397,
                        385,
                        564,
                        586
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                397,
                                385,
                                564,
                                586
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        397,
                                        385,
                                        564,
                                        586
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                397,
                                                385,
                                                564,
                                                586
                                            ],
                                            "type": "image",
                                            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE44 IP22",
                                            "image_path": "702c974233dbad9a2cedef0a0cd175907f1ab96b3a4ce88267b198b81cedbb22.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 10
                        }
                    ],
                    "index": 10,
                    "sub_type": "text_image"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        721
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                721
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        721
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                721
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>4</td><td colspan=\"2\">GENERAL REQUIREMENTS</td><td>P</td></tr><tr><td>4.1</td><td>Characteristics of supply mains specified in 4.10.2 of Part 1 applied, except me equipment or me systems intended for home healthcare environment complied with the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Supply Mains in the home healthcare environment did not exceed 110 % or was not below 85 % of nominal voltage between any of the conductors of the system or between any of these conductors and earth (% V) :</td><td></td><td>N/A</td></tr><tr><td></td><td>- For me equipment or me systems intended to actively keep alive or resuscitate a patient, Supply Mains in the home healthcare environment did not exceed 110 % or was not below 80 % of nominal voltage between any of the conductors of the system or between any of these conductors and earth (% V :</td><td>Non-life-supporting me equipment</td><td>N/A</td></tr><tr><td></td><td>- Rated range of nominal voltage did include at least 12.4 V to 15.1 V for operation from a 12 V dc supply mains</td><td>No such supply mains</td><td>N/A</td></tr><tr><td></td><td>- Rated range of nominal voltage did include at least 24.8 V to 30.3 V for operation from a 12 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The equipment maintained basic safety and essential performance during and following a 30 s dip to 10 V from a 12 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The equipment maintained basic safety and essential performance during and following a 30 s dip to 20 V from a 24 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td>4.2.1</td><td colspan=\"2\">Environmental conditions of transport and storage between uses</td><td>P</td></tr><tr><td></td><td>Me equipment, except stationary equipment, after being removed from its protective packaging, and subsequently between uses, operated within its specified normal use after transport or storage in the specified environmental conditions</td><td>-20°C~+55°C 15%RH ~95%RH</td><td>P</td></tr><tr><td></td><td>temperature range:-25 °C to +5 °C</td><td></td><td>P</td></tr><tr><td></td><td>temperature range:+5 °C to +35 °C at a non-condensing relative humidity up to 90 %</td><td></td><td>P</td></tr><tr><td></td><td>temperature range: &gt;35 °C to 70 °C at a water vapour pressure up to 50 hPa</td><td></td><td>P</td></tr><tr><td></td><td>For more restricted range of environmental transport and storage conditions between uses, the environmental conditions are specified</td><td></td><td>N/A</td></tr><tr><td></td><td>- Justified in the risk management file</td><td></td><td>N/A</td></tr><tr><td></td><td>- Marked on the me equipment</td><td></td><td>N/A</td></tr><tr><td></td><td>When not practicable, the more restricted range is disclosed in the instructions for use</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "2e478370384e8f5f75dd8dc30797cf2ca1653454a12081361549ba962fd6e5a7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 163 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        46,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                60
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        60
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 162,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        721
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                721
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        721
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                721
                                            ],
                                            "type": "table",
