                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>4</td><td colspan=\"2\">GENERAL REQUIREMENTS</td><td>P</td></tr><tr><td>4.1</td><td>Characteristics of supply mains specified in 4.10.2 of Part 1 applied, except me equipment or me systems intended for home healthcare environment complied with the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Supply Mains in the home healthcare environment did not exceed 110 % or was not below 85 % of nominal voltage between any of the conductors of the system or between any of these conductors and earth (% V) :</td><td></td><td>N/A</td></tr><tr><td></td><td>- For me equipment or me systems intended to actively keep alive or resuscitate a patient, Supply Mains in the home healthcare environment did not exceed 110 % or was not below 80 % of nominal voltage between any of the conductors of the system or between any of these conductors and earth (% V :</td><td>Non-life-supporting me equipment</td><td>N/A</td></tr><tr><td></td><td>- Rated range of nominal voltage did include at least 12.4 V to 15.1 V for operation from a 12 V dc supply mains</td><td>No such supply mains</td><td>N/A</td></tr><tr><td></td><td>- Rated range of nominal voltage did include at least 24.8 V to 30.3 V for operation from a 12 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The equipment maintained basic safety and essential performance during and following a 30 s dip to 10 V from a 12 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The equipment maintained basic safety and essential performance during and following a 30 s dip to 20 V from a 24 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td>4.2.1</td><td colspan=\"2\">Environmental conditions of transport and storage between uses</td><td>P</td></tr><tr><td></td><td>Me equipment, except stationary equipment, after being removed from its protective packaging, and subsequently between uses, operated within its specified normal use after transport or storage in the specified environmental conditions</td><td>-20°C~+55°C 15%RH ~95%RH</td><td>P</td></tr><tr><td></td><td>temperature range:-25 °C to +5 °C</td><td></td><td>P</td></tr><tr><td></td><td>temperature range:+5 °C to +35 °C at a non-condensing relative humidity up to 90 %</td><td></td><td>P</td></tr><tr><td></td><td>temperature range: &gt;35 °C to 70 °C at a water vapour pressure up to 50 hPa</td><td></td><td>P</td></tr><tr><td></td><td>For more restricted range of environmental transport and storage conditions between uses, the environmental conditions are specified</td><td></td><td>N/A</td></tr><tr><td></td><td>- Justified in the risk management file</td><td></td><td>N/A</td></tr><tr><td></td><td>- Marked on the me equipment</td><td></td><td>N/A</td></tr><tr><td></td><td>When not practicable, the more restricted range is disclosed in the instructions for use</td><td></td><td>N/A</td></tr><tr><td></td><td>- Marked on the carrying case when the instructions for use indicate the me equipment is intended to be transported or stored in a carrying case between uses</td><td>Not intended to be transported or stored in a carrying case between uses</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533), or 5.3.7 (ISO 7000-0632) of ISO 15223-1:2012 used to mark temperature range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012 used to mark humidity range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012 used to mark atmospheric pressure range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Where me equipment used different marking for conditions of transport and storage between uses, continuous operating conditions and transient operating conditions, markings accompanied by supplementary markings except where the respective applicability was obvious</td><td></td><td>N/A</td></tr><tr><td>4.2.2</td><td colspan=\"2\">Environmental transport and storage test</td><td>P</td></tr><tr><td></td><td>a) Me equipment prepared for transportation or storage according to instructions for use</td><td>Removal of batteries</td><td>P</td></tr><tr><td></td><td>b) Me equipment exposed to its lowest specified environmental transport and storage conditions (temperature -4 °C) (°C) :</td><td>-20°C</td><td>P</td></tr><tr><td></td><td>- For at least 16 h or, ensure me equipment reached thermal stability for at least 2 h</td><td>2h</td><td>P</td></tr><tr><td></td><td>c) Then Me equipment exposed to 34 °C + 4 °C and 90% - 0% + 6% relative humidity until the test chamber reached equilibrium and held for at least 2 hours. The transition from low to high temperature was made slowly enough to provide a non-condensing environment.</td><td>34°C, 90%RH, 2h</td><td>P</td></tr><tr><td></td><td>d) Me equipment exposed to its highest specified environmental transport and storage conditions, not requiring a water vapour pressure greater than 50 hPa (temperature +4 °C); (°C, ± %):</td><td>55°C, 33%RH, 2h</td><td>P</td></tr><tr><td></td><td>- For at least 16 h or, ensured me equipment reached thermal stability for at least 2 h</td><td></td><td>P</td></tr><tr><td></td><td>e) At the end of this conditioning period, me equipment allowed to return and stabilize at the operating conditions of normal use</td><td></td><td>P</td></tr><tr><td></td><td>f) Me equipment evaluated to its specifications and ensured it provides basic safety and essential performance</td><td>Provide basic safety and essential performance</td><td>P</td></tr><tr><td>4.2.3.1</td><td colspan=\"2\">Environmental operating conditions - Continuous operating conditions</td><td>P</td></tr><tr><td></td><td>Instructions for use indicated permissible environmental operating conditions of the me equipment</td><td>10°C-40°C, 15%RH~90%RH, 700hPa-1060hPa Described in the “Product specifications” of User's Manual.</td><td>P</td></tr><tr><td></td><td>Me equipment complied with its specifications and all requirements of the standard when operated in normal use within temperature + 5 °C to +40 °C,</td><td></td><td>P</td></tr><tr><td></td><td>Relative humidity range of 15 % to 90%, non-condensing, but not requiring a water vapour partial pressure greater than 50 hPa; and</td><td></td><td>P</td></tr><tr><td></td><td>An atmospheric pressure range of 700 hPa to 1060 hPa</td><td></td><td>P</td></tr><tr><td></td><td>For more restricted range of environmental operating conditions</td><td>10°C-40°C</td><td>P</td></tr><tr><td></td><td>- justified in the risk management file;</td><td></td><td>P</td></tr><tr><td></td><td>-marked on the equipment; or were nor practical in the instructions for use......:</td><td>Described in the “Product specifications” of User's Manual.</td><td>N/A</td></tr><tr><td></td><td>- Marked on the carrying case when the instructions for use indicate the me equipment is intended to be operated in a carrying case</td><td>Not intended to be operated in a carrying case</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533), or 5.3.7 (ISO 7000-0632) of ISO 15223-1:2012 used to mark temperature range</td><td></td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012 used to mark humidity range</td><td></td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012 used to mark atmospheric pressure range</td><td></td><td>N/A</td></tr><tr><td></td><td>Where me equipment used different marking for conditions of continuous operating conditions and transient operating conditions, markings accompanied by supplementary markings</td><td></td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Environmental operating conditions test</td><td>P</td></tr><tr><td></td><td>a) Me equipment was set up for operation according to intended use</td><td></td><td>P</td></tr><tr><td></td><td>b) Me equipment exposed to 20 °C + 4 °C for at least 6 h or, ensured me equipment reached thermal stability for at least 2 h, (h) :</td><td>22°C 6h</td><td>P</td></tr><tr><td></td><td>c) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>d) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance while at the lowest specified atmospheric pressure.</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>e) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance while at the highest specified atmospheric pressure.</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>f) Pressure in chamber relieved</td><td></td><td>P</td></tr><tr><td></td><td>g) me equipment cooled to its lowest specified environmental operating conditionsh) Me equipment held at lowest specified environmental operating conditions for at least 6 h or, ensured the me equipment reached thermal stability for at least 2 h :</td><td>10°C,15%RH</td><td>PP</td></tr><tr><td></td><td>i) Me equipment met its specifications and basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>j) me equipment warmed to its highest specified continuous environmental operating conditions</td><td>40°C, 95%RH</td><td>P</td></tr><tr><td></td><td>k) Me equipment held the conditions of j) for at least 6 h or, ensured the me equipment reached thermal stability for at least 2 h :</td><td>2h</td><td>P</td></tr><tr><td></td><td>l) Me equipment met its specifications and basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td>4.2.3.2</td><td colspan=\"2\">Environmental shock to transit-operable equipment</td><td>N/A</td></tr><tr><td></td><td>Transit-operable equipment with a stated wider range of continuous environmental operation conditions maintained basic safety and essential performance in the presence of condensation and thermal shock from rapid changes in environmental temperature and humidity during intended use when test in accordance with 4.2.3.2 a)-j).</td><td>No Transit-operable me equipment</td><td>N/A</td></tr><tr><td>5</td><td colspan=\"2\">GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td colspan=\"2\">In addition to the requirements of 5.9.2.1 of with IEC 60601-1 standard, accessibility determined as indicated below:</td><td>P</td></tr><tr><td></td><td>Accessible parts of me equipment identified by inspection and, when necessary, by testing</td><td></td><td>P</td></tr><tr><td></td><td>When in doubt, an accessible part of me equipment determined by a test with the small finger probe of Fig 1, applied in a bent or straight position as follows:</td><td></td><td>P</td></tr><tr><td></td><td>- for all positions of the me equipment operating in normal use</td><td></td><td>P</td></tr><tr><td></td><td>- after opening access covers and removal of parts, including lamps, fuses, and fuse holders when:</td><td>No such parts</td><td>N/A</td></tr><tr><td></td><td>i) the access covers could be opened without the use of a tool, or</td><td>No access covers</td><td>N/A</td></tr><tr><td></td><td>ii) the instructions for use instructed a lay operator to open the relevant access cover</td><td>See above</td><td>N/A</td></tr><tr><td>6</td><td colspan=\"2\">CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>Me equipment intended for home healthcare environment classified as follows, except for permanently installed equipment and as required by Part 1, Sub-clause 6.2:</td><td>No permanently installed equipment</td><td>P</td></tr><tr><td></td><td>- class II or internally powered :</td><td>class II and internally powered</td><td>P</td></tr><tr><td></td><td>- Not provided with a functional earth terminal</td><td>No functional earth terminal</td><td>P</td></tr><tr><td></td><td>- When equipped with applied parts, they are type bf or cf :</td><td>Type BF applied part</td><td>P</td></tr><tr><td>7</td><td colspan=\"2\">ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td>P</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.1</td><td>Usability of identification, marking, and accompanying documents intended for lay operator or lay responsible organization evaluated by an operator whose profile included minimum eight years of education</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Me equipment and me systems intended for home healthcare environment are simple to use and do not require referencing complex accompanying documents :</td><td>See above</td><td>P</td></tr><tr><td>7.2</td><td>In addition to requirements of 7.2.9 of the general standard, the carrying case provided some or all of the ingress protection against water or particulate matter, The enclosure is marked with the SAFETY SIGN ISO 7010-W001 and “keep dry” or :</td><td>the carrying case do not provided the ingress protection against water or particulate matter</td><td>N/A</td></tr><tr><td></td><td>Symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)</td><td></td><td>N/A</td></tr><tr><td></td><td>A carrying case marked with degree of protection</td><td></td><td>N/A</td></tr><tr><td></td><td>Carrying case inspected, and tests and criteria of 7.1.2 and 7.1.3 of Part 1 applied :</td><td></td><td>N/A</td></tr><tr><td>7.3</td><td colspan=\"2\">accompanying documents</td><td>P</td></tr><tr><td>7.3.1</td><td>accompanying documents indicate the lay operator or lay responsible organization should contact the manufacturer or manufacturer's representative on the following issues:</td><td></td><td>P</td></tr><tr><td></td><td>- Assistance in setting up, using, or maintaining the me equipment or me system when needed, or</td><td>Described in chapter \"MANUFACTURE INFORMATION\" of operation guide</td><td>P</td></tr><tr><td></td><td>- To report unexpected operation or events</td><td>Described in chapter \"TROUBLESHOOTING\" of operation guide</td><td>P</td></tr><tr><td></td><td>accompanying documents include a postal address and either a phone number or web address for the lay operator or lay responsible organization to contact the manufacturer or manufacturer's representative</td><td>Described in chapter \"MANUFACTURE INFORMATION\" of operation guide</td><td>P</td></tr><tr><td>7.3.2</td><td>accompanying documents include necessary details for healthcare professional to brief the lay operator or lay responsible organization on any known contraindication(s) to the use of me equipment or me system and any precautions to be taken, including the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Precautions to be taken in the event of changes in the performance of me equipment or me system</td><td>Described in chapter \"MAINTENANCE\" of operation guide</td><td>P</td></tr><tr><td></td><td>- Precautions to be taken regarding the exposure of the me equipment or me system to reasonably foreseeable environmental conditions</td><td>Described in chapter \"NOTICE\" of operation guide</td><td>P</td></tr><tr><td></td><td>- Adequate information regarding medicinal substances that me equipment is designed to administer, including any limitations in the choice of substances to be delivered as indicated below:</td><td>Not intended to administer substances</td><td>N/A</td></tr><tr><td></td><td>- Information on any medicinal substances or human blood derivatives incorporated into the me equipment or accessories as an integral part; and</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- The degree of accuracy claimed for me equipment with a measuring function</td><td>Described in chapter “SPECIFICATIONS” of operation guide</td><td>P</td></tr><tr><td>7.4</td><td colspan=\"2\">Instructions for use</td><td>P</td></tr><tr><td>7.4.1</td><td>Nature of the hazard, likely consequences that could occur if the advice is not followed, and precautions for reducing the risk described in instructions for use corresponding to each warning and SAFETY SIGN :</td><td></td><td>P</td></tr><tr><td></td><td colspan=\"2\">The instructions for use address the following issues, as applicable:</td><td>P</td></tr><tr><td></td><td>- Strangulation due to cables and hoses, particularly due to excessive length</td><td></td><td>N/A</td></tr><tr><td></td><td>- Inhalation or swallowing of small parts</td><td></td><td>P</td></tr><tr><td></td><td>- Potential allergic reactions to accessible materials used in the me equipment</td><td></td><td>P</td></tr><tr><td></td><td>- Contact injuries</td><td></td><td>P</td></tr><tr><td></td><td>The instructions for use include warnings to the effect that the following actions could be unsafe as applicable:</td><td></td><td>P</td></tr><tr><td></td><td>- Use of accessories, detachable parts, and materials not described in the instructions for use (see 7.9.2.14 of Part 1)</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- Interconnection of this equipment to other equipment not described in the instructions for use (see 16.2 c) indent 9) of Part 1)</td><td></td><td>N/A</td></tr><tr><td></td><td>- Modification of the equipment</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- Use of the me equipment outside its carrying case when some part of the protection required by this standard is provided by that carrying case (see 8.3.1 and 10.1)</td><td></td><td>N/A</td></tr><tr><td>7.4.2</td><td>When basic safety or essential performance dependents on the internal electrical power source, the instructions for use describes the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Typical operation time or number of procedures :</td><td>Described in chapter “1. BATTERY LOADING” of operation guide</td><td>P</td></tr><tr><td></td><td>- Typical service life of the internal electrical power source; and :</td><td>DDescribed in chapter “1. BATTERY LOADING” of operation guide</td><td>P</td></tr><tr><td></td><td>- Behaviour of me equipment while the rechargeable internal electrical power source is charging :</td><td>No rechargeable INTERNAL ELECTRICAL POWER SOURCE</td><td>N/A</td></tr><tr><td>7.4.3</td><td>Instructions for use for me equipment intended for use by a lay operator include easily understood diagrams, illustrations, or photographs of the fully assembled and ready-to-operate me equipment including all controls, visual information signals, and indicators provided (see 7.1)</td><td>Described in chapter “SETUP AND OPERATING PROCEDURES” of operation guide</td><td>P</td></tr><tr><td>7.4.4</td><td colspan=\"2\">Additional requirements for me equipment start-up procedure:</td><td>P</td></tr><tr><td></td><td>- Easily understood diagrams, illustrations, or photographs showing proper connection of the patient to the me equipment, accessories and other equipment (see 7.1)</td><td>Described in chapter “SETUP AND OPERATING PROCEDURES” of operation guide</td><td>P</td></tr><tr><td></td><td>- the time from switching “on” until the me equipment is ready for normal use, when it exceeds 15 s (see 15.4.4 of Part 1) (s) :</td><td></td><td>N/A</td></tr><tr><td></td><td>-the time required for me equipment to warm from the minimum storage temperature between uses until it is ready for intended use; and :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>-the time required for me equipment to cool from the maximum storage temperature between uses until it is ready for intended use; and :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td>7.4.5</td><td>Instructions for use for me equipment intended for use by a lay operator include a description of generally known conditions in the home healthcare environment that can unacceptably affect the basic safety and essential performance of the me equipment</td><td></td><td>P</td></tr><tr><td></td><td>The steps that can be taken by the lay operator to identify and resolve the above conditions</td><td></td><td>P</td></tr><tr><td></td><td colspan=\"2\">At least the following issues are also included as applicable</td><td>P</td></tr><tr><td></td><td>- The effects of lint, dust, light (including sunlight), etc.</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- A list of known devices or other sources that can potentially cause interference problems</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- The effects of degraded sensors and electrodes, or loosened electrodes, that can degrade performance or cause other problems</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- The effects caused by pets, pests or children</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>The instructions for use explain the meaning of the IP classification marked on the me equipment, and on any carrying case provided with the me equipment as applicable</td><td></td><td>N/A</td></tr><tr><td>7.4.6</td><td>Instructions for use include a troubleshooting guide for use when there are indications of a me equipment malfunction during start-up or operation</td><td>Described in chapter “TROUBLESHOOTING” of operation guide</td><td>P</td></tr><tr><td></td><td>Troubleshooting guide discloses the necessary steps in the event of an technical alarm condition</td><td>See above</td><td>P</td></tr><tr><td>7.4.7</td><td>Instructions for use for me equipment, me systems, parts, and accessories for other than single use that can be contaminated by contact with patient, body fluids, or expired gases, during intended use, indicate the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Frequency of cleaning, cleaning and disinfection, or cleaning and sterilization, as appropriate, for me equipment, me systems, parts, and accessories used on the same patient including rinsing methods, drying, handling, and storage between uses (see 8.1 and 8.2); and</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- It is necessary to clean and disinfect, clean and sterilize the me equipment, me systems, parts, and accessories for multiple patient use between uses on different patients, including rinsing methods, drying, handling, and storage until re-use (see 8.1 and 8.2), or</td><td></td><td>N/A</td></tr><tr><td></td><td>- Me equipment, me systems and accessories require professional hygienic maintenance prior to re-use and provide contact details for the source of these services (see 7.5.2)</td><td>No professional hygienic maintenance is required.</td><td>N/A</td></tr><tr><td>7.4.8</td><td colspan=\"2\">Instructions for use include:</td><td>P</td></tr><tr><td></td><td>- Expected service life of the me equipment :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- expected service life of parts and accessories shipped with the me equipment :</td><td></td><td>N/A</td></tr><tr><td></td><td>- shelf life of parts and accessories shipped with me equipment when shelf life is less than the expected service life :</td><td></td><td>N/A</td></tr><tr><td>7.4.9</td><td colspan=\"2\">Instructions for use include:</td><td>P</td></tr><tr><td></td><td>- A statement indicating the lay responsible organization must contact its local authorities to determine the proper method of disposal of potentially bio hazardous parts and accessories, as applicable</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td>7.4.10</td><td>Instructions for use includes the recommended placement of the remote parts of the distributed alarm system, when applicable, to ensure the operator can be notified at all times by an appropriate element of distributed alarm system within its specified range</td><td></td><td>N/A</td></tr><tr><td>7.5</td><td colspan=\"2\">Technical description</td><td>N/A</td></tr><tr><td>7.5.1</td><td>The technical description for permanently installed class I me equipment includes:</td><td>Not class I me equipment</td><td>N/A</td></tr><tr><td></td><td>- A warning indicating the me equipment installation, including a correct protective earth connection, must only be carried out by qualified service personnel</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- Specifications of the permanently installed protective earth conductor</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- A warning to verify the integrity of the external protective earthing system</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- A warning to connect and verify that the protective earth terminal of the permanently installed me equipment is connected to the external protective earthing system</td><td>See above</td><td>N/A</td></tr><tr><td>7.5.2</td><td>Technical description includes methods for cleaning and disinfection or cleaning and sterilization for me equipment and accessories requiring professional hygienic maintenance prior to reuse (see 7.4.7):</td><td>Not require professional hygienic maintenance</td><td>N/A</td></tr><tr><td></td><td>- Before and after any type of service procedure</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- When the me equipment is transferred to another patient</td><td>See above</td><td>N/A</td></tr><tr><td>8</td><td colspan=\"2\">PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td>P</td></tr><tr><td>8.1</td><td>A lay operator in the home healthcare environment can perform the cleaning or cleaning and disinfection processes when intended (see 7.4.7)</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Usability of each such process pertaining to a lay operator was investigated by the usability engineering process :</td><td>See usability engineering file</td><td>P</td></tr><tr><td>8.2</td><td>A lay operator in the home healthcare environment can perform the cleaning and sterilization processes when intended (see 7.4.7)</td><td>No sterilization</td><td>N/A</td></tr><tr><td></td><td>Usability of each such process pertaining to a lay operator was investigated by the usability engineering process</td><td>See above</td><td>N/A</td></tr><tr><td>8.3</td><td colspan=\"2\">Additional requirements for ingress of water or particulate matter into me equipment and me systems</td><td>P</td></tr><tr><td>8.3.1</td><td>Transit-operable, handheld, and body-worn me equipment maintained basic safety and essential performance after undergoing the test of IEC 60529 for at least IP 22 :</td><td>portable me equipment</td><td>N/A</td></tr><tr><td></td><td>All other me equipment maintained basic safety and essential performance after undergoing the test of IEC 60529 for at least IP21 :</td><td>IP 22</td><td>P</td></tr><tr><td></td><td>For portable me equipment intended to be used only while in a carrying case, IP21 met with the me equipment in its the carrying case</td><td>Not intended to be used only while in a carrying case</td><td>N/A</td></tr><tr><td></td><td>If some or all of the protection against the ingress of water or particulate matter is provided by a carrying case, then the ME EQUIPMENT shall be tested while inside the carrying case.</td><td>Not intended to be used only while in a carrying case</td><td>N/A</td></tr><tr><td></td><td>Maintenance of basic safety and essential performance verified</td><td>Provide BS and EP</td><td>P</td></tr><tr><td>8.3.2</td><td>Enclosures of the non-me equipment parts of the me systems provide the degree of protection against harmful ingress of water or particulate matter equivalent to equipment complying with their respective IEC or ISO safety standardsTests of IEC 60529:1989 conducted with the equipment placed in the least favourable position of normal use and the enclosures inspected</td><td>Not systemSee above</td><td>N/AN/A</td></tr><tr><td>8.4</td><td colspan=\"2\">Additional requirements for interruption of the power supply/supply mains to me equipment and me system</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient maintained its essential performance for a sufficient time or for a sufficient number of procedures when loss or failure of supply mains or near depletion internal electrical power source occurred</td><td>Not life supporting me equipment or me system</td><td>N/A</td></tr><tr><td></td><td>The time or number of procedures remaining allowed alternative life-supporting methods to be employed</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Optionally, an internal electrical power source was used to maintain essential performance :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Optionally, independent means were used to provide essential performance :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Instructions for use disclose the time or number of procedures available following a loss or failure of the supply mains or near depletion of the internal electrical power source</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Instructions for use describes the alternative life-supporting methods to be employed</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The technical description describes methods that can be employed for longer periods</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with no internal electrical power source is equipped with an alarm system that includes at least a medium priority alarm condition indicating power failure :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with an internal electrical power source is equipped with an automatic switchover to internal electrical power source</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with an internal electrical power source is equipped with an alarm system that includes at least a medium priority technical alarm condition indicating the internal electrical power source is nearing insufficient remaining power for operation</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Technical alarm condition provides sufficient time or sufficient number of procedures for a lay operator to act</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>A technical alarm condition of at least low priority remained active until the internal electrical power source returned to a level above the alarm limit or until depleted</td><td>See above</td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>It was not possible to inactivate the visual alarm signal of this technical alarm condition</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Functional tests conducted, and the risk management file inspected :</td><td>See above</td><td>N/A</td></tr><tr><td>8.5</td><td colspan=\"2\">Additional requirements for an internal electrical power source</td><td>P</td></tr><tr><td>8.5.1</td><td>me equipment provided with a means for the operator to determine state of the internal electrical power source when the is essential for basic safety or essential performance or to control risks associated with loss of essential performance</td><td>Indicate in the LCD</td><td>P</td></tr><tr><td></td><td>State of internal electrical power source indicated by:</td><td>See below</td><td>N/A</td></tr><tr><td></td><td>- number of procedures remaining;</td><td>No number of procedures remaining</td><td>N/A</td></tr><tr><td></td><td>-remaining operating time;</td><td>No remaining operating time</td><td>N/A</td></tr><tr><td></td><td>-percentage of the remaining operating time or energy; or</td><td></td><td>P</td></tr><tr><td></td><td>- “fuel” gauge</td><td></td><td>N/A</td></tr><tr><td></td><td>Instructions described method to determine state of internal electrical power source</td><td>Described in chapter “BATTERY LOADING AND AC ADAPTER LOADING” of operation guide</td><td>P</td></tr><tr><td>8.5.2</td><td>Means, other than labelling, provided to prevent risk of swallowing coin/button cells</td><td>No use swallowing coin/button cells</td><td>N/A</td></tr><tr><td></td><td>Replacement of button cell require use of tool</td><td>See above</td><td>N/A</td></tr><tr><td>8.5.3</td><td colspan=\"2\">Additional requirements for separation of parts</td><td>N/A</td></tr><tr><td></td><td>For ME EQUIPMENT or ME SYSTEM with an INTERNAL ELECTRICAL POWER SOURCE, if simultaneous connection of the ME EQUIPMENT to the PATIENT and the SUPPLY MAINS is possible, then APPLIED PARTS and parts that are likely to come into contact with the PATIENT shall have two MOPP from the SUPPLY MAINS.</td><td></td><td>N/A</td></tr><tr><td></td><td>However, parts which the PATIENT intentionally handles as the intended OPERATOR according to 7.9.2.1 of IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 + IEC 60601-1:2005/AMD2:2020 (e.g. touch keys, ENCLOSURE) while the ME EQUIPMENT is not being used for its intended medical function may be insulated with two MOOP from SUPPLY MAINS.</td><td></td><td>N/A</td></tr><tr><td>9</td><td colspan=\"2\">ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS</td><td>P</td></tr><tr><td></td><td colspan=\"2\">The risks associated with usability in the home healthcare environment for operator profiles including a lay operator when performing the usability engineering process include at least the following considerations:</td><td>P</td></tr><tr><td></td><td>- changes of controls</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>- unexpected movement</td><td></td><td>N/A</td></tr><tr><td></td><td>- potential for misconnection</td><td></td><td>N/A</td></tr><tr><td></td><td>- potential for improper operation, or unsafe use</td><td></td><td>P</td></tr><tr><td></td><td>- potential for confusion as to current operational mode</td><td></td><td>N/A</td></tr><tr><td></td><td>- change in the transfer of energy or substance</td><td></td><td>N/A</td></tr><tr><td></td><td>- exposure to environmental conditions specified in this standard</td><td></td><td>P</td></tr><tr><td></td><td>- exposure to biological materials, and</td><td>No biological materials</td><td>N/A</td></tr><tr><td></td><td>- small parts being inhaled or swallowed</td><td></td><td>N/A</td></tr><tr><td></td><td>Particular emphasis placed on the limited training of a lay operator with respect to the ability to intervene and maintain basic safety and essential performance.</td><td></td><td>P</td></tr><tr><td></td><td>The manufacturer's usability engineering process included the least capable intended lay operator or lay responsible organization</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Usability engineering file inspected for compliance :</td><td>Usability test report</td><td>P</td></tr><tr><td>10</td><td colspan=\"2\">CONSTRUCTION OF ME EQUIPMENT</td><td>P</td></tr><tr><td>10.1</td><td colspan=\"2\">Additional requirements for mechanical strength</td><td>P</td></tr><tr><td>10.1.1</td><td>Additions to Table 28 Mechanical strength test of the base standard, conducted as indicated in Table 1, Mechanical strength test applicability, non-transit-operable, and Table 2, Mechanical strength test applicability, transit-operable</td><td></td><td>P</td></tr><tr><td>10.1.2</td><td>Me equipment, its parts, and mounting accessories, intended for non-transit-operable use displayed adequate mechanical strength when subjected to mechanical stress caused by normal use, including pushing, impact, dropping and rough handling (not applicable to fixed and stationary me equipment)</td><td>See Appended Table 10.1.2</td><td>P</td></tr><tr><td></td><td colspan=\"2\">Me equipment maintained basic safety and essential performance after mechanical tests</td><td>P</td></tr><tr><td></td><td>Operator-re-settable protective devices that can be reset without the use of a tool were, optionally, reset prior to the evaluation of basic safety and essential performance</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Shock tests conducted in accordance with IEC 60068-2-27:2008 :</td><td>See Appended Table 10.1.2a</td><td>P</td></tr><tr><td></td><td>b) Broad-band random vibration tests conducted in accordance with IEC 60068-2-64:2008, using the following conditions :</td><td>See Appended Table 10.1.2b</td><td>P</td></tr><tr><td>10.1.3</td><td>Me equipment, parts, and mounting accessories for transit-operable use displayed adequate mechanical strength when subjected to pushing, impact, dropping, rough handling, and rigorous conditions of patient movement in normal use as well as transportation by trolleys, carts, road vehicles, trains, ships, and aircraft</td><td>Not transit-operable equipment</td><td>N/A</td></tr><tr><td></td><td>Me equipment maintained basic safety and essential performance after the following tests:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>a) Shock tests conducted on other than hand-held me equipment, parts, and mounting accessories in accordance with IEC 60068-2-27:2008</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>1) Test type: Type 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>2) Test type: Type 2 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>b) Shock tests conducted on hand-held me equipment, parts, and mounting accessories in accordance with IEC 60068-2-27:2008</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>1) Test type: Type 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>2) Test type: Type 2 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>c) Broad-band random vibration test conducted on me equipment, parts, and mounting accessories in accordance with IEC 60068-2-64:2008 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>d) Free fall tests conducted on portable and mobile me equipment, parts, and mounting accessories per IEC 60068-2-31:2008, using procedure 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Basic safety and essential performance were maintained</td><td>See above</td><td>N/A</td></tr><tr><td>10.2</td><td>Controls of me equipment intended for use by a lay operatory that can affect basic safety or essential performance protected from accidental or unauthorized changes or adjustments</td><td>No controls</td><td>N/A</td></tr><tr><td></td><td>Operator-adjustable controls used for calibration include a means to prevent unintentional changes from the intended position</td><td>See above</td><td>N/A</td></tr><tr><td>11</td><td colspan=\"2\">PROTECTION AGAINST STRANGULATION OR ASPHYXIATION</td><td>N/A</td></tr><tr><td></td><td>Means provided to control the risk of strangulation and asphyxiation of the patient and others to an acceptable level</td><td></td><td>N/A</td></tr><tr><td></td><td>Equipment and risk management file inspected :</td><td></td><td>N/A</td></tr><tr><td>12</td><td colspan=\"2\">ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>Me equipment and me systems intended for home healthcare environment are Class B according to CISPR 11:2009 :</td><td>Described in chapter “ELECTROMAGNETIC COMPATIBILITY INFORMATION” of operation guide</td><td>P</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>13</td><td colspan=\"2\">ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS OF ME EQUIPMENT AND ME SYSTEMS</td><td>N/E</td></tr><tr><td>13.1</td><td>Each high priority and medium priority alarm condition causes generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012, except when equipment is connected to a distributed alarm system intended for confirmed deliver of alarm conditions including the generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012 :</td><td>See attached IEC 60601-1-8 Report</td><td>N/E</td></tr><tr><td>13.2</td><td>For me equipment and me systems intended to actively keep alive or resuscitate a patient, reducing the auditory alarm signal volume t below audible levels resulted in the following was not possible, except when the alarm system was connected to a distributed alarm system that included generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012</td><td>See attached IEC 60601-1-8 Report</td><td>N/E</td></tr></table>",
                                            "image_path": "2e478370384e8f5f75dd8dc30797cf2ca1653454a12081361549ba962fd6e5a7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        735
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                735
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- Marked on the carrying case when the instructions for use indicate the me equipment is intended to be transported or stored in a carrying case between uses</td><td>Not intended to be transported or stored in a carrying case between uses</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533), or 5.3.7 (ISO 7000-0632) of ISO 15223-1:2012 used to mark temperature range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012 used to mark humidity range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012 used to mark atmospheric pressure range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Where me equipment used different marking for conditions of transport and storage between uses, continuous operating conditions and transient operating conditions, markings accompanied by supplementary markings except where the respective applicability was obvious</td><td></td><td>N/A</td></tr><tr><td>4.2.2</td><td colspan=\"2\">Environmental transport and storage test</td><td>P</td></tr><tr><td></td><td>a) Me equipment prepared for transportation or storage according to instructions for use</td><td>Removal of batteries</td><td>P</td></tr><tr><td></td><td>b) Me equipment exposed to its lowest specified environmental transport and storage conditions (temperature -4 °C) (°C) :</td><td>-20°C</td><td>P</td></tr><tr><td></td><td>- For at least 16 h or, ensure me equipment reached thermal stability for at least 2 h</td><td>2h</td><td>P</td></tr><tr><td></td><td>c) Then Me equipment exposed to 34 °C + 4 °C and 90% - 0% + 6% relative humidity until the test chamber reached equilibrium and held for at least 2 hours. The transition from low to high temperature was made slowly enough to provide a non-condensing environment.</td><td>34°C, 90%RH, 2h</td><td>P</td></tr><tr><td></td><td>d) Me equipment exposed to its highest specified environmental transport and storage conditions, not requiring a water vapour pressure greater than 50 hPa (temperature +4 °C); (°C, ± %):</td><td>55°C, 33%RH, 2h</td><td>P</td></tr><tr><td></td><td>- For at least 16 h or, ensured me equipment reached thermal stability for at least 2 h</td><td></td><td>P</td></tr><tr><td></td><td>e) At the end of this conditioning period, me equipment allowed to return and stabilize at the operating conditions of normal use</td><td></td><td>P</td></tr><tr><td></td><td>f) Me equipment evaluated to its specifications and ensured it provides basic safety and essential performance</td><td>Provide basic safety and essential performance</td><td>P</td></tr><tr><td>4.2.3.1</td><td colspan=\"2\">Environmental operating conditions - Continuous operating conditions</td><td>P</td></tr><tr><td></td><td>Instructions for use indicated permissible environmental operating conditions of the me equipment</td><td>10°C-40°C, 15%RH~90%RH, 700hPa-1060hPa Described in the “Product specifications” of User&#x27;s Manual.</td><td>P</td></tr></table>",
                                            "image_path": "9de0841a726d9b2f22df51f1fe1dc5e49d721504422fc587638b6d6a01958e83.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 164 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        46,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                60
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        60
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 163,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        735
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                735
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        708
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                708
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        708
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                708
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Me equipment complied with its specifications and all requirements of the standard when operated in normal use within temperature + 5 °C to +40 °C,</td><td></td><td>P</td></tr><tr><td></td><td>Relative humidity range of 15 % to 90%, non-condensing, but not requiring a water vapour partial pressure greater than 50 hPa; and</td><td></td><td>P</td></tr><tr><td></td><td>An atmospheric pressure range of 700 hPa to 1060 hPa</td><td></td><td>P</td></tr><tr><td></td><td>For more restricted range of environmental operating conditions</td><td>10°C-40°C</td><td>P</td></tr><tr><td></td><td>- justified in the risk management file;</td><td></td><td>P</td></tr><tr><td></td><td>-marked on the equipment; or were nor practical in the instructions for use......:</td><td>Described in the “Product specifications” of User&#x27;s Manual.</td><td>N/A</td></tr><tr><td></td><td>- Marked on the carrying case when the instructions for use indicate the me equipment is intended to be operated in a carrying case</td><td>Not intended to be operated in a carrying case</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533), or 5.3.7 (ISO 7000-0632) of ISO 15223-1:2012 used to mark temperature range</td><td></td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012 used to mark humidity range</td><td></td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012 used to mark atmospheric pressure range</td><td></td><td>N/A</td></tr><tr><td></td><td>Where me equipment used different marking for conditions of continuous operating conditions and transient operating conditions, markings accompanied by supplementary markings</td><td></td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Environmental operating conditions test</td><td>P</td></tr><tr><td></td><td>a) Me equipment was set up for operation according to intended use</td><td></td><td>P</td></tr><tr><td></td><td>b) Me equipment exposed to 20 °C + 4 °C for at least 6 h or, ensured me equipment reached thermal stability for at least 2 h, (h) :</td><td>22°C 6h</td><td>P</td></tr><tr><td></td><td>c) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>d) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance while at the lowest specified atmospheric pressure.</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>e) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance while at the highest specified atmospheric pressure.</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>f) Pressure in chamber relieved</td><td></td><td>P</td></tr><tr><td></td><td>g) me equipment cooled to its lowest specified environmental operating conditions</td><td>10°C,15%RH</td><td>P</td></tr></table>",
                                            "image_path": "d6aff166bd503cb6cecc9086069a9975974dc7b603f2c41ad6a968374cbfc8bf.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 165 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 164,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        708
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                708
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        721
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                721
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        721
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                721
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>h) Me equipment held at lowest specified environmental operating conditions for at least 6 h or, ensured the me equipment reached thermal stability for at least 2 h :</td><td></td><td>P</td></tr><tr><td></td><td>i) Me equipment met its specifications and basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>j) me equipment warmed to its highest specified continuous environmental operating conditions</td><td>40°C, 95%RH</td><td>P</td></tr><tr><td></td><td>k) Me equipment held the conditions of j) for at least 6 h or, ensured the me equipment reached thermal stability for at least 2 h :</td><td>2h</td><td>P</td></tr><tr><td></td><td>l) Me equipment met its specifications and basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td>4.2.3.2</td><td colspan=\"2\">Environmental shock to transit-operable equipment</td><td>N/A</td></tr><tr><td></td><td>Transit-operable equipment with a stated wider range of continuous environmental operation conditions maintained basic safety and essential performance in the presence of condensation and thermal shock from rapid changes in environmental temperature and humidity during intended use when test in accordance with 4.2.3.2 a)-j).</td><td>No Transit-operable me equipment</td><td>N/A</td></tr><tr><td>5</td><td colspan=\"2\">GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td colspan=\"2\">In addition to the requirements of 5.9.2.1 of with IEC 60601-1 standard, accessibility determined as indicated below:</td><td>P</td></tr><tr><td></td><td>Accessible parts of me equipment identified by inspection and, when necessary, by testing</td><td></td><td>P</td></tr><tr><td></td><td>When in doubt, an accessible part of me equipment determined by a test with the small finger probe of Fig 1, applied in a bent or straight position as follows:</td><td></td><td>P</td></tr><tr><td></td><td>- for all positions of the me equipment operating in normal use</td><td></td><td>P</td></tr><tr><td></td><td>- after opening access covers and removal of parts, including lamps, fuses, and fuse holders when:</td><td>No such parts</td><td>N/A</td></tr><tr><td></td><td>i) the access covers could be opened without the use of a tool, or</td><td>No access covers</td><td>N/A</td></tr><tr><td></td><td>ii) the instructions for use instructed a lay operator to open the relevant access cover</td><td>See above</td><td>N/A</td></tr><tr><td>6</td><td colspan=\"2\">CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>Me equipment intended for home healthcare environment classified as follows, except for permanently installed equipment and as required by Part 1, Sub-clause 6.2:</td><td>No permanently installed equipment</td><td>P</td></tr><tr><td></td><td>- class II or internally powered :</td><td>class II and internally powered</td><td>P</td></tr><tr><td></td><td>- Not provided with a functional earth terminal</td><td>No functional earth terminal</td><td>P</td></tr><tr><td></td><td>- When equipped with applied parts, they are type bf or cf :</td><td>Type BF applied part</td><td>P</td></tr><tr><td>7</td><td colspan=\"2\">ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td>P</td></tr></table>",
                                            "image_path": "6b12f97359fae7943a72ca63243254cbd69673c3dc3355a58adfb7e6e450305f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 166 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 165,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        721
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                721
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        739
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                739
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        739
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                739
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.1</td><td>Usability of identification, marking, and accompanying documents intended for lay operator or lay responsible organization evaluated by an operator whose profile included minimum eight years of education</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Me equipment and me systems intended for home healthcare environment are simple to use and do not require referencing complex accompanying documents :</td><td>See above</td><td>P</td></tr><tr><td>7.2</td><td>In addition to requirements of 7.2.9 of the general standard, the carrying case provided some or all of the ingress protection against water or particulate matter, The enclosure is marked with the SAFETY SIGN ISO 7010-W001 and “keep dry” or :</td><td>the carrying case do not provided the ingress protection against water or particulate matter</td><td>N/A</td></tr><tr><td></td><td>Symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)</td><td></td><td>N/A</td></tr><tr><td></td><td>A carrying case marked with degree of protection</td><td></td><td>N/A</td></tr><tr><td></td><td>Carrying case inspected, and tests and criteria of 7.1.2 and 7.1.3 of Part 1 applied :</td><td></td><td>N/A</td></tr><tr><td>7.3</td><td colspan=\"2\">accompanying documents</td><td>P</td></tr><tr><td>7.3.1</td><td>accompanying documents indicate the lay operator or lay responsible organization should contact the manufacturer or manufacturer&#x27;s representative on the following issues:</td><td></td><td>P</td></tr><tr><td></td><td>- Assistance in setting up, using, or maintaining the me equipment or me system when needed, or</td><td>Described in chapter &quot;MANUFACTURE INFORMATION&quot; of operation guide</td><td>P</td></tr><tr><td></td><td>- To report unexpected operation or events</td><td>Described in chapter &quot;TROUBLESHOOTING&quot; of operation guide</td><td>P</td></tr><tr><td></td><td>accompanying documents include a postal address and either a phone number or web address for the lay operator or lay responsible organization to contact the manufacturer or manufacturer&#x27;s representative</td><td>Described in chapter &quot;MANUFACTURE INFORMATION&quot; of operation guide</td><td>P</td></tr><tr><td>7.3.2</td><td>accompanying documents include necessary details for healthcare professional to brief the lay operator or lay responsible organization on any known contraindication(s) to the use of me equipment or me system and any precautions to be taken, including the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Precautions to be taken in the event of changes in the performance of me equipment or me system</td><td>Described in chapter &quot;MAINTENANCE&quot; of operation guide</td><td>P</td></tr><tr><td></td><td>- Precautions to be taken regarding the exposure of the me equipment or me system to reasonably foreseeable environmental conditions</td><td>Described in chapter &quot;NOTICE&quot; of operation guide</td><td>P</td></tr><tr><td></td><td>- Adequate information regarding medicinal substances that me equipment is designed to administer, including any limitations in the choice of substances to be delivered as indicated below:</td><td>Not intended to administer substances</td><td>N/A</td></tr></table>",
                                            "image_path": "dab90424e3d12efb4ffd3745750f37b6ce386881989639e57fce0d249fc57afd.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 167 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 166,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        739
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                739
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "lines_deleted": true
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        704
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                704
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        704
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                704
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>- Information on any medicinal substances or human blood derivatives incorporated into the me equipment or accessories as an integral part; and</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- The degree of accuracy claimed for me equipment with a measuring function</td><td>Described in chapter “SPECIFICATIONS” of operation guide</td><td>P</td></tr><tr><td>7.4</td><td colspan=\"2\">Instructions for use</td><td>P</td></tr><tr><td>7.4.1</td><td>Nature of the hazard, likely consequences that could occur if the advice is not followed, and precautions for reducing the risk described in instructions for use corresponding to each warning and SAFETY SIGN :</td><td></td><td>P</td></tr><tr><td></td><td colspan=\"2\">The instructions for use address the following issues, as applicable:</td><td>P</td></tr><tr><td></td><td>- Strangulation due to cables and hoses, particularly due to excessive length</td><td></td><td>N/A</td></tr><tr><td></td><td>- Inhalation or swallowing of small parts</td><td></td><td>P</td></tr><tr><td></td><td>- Potential allergic reactions to accessible materials used in the me equipment</td><td></td><td>P</td></tr><tr><td></td><td>- Contact injuries</td><td></td><td>P</td></tr><tr><td></td><td>The instructions for use include warnings to the effect that the following actions could be unsafe as applicable:</td><td></td><td>P</td></tr><tr><td></td><td>- Use of accessories, detachable parts, and materials not described in the instructions for use (see 7.9.2.14 of Part 1)</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- Interconnection of this equipment to other equipment not described in the instructions for use (see 16.2 c) indent 9) of Part 1)</td><td></td><td>N/A</td></tr><tr><td></td><td>- Modification of the equipment</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- Use of the me equipment outside its carrying case when some part of the protection required by this standard is provided by that carrying case (see 8.3.1 and 10.1)</td><td></td><td>N/A</td></tr><tr><td>7.4.2</td><td>When basic safety or essential performance dependents on the internal electrical power source, the instructions for use describes the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Typical operation time or number of procedures :</td><td>Described in chapter “1. BATTERY LOADING” of operation guide</td><td>P</td></tr><tr><td></td><td>- Typical service life of the internal electrical power source; and :</td><td>DDescribed in chapter “1. BATTERY LOADING” of operation guide</td><td>P</td></tr><tr><td></td><td>- Behaviour of me equipment while the rechargeable internal electrical power source is charging :</td><td>No rechargeable INTERNAL ELECTRICAL POWER SOURCE</td><td>N/A</td></tr></table>",
                                            "image_path": "481446158c5b9bbcadd72413d52b4ee9cc407965582bc44b5f5d2e721e1a0573.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 168 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 167,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        704
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                704
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        729
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                729
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        729
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                729
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.4.3</td><td>Instructions for use for me equipment intended for use by a lay operator include easily understood diagrams, illustrations, or photographs of the fully assembled and ready-to-operate me equipment including all controls, visual information signals, and indicators provided (see 7.1)</td><td>Described in chapter “SETUP AND OPERATING PROCEDURES” of operation guide</td><td>P</td></tr><tr><td>7.4.4</td><td colspan=\"2\">Additional requirements for me equipment start-up procedure:</td><td>P</td></tr><tr><td></td><td>- Easily understood diagrams, illustrations, or photographs showing proper connection of the patient to the me equipment, accessories and other equipment (see 7.1)</td><td>Described in chapter “SETUP AND OPERATING PROCEDURES” of operation guide</td><td>P</td></tr><tr><td></td><td>- the time from switching “on” until the me equipment is ready for normal use, when it exceeds 15 s (see 15.4.4 of Part 1) (s) :</td><td></td><td>N/A</td></tr><tr><td></td><td>-the time required for me equipment to warm from the minimum storage temperature between uses until it is ready for intended use; and :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>-the time required for me equipment to cool from the maximum storage temperature between uses until it is ready for intended use; and :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td>7.4.5</td><td>Instructions for use for me equipment intended for use by a lay operator include a description of generally known conditions in the home healthcare environment that can unacceptably affect the basic safety and essential performance of the me equipment</td><td></td><td>P</td></tr><tr><td></td><td>The steps that can be taken by the lay operator to identify and resolve the above conditions</td><td></td><td>P</td></tr><tr><td></td><td colspan=\"2\">At least the following issues are also included as applicable</td><td>P</td></tr><tr><td></td><td>- The effects of lint, dust, light (including sunlight), etc.</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- A list of known devices or other sources that can potentially cause interference problems</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- The effects of degraded sensors and electrodes, or loosened electrodes, that can degrade performance or cause other problems</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- The effects caused by pets, pests or children</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>The instructions for use explain the meaning of the IP classification marked on the me equipment, and on any carrying case provided with the me equipment as applicable</td><td></td><td>N/A</td></tr><tr><td>7.4.6</td><td>Instructions for use include a troubleshooting guide for use when there are indications of a me equipment malfunction during start-up or operation</td><td>Described in chapter “TROUBLESHOOTING” of operation guide</td><td>P</td></tr><tr><td></td><td>Troubleshooting guide discloses the necessary steps in the event of an technical alarm condition</td><td>See above</td><td>P</td></tr></table>",
                                            "image_path": "7053415660c6395544075e3a4c037b424999e1a31e4965529bf52be752cdd04d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 169 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 168,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        729
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                729
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        730
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                730
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        730
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                730
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.4.7</td><td>Instructions for use for me equipment, me systems, parts, and accessories for other than single use that can be contaminated by contact with patient, body fluids, or expired gases, during intended use, indicate the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Frequency of cleaning, cleaning and disinfection, or cleaning and sterilization, as appropriate, for me equipment, me systems, parts, and accessories used on the same patient including rinsing methods, drying, handling, and storage between uses (see 8.1 and 8.2); and</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- It is necessary to clean and disinfect, clean and sterilize the me equipment, me systems, parts, and accessories for multiple patient use between uses on different patients, including rinsing methods, drying, handling, and storage until re-use (see 8.1 and 8.2), or</td><td></td><td>N/A</td></tr><tr><td></td><td>- Me equipment, me systems and accessories require professional hygienic maintenance prior to re-use and provide contact details for the source of these services (see 7.5.2)</td><td>No professional hygienic maintenance is required.</td><td>N/A</td></tr><tr><td>7.4.8</td><td colspan=\"2\">Instructions for use include:</td><td>P</td></tr><tr><td></td><td>- Expected service life of the me equipment :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- expected service life of parts and accessories shipped with the me equipment :</td><td></td><td>N/A</td></tr><tr><td></td><td>- shelf life of parts and accessories shipped with me equipment when shelf life is less than the expected service life :</td><td></td><td>N/A</td></tr><tr><td>7.4.9</td><td colspan=\"2\">Instructions for use include:</td><td>P</td></tr><tr><td></td><td>- A statement indicating the lay responsible organization must contact its local authorities to determine the proper method of disposal of potentially bio hazardous parts and accessories, as applicable</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td>7.4.10</td><td>Instructions for use includes the recommended placement of the remote parts of the distributed alarm system, when applicable, to ensure the operator can be notified at all times by an appropriate element of distributed alarm system within its specified range</td><td></td><td>N/A</td></tr><tr><td>7.5</td><td colspan=\"2\">Technical description</td><td>N/A</td></tr><tr><td>7.5.1</td><td>The technical description for permanently installed class I me equipment includes:</td><td>Not class I me equipment</td><td>N/A</td></tr><tr><td></td><td>- A warning indicating the me equipment installation, including a correct protective earth connection, must only be carried out by qualified service personnel</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- Specifications of the permanently installed protective earth conductor</td><td>See above</td><td>N/A</td></tr></table>",
                                            "image_path": "7b50976f4538b5149402b81b6ebe70a191fd9073fde7161a271bf8cc53a225b7.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 170 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 169,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        730
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                730
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        714
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                714
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        714
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                714
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- A warning to verify the integrity of the external protective earthing system</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- A warning to connect and verify that the protective earth terminal of the permanently installed me equipment is connected to the external protective earthing system</td><td>See above</td><td>N/A</td></tr><tr><td>7.5.2</td><td>Technical description includes methods for cleaning and disinfection or cleaning and sterilization for me equipment and accessories requiring professional hygienic maintenance prior to reuse (see 7.4.7):</td><td>Not require professional hygienic maintenance</td><td>N/A</td></tr><tr><td></td><td>- Before and after any type of service procedure</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- When the me equipment is transferred to another patient</td><td>See above</td><td>N/A</td></tr><tr><td>8</td><td colspan=\"2\">PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td>P</td></tr><tr><td>8.1</td><td>A lay operator in the home healthcare environment can perform the cleaning or cleaning and disinfection processes when intended (see 7.4.7)</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Usability of each such process pertaining to a lay operator was investigated by the usability engineering process :</td><td>See usability engineering file</td><td>P</td></tr><tr><td>8.2</td><td>A lay operator in the home healthcare environment can perform the cleaning and sterilization processes when intended (see 7.4.7)</td><td>No sterilization</td><td>N/A</td></tr><tr><td></td><td>Usability of each such process pertaining to a lay operator was investigated by the usability engineering process</td><td>See above</td><td>N/A</td></tr><tr><td>8.3</td><td colspan=\"2\">Additional requirements for ingress of water or particulate matter into me equipment and me systems</td><td>P</td></tr><tr><td>8.3.1</td><td>Transit-operable, handheld, and body-worn me equipment maintained basic safety and essential performance after undergoing the test of IEC 60529 for at least IP 22 :</td><td>portable me equipment</td><td>N/A</td></tr><tr><td></td><td>All other me equipment maintained basic safety and essential performance after undergoing the test of IEC 60529 for at least IP21 :</td><td>IP 22</td><td>P</td></tr><tr><td></td><td>For portable me equipment intended to be used only while in a carrying case, IP21 met with the me equipment in its the carrying case</td><td>Not intended to be used only while in a carrying case</td><td>N/A</td></tr><tr><td></td><td>If some or all of the protection against the ingress of water or particulate matter is provided by a carrying case, then the ME EQUIPMENT shall be tested while inside the carrying case.</td><td>Not intended to be used only while in a carrying case</td><td>N/A</td></tr><tr><td></td><td>Maintenance of basic safety and essential performance verified</td><td>Provide BS and EP</td><td>P</td></tr><tr><td>8.3.2</td><td>Enclosures of the non-me equipment parts of the me systems provide the degree of protection against harmful ingress of water or particulate matter equivalent to equipment complying with their respective IEC or ISO safety standards</td><td>Not system</td><td>N/A</td></tr></table>",
                                            "image_path": "a841523a09ded08123f65fc95ef3dfb25a69b7af14fd5098b779a3527b843c74.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 171 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 170,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        714
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                714
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        738
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                738
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        738
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                738
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Tests of IEC 60529:1989 conducted with the equipment placed in the least favourable position of normal use and the enclosures inspected</td><td>See above</td><td>N/A</td></tr><tr><td>8.4</td><td colspan=\"2\">Additional requirements for interruption of the power supply/supply mains to me equipment and me system</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient maintained its essential performance for a sufficient time or for a sufficient number of procedures when loss or failure of supply mains or near depletion internal electrical power source occurred</td><td>Not life supporting me equipment or me system</td><td>N/A</td></tr><tr><td></td><td>The time or number of procedures remaining allowed alternative life-supporting methods to be employed</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Optionally, an internal electrical power source was used to maintain essential performance :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Optionally, independent means were used to provide essential performance :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Instructions for use disclose the time or number of procedures available following a loss or failure of the supply mains or near depletion of the internal electrical power source</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Instructions for use describes the alternative life-supporting methods to be employed</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The technical description describes methods that can be employed for longer periods</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with no internal electrical power source is equipped with an alarm system that includes at least a medium priority alarm condition indicating power failure :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with an internal electrical power source is equipped with an automatic switchover to internal electrical power source</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with an internal electrical power source is equipped with an alarm system that includes at least a medium priority technical alarm condition indicating the internal electrical power source is nearing insufficient remaining power for operation</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Technical alarm condition provides sufficient time or sufficient number of procedures for a lay operator to act</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>A technical alarm condition of at least low priority remained active until the internal electrical power source returned to a level above the alarm limit or until depleted</td><td>See above</td><td>N/A</td></tr></table>",
                                            "image_path": "8ae98f82c832f697e089b0b053a16a0b9b8cb03db85d9c289bbe64ede251eb04.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 172 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        60,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 171,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        738
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                738
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        735
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                735
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>It was not possible to inactivate the visual alarm signal of this technical alarm condition</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Functional tests conducted, and the risk management file inspected :</td><td>See above</td><td>N/A</td></tr><tr><td>8.5</td><td colspan=\"2\">Additional requirements for an internal electrical power source</td><td>P</td></tr><tr><td>8.5.1</td><td>me equipment provided with a means for the operator to determine state of the internal electrical power source when the is essential for basic safety or essential performance or to control risks associated with loss of essential performance</td><td>Indicate in the LCD</td><td>P</td></tr><tr><td></td><td>State of internal electrical power source indicated by:</td><td>See below</td><td>N/A</td></tr><tr><td></td><td>- number of procedures remaining;</td><td>No number of procedures remaining</td><td>N/A</td></tr><tr><td></td><td>-remaining operating time;</td><td>No remaining operating time</td><td>N/A</td></tr><tr><td></td><td>-percentage of the remaining operating time or energy; or</td><td></td><td>P</td></tr><tr><td></td><td>- “fuel” gauge</td><td></td><td>N/A</td></tr><tr><td></td><td>Instructions described method to determine state of internal electrical power source</td><td>Described in chapter “BATTERY LOADING AND AC ADAPTER LOADING” of operation guide</td><td>P</td></tr><tr><td>8.5.2</td><td>Means, other than labelling, provided to prevent risk of swallowing coin/button cells</td><td>No use swallowing coin/button cells</td><td>N/A</td></tr><tr><td></td><td>Replacement of button cell require use of tool</td><td>See above</td><td>N/A</td></tr><tr><td>8.5.3</td><td colspan=\"2\">Additional requirements for separation of parts</td><td>N/A</td></tr><tr><td></td><td>For ME EQUIPMENT or ME SYSTEM with an INTERNAL ELECTRICAL POWER SOURCE, if simultaneous connection of the ME EQUIPMENT to the PATIENT and the SUPPLY MAINS is possible, then APPLIED PARTS and parts that are likely to come into contact with the PATIENT shall have two MOPP from the SUPPLY MAINS.</td><td></td><td>N/A</td></tr><tr><td></td><td>However, parts which the PATIENT intentionally handles as the intended OPERATOR according to 7.9.2.1 of IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 + IEC 60601-1:2005/AMD2:2020 (e.g. touch keys, ENCLOSURE) while the ME EQUIPMENT is not being used for its intended medical function may be insulated with two MOOP from SUPPLY MAINS.</td><td></td><td>N/A</td></tr><tr><td>9</td><td colspan=\"2\">ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS</td><td>P</td></tr><tr><td></td><td colspan=\"2\">The risks associated with usability in the home healthcare environment for operator profiles including a lay operator when performing the usability engineering process include at least the following considerations:</td><td>P</td></tr><tr><td></td><td>- changes of controls</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>- unexpected movement</td><td></td><td>N/A</td></tr><tr><td></td><td>- potential for misconnection</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "7ae51ce822689404e4bbb22e64a6597ff7059b68327942f7865aaf10da02e547.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 173 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        60,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 172,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        735
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                735
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "lines_deleted": true
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        744
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                744
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        744
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                744
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>- potential for improper operation, or unsafe use</td><td></td><td>P</td></tr><tr><td></td><td>- potential for confusion as to current operational mode</td><td></td><td>N/A</td></tr><tr><td></td><td>- change in the transfer of energy or substance</td><td></td><td>N/A</td></tr><tr><td></td><td>- exposure to environmental conditions specified in this standard</td><td></td><td>P</td></tr><tr><td></td><td>- exposure to biological materials, and</td><td>No biological materials</td><td>N/A</td></tr><tr><td></td><td>- small parts being inhaled or swallowed</td><td></td><td>N/A</td></tr><tr><td></td><td>Particular emphasis placed on the limited training of a lay operator with respect to the ability to intervene and maintain basic safety and essential performance.</td><td></td><td>P</td></tr><tr><td></td><td>The manufacturer&#x27;s usability engineering process included the least capable intended lay operator or lay responsible organization</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Usability engineering file inspected for compliance :</td><td>Usability test report</td><td>P</td></tr><tr><td>10</td><td colspan=\"2\">CONSTRUCTION OF ME EQUIPMENT</td><td>P</td></tr><tr><td>10.1</td><td colspan=\"2\">Additional requirements for mechanical strength</td><td>P</td></tr><tr><td>10.1.1</td><td>Additions to Table 28 Mechanical strength test of the base standard, conducted as indicated in Table 1, Mechanical strength test applicability, non-transit-operable, and Table 2, Mechanical strength test applicability, transit-operable</td><td></td><td>P</td></tr><tr><td>10.1.2</td><td>Me equipment, its parts, and mounting accessories, intended for non-transit-operable use displayed adequate mechanical strength when subjected to mechanical stress caused by normal use, including pushing, impact, dropping and rough handling (not applicable to fixed and stationary me equipment)</td><td>See Appended Table 10.1.2</td><td>P</td></tr><tr><td></td><td colspan=\"2\">Me equipment maintained basic safety and essential performance after mechanical tests</td><td>P</td></tr><tr><td></td><td>Operator-re-settable protective devices that can be reset without the use of a tool were, optionally, reset prior to the evaluation of basic safety and essential performance</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Shock tests conducted in accordance with IEC 60068-2-27:2008 :</td><td>See Appended Table 10.1.2a</td><td>P</td></tr><tr><td></td><td>b) Broad-band random vibration tests conducted in accordance with IEC 60068-2-64:2008, using the following conditions :</td><td>See Appended Table 10.1.2b</td><td>P</td></tr><tr><td>10.1.3</td><td>Me equipment, parts, and mounting accessories for transit-operable use displayed adequate mechanical strength when subjected to pushing, impact, dropping, rough handling, and rigorous conditions of patient movement in normal use as well as transportation by trolleys, carts, road vehicles, trains, ships, and aircraft</td><td>Not transit-operable equipment</td><td>N/A</td></tr><tr><td></td><td>Me equipment maintained basic safety and essential performance after the following tests:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>a) Shock tests conducted on other than hand-held me equipment, parts, and mounting accessories in accordance with IEC 60068-2-27:2008</td><td>See above</td><td>N/A</td></tr></table>",
                                            "image_path": "b1fb73ba44b30aa4cf32caf09c966377ebe3fdd3648efb18b7cc24142dd774b3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 174 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        60,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 173,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        744
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                744
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        665
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                665
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        665
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                665
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>1) Test type: Type 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>2) Test type: Type 2 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>b) Shock tests conducted on hand-held me equipment, parts, and mounting accessories in accordance with IEC 60068-2-27:2008</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>1) Test type: Type 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>2) Test type: Type 2 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>c) Broad-band random vibration test conducted on me equipment, parts, and mounting accessories in accordance with IEC 60068-2-64:2008 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>d) Free fall tests conducted on portable and mobile me equipment, parts, and mounting accessories per IEC 60068-2-31:2008, using procedure 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Basic safety and essential performance were maintained</td><td>See above</td><td>N/A</td></tr><tr><td>10.2</td><td>Controls of me equipment intended for use by a lay operatory that can affect basic safety or essential performance protected from accidental or unauthorized changes or adjustments</td><td>No controls</td><td>N/A</td></tr><tr><td></td><td>Operator-adjustable controls used for calibration include a means to prevent unintentional changes from the intended position</td><td>See above</td><td>N/A</td></tr><tr><td>11</td><td colspan=\"2\">PROTECTION AGAINST STRANGULATION OR ASPHYXIATION</td><td>N/A</td></tr><tr><td></td><td>Means provided to control the risk of strangulation and asphyxiation of the patient and others to an acceptable level</td><td></td><td>N/A</td></tr><tr><td></td><td>Equipment and risk management file inspected :</td><td></td><td>N/A</td></tr><tr><td>12</td><td colspan=\"2\">ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>Me equipment and me systems intended for home healthcare environment are Class B according to CISPR 11:2009 :</td><td>Described in chapter “ELECTROMAGNETIC COMPATIBILITY INFORMATION” of operation guide</td><td>P</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>13</td><td colspan=\"2\">ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS OF ME EQUIPMENT AND ME SYSTEMS</td><td>N/E</td></tr><tr><td>13.1</td><td>Each high priority and medium priority alarm condition causes generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012, except when equipment is connected to a distributed alarm system intended for confirmed deliver of alarm conditions including the generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012 :</td><td>See attached IEC 60601-1-8 Report</td><td>N/E</td></tr></table>",
                                            "image_path": "7885af59eac1c092ca4f63c512c22ca4a5635823372e2d250d706693a6ec2986.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 175 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        46,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                60
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        60
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 174,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        665
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                665
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        214
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                71,
                                552,
                                214
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        71,
                                        552,
                                        214
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                71,
                                                552,
                                                214
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>13.2</td><td>For me equipment and me systems intended to actively keep alive or resuscitate a patient, reducing the auditory alarm signal volume t below audible levels resulted in the following was not possible, except when the alarm system was connected to a distributed alarm system that included generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012</td><td>See attached IEC 60601-1-8 Report</td><td>N/E</td></tr></table>",
                                            "image_path": "26f7607d5113816a2dd20329b955d26ac4d7dc4a635ff63e3f32155bc93cc44f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        225,
                        554,
                        442
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                225,
                                554,
                                442
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        225,
                                        554,
                                        442
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                225,
                                                554,
                                                442
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: No more restricted range</td></tr><tr><td>4.2.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Environmental operating conditions - Continuous operating conditions</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: No more restricted range</td></tr></table>",
                                            "image_path": "47af06d1d3aade22250e03c31a2a002adec268053ca0e602d62d1681f4e84f57.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        466,
                        554,
                        747
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                466,
                                554,
                                747
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        466,
                                        554,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                466,
                                                554,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Additional requirements for warning and safety notices</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Solutions for reduction of the unacceptable risk to acceptable levels, where required, have been implemented, taking into account the available options and their priority.</td><td>P</td></tr></table>",
                                            "image_path": "58466aec8b44467fcaf2654dfc1c19037f86ec87f9f66debd40cddae3cda7c29.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 176 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 175,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        214
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                71,
                                552,
                                214
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        225,
                        554,
                        442
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                225,
                                554,
                                442
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        225,
                                        554,
                                        442
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                225,
                                                554,
                                                442
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: No more restricted range</td></tr><tr><td>4.2.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Environmental operating conditions - Continuous operating conditions</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: No more restricted range</td></tr></table>",
                                            "image_path": "47af06d1d3aade22250e03c31a2a002adec268053ca0e602d62d1681f4e84f57.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        466,
                        554,
                        747
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                466,
                                554,
                                747
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        466,
                                        554,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                466,
                                                554,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Additional requirements for warning and safety notices</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Solutions for reduction of the unacceptable risk to acceptable levels, where required, have been implemented, taking into account the available options and their priority.</td><td>P</td></tr><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "58466aec8b44467fcaf2654dfc1c19037f86ec87f9f66debd40cddae3cda7c29.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        110
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                71,
                                552,
                                110
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        71,
                                        552,
                                        110
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                71,
                                                552,
                                                110
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "683bbaec57eb4f2fed63f518e0769e3ba208cccd010078ada47b0d3d2982bdd3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        142,
                        553,
                        384
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                142,
                                553,
                                384
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        142,
                                        553,
                                        384
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                142,
                                                553,
                                                384
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.4.5</td><td colspan=\"2\">RM RESULTS TABLE: : Additional requirements for operating instructions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Solutions for reduction of the unacceptable risk to acceptable levels, where required, have been implemented, taking into account the available options and their priority.</td><td>P</td></tr></table>",
                                            "image_path": "2dad08c12fcbbdca2416c179c6e0ec364e1352a59df32887648a9d8203543ad9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        406,
                        553,
                        620
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                406,
                                553,
                                620
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        406,
                                        553,
                                        620
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                406,
                                                553,
                                                620
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.4</td><td colspan=\"2\">RM RESULTS TABLE: Additional requirements for interruption of power supply / supply mains to ME Equipment and ME Systems</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.6</td><td></td><td></td><td></td></tr><tr><td>7.7</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: Not life supporting me equipment or me system</td></tr></table>",
                                            "image_path": "e57c9f42e66b1fb84731d075d582e882170a6f1e47b284ad11c57583d1fc0960.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        642,
                        554,
                        745
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                642,
                                554,
                                745
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        642,
                                        554,
                                        745
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                642,
                                                554,
                                                745
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.2a</td><td colspan=\"2\">TABLE: Shock test (IEC 60068-2-27:2008), using the following conditions*:</td><td>P</td></tr><tr><td></td><td>Peak acceleration :</td><td colspan=\"2\">150 m/s2 (15 g)</td></tr><tr><td></td><td>Duration :</td><td colspan=\"2\">11 ms</td></tr><tr><td></td><td>Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td>Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr></table>",
                                            "image_path": "ba155710f474789bbf17bd1e30ac8b74230c0fa56fd94da607837c1424263c31.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 177 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        46,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                60
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        60
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 176,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        110
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                71,
                                552,
                                110
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "lines_deleted": true
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        142,
                        553,
                        384
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                142,
                                553,
                                384
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        142,
                                        553,
                                        384
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                142,
                                                553,
                                                384
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>7.4.5</td><td colspan=\"2\">RM RESULTS TABLE: : Additional requirements for operating instructions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Solutions for reduction of the unacceptable risk to acceptable levels, where required, have been implemented, taking into account the available options and their priority.</td><td>P</td></tr></table>",
                                            "image_path": "2dad08c12fcbbdca2416c179c6e0ec364e1352a59df32887648a9d8203543ad9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        406,
                        553,
                        620
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                406,
                                553,
                                620
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        406,
                                        553,
                                        620
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                406,
                                                553,
                                                620
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.4</td><td colspan=\"2\">RM RESULTS TABLE: Additional requirements for interruption of power supply / supply mains to ME Equipment and ME Systems</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.6</td><td></td><td></td><td></td></tr><tr><td>7.7</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: Not life supporting me equipment or me system</td></tr></table>",
                                            "image_path": "e57c9f42e66b1fb84731d075d582e882170a6f1e47b284ad11c57583d1fc0960.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        642,
                        554,
                        745
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                642,
                                554,
                                745
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        642,
                                        554,
                                        745
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                642,
                                                554,
                                                745
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.2a</td><td colspan=\"2\">TABLE: Shock test (IEC 60068-2-27:2008), using the following conditions*:</td><td>P</td></tr><tr><td></td><td>Peak acceleration :</td><td colspan=\"2\">150 m/s2 (15 g)</td></tr><tr><td></td><td>Duration :</td><td colspan=\"2\">11 ms</td></tr><tr><td></td><td>Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td>Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr></table>",
                                            "image_path": "ba155710f474789bbf17bd1e30ac8b74230c0fa56fd94da607837c1424263c31.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        59,
                        46,
                        208,
                        59
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                60
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        60
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        71,
                        552,
                        109
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                71,
                                552,
                                109
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        71,
                                        552,
                                        109
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                71,
                                                552,
                                                109
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "ef83e64f05cfb68cd955fc07b827c6eca58234d470331035eed9d310dafac61f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        118,
                        554,
                        260
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                118,
                                554,
                                260
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        118,
                                        554,
                                        260
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                118,
                                                554,
                                                260
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td>+</td><td>X</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>X</td><td>Yes</td><td>P</td></tr><tr><td>+</td><td>Y</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>Y</td><td>Yes</td><td>P</td></tr><tr><td>+</td><td>Z</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>Z</td><td>Yes</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:* (NOTE 1 This represents Class 7M1 as described in IEC TR 60721-4-7:2001 [6])</td></tr></table>",
                                            "image_path": "c8e6dbbf407aa289849b55ea0ff69b46bb7d7e5e8351040fe4b9313e0107359c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        282,
                        552,
                        542
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                282,
                                552,
                                542
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        282,
                                        552,
                                        542
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                282,
                                                552,
                                                542
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.2b</td><td colspan=\"4\">TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) using the following conditions*:</td><td>P</td></tr><tr><td>1</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td>2</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td>3</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">30 min per perpendicular axis (3 total)</td></tr><tr><td colspan=\"2\">Perpendicular axis subjected to broad-band random vibration test</td><td>Acceleration amplitude</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr></table>",
                                            "image_path": "d5dc3677e8f9afcd08628d8dc38acf0c575e70444277bbc8e1940b2258d173e9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 178 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 177,
            "para_blocks": [
                {
                    "bbox": [
                        59,
                        46,
                        208,
                        59
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                60
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        60
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        71,
                        552,
                        109
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                71,
                                552,
                                109
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        71,
                                        552,
                                        109
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                71,
                                                552,
                                                109
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "ef83e64f05cfb68cd955fc07b827c6eca58234d470331035eed9d310dafac61f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        118,
                        554,
                        260
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                118,
                                554,
                                260
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        118,
                                        554,
                                        260
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                118,
                                                554,
                                                260
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td>+</td><td>X</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>X</td><td>Yes</td><td>P</td></tr><tr><td>+</td><td>Y</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>Y</td><td>Yes</td><td>P</td></tr><tr><td>+</td><td>Z</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>Z</td><td>Yes</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:* (NOTE 1 This represents Class 7M1 as described in IEC TR 60721-4-7:2001 [6])</td></tr></table>",
                                            "image_path": "c8e6dbbf407aa289849b55ea0ff69b46bb7d7e5e8351040fe4b9313e0107359c.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        282,
                        552,
                        542
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                282,
                                552,
                                542
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        282,
                                        552,
                                        542
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                282,
                                                552,
                                                542
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.2b</td><td colspan=\"4\">TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) using the following conditions*:</td><td>P</td></tr><tr><td>1</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td>2</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td>3</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">30 min per perpendicular axis (3 total)</td></tr><tr><td colspan=\"2\">Perpendicular axis subjected to broad-band random vibration test</td><td>Acceleration amplitude</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"6\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td colspan=\"2\">Requirement + Test</td><td>Result - Remark</td><td colspan=\"2\">Verdict</td></tr><tr><td>10.1.3a1</td><td colspan=\"4\">TABLE: Shock test (IEC 60068-2-27:2008) for other than hand-held equipment, parts, and mounting accessories under the following conditions (Test Type 1):</td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Peak acceleration :</td><td colspan=\"3\">150 m/s2 (15 g)</td></tr><tr><td></td><td colspan=\"2\">Duration :</td><td colspan=\"3\">11 ms</td></tr><tr><td></td><td colspan=\"2\">Pulse shape :</td><td colspan=\"3\">half-sine</td></tr><tr><td></td><td colspan=\"2\">Number of shocks :</td><td colspan=\"3\">3 shocks per direction per axis (18 total)</td></tr><tr><td colspan=\"2\">Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:* (NOTE 3 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001 [6])</td></tr></table>",
                                            "image_path": "d5dc3677e8f9afcd08628d8dc38acf0c575e70444277bbc8e1940b2258d173e9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        554,
                        459
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                71,
                                554,
                                459
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        71,
                                        554,
                                        459
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                71,
                                                554,
                                                459
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"6\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td colspan=\"2\">Requirement + Test</td><td>Result - Remark</td><td colspan=\"2\">Verdict</td></tr><tr><td>10.1.3a1</td><td colspan=\"4\">TABLE: Shock test (IEC 60068-2-27:2008) for other than hand-held equipment, parts, and mounting accessories under the following conditions (Test Type 1):</td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Peak acceleration :</td><td colspan=\"3\">150 m/s2 (15 g)</td></tr><tr><td></td><td colspan=\"2\">Duration :</td><td colspan=\"3\">11 ms</td></tr><tr><td></td><td colspan=\"2\">Pulse shape :</td><td colspan=\"3\">half-sine</td></tr><tr><td></td><td colspan=\"2\">Number of shocks :</td><td colspan=\"3\">3 shocks per direction per axis (18 total)</td></tr><tr><td colspan=\"2\">Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:* (NOTE 3 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001 [6])</td></tr></table>",
                                            "image_path": "7d889efd9ec1e719a3a0f8d3de1dae9f1e692f22d474f6ddd2fea430b451b6b9.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        469,
                        551,
                        745
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                469,
                                551,
                                745
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        469,
                                        551,
                                        745
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                469,
                                                551,
                                                745
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.3a2</td><td colspan=\"4\">TABLE: Shock test (IEC 60068-2-27:2008) on other than hand-held me equipment, parts, and mounting accessories under the following conditions (Test Type 2):</td><td>N/A</td></tr><tr><td></td><td colspan=\"3\">Peak acceleration :</td><td colspan=\"2\">300 m/s2 (15 g)</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">6 ms</td></tr><tr><td></td><td colspan=\"3\">Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td colspan=\"3\">Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr><tr><td>Direction Shock Applied</td><td>Shock Applied</td><td>Axis Shock Applied</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr></table>",
                                            "image_path": "bae920126d9ed118ba16d930f57f9d3023a217191c3e8ffae98d743cd78f7388.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 179 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        46,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                60
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        60
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 178,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        554,
                        459
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                71,
                                554,
                                459
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 2,
                            "lines_deleted": true
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        469,
                        551,
                        745
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                469,
                                551,
                                745
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        469,
                                        551,
                                        745
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                469,
                                                551,
                                                745
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.3a2</td><td colspan=\"4\">TABLE: Shock test (IEC 60068-2-27:2008) on other than hand-held me equipment, parts, and mounting accessories under the following conditions (Test Type 2):</td><td>N/A</td></tr><tr><td></td><td colspan=\"3\">Peak acceleration :</td><td colspan=\"2\">300 m/s2 (15 g)</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">6 ms</td></tr><tr><td></td><td colspan=\"3\">Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td colspan=\"3\">Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr><tr><td>Direction Shock Applied</td><td>Shock Applied</td><td>Axis Shock Applied</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr></table>",
                                            "image_path": "bae920126d9ed118ba16d930f57f9d3023a217191c3e8ffae98d743cd78f7388.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        111
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                71,
                                552,
                                111
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        71,
                                        552,
                                        111
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                71,
                                                552,
                                                111
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "74788ffd8ac0f173e63aca0a317ee17711e989d21b1f114cd9464cf41a59b302.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        119,
                        551,
                        172
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                119,
                                551,
                                172
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        119,
                                        551,
                                        172
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                119,
                                                551,
                                                172
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "834667bd520df96afde403d94014ee7ba82ed117feb7c6803595dda74f482c87.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        182,
                        547,
                        484
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                182,
                                547,
                                484
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        182,
                                        547,
                                        484
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                182,
                                                547,
                                                484
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.3b1</td><td colspan=\"3\">TABLE: Shock test (IEC 60068-2-27:2008) on hand-held me equipment parts, and mounting accessories using the following conditions (Test Type 1):</td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Peak acceleration :</td><td colspan=\"2\">300 m/s2 (30 g)</td></tr><tr><td></td><td colspan=\"2\">Duration :</td><td colspan=\"2\">11 ms</td></tr><tr><td></td><td colspan=\"2\">Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td colspan=\"2\">Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr><tr><td colspan=\"2\">Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"5\">Supplementary information:* (NOTE 4 This represents Class 7M3 as described in IEC/TR 60721-4-7:2001. (Test Type 1)</td></tr></table>",
                                            "image_path": "d603cb823c3f0d3ef001e6f989ddefe4b57bdafb12dfcc79f59b5617c2b85e1b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        67,
                        494,
                        548,
                        743
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                494,
                                548,
                                743
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        494,
                                        548,
                                        743
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                494,
                                                548,
                                                743
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.3c</td><td colspan=\"4\">TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) on me equipment, parts, and mounting accessories using the following conditions*:</td><td>N/A</td></tr><tr><td>1</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td>2</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td>3</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">30 min per perpendicular axis (3 total)</td></tr><tr><td colspan=\"2\">Perpendicular axis subjected to broad-band random vibration test</td><td>Acceleration amplitude</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\">1</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">3</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">1</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">3</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">1</td><td>3</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>3</td><td colspan=\"2\"></td><td></td></tr></table>",
                                            "image_path": "17d654e2a4ba99422b44e6b501b7d3f9f0728c7a2da7d0036fcd7c9c1e2a1b6d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 180 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        46,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                60
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        60
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 179,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        111
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                71,
                                552,
                                111
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        71,
                                        552,
                                        111
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                71,
                                                552,
                                                111
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "74788ffd8ac0f173e63aca0a317ee17711e989d21b1f114cd9464cf41a59b302.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        119,
                        551,
                        172
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                119,
                                551,
                                172
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        119,
                                        551,
                                        172
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                119,
                                                551,
                                                172
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "834667bd520df96afde403d94014ee7ba82ed117feb7c6803595dda74f482c87.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        182,
                        547,
                        484
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                182,
                                547,
                                484
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        182,
                                        547,
                                        484
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                182,
                                                547,
                                                484
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.3b1</td><td colspan=\"3\">TABLE: Shock test (IEC 60068-2-27:2008) on hand-held me equipment parts, and mounting accessories using the following conditions (Test Type 1):</td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Peak acceleration :</td><td colspan=\"2\">300 m/s2 (30 g)</td></tr><tr><td></td><td colspan=\"2\">Duration :</td><td colspan=\"2\">11 ms</td></tr><tr><td></td><td colspan=\"2\">Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td colspan=\"2\">Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr><tr><td colspan=\"2\">Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"5\">Supplementary information:* (NOTE 4 This represents Class 7M3 as described in IEC/TR 60721-4-7:2001. (Test Type 1)</td></tr></table>",
                                            "image_path": "d603cb823c3f0d3ef001e6f989ddefe4b57bdafb12dfcc79f59b5617c2b85e1b.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        67,
                        494,
                        548,
                        743
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                494,
                                548,
                                743
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        494,
                                        548,
                                        743
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                494,
                                                548,
                                                743
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.3c</td><td colspan=\"4\">TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) on me equipment, parts, and mounting accessories using the following conditions*:</td><td>N/A</td></tr><tr><td>1</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td>2</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td>3</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">30 min per perpendicular axis (3 total)</td></tr><tr><td colspan=\"2\">Perpendicular axis subjected to broad-band random vibration test</td><td>Acceleration amplitude</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\">1</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">3</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">1</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">3</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">1</td><td>3</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>3</td><td colspan=\"2\"></td><td></td></tr></table>",
                                            "image_path": "17d654e2a4ba99422b44e6b501b7d3f9f0728c7a2da7d0036fcd7c9c1e2a1b6d.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        111
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                71,
                                552,
                                111
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        71,
                                        552,
                                        111
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                71,
                                                552,
                                                111
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "153becb90672c0229aa572a196d1983db046e056bdc0e163342e5596c9fc99cb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        119,
                        547,
                        159
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                119,
                                547,
                                159
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        119,
                                        547,
                                        159
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                119,
                                                547,
                                                159
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>3</td><td>3</td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:* (NOTE 5 This represents Class 7M1 and 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                                            "image_path": "6e2db36b405ea9f5ffa8c4b351d987edd59f7a6efa5c3c647211d83eef1bc3a2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        170,
                        547,
                        465
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                170,
                                547,
                                465
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        170,
                                        547,
                                        465
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                170,
                                                547,
                                                465
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.3d</td><td colspan=\"5\">TABLE: Free fall test (IEC 60068-2-31:2008), using procedure 1, on portable and mobile me equipment, parts, and mounting accessories (with carrying case if intended), under the following conditions*:</td><td>N/A</td></tr><tr><td>1</td><td colspan=\"4\">Fall height for mass ≤ 1 kg :</td><td colspan=\"2\">0,25 m</td></tr><tr><td>2</td><td colspan=\"4\">Fall height for mass &gt; 1 kg and ≤ 10 Kg :</td><td colspan=\"2\">0,1 m</td></tr><tr><td>3</td><td colspan=\"4\">Fall height for mass &gt; 10 kg and ≤ 50 Kg:</td><td colspan=\"2\">0,05 m</td></tr><tr><td>4</td><td colspan=\"4\">Fall height for mass &gt; 50 kg :</td><td colspan=\"2\">0,01 m</td></tr><tr><td>Specified altitude (m)</td><td>Mass (Kg)</td><td>Fall No.</td><td colspan=\"3\">basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td>0,25</td><td>≤ 1</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,25</td><td>≤ 1</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,1</td><td>&gt; 1 &amp; ≤ 10</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,1</td><td>&gt; 1 &amp; ≤ 10</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,05</td><td>&gt; 10 &amp; ≤ 50</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,05</td><td>&gt; 10 &amp; ≤ 50</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,01</td><td>&gt; 50</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,01</td><td>&gt; 50</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td colspan=\"7\">Supplementary information: (*NOTE 6 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                                            "image_path": "d0590835343bffa5b05de8fb22663accbe95c944716b2125e0e6edcfc20d75c0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        475,
                        552,
                        665
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                475,
                                552,
                                665
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        475,
                                        552,
                                        665
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                475,
                                                552,
                                                665
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.0</td><td colspan=\"2\">RM RESULTS TABLE: PROTECTION AGAINST STRANGULATION AND ASPHYXIATION</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td>6.6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "9f4c0b783040dc22c53a3065513ea3057da7a8e70f923f4420779948fa438d25.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                25,
                                342,
                                37
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        25,
                                        342,
                                        37
                                    ],
                                    "type": "text",
                                    "content": "Page 181 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 180,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        111
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                71,
                                552,
                                111
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        71,
                                        552,
                                        111
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                71,
                                                552,
                                                111
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "153becb90672c0229aa572a196d1983db046e056bdc0e163342e5596c9fc99cb.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        119,
                        547,
                        159
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                119,
                                547,
                                159
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        119,
                                        547,
                                        159
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                119,
                                                547,
                                                159
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>3</td><td>3</td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:* (NOTE 5 This represents Class 7M1 and 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                                            "image_path": "6e2db36b405ea9f5ffa8c4b351d987edd59f7a6efa5c3c647211d83eef1bc3a2.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        170,
                        547,
                        465
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                66,
                                170,
                                547,
                                465
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        170,
                                        547,
                                        465
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                170,
                                                547,
                                                465
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>10.1.3d</td><td colspan=\"5\">TABLE: Free fall test (IEC 60068-2-31:2008), using procedure 1, on portable and mobile me equipment, parts, and mounting accessories (with carrying case if intended), under the following conditions*:</td><td>N/A</td></tr><tr><td>1</td><td colspan=\"4\">Fall height for mass ≤ 1 kg :</td><td colspan=\"2\">0,25 m</td></tr><tr><td>2</td><td colspan=\"4\">Fall height for mass &gt; 1 kg and ≤ 10 Kg :</td><td colspan=\"2\">0,1 m</td></tr><tr><td>3</td><td colspan=\"4\">Fall height for mass &gt; 10 kg and ≤ 50 Kg:</td><td colspan=\"2\">0,05 m</td></tr><tr><td>4</td><td colspan=\"4\">Fall height for mass &gt; 50 kg :</td><td colspan=\"2\">0,01 m</td></tr><tr><td>Specified altitude (m)</td><td>Mass (Kg)</td><td>Fall No.</td><td colspan=\"3\">basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td>0,25</td><td>≤ 1</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,25</td><td>≤ 1</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,1</td><td>&gt; 1 &amp; ≤ 10</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,1</td><td>&gt; 1 &amp; ≤ 10</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,05</td><td>&gt; 10 &amp; ≤ 50</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,05</td><td>&gt; 10 &amp; ≤ 50</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,01</td><td>&gt; 50</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,01</td><td>&gt; 50</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td colspan=\"7\">Supplementary information: (*NOTE 6 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                                            "image_path": "d0590835343bffa5b05de8fb22663accbe95c944716b2125e0e6edcfc20d75c0.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        475,
                        552,
                        665
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                475,
                                552,
                                665
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        475,
                                        552,
                                        665
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                475,
                                                552,
                                                665
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>11.0</td><td colspan=\"2\">RM RESULTS TABLE: PROTECTION AGAINST STRANGULATION AND ASPHYXIATION</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td>6.6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "9f4c0b783040dc22c53a3065513ea3057da7a8e70f923f4420779948fa438d25.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        109
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                109
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        109
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                109
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "ec15df4b1a7c29d95f122289c3401db8101ffbcd26f92c782e3e1f12eaf6da56.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "bbox": [
                        50,
                        133,
                        244,
                        144
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                51,
                                132,
                                245,
                                145
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        132,
                                        245,
                                        145
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT 3：Photo Documentation",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        51,
                        147,
                        218,
                        159
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                146,
                                218,
                                159
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        146,
                                        155,
                                        159
                                    ],
                                    "type": "text",
                                    "content": "Sample：YP2407017",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        166,
                                        146,
                                        218,
                                        159
                                    ],
                                    "type": "text",
                                    "content": "Lot: KE04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "image",
                    "bbox": [
                        59,
                        177,
                        216,
                        404
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                177,
                                216,
                                404
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        177,
                                        216,
                                        404
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                177,
                                                216,
                                                404
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device with a digital display and control buttons placed on a metal ruler for scale (no text or symbols visible)",
                                            "image_path": "7368ed802cc4aead469627203a661ac2c148029986eeb2780bb869e04c38edec.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        229,
                        177,
                        382,
                        404
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                229,
                                177,
                                382,
                                404
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        229,
                                        177,
                                        382,
                                        404
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                229,
                                                177,
                                                382,
                                                404
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device placed next to a yellow ruler on a wooden surface (no visible text or symbols)",
                                            "image_path": "7368de0aaa5a776231a0d0db15fe39674029914da31648cccc4a19cfb3fc8dad.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        403,
                        175,
                        560,
                        403
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                403,
                                175,
                                560,
                                403
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        403,
                                        175,
                                        560,
                                        403
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                403,
                                                175,
                                                560,
                                                403
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device placed next to a yellow ruler on a wooden surface (no visible text or symbols)",
                                            "image_path": "58afae1beb5b093419e45c79c57484c094b84f338a4b12ce26e08f98c7f34294.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        60,
                        425,
                        217,
                        634
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                425,
                                217,
                                634
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        425,
                                        217,
                                        634
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                425,
                                                217,
                                                634
                                            ],
                                            "type": "image",
                                            "content": "Applied No-Touch Forehead Thermometer\nPower source: DC 2 x 130~925 AM deferrant\nPulsifier: Center of the foothead surface\nfor Health Labs, Inc.\nOperating Co., Ltd.\nAerial Ring Door, To Air Road, Nankai District,\nwith IP22\nIP22\n9 8 7 6 5 4 3\n9 8 7 6 5 4 3\n1 2 3 4 5 6 7 8 9 10 11 12 13\n14 15 16 17 18 19 20 21 22 23\n14.1 IP22",
                                            "image_path": "bf3dea735edb8adcac0ecfb442047ad8be0f5dd9d8ac8372ff5e869bdb80e56a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 8
                        }
                    ],
                    "index": 8,
                    "sub_type": "text_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        230,
                        427,
                        382,
                        637
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                230,
                                427,
                                382,
                                637
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        230,
                                        427,
                                        382,
                                        637
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                230,
                                                427,
                                                382,
                                                637
                                            ],
                                            "type": "image",
                                            "content": "Green printed circuit board with electronic components and wires placed on a ruler for scale (no visible text or symbols)",
                                            "image_path": "55b6be72478fc421f0f920af53f54e2126c20f955eaab16c41678bafdd789a4f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 9
                        }
                    ],
                    "index": 9,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        403,
                        431,
                        569,
                        631
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                403,
                                431,
                                569,
                                631
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        403,
                                        431,
                                        569,
                                        631
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                403,
                                                431,
                                                569,
                                                631
                                            ],
                                            "type": "image",
                                            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE14 IP22",
                                            "image_path": "7b744735f4058832c47cd3856466355b5bfb87e53d6cc9ea6abae6474124ece5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 10
                        }
                    ],
                    "index": 10,
                    "sub_type": "text_image"
                },
                {
                    "bbox": [
                        247,
                        687,
                        368,
                        698
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                248,
                                687,
                                368,
                                699
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        248,
                                        687,
                                        368,
                                        699
                                    ],
                                    "type": "text",
                                    "content": "END OF ATTACHMENT 3",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        255,
                        713,
                        361,
                        724
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                285,
                                713,
                                330,
                                724
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        285,
                                        713,
                                        330,
                                        724
                                    ],
                                    "type": "text",
                                    "content": "THE END",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        261,
                        26,
                        342,
                        37
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                260,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        260,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 182 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                592,
                839
            ],
            "page_idx": 181,
            "para_blocks": [
                {
                    "bbox": [
                        59,
                        47,
                        208,
                        59
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                208,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        208,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        109
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                61,
                                72,
                                552,
                                109
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        109
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                109
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "ec15df4b1a7c29d95f122289c3401db8101ffbcd26f92c782e3e1f12eaf6da56.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                },
                {
                    "bbox": [
                        50,
                        133,
                        244,
                        144
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                51,
                                132,
                                245,
                                145
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        132,
                                        245,
                                        145
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT 3：Photo Documentation",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        51,
                        147,
                        218,
                        159
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                50,
                                146,
                                218,
                                159
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        146,
                                        155,
                                        159
                                    ],
                                    "type": "text",
                                    "content": "Sample：YP2407017",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        166,
                                        146,
                                        218,
                                        159
                                    ],
                                    "type": "text",
                                    "content": "Lot: KE04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "image",
                    "bbox": [
                        59,
                        177,
                        216,
                        404
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                59,
                                177,
                                216,
                                404
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        177,
                                        216,
                                        404
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                177,
                                                216,
                                                404
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device with a digital display and control buttons placed on a metal ruler for scale (no text or symbols visible)",
                                            "image_path": "7368ed802cc4aead469627203a661ac2c148029986eeb2780bb869e04c38edec.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 5
                        }
                    ],
                    "index": 5,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        229,
                        177,
                        382,
                        404
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                229,
                                177,
                                382,
                                404
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        229,
                                        177,
                                        382,
                                        404
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                229,
                                                177,
                                                382,
                                                404
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device placed next to a yellow ruler on a wooden surface (no visible text or symbols)",
                                            "image_path": "7368de0aaa5a776231a0d0db15fe39674029914da31648cccc4a19cfb3fc8dad.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 6
                        }
                    ],
                    "index": 6,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        403,
                        175,
                        560,
                        403
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                403,
                                175,
                                560,
                                403
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        403,
                                        175,
                                        560,
                                        403
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                403,
                                                175,
                                                560,
                                                403
                                            ],
                                            "type": "image",
                                            "content": "White handheld electronic device placed next to a yellow ruler on a wooden surface (no visible text or symbols)",
                                            "image_path": "58afae1beb5b093419e45c79c57484c094b84f338a4b12ce26e08f98c7f34294.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 7
                        }
                    ],
                    "index": 7,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        60,
                        425,
                        217,
                        634
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                425,
                                217,
                                634
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        425,
                                        217,
                                        634
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                425,
                                                217,
                                                634
                                            ],
                                            "type": "image",
                                            "content": "Applied No-Touch Forehead Thermometer\nPower source: DC 2 x 130~925 AM deferrant\nPulsifier: Center of the foothead surface\nfor Health Labs, Inc.\nOperating Co., Ltd.\nAerial Ring Door, To Air Road, Nankai District,\nwith IP22\nIP22\n9 8 7 6 5 4 3\n9 8 7 6 5 4 3\n1 2 3 4 5 6 7 8 9 10 11 12 13\n14 15 16 17 18 19 20 21 22 23\n14.1 IP22",
                                            "image_path": "bf3dea735edb8adcac0ecfb442047ad8be0f5dd9d8ac8372ff5e869bdb80e56a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 8
                        }
                    ],
                    "index": 8,
                    "sub_type": "text_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        230,
                        427,
                        382,
                        637
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                230,
                                427,
                                382,
                                637
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        230,
                                        427,
                                        382,
                                        637
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                230,
                                                427,
                                                382,
                                                637
                                            ],
                                            "type": "image",
                                            "content": "Green printed circuit board with electronic components and wires placed on a ruler for scale (no visible text or symbols)",
                                            "image_path": "55b6be72478fc421f0f920af53f54e2126c20f955eaab16c41678bafdd789a4f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 9
                        }
                    ],
                    "index": 9,
                    "sub_type": "natural_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        403,
                        431,
                        569,
                        631
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                403,
                                431,
                                569,
                                631
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        403,
                                        431,
                                        569,
                                        631
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                403,
                                                431,
                                                569,
                                                631
                                            ],
                                            "type": "image",
                                            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE14 IP22",
                                            "image_path": "7b744735f4058832c47cd3856466355b5bfb87e53d6cc9ea6abae6474124ece5.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 10
                        }
                    ],
                    "index": 10,
                    "sub_type": "text_image"
                },
                {
                    "bbox": [
                        247,
                        687,
                        368,
                        698
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                248,
                                687,
                                368,
                                699
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        248,
                                        687,
                                        368,
                                        699
                                    ],
                                    "type": "text",
                                    "content": "END OF ATTACHMENT 3",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        255,
                        713,
                        361,
                        724
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                285,
                                713,
                                330,
                                724
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        285,
                                        713,
                                        330,
                                        724
                                    ],
                                    "type": "text",
                                    "content": "THE END",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ]
        }
    ],
    "_backend": "hybrid",
    "_ocr_enable": false,
    "_vlm_ocr_enable": false,
    "_version_name": "3.1.6"
}