            "bbox": [
                0.453,
                0.028,
                0.567,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.104,
                0.062,
                0.353,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.075,
                0.933,
                0.93
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- CREEPAGE and CLEARANCES complied with 8.9</td><td></td><td>N/A</td></tr><tr><td></td><td>- It is CLASS I, and PROTECTIVE EARTH CONDUCTOR is connected to earthing contacts in socket-outlets</td><td></td><td>N/A</td></tr><tr><td></td><td>- PROTECTIVE EARTH TERMINALS and PROTECTIVE EARTH CONNECTIONS comply with 8.6:</td><td></td><td>N/A</td></tr><tr><td></td><td>- ENCLOSURE complied with 8.4.2 d)</td><td></td><td>N/A</td></tr><tr><td></td><td>- MAINS TERMINAL DEVICES and wiring complied with 8.11.4, when applicable</td><td></td><td>N/A</td></tr><tr><td></td><td>- RATINGS of components are not in conflict with conditions of use ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Electrical terminals and connectors of MULTIPLE SOCKET-OUTLETS prevent incorrect connection of accessible connectors removable without a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>- POWER SUPPLY CORD complied with 8.11.3</td><td></td><td>N/A</td></tr><tr><td></td><td>d) Additional requirements applied when MULTIPLE SOCKET-OUTLET combined with a separating transformer:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer complied with this standard or IEC 61558-2-1, except requirements of maximum RATED output power of 1 kVA and degree of protection IPX4 were not applied .... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer is CLASS I</td><td></td><td>N/A</td></tr><tr><td></td><td>- Degree of protection against ingress of water specified as in IEC 60529</td><td></td><td>N/A</td></tr><tr><td></td><td>- Separating transformer assembly marked according to 7.2 and 7.3</td><td></td><td>N/A</td></tr><tr><td></td><td>- MULTIPLE SOCKET-OUTLET permanently connected to separating transformer, or socket-outlet of separating transformer assembly cannot accept MAINS PLUGS as identified in IEC/TR 60083</td><td></td><td>N/A</td></tr><tr><td>16.9.2.2</td><td>The impedance between the protective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED did not exceed 200 m for each part of the ME SYSTEM that shares a MAINS CONNECTION when tested per 8.6.4</td><td></td><td>N/A</td></tr><tr><td></td><td>Removal of any single item of equipment in ME SYSTEM will not interrupt the protective earthing of any other part without simultaneous disconnection of electrical supply to that part</td><td></td><td>N/A</td></tr><tr><td></td><td>Additional PROTECTIVE EARTH CONDUCTORS can be detachable only by use of a TOOL</td><td></td><td>N/A</td></tr><tr><td>16.9.2.3</td><td>Conductors connecting different items within an ME SYSTEM protected against mechanical damage</td><td></td><td>N/A</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.453,
                0.027,
                0.569,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.061,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.453,
                0.028,
                0.567,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.103,
                0.061,
                0.353,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.109,
                0.074,
                0.934,
                0.128
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.11,
                0.139,
                0.933,
                0.326
            ],
            "angle": 0,
            "content": "<table><tr><td>17</td><td colspan=\"2\">ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME SYSTEMS</td><td>N/E</td></tr><tr><td></td><td>RISKS associated with items addressed in RISK MANAGEMENT PROCESS as confirmed by</td><td>Not evaluate in this report, see EMC test report.</td><td>N/E</td></tr><tr><td></td><td>- electromagnetic phenomena at locations where ME EQUIPMENT or ME SYSTEM is to be used as stated in ACCOMPANYING DOCUMENTS ...... :</td><td>See above.</td><td>N/E</td></tr><tr><td></td><td>- introduction of electromagnetic phenomena into environment by ME EQUIPMENT OR ME SYSTEM that might degrade performance of other devices, electrical equipment, and systems</td><td>See above.</td><td>N/E</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.452,
                0.027,
                0.569,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.104,
                0.062,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.453,
                0.028,
                0.567,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.103,
                0.061,
                0.353,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.074,
                0.934,
                0.928
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>ANNEX G</td><td colspan=\"2\">PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE ANESTHETIC MIXTURES</td><td>N/A</td></tr><tr><td>G.2</td><td colspan=\"2\">Locations and basic requirements</td><td>N/A</td></tr><tr><td>G.2.1</td><td>Parts of CATEGORY APG ME EQUIPMENT in which a FLAMMABLE ANESTHETIC MIXTURE WITH AIR occurs are CATEGORY AP or APG ME EQUIPMENT and complied with G.3, G.4, and G.5</td><td></td><td>N/A</td></tr><tr><td>G.2.2</td><td>FLAMMABLE AESTHETIC MIXTURE WITH AIR occurring due to a leakage or discharge of a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE from an ENCLOSURE considered 5 to 25 cm from point of occurrence</td><td></td><td>N/A</td></tr><tr><td>G.2.3</td><td>A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE contained in a completely / partly enclosed ME EQUIPMENT part and in PATIENTS respiratory tract 5 cm from an ENCLOSURE part where leakage or discharge occurs</td><td></td><td>N/A</td></tr><tr><td>G.2.4</td><td>ME EQUIPMENT or parts thereof specified for use with FLAMMABLE AESTHETIC MIXTURE WITH AIR (in a location as in G.2.2) are CATEGORY AP or APG ME EQUIPMENT and complied with G.4 and G.5</td><td></td><td>N/A</td></tr><tr><td>G.2.5</td><td>ME EQUIPMENT or parts thereof for use with FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE (location per G.2.2) are CATEGORY APG ME EQUIPMENT and comply with G.4 and G.6</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT in G.2.4 to G.2.5 met appropriate tests of G.3-G.5 conducted after tests of 11.6.6 and 11.6.7</td><td></td><td>N/A</td></tr><tr><td>G.3</td><td colspan=\"2\">Marking, ACCOMPANYING DOCUMENTS</td><td>N/A</td></tr><tr><td>G.3.1</td><td>CATEGORY APG ME EQUIPMENT prominently marked. with a green-coloured band 2 cm wide with letters —APGll according to symbol 23 in Table D.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Length of green-coloured band is 4 cm, and size of marking is as large as possible for particular case</td><td></td><td>N/A</td></tr><tr><td></td><td>When above marking not possible, relevant information included in instructions for use ... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking complied with tests and criteria of 7.1.2 and 7.1.3</td><td></td><td>N/A</td></tr><tr><td>G.3.2</td><td>CATEGORY AP ME EQUIPMENT prominently marked, with a green-coloured circle 2 cm in diameter,with characters —APll according to symbol 22 in Table D.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Marking is as large as possible for the particular case</td><td></td><td>N/A</td></tr><tr><td></td><td>When above marking not possible, the relevant information included in instructions for use ... :</td><td></td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.452,
                0.027,
                0.569,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.104,
                0.062,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.453,
                0.028,
                0.567,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.104,
                0.062,
                0.353,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.075,
                0.933,
                0.855
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Marking complied with tests and criteria of 7.1.2 and 7.1.3</td><td></td><td>N/A</td></tr><tr><td>G.3.3</td><td>The marking according to G.3.1 and G.3.2 placed on major part of ME EQUIPMENT for CATEGORY AP or APG parts, and not repeated on detachable parts that can only be used with the marked EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td>G.3.4</td><td>ACCOMPANYING DOCUMENTS contain an indication enabling the RESPONSIBLE ORGANIZATION to distinguish between CATEGORY AP and APG parts</td><td></td><td>N/A</td></tr><tr><td>G.3.5</td><td>Marking clearly indicates which parts are CATEGORY AP or APG when only certain ME EQUIPMENT parts are CATEGORY AP or APG</td><td></td><td>N/A</td></tr><tr><td>G.4</td><td colspan=\"2\">Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT</td><td>N/A</td></tr><tr><td>G.4.1</td><td>a) CREEPAGE and CLEARANCES between points of POWER SUPPLY CORD connection are according to Table 12 for one MEANS OF PATIENT PROTECTION</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Connections, except those in circuits described in G.5.3 and G.6.3, protected against accidental disconnection in NORMAL USE or connection and disconnection can be performed only with a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>c) CATEGORY AP and APG not provided with a DETACHABLE POWER SUPPLY CORD, except when circuit complied with G.5.3 and G.6.3</td><td></td><td>N/A</td></tr><tr><td>G.4.2</td><td colspan=\"2\">Construction details</td><td>N/A</td></tr><tr><td></td><td>a) Opening of an ENCLOSURE providing protection against penetration of gases or vapours into ME EQUIPMENT or its parts possible only with a TOOL</td><td></td><td>N/A</td></tr><tr><td></td><td>b) ENCLOSURE complies with requirements to minimize arcing and sparking due to penetration of foreign objects...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>– no openings on top covers of ENCLOSURE, except for openings for controls covered by control knobs</td><td></td><td>N/A</td></tr><tr><td></td><td>– openings in side-covers prevented penetration of a solid cylindrical test rod of 4 mm in diameter applied in all possible directions without appreciable force</td><td></td><td>N/A</td></tr><tr><td></td><td>– openings in base plates prevented penetration of a solid cylindrical test rod of 12 mm in diameter applied in all directions without appreciable force</td><td></td><td>N/A</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.452,
                0.027,
                0.569,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.061,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.453,
                0.028,
                0.567,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.103,
                0.061,
                0.353,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.074,
                0.934,
                0.913
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>c) Short circuiting conductor(s) to a conductive part without presence of explosive gasses where insulation may contact a part containing a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE, ignitable gases alone, or oxygen, did not result in loss of integrity of the part, an unacceptable temperature, or any HAZARDOUS SITUATION other HAZARD</td><td></td><td>N/A</td></tr><tr><td>G.4.3</td><td>a) Electrostatic charges prevented on CATEGORY AP and APG ME EQUIPMENT by a combination of appropriate measures</td><td></td><td>N/A</td></tr><tr><td></td><td>- Use of antistatic materials with a limited electrical resistance as specified in G.4.3 b) ... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- Provision of electrically conductive paths from ME EQUIPMENT or its parts to a conductive floor, protective earth or potential equalization system, or via wheels to an antistatic floor of medical room</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Electrical resistance limits of aesthetic tubing, mattresses and pads, castor tires, and other antistatic material complied with ISO 2882 based on measurements according to ISO 1853, ISO 2878 and ISO 23529...... :</td><td></td><td>N/A</td></tr><tr><td>G.4.4</td><td>Corona cannot be produced by components or parts of ME EQUIPMENT operating at more than 2000 V a.c. or 2400 V d.c. and not included in ENCLOSURES complying with G.5.4 or G.5.5</td><td></td><td>N/A</td></tr><tr><td>G.5</td><td colspan=\"2\">Requirements and tests for CATEGORY AP ME EQUIPMENT, parts and components</td><td>N/A</td></tr><tr><td>G.5.1</td><td>ME EQUIPMENT, its parts or components do not ignite FLAMMABLE AESTHETIC MIXTURES WITH AIR under NORMAL USE and CONDITIONS based on compliance with G.5.2 to G.5.5 (inclusive)</td><td></td><td>N/A</td></tr><tr><td></td><td>Alternatively, ME EQUIPMENT, its parts, and components complied with requirements of IEC 60079-0 for pressurized ENCLOSURES (IEC 60079-2); for sand-filled ENCLOSURES, IEC 60079-5; or for oil immersed equipment, IEC 60079-6; and with this standard excluding G.5.2 to G.5.5.... :</td><td></td><td>N/A</td></tr><tr><td>G.5.2</td><td>ME EQUIPMENT, its parts, and components in contact with gas mixtures in NORMAL USE and CONDITIONS not producing sparks and not resulting in surface temperatures above 150 °C in case of restricted or 200 °C in case of unrestricted vertical air circulation measured at 25 °C comply with G.5.1...... :</td><td></td><td>N/A</td></tr><tr><td>G.5.3</td><td>ME EQUIPMENT, its parts, and components producing sparks in NORMAL USE and CONDITION complied with temperature requirements of G.5.2, and <eq>U_{max}</eq> and <eq>I_{max}</eq> occurring in their circuits, and complied as follows:</td><td></td><td>N/A</td></tr></table>",
            "cell_merge": [
                1,
                1,
                1,
                1
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.452,
                0.027,
                0.569,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.104,
                0.062,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.453,
                0.028,
                0.567,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.103,
                0.061,
                0.353,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.074,
                0.934,
                0.895
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_{zR}</eq> with <eq>I_{zR}</eq> as in Fig. G.1...... :</td><td><eq>U_{max}</eq>= _V <eq>U_{zR}</eq>= V <eq>I_{zR}</eq>=</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_c</eq> with <eq>C_{max}</eq> as in Fig. G.2 ... :</td><td><eq>U_{max}</eq>= _V <eq>U_c</eq>= _V <eq>C_{max}</eq>= _F</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zR}</eq> with <eq>U_{zR}</eq> as in Fig G.1 ...... :</td><td><eq>I_{max}</eq>= _AIzR= _A<eq>U_{zR}</eq>= _V</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zL}</eq> with <eq>L_{max}</eq> and a <eq>U_{max} \\leq 24</eq> V as in Fig G.3 ...... :</td><td><eq>I_{max}</eq>= _AIzL= _ALmax= _</td><td>N/A</td></tr><tr><td></td><td>- Combinations of currents and corresponding voltages within the limitations <eq>I_{zR}.U_{zR} \\leq 50</eq> W extrapolated from Fig G.1</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for voltages above 42 V</td><td></td><td>N/A</td></tr><tr><td></td><td>- Combinations of capacitances and corresponding voltages within limitations of C/2U2 1.2 mJ extrapolated from Fig G.2</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for voltages above 242V</td><td></td><td>N/A</td></tr><tr><td></td><td><eq>U_{max}</eq>, additionally, determined using actual resistance R when the equivalent resistance R was less than 8000</td><td></td><td>N/A</td></tr><tr><td></td><td>- Combinations of currents and corresponding inductances within limitations L/2l2 0.3 mJ extrapolated from Fig G.3</td><td></td><td>N/A</td></tr><tr><td></td><td>No extrapolation made for inductances larger than 900 mH</td><td></td><td>N/A</td></tr><tr><td></td><td>-Umaxwas the highest supply voltage occurring in circuit under investigation with sparking contact open, taking into consideration MAINS VOLTAGE variations in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>-Imaxwas the highest current flowing in circuit under investigation with sparking contact closed, taking into consideration MAINS VOLTAGE variations required in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>-Cmaxand Lmaxtaken as values occurring at the component under investigation producing sparks</td><td></td><td>N/A</td></tr><tr><td></td><td>- Peak value considered when a.c. supplied</td><td></td><td>N/A</td></tr><tr><td></td><td>-An equivalent circuit calculated to determine equivalent max capacitance, inductance, and equivalent <eq>U_{max}</eq> and <eq>I_{max}</eq>, either as d.c. or a.c. peak values in case of a complicated circuit... :</td><td></td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.452,
                0.027,
                0.569,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.104,
                0.062,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.453,
                0.028,
                0.575,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.104,
                0.062,
                0.352,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.075,
                0.934,
                0.847
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Temperature measurements made according to 11.1, and <eq>U_{max}</eq>, <eq>I_{max}</eq>, R, <eq>L_{max}</eq>, and <eq>C_{max}</eq> determined with application of Figs G.1-G.3 .. :</td><td></td><td>N/A</td></tr><tr><td></td><td>Alternatively, compliance was verified by examination of design data ......:</td><td></td><td>N/A</td></tr><tr><td>G.5.4</td><td colspan=\"2\">External ventilation with internal overpressure</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components enclosed in an ENCLOSURE with external ventilation by means of internal overpressure complied with the following requirements:</td><td></td><td>N/A</td></tr><tr><td></td><td>a) FLAMMABLE AESTHETIC MIXTURES WITH AIR that might have penetrated into ENCLOSURE of ME EQUIPMENT or part removed by ventilation before EQUIPMENT energized, and penetration of such mixtures during operation was prevented by maintenance of overpressure by means of air without flammable gases, or by physiologically acceptable inert gas (e.g., nitrogen)</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Overpressure inside ENCLOSURE was 75 Pa, min., in NORMAL CONDITION (Pa)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Overpressure maintained at the site of potential ignition even when air or inert gas could escape through openings in ENCLOSURE necessary for normal operation of ME EQUIPMENT or its parts</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT could be energized only after the required minimum overpressure was present long enough to ventilate the ENCLOSURE so that the displaced volume of air or inert gas was at least five times the volume of ENCLOSURE</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT energized at will or repeatedly when overpressure was continuously present</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Ignition sources de-energized automatically by means used where G.4 does not apply, or complied with G.5 when during operation overpressure dropped below 50 Pa (Pa)...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>d) External surface of ENCLOSURE in which internal overpressure was maintained did not exceed 150 °C in 25 °C ambient under NORMAL USE and CONDITION (°C)...... :</td><td></td><td>N/A</td></tr><tr><td>G.5.5</td><td colspan=\"2\">ENCLOSURES with restricted breathing</td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components enclosed in an ENCLOSURE with restricted breathing complied with the following:</td><td></td><td>N/A</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.453,
                0.027,
                0.576,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.061,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.453,
                0.028,
                0.575,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.104,
                0.062,
                0.352,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.075,
                0.934,
                0.933
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>a) A FLAMMABLE AESTHETIC MIXTURE WITH AIR did not form inside ENCLOSURE with restricted breathing when it was surrounded by a FLAMMABLE AESTHETIC MIXTURE WITH AIR of a high concentration for at least 30 min without any pressure difference inside ENCLOSURE</td><td></td><td>N/A</td></tr><tr><td></td><td>b) Gasket or sealing material used to maintain tightness complied with aging test B-b of IEC 60068-2-2, Clause 15, at 70 °C ±2 °C and 96 h :</td><td></td><td>N/A</td></tr><tr><td></td><td>c) Gas-tightness of ENCLOSURE containing inlets for flexible cords maintained when the cords were stressed by bending or pulling</td><td></td><td>N/A</td></tr><tr><td></td><td>Cords are fitted with adequate anchorages to limit stresses</td><td></td><td>N/A</td></tr><tr><td></td><td>After the test in G.5.4 b), an internal overpressure of 400 Pa was created and 30 pulls of the value in Table G.1 applied to each flexible cord in axial direction of cord inlet and in the least favourable direction for 1 s</td><td></td><td>N/A</td></tr><tr><td></td><td>Overpressure not reduced below 200 Pa</td><td></td><td>N/A</td></tr><tr><td></td><td>Tests waived when examination of ENCLOSURE indicated it is completely sealed or gas-tight without a doubt (100 % degree of certainty)</td><td></td><td>N/A</td></tr><tr><td></td><td>Operating temperature of external surface of ENCLOSURE was 150 °C in 25 °C (°C) ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>Steady state operating temperature of ENCLOSURE also measured (°C) ...... :</td><td></td><td>N/A</td></tr><tr><td>G.6</td><td colspan=\"2\">CATEGORY APG ME EQUIPMENT, parts and components thereof</td><td>N/A</td></tr><tr><td>G.6.1</td><td>ME EQUIPMENT, its parts, and components did not ignite FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE under NORMAL USE and SINGLE FAULT CONDITION</td><td></td><td>N/A</td></tr><tr><td></td><td>ME EQUIPMENT, its parts, and components not complying with G.6.3 subjected to a CONTINUOUS OPERATION test after attaining thermal steady state (max. 3 h) over a period of 10 min in a 12.2 % ±0.4 ether by volume/oxygen mixture</td><td></td><td>N/A</td></tr><tr><td>G.6.2</td><td>Parts and components of CATEGORY APG ME EQUIPMENT operating in a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE supplied from a source isolated from earth by insulation equal to one MEANS OF PATIENT PROTECTION and from electrical parts by insulation twice the MEANS OF PATIENT PROTECTION...... :</td><td></td><td>N/A</td></tr><tr><td>G.6.3</td><td>Test of G.6.1 waived when the following requirements were met in NORMAL USE and under NORMAL and SINGLE FAULT CONDITIONS ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>a) no sparks produced and temperatures did not exceed 90 °C, or</td><td></td><td>N/A</td></tr></table>",
            "cell_merge": [
                1,
                1,
                1,
                1
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.452,
                0.027,
                0.577,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.061,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.453,
                0.028,
                0.575,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.103,
                0.061,
                0.353,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.074,
                0.934,
                0.905
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>b) a temperature limit of 90 °C not exceeded, sparks produced in NORMAL USE, and SINGLE FAULT CONDITIONS, except <eq>U_{max}</eq> and <eq>I_{max}</eq> occurring in their circuits complied with requirements, taking <eq>C_{max}</eq> and <eq>L_{max}</eq> into consideration:</td><td></td><td>N/A</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_{zR}</eq> with <eq>I_{zR}</eq> as in Fig. G.4 ...... :</td><td><eq>U_{max}</eq>=V <eq>U_{zR}</eq>=V <eq>I_{zR}</eq>=A</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>U_{max} \\leq U_{zC}</eq> with <eq>C_{max}</eq> as in Fig. G.5... :</td><td><eq>U_{max}</eq>=_V <eq>U_{c}</eq>=_VCmax= _F</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zR}</eq> with <eq>U_{zR}</eq> as in Fig G.4 ...... :</td><td><eq>I_{max}</eq>=_AIzR= _AUzR= _V</td><td>N/A</td></tr><tr><td></td><td>Measured <eq>I_{max} \\leq I_{zL}</eq> with <eq>L_{max}</eq> and a <eq>U_{max} \\leq 24</eq> V as in Fig G.6 ...... :</td><td><eq>I_{max}</eq>=_AIzL= _ALmax= _mH</td><td>N/A</td></tr><tr><td></td><td>– Extrapolation from Figs G.4, G.5, and G.6 was limited to areas indicated</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>U_{max}</eq> was the highest no-load voltage occurring in the circuit under investigation, taking into consideration mains voltage variations as in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>I_{max}</eq> was the highest current flowing in the circuit under investigation, taking into account MAINS VOLTAGE variations as in 4.10</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>C_{max}</eq> and <eq>L_{max}</eq> are values occurring in relevant circuit</td><td></td><td>N/A</td></tr><tr><td></td><td>– <eq>U_{max}</eq> additionally determined with actual resistance R when equivalent resistance R in Fig G.5 was less than 8000</td><td></td><td>N/A</td></tr><tr><td></td><td>– Peak value taken into consideration when a.c. supplied</td><td></td><td>N/A</td></tr><tr><td></td><td>– An equivalent circuit calculated to determine max capacitance, inductance, and <eq>U_{max}</eq> and <eq>I_{max}</eq>, either as d.c. or a.c. peak values in case of a complicated circuit ...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>– When energy produced in an inductance or capacitance in a circuit is limited by voltage or current-limiting devices, two independent components applied, to obtain the required limitation even when a first fault (short or open circuit) in one of these components</td><td></td><td>N/A</td></tr><tr><td></td><td>Above requirement not applied to transformers complying with this standard</td><td></td><td>N/A</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.452,
                0.027,
                0.577,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.104,
                0.062,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.453,
                0.028,
                0.575,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.104,
                0.062,
                0.352,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.074,
                0.934,
                0.921
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Above requirement not applied to wire-wound current-limiting resistors provided with a protection against unwinding of the wire in case of rupture</td><td></td><td>N/A</td></tr><tr><td></td><td>Compliance verified by examination of CATEGORY APG ME EQUIPMENT, parts, and components , or</td><td></td><td>N/A</td></tr><tr><td></td><td>Temperature measurements made in accordance with 11.1...... :</td><td></td><td>N/A</td></tr><tr><td></td><td>- or <eq>U_{max}</eq>, <eq>I_{max}</eq>, R, <eq>L_{max}</eq> and <eq>C_{max}</eq> determined together with application of Figs G.4-G.6 ...... :</td><td><eq>U_{max}</eq>= __V<eq>I_{max}</eq>= _AR= _<eq>L_{max}</eq>= _mHCmax= _F</td><td>N/A</td></tr><tr><td></td><td>Alternatively, compliance verified by comparison with design data ......:</td><td></td><td>N/A</td></tr><tr><td>G.6.4</td><td>ME EQUIPMENT, its parts, and components heating a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE provided with a non-SELF-RESETTING THERMAL CUT-OUT and complied with 15.4.2.1......:</td><td></td><td>N/A</td></tr><tr><td></td><td>Current-carrying part of heating element is not in direct contact with FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE</td><td></td><td>N/A</td></tr><tr><td>G.7</td><td colspan=\"2\">Test apparatus for flammable mixtures</td><td>N/A</td></tr><tr><td></td><td>Test apparatus used was in accordance with this Clause and Fig G.7</td><td></td><td>N/A</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>ANNEX L</td><td colspan=\"2\">INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVED INSULATION</td><td>N/A</td></tr><tr><td>L.1</td><td>BASIC, SUPPLEMENTARY, DOUBLE, and REINFORCED INSULATION in wound components without interleaved insulation complied with this Annex covering round winding wires between 0.05 mm and 5.00 mm diameters</td><td></td><td>N/A</td></tr><tr><td>L.2</td><td colspan=\"2\">Wire construction</td><td>N/A</td></tr><tr><td></td><td>Overlap of layers when wire is insulated with two or more spirally wrapped layers of tape is adequate to ensure continued overlap during manufacture of wound component</td><td></td><td>N/A</td></tr><tr><td></td><td>Layers of spirally wrapped wire insulation are sufficiently secured to maintain the overlap</td><td></td><td>N/A</td></tr><tr><td>L.3</td><td colspan=\"2\">Type Test</td><td>N/A</td></tr><tr><td></td><td>The wire subjected to tests of L.3.1 to L.3.4 at a temperature and a relative humidity specified</td><td></td><td>N/A</td></tr><tr><td></td><td>Temperature (°C)...... :</td><td></td><td>—</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.452,
                0.027,
                0.577,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.061,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.453,
                0.028,
                0.575,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.104,
                0.062,
                0.352,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.075,
                0.934,
                0.899
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>Humidity (%).</td><td></td><td>—</td></tr><tr><td>L.3.1</td><td colspan=\"2\">Dielectric strength</td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test of Clause 8.8.3 for the appropriate type and number of MOP(s) conducted by preparing the sample according to IEC 60851-5:1996, Clause 4.4.1 for a twisted pair with test voltages at least twice Tables 6 &amp; 7, but not less than below with no breakdown:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-6000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td>L.3.2</td><td colspan=\"2\">Flexibility and adherence</td><td>N/A</td></tr><tr><td></td><td>Sample subjected to flexibility and adherence test 8 of IEC 60851-3:1996, clause 5.1.1, using mandrel diameters of Table L.1</td><td></td><td>N/A</td></tr><tr><td></td><td>Sample examined according to IEC 60851-3:1997, clause 5.1.1.4, followed by dielectric test of clause 8.8.3, except test voltage applied between wire and mandrel with no breakdown</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7 but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>Tension applied to wire during winding on mandrel calculated from the wire diameter equivalent to 118 MPa ±11.8 MPa .</td><td></td><td>N/A</td></tr><tr><td>L.3.3</td><td colspan=\"2\">Heat Shock</td><td>N/A</td></tr><tr><td></td><td>Sample subjected to heat shock test 9 of IEC 60851-6:1996, followed by dielectric strength test of clause 8.8.3, except test voltage applied between the wire and mandrel</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7, but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V).</td><td></td><td>N/A</td></tr><tr><td></td><td>Oven temperature based on Table L.2 ( C).</td><td></td><td>—</td></tr><tr><td></td><td>Mandrel diameter and tension applied as in clause L.3.2, (MPa; N/mm2).</td><td></td><td>N/A</td></tr><tr><td></td><td>Dielectric strength test conducted at room temperature after removal from the oven</td><td></td><td>N/A</td></tr><tr><td>L.3.4</td><td colspan=\"2\">Retention of electric strength after bending</td><td>N/A</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.453,
                0.027,
                0.576,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.061,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.453,
                0.028,
                0.575,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.104,
                0.061,
                0.353,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.075,
                0.934,
                0.11
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.109,
                0.122,
                0.933,
                0.655
            ],
            "angle": 0,
            "content": "<table><tr><td></td><td>Five samples prepared as in L.3.2 subjected to dielectric strength and bending tests</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage was at least the voltage in Tables 6 and 7, but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V for BASIC and SUPPLEMENTARY INSULATION (V)............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V for REINFORCED INSULATION (V)............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>Test voltage applied between the shot and conductor.</td><td></td><td>N/A</td></tr><tr><td></td><td>Mandrel diameter and tension applied as in L.3.2, (MPa; N/mm<eq>^{2}</eq>)............ :</td><td></td><td>N/A</td></tr><tr><td>L.4</td><td colspan=\"2\">Tests during manufacture</td><td>N/A</td></tr><tr><td>L.4.1</td><td>Production line dielectric strength tests conducted by the manufacture according to L.4.2 and L.4.3............:</td><td></td><td>N/A</td></tr><tr><td>L.4.2</td><td>Test voltage for routine testing (100 % testing) is at least the voltage in Tables 6 and 7 but not less than the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>-1500 V r.m.s. or 2100 V peak for BASIC and SUPPLEMENTARY INSULATION (V)............:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V r.m.s. or 4200 V peak for REINFORCED INSULATION (V)............:</td><td></td><td>N/A</td></tr><tr><td>L.4.3</td><td>Sampling tests conducted using twisted pair samples (IEC 60851-5:1996, clause 4.4.1)........:</td><td></td><td>N/A</td></tr><tr><td></td><td>Minimum breakdown test voltage at least twice the voltage in Tables 6 and 7 but not less than:</td><td></td><td>N/A</td></tr><tr><td></td><td>-3000 V r.m.s. or 4200 V peak for BASIC and SUPPLEMENTARY INSULATION............ :</td><td></td><td>N/A</td></tr><tr><td></td><td>-6000 V r.m.s. or 8400 V peak for REINFORCED INSULATION............ :</td><td></td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.452,
                0.027,
                0.577,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.104,
                0.062,
                0.353,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.11
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.91
            ],
            "angle": 0,
            "content": "<table><tr><td>4.2.2</td><td colspan=\"2\">RM RESULTS TABLE: General requirements for RISK MANAGEMENT</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Adequate Resources</td><td>P</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Assignment of qualified personnel</td><td>P</td></tr><tr><td>4.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Policy for determining criteria for risk acceptability</td><td>P</td></tr><tr><td>4.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Knowledge and experience of the person performing the RM analyses recorded.</td><td>P</td></tr><tr><td>4.4a</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intact scope provided.</td><td>P</td></tr><tr><td>4.4b</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Responsibilities and authorities assigned.</td><td>P</td></tr><tr><td>4.4c</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Achieve the requirement.</td><td>P</td></tr><tr><td>4.4d</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk acceptability criteria confirmed.</td><td>P</td></tr><tr><td>4.4e</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Verification activities recorded.</td><td>P</td></tr><tr><td>4.5</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Traceability for each identified hazard provided.</td><td>P</td></tr><tr><td>5.1</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Procedure for risk analysis described.</td><td>P</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analyzed and recorded.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard identification recorded.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded.</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded.</td><td>P</td></tr><tr><td>7.1</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Procedure for risk control described.</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.921,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.593
            ],
            "angle": 0,
            "content": "<table><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded.</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td>All residual risk is acceptable.</td><td>P</td></tr><tr><td>7.6a</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Review of all risk controls for impact on new Hazards recorded. No new risk arising</td><td>P</td></tr><tr><td>7.6b</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Estimated risks affected by the introduction of the risk control measurement.</td><td>P</td></tr><tr><td>7.7</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk from all identified hazards assessed.</td><td>P</td></tr><tr><td>8</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Overall residual risk evaluated.</td><td>P</td></tr><tr><td>9</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Review of the risk management process carried out.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.605,
                0.92,
                0.815
            ],
            "angle": 0,
            "content": "<table><tr><td>4.3</td><td colspan=\"3\">TABLE: ESSENTIAL PERFORMANCE</td><td>p</td></tr><tr><td colspan=\"2\">List of ESSENTIAL PERFORMANCE functions</td><td>MANUFACTURER&#x27;S document number reference or reference from this standard or collateral or particular standard(s)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1. Limits of the error of the thermometer</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">—</td></tr><tr><td colspan=\"5\">Supplementary Information:ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an unacceptable risk.</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.827,
                0.92,
                0.9
            ],
            "angle": 0,
            "content": "<table><tr><td>4.5</td><td colspan=\"2\">RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.58,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.272
            ],
            "angle": 0,
            "content": "<table><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.283,
                0.92,
                0.764
            ],
            "angle": 0,
            "content": "<table><tr><td>4.6</td><td colspan=\"2\">RM RESULTS TABLE: ME Equipment or system parts contacting the patient</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The probe is defined as applied parts</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level is defined</td><td>Silia gel pad</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.775,
                0.92,
                0.877
            ],
            "angle": 0,
            "content": "<table><tr><td>4.7</td><td colspan=\"2\">RM RESULTS TABLE: Single Fault Condition for ME Equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.028,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.11
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.235
            ],
            "angle": 0,
            "content": "<table><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.245,
                0.92,
                0.728
            ],
            "angle": 0,
            "content": "<table><tr><td>4.8</td><td colspan=\"2\">RM RESULTS TABLE: Components of ME Equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.739,
                0.92,
                0.904
            ],
            "angle": 0,
            "content": "<table><tr><td>4.9</td><td colspan=\"2\">RM RESULTS TABLE: Use of components with high-integrity characteristics</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.028,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.18
            ],
            "angle": 0,
            "content": "<table><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.095,
                0.196,
                0.932,
                0.569
            ],
            "angle": 0,
            "content": "<table><tr><td>4.11</td><td colspan=\"5\">TABLE: Power Input</td><td>N/A</td></tr><tr><td colspan=\"2\">Operating Conditions / Ratings</td><td>Voltage (V)</td><td>Frequency (Hz)</td><td>Current (mA)</td><td>Power (W or VA)</td><td>Power factor (cos φ)</td></tr><tr><td colspan=\"7\">For the main unit</td></tr><tr><td colspan=\"2\">Normal operation / 6V == ,1.0A</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">For the AC/DC adapter</td></tr><tr><td rowspan=\"8\" colspan=\"2\">Normal operation, connected to the main unit until made it continuous operation</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.588,
                0.92,
                0.723
            ],
            "angle": 0,
            "content": "<table><tr><td>5.1</td><td colspan=\"2\">RM RESULTS TABLE: Type Tests</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary Information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.1,
                0.739,
                0.928,
                0.904
            ],
            "angle": 0,
            "content": "<table><tr><td>5.4 a)</td><td colspan=\"2\">RM RESULTS TABLE: Other Conditions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Intended use is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are identified</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.455,
                0.028,
                0.579,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.115,
                0.077,
                0.898,
                0.108
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.099,
                0.122,
                0.928,
                0.221
            ],
            "angle": 0,
            "content": "<table><tr><td>5.4 a)</td><td colspan=\"2\">RM RESULTS TABLE: Other Conditions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.254,
                0.921,
                0.41
            ],
            "angle": 0,
            "content": "<table><tr><td>5.9.2</td><td colspan=\"3\">TABLE: Determination of ACCESSIBLE parts</td><td>P</td></tr><tr><td colspan=\"2\">Location</td><td>Determination method (NOTE1)</td><td colspan=\"2\">Comments</td></tr><tr><td colspan=\"2\">Enclosure outside</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">The probe</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">battery compartment</td><td>visual</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:NOTE 1 - The determination methods are: visual; rigid test finger; jointed test finger; test hook.</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.419,
                0.921,
                0.729
            ],
            "angle": 0,
            "content": "<table><tr><td>7.1.2</td><td colspan=\"3\">TABLE: Legibility of Marking</td><td>P</td></tr><tr><td colspan=\"2\">Markings tested</td><td>Ambient Illuminance (lx)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Outside Markings (Clause 7.2) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">Inside Markings (Clause 7.3) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">No such parts</td></tr><tr><td colspan=\"2\">Controls &amp; Instruments (Clause 7.4) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">SAFETY SIGNS (Clause 7.5) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"2\">Symbols (Clause 7.6) ...... :</td><td>Between 100lx and 1500lx</td><td colspan=\"2\">Reads the marking correctly</td></tr><tr><td colspan=\"5\">Supplementary information:Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able to read N6 of the Jaeger test card in normal room lighting condition (~500lx), reads marking at ambient illuminance least favourable level in the range of 100 lx to 1,500 lx. The ME EQUIPMENT or its part was positioned so that the viewpoint was the intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of 30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.739,
                0.919,
                0.893
            ],
            "angle": 0,
            "content": "<table><tr><td>7.1.3</td><td colspan=\"3\">TABLE: Durability of marking test</td><td>P</td></tr><tr><td colspan=\"3\">Characteristics of the Marking Label tested:</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Material of Marking Label ...... :</td><td>PET</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">Ink/other printing material or process...... :</td><td>Oiliness</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">Material (composition) of Warning Label ...... :</td><td>No warning label used</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">Ink/other printing material or process...... :</td><td>No other material</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">Other...... :</td><td>none</td><td colspan=\"2\">N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.9,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.47,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.115,
                0.077,
                0.898,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.095,
                0.127,
                0.319,
                0.142
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.094,
                0.142,
                0.886,
                0.171
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.19,
                0.921,
                0.493
            ],
            "angle": 0,
            "content": "<table><tr><td>7.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Identification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analyzed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.511,
                0.92,
                0.677
            ],
            "angle": 0,
            "content": "<table><tr><td>7.2.13</td><td colspan=\"2\">RM RESULTS TABLE: Physiological effects (SAFETY SIGNS and warning)</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.696,
                0.92,
                0.897
            ],
            "angle": 0,
            "content": "<table><tr><td>7.2.17</td><td colspan=\"2\">RM RESULTS TABLE: Protective packaging</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Have special handling instruction for transportation or storage needed.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.097,
                0.128,
                0.32,
                0.143
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.9,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.47,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.094,
                0.14,
                0.888,
                0.158
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.094,
                0.154,
                0.796,
                0.171
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.278
            ],
            "angle": 0,
            "content": "<table><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.293,
                0.92,
                0.578
            ],
            "angle": 0,
            "content": "<table><tr><td>7.3.3</td><td colspan=\"2\">RM RESULTS TABLE: Batteries</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Battery polarities, Low voltage prompt requirements are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.59,
                0.92,
                0.683
            ],
            "angle": 0,
            "content": "<table><tr><td>7.3.7</td><td colspan=\"2\">RM RESULTS TABLE: Supply terminals</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.701,
                0.92,
                0.885
            ],
            "angle": 0,
            "content": "<table><tr><td>7.4.2</td><td colspan=\"2\">RM RESULTS TABLE: Control devices</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The switches indicated by symbols</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.028,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.214
            ],
            "angle": 0,
            "content": "<table><tr><td>7.2</td><td>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td>Verification/validation of the risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td>Battery polarities, Low voltage prompt requirements are defined</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.229,
                0.92,
                0.598
            ],
            "angle": 0,
            "content": "<table><tr><td>7.5</td><td colspan=\"3\">RM RESULTS TABLE: SAFETY SIGNS</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan=\"2\">Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">SAFETY SIGN has defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">All hazards associated with SAFETY SIGN source have been identified</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"2\">The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td colspan=\"2\">The risk control measures have been implemented and the verification of the effectiveness recorded</td><td>P</td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr><tr><td colspan=\"5\">IEC 60601-1</td></tr><tr><td>Clause</td><td colspan=\"2\">Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.61,
                0.92,
                0.844
            ],
            "angle": 0,
            "content": "<table><tr><td>7.9.3.2</td><td colspan=\"2\">RM RESULTS TABLE: Replacement of fuses, power supply cords, other parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.856,
                0.92,
                0.893
            ],
            "angle": 0,
            "content": "<table><tr><td>8.1 b</td><td>RM RESULTS TABLE: Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.455,
                0.028,
                0.579,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.222
            ],
            "angle": 0,
            "content": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.233,
                0.92,
                0.493
            ],
            "angle": 0,
            "content": "<table><tr><td>8.4.2</td><td colspan=\"6\">TABLE: TABLE: Working Voltage / Power Measurement</td><td>N/A</td></tr><tr><td colspan=\"6\">Test supply voltage/frequency (V/Hz)<eq>^1</eq> ...... :</td><td colspan=\"2\"></td></tr><tr><td rowspan=\"2\">Location From/To</td><td colspan=\"5\">Measured values</td><td rowspan=\"2\" colspan=\"2\">Remarks</td></tr><tr><td>Vrms</td><td>Vpk or Vdc</td><td>Peak-to-peak ripple<eq>^2</eq></td><td>Power W/VA</td><td>Energy (J)</td></tr><tr><td>Between opposite polarity of batteries</td><td>--</td><td>3 Vdc</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"8\">Supplementary Information:1. The input supply voltage to the ME EQUIPMENT was the RATED voltage or the voltage within the RATED voltage range which results in the highest measured value. See clause 8.5.4.2. If the d.c peak-to-peak ripple &gt;10%, waveform considered as a.c. See clause 8.4.2.2</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.522,
                0.92,
                0.658
            ],
            "angle": 0,
            "content": "<table><tr><td>8.4.2 a</td><td colspan=\"2\">RM RESULTS TABLE: Accessible parts including applied parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.669,
                0.92,
                0.899
            ],
            "angle": 0,
            "content": "<table><tr><td>8.4.3</td><td colspan=\"9\">TABLE: ME EQUIPMENT for connection to a power source by a plug - measurement of voltage or calculation of stored charge 1 s after disconnection of plug from mains supply</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"9\">Maximum allowable voltage (V) ...... :</td><td colspan=\"3\">--</td></tr><tr><td colspan=\"12\">Voltage measured (V)</td></tr><tr><td>Voltage Measured Between:</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td colspan=\"2\">8</td><td>9</td><td>10</td></tr><tr><td>Plug pins 1 and 2</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 1 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 2 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td colspan=\"2\">--</td><td>--</td><td>--</td></tr><tr><td colspan=\"9\">Maximum allowable stored charge when measured voltage exceeded 60 v ( c) ...... :</td><td colspan=\"3\">45 μc</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.115,
                0.077,
                0.898,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.123,
                0.92,
                0.274
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"11\">Calculated stored charge ( c)</td></tr><tr><td>Voltage Measured Between:</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td><td>10</td></tr><tr><td>Plug pins 1 and 2</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 1 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td>Plug pin 2 and enclosure</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td><td>--</td></tr><tr><td colspan=\"11\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.286,
                0.917,
                0.516
            ],
            "angle": 0,
            "content": "<table><tr><td>8.4.4</td><td colspan=\"4\">TABLE: Internal capacitive circuits – measurement of residual voltage or calculation of the stored charge in capacitive circuits (i.e., accessible capacitors or circuit parts) after de-energizing ME EQUIPMENT</td><td>N/A</td></tr><tr><td colspan=\"4\">Maximum allowable residual voltage (V):</td><td colspan=\"2\">60 V</td></tr><tr><td colspan=\"4\">Maximum allowable stored charge when residual voltage exceeded 60 V :</td><td colspan=\"2\">45 C</td></tr><tr><td>Description of the capacitive circuit (i.e., accessible capacitor or circuit parts)</td><td>Measured residual voltage (V)</td><td colspan=\"2\">Calculated stored charge (C)</td><td colspan=\"2\">Remarks</td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td></td><td></td><td colspan=\"2\"></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.535,
                0.92,
                0.682
            ],
            "angle": 0,
            "content": "<table><tr><td>8.5.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Type B applied parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.702,
                0.92,
                0.848
            ],
            "angle": 0,
            "content": "<table><tr><td>8.5.2.3</td><td colspan=\"2\">RM RESULTS TABLE: PATIENT Leads</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.868,
                0.917,
                0.905
            ],
            "angle": 0,
            "content": "<table><tr><td>8.5.5.1a</td><td>TABLE: defibrillation-proof applied parts – measurement of hazardous electrical energies</td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.9,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.47,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.123,
                0.917,
                0.26
            ],
            "angle": 0,
            "content": "<table><tr><td>Test Condition: Figs. 9 &amp; 10</td><td>Measurement made on accessible part</td><td>Applied part with test voltage</td><td>Test voltage polarity</td><td>Measured voltage between Y1 and Y2 (mV)</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.272,
                0.917,
                0.421
            ],
            "angle": 0,
            "content": "<table><tr><td>8.5.5.1b</td><td colspan=\"5\">TABLE: defibrillation-proof applied parts – verification of recovery time</td><td>N/A</td></tr><tr><td colspan=\"2\">Applied part with test voltage</td><td>Test voltage polarity</td><td>Recovery time from documents (s)</td><td>Measured recovery time (s)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.44,
                0.917,
                0.771
            ],
            "angle": 0,
            "content": "<table><tr><td>8.5.5.2</td><td colspan=\"4\">TABLE: DEFIBRILLATION-PROOF APPLIED PARTS or PATIENT CONNECTIONS of DEFIBRILLATION-PROOF APPLIED PARTS - Energy reduction test –measurement of Energy delivered to a 100 load</td><td>N/A</td></tr><tr><td colspan=\"2\">Test Voltage applied to</td><td>Measured Energy E1 (mJ)</td><td>Measured Energy E2 (mJ)</td><td colspan=\"2\">Energy E1 as % of E2 (%)</td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 1 or APPLIED PART with PATIENT CONNECTIONS 2, 3, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 2 or APPLIED PART with PATIENT CONNECTIONS 1, 3, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 3 or APPLIED PART with PATIENT CONNECTIONS 1, 2, and 4 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">PATIENT CONNECTION 4 or APPLIED PART with PATIENT CONNECTIONS 1, 2, and 3 of the same APPLIED PART connected to earth</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information: For compliance: E1 must at least 90% of E2E1= Measured energy delivered to 100 with ME Equipment connected;E2= Measured energy delivered to 100 without ME equipment connected.</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.789,
                0.92,
                0.9
            ],
            "angle": 0,
            "content": "<table><tr><td>8.6.3</td><td colspan=\"2\">RM RESULTS TABLE: Protective earthing of moving parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.028,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.235
            ],
            "angle": 0,
            "content": "<table><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.247,
                0.918,
                0.66
            ],
            "angle": 0,
            "content": "<table><tr><td>8.6.4</td><td colspan=\"4\">TABLE: Impedance and current-carrying capability of PROTECTIVE EARTH CONNECTIONS</td><td>N/A</td></tr><tr><td colspan=\"2\">Type of ME EQUIPMENT &amp; impedance measured between parts</td><td>Test current (A) /Duration (s)</td><td>Voltage drop measured between parts (V)</td><td>Maximum calculated impedance (m )</td><td>Maximum allowable impedance (m )</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:PERMANENTLY INSTALLED ME EQUIPMENT, impedance between PROTECTIVE EARTH TERMINAL and a PROTECTIVELY EARTHED part - Limit 100 m ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the APPLIANCE INLET and a PROTECTIVELY EARTHED part - Limit 100 mME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the protective earth pin on the DETACHABLE POWER SUPPLY CORD and a PROTECTIVELY EARTHED part - Limit 200 mME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD, impedance between the protective earth pin in the MAINS PLUG and a PROTECTIVELY EARTHED part - Limit 200 m</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.682,
                0.936,
                0.911
            ],
            "angle": 0,
            "content": "<table><tr><td>8.7</td><td colspan=\"5\">TABLE: leakage current</td><td>P</td></tr><tr><td colspan=\"2\">Type of leakage current and test condition (including single faults)</td><td>Supply voltage (V)</td><td>Supply frequency (Hz)</td><td>Measured max. value (μA)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Fig. 13 - Earth Leakage (ER)</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Fig. 14 - Touch Current (TC)-frequency weight</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">Maximum allowed values: 100 uA NC; 500 uA SFC</td></tr><tr><td colspan=\"2\">NC(B):supplied by battery</td><td>3</td><td>DC</td><td>1.46</td><td colspan=\"2\">P</td></tr><tr><td colspan=\"2\">SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td colspan=\"2\">N/A</td></tr><tr><td colspan=\"2\">NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>1.22</td><td colspan=\"2\">P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.028,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.114,
                0.076,
                0.898,
                0.108
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.121,
                0.936,
                0.904
            ],
            "angle": 0,
            "content": "<table><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 14 - Touch Current (TC)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 10mA</td></tr><tr><td>NC(B):supplied by battery</td><td>3</td><td>DC</td><td>22.34</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>31.66</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 15 - Patient Leakage Current (P)-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: Type B or BF AP: 10 uA NC; 50 uA SFC (d.c. current); 100 uA NC; 500 uA SFC (a.c.) Type CF AP: 10 uA NC; 50 uA SFC (d.c. or a.c. current)</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>≤1</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>≤1</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 15 - Patient Leakage Current (P)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 100 uA NC; 500 uA SFC</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>11.39</td><td>P</td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>9.23</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 16 - Patient leakage current with mains on the F-type applied parts (PM)-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: Type B or BF AP: 10 uA NC; 50 uA SFC (d.c. current); 100 uA NC; 500 uA SFC (a.c.) Type CF AP: 10 uA NC; 50 uA SFC (d.c. or a.c. current)</td></tr><tr><td>NC(B) :supplied by battery</td><td></td><td></td><td></td><td></td></tr><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>4.54</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 16 - Patient leakage current with mains on the F-type applied parts (PM)-Non-frequency weight</td><td>—</td><td>—</td><td>—</td><td>Maximum allowed values: 100 uA NC; 500 uA</td></tr><tr><td>NC(B) :supplied by battery</td><td>3</td><td>DC</td><td>14.71</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.899,
                0.092
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.471,
                0.091,
                0.542,
                0.109
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.114,
                0.077,
                0.898,
                0.108
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.121,
                0.936,
                0.782
            ],
            "angle": 0,
            "content": "<table><tr><td>SFC(B) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>NC(A) :supplied by battery</td><td>3</td><td>DC</td><td>17.01</td><td>P</td></tr><tr><td>SFC(A) :supplied by battery</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 17 - Patient leakage current with external voltage on Signal Input/Output part (SIP/SOP)</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td>Fig. 18 - Patient leakage current with external voltage on metal Accessible Part that is not Protectively Earthed</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 19 – Patient Auxiliary Current</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 15 and 20 – Total Patient Leakage Current with all AP of same type connected together</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 17 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on SIP/SOP</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 16 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on F-type AP</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fig. 18 and 20 – Total Patient Leakage Current with all AP of same type connected together with external voltage on metal Accessible Part not Protectively Earthed</td><td>—</td><td>—</td><td>—</td><td>N/A</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.58,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.899,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.469,
                0.089,
                0.544,
                0.11
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.455,
                0.028,
                0.579,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.061,
                0.336,
                0.075
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.077,
                0.898,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.108,
                0.122,
                0.334,
                0.137
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.108,
                0.145,
                0.896,
                0.173
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.109,
                0.18,
                0.636,
                0.194
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.109,
                0.194,
                0.896,
                0.229
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.108,
                0.238,
                0.918,
                0.298
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.109,
                0.298,
                0.321,
                0.31
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.11,
                0.31,
                0.537,
                0.322
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.11,
                0.322,
                0.612,
                0.334
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.11,
                0.334,
                0.684,
                0.346
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.11,
                0.346,
                0.684,
                0.357
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.11,
                0.357,
                0.773,
                0.369
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.11,
                0.369,
                0.511,
                0.381
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.457,
                0.92,
                0.864
            ],
            "angle": 0,
            "content": "<table><tr><td>8.8.3</td><td colspan=\"5\">TABLE: Dielectric strength test of solid insulating materials with safety function -MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENT PROTECTION (MOPP)</td><td>P</td></tr><tr><td rowspan=\"2\" colspan=\"2\">Insulation under test (area from insulation diagram)</td><td rowspan=\"2\">Insulation Type (1 or 2 MOOP/MOPP)</td><td colspan=\"2\">Reference Voltage</td><td rowspan=\"2\">test voltages in V r.m.s<eq>^{1}</eq></td><td rowspan=\"2\">Dielectric breakdown after 1 minute Yes/No<eq>^{2}</eq></td></tr><tr><td>PEAK WORKING VOLTAGE (U) V peak</td><td>PEAK WORKING VOLTAGE (U) V d.c.</td></tr><tr><td colspan=\"2\">Batteries electrode to non-metallic enclosure</td><td>2 MOPP</td><td>----</td><td>3</td><td>DC 1000</td><td>No</td></tr><tr><td colspan=\"2\">Batteries electrode to the probe</td><td>2 MOPP</td><td>----</td><td>3</td><td>DC 1000</td><td>No</td></tr><tr><td colspan=\"2\">Positive and negative poles of internal power supply</td><td>2 MOPP</td><td>----</td><td>3</td><td>Non-test</td><td>Non-test</td></tr><tr><td colspan=\"2\">ME enclose to the probe</td><td>1 MOPP</td><td>240</td><td>----</td><td>AC 1500</td><td>No</td></tr><tr><td colspan=\"7\">Supplementary information:<eq>^{1}</eq> Alternatively, per the Table (i.e., __dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.<eq>^{2}</eq> A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE, ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and D) after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.888,
                0.918,
                0.91
            ],
            "angle": 0,
            "content": "<table><tr><td>8.8.4.1</td><td>TABLE: Resistance to heat - Ball pressure test of thermoplastic parts</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.58,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.109,
                0.296,
                0.321,
                0.31
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.108,
                0.123,
                0.336,
                0.138
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.899,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.469,
                0.089,
                0.544,
                0.11
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.106,
                0.142,
                0.899,
                0.163
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.108,
                0.157,
                0.266,
                0.173
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.107,
                0.191,
                0.863,
                0.208
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.109,
                0.203,
                0.899,
                0.22
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.107,
                0.213,
                0.42,
                0.231
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.107,
                0.179,
                0.638,
                0.195
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.109,
                0.238,
                0.91,
                0.253
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.106,
                0.247,
                0.92,
                0.269
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.108,
                0.261,
                0.913,
                0.278
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.109,
                0.272,
                0.863,
                0.289
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.107,
                0.282,
                0.335,
                0.301
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.108,
                0.308,
                0.268,
                0.323
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.289,
                0.306,
                0.539,
                0.324
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.108,
                0.32,
                0.323,
                0.335
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.35,
                0.318,
                0.614,
                0.336
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.105,
                0.33,
                0.685,
                0.348
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.107,
                0.343,
                0.317,
                0.358
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.351,
                0.341,
                0.685,
                0.359
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.106,
                0.353,
                0.776,
                0.371
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.108,
                0.366,
                0.512,
                0.382
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.122,
                0.919,
                0.35
            ],
            "angle": 0,
            "content": "<table><tr><td></td><td>Allowed impression diameter (mm) ......:</td><td colspan=\"3\">2 mm</td><td></td></tr><tr><td></td><td>Force (N) ......:</td><td colspan=\"3\">20</td><td></td></tr><tr><td colspan=\"3\">Part/material</td><td>Test temperature (C)</td><td colspan=\"2\">Impression diameter (mm)</td></tr><tr><td colspan=\"3\">Enclosure/External insulating parts</td><td>75</td><td colspan=\"2\">0.87</td></tr><tr><td colspan=\"3\">Screen</td><td>75</td><td colspan=\"2\">1.42</td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"3\">Insulating material supporting un-insulated Mains Parts</td><td>/</td><td colspan=\"2\">/</td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"3\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.383,
                0.922,
                0.832
            ],
            "angle": 0,
            "content": "<table><tr><td>8.8.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical strength and resistance to heat</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.844,
                0.919,
                0.895
            ],
            "angle": 0,
            "content": "<table><tr><td>8.9.2</td><td>TABLE: Short circuiting of each single one of the CREEPAGE DISTANCES and AIR CLEARANCES for insulation in the MAINS PART between parts of opposite polarity in lieu of complying with the required measurements in 8.9.4</td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.028,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.122,
                0.919,
                0.281
            ],
            "angle": 0,
            "content": "<table><tr><td>Specific areas of circuits short-circuited and test conditions</td><td>Test in lieu of CREEPAGE DISTANCE OR AIR CLEARANCE 1</td><td>HAZARDOUS SITUATION observed (i.e., fire hazard, shock hazard, explosion, discharge of parts, etc.)? Yes/No</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.089,
                0.31,
                0.92,
                0.825
            ],
            "angle": 0,
            "content": "<table><tr><td>8.9.3.2</td><td colspan=\"3\">Table: Thermal cycling tests on one sample of insulating compound forming solid insulation between conductive parts</td><td>N/A</td></tr><tr><td>Test Sequence No.</td><td>Each test duration and temperature</td><td>Dielectric test voltage (V = Test voltage in 8.8.3 times 1.6)</td><td colspan=\"2\">Dielectric strength test after humidity preconditioning per cl. 5.7 except for 48 h only, Breakdown: Yes/No</td></tr><tr><td rowspan=\"4\">1</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">2</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">3</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">4</td><td>68 h at T1 ±2 C = _C<eq>^{1}</eq></td><td rowspan=\"4\"></td><td rowspan=\"4\" colspan=\"2\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td colspan=\"5\">Supplementary information:<eq>^{1}</eq>T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual transition from one temperature to another.</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.834,
                0.919,
                0.859
            ],
            "angle": 0,
            "content": "<table><tr><td>8.9.3.4</td><td>Table: Thermal cycling tests on one sample of cemented joint (see 8.9.3.3)</td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.58,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.122,
                0.919,
                0.773
            ],
            "angle": 0,
            "content": "<table><tr><td>Test Sequence No.</td><td>Each test duration and temperature</td><td>Dielectric test voltage (V = Test voltage in 8.8.3 times 1.6)</td><td>Dielectric strength test after humidity preconditioning per cl. 5.7 except for 48 h only, Breakdown: Yes/No</td></tr><tr><td rowspan=\"4\">1</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">2</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">3</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\">4</td><td>68 h at T1 ±2 C = _C1</td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td>1 h at 25 C ±2 C</td></tr><tr><td>2 h at 0 C ±2 C</td></tr><tr><td>1 or more h at 25 C ±2 C</td></tr><tr><td rowspan=\"4\"></td><td></td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td rowspan=\"4\"></td><td></td><td rowspan=\"4\"></td><td rowspan=\"4\"></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td colspan=\"4\">Supplementary information:<eq>^{1}</eq>T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual transition from one temperature to another.</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.784,
                0.919,
                0.866
            ],
            "angle": 0,
            "content": "<table><tr><td>8.10</td><td colspan=\"5\">TABLE: List of critical components</td><td>P</td></tr><tr><td colspan=\"2\">Component/Part No.</td><td>Manufacturer/Trademark</td><td>TypeNo./modelNo./</td><td>Technical data</td><td>StandardNo./,Edition</td><td>Mark(s) &amp; Certificates of conformity<eq>^{1}</eq></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.123,
                0.919,
                0.552
            ],
            "angle": 0,
            "content": "<table><tr><td>Non-metallic enclosure</td><td>LG CHEM HUIZHOU PETROCHEMICAL CO LTD</td><td>ABS</td><td>Flame Class:HB at least; 60°C</td><td>UL746</td><td>UL E476284</td></tr><tr><td>PCB</td><td>Longyan Jinshiyu Electronics Co.</td><td>PT9L-HFMP01 V1.0</td><td>FR-4</td><td>UL796</td><td>UL E348782</td></tr><tr><td>Boost chip</td><td>Wuxi LinearPower Technology Co.,Ltd</td><td>XT1933SR G</td><td>Vout=3.3VImax=1A</td><td>-</td><td>-</td></tr><tr><td>Internally insulated wires</td><td>Tianjin Yaxun Technology Co.</td><td>7×Φ0.8mm ×50mm</td><td>-</td><td>-</td><td>UL E328945</td></tr><tr><td>Positive temperature coefficient devices</td><td>Bourns,Inc</td><td>MF-MSMF05 0</td><td>Vmax=15Vltrip=1A</td><td>20170525-E174545</td><td>-</td></tr><tr><td colspan=\"6\">Supplementary information:1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates of Conformity for verification.2) The alternative components used the same the construction &amp; relevant reference as the type of the component in the floating circuit of the sample, no additional tests were needed formity for verification.</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.568,
                0.92,
                0.852
            ],
            "angle": 0,
            "content": "<table><tr><td>8.10.1</td><td colspan=\"2\">RM RESULTS TABLE: Fixing of components</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.289
            ],
            "angle": 0,
            "content": "<table><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.111,
                0.313,
                0.936,
                0.569
            ],
            "angle": 0,
            "content": "<table><tr><td>8.10.2</td><td colspan=\"2\">RM RESULTS TABLE: Fixing of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.1,
                0.594,
                0.928,
                0.898
            ],
            "angle": 0,
            "content": "<table><tr><td>8.10.5</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical protection of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.921,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.099,
                0.123,
                0.927,
                0.22
            ],
            "angle": 0,
            "content": "<table><tr><td>8.10.5</td><td colspan=\"2\">RM RESULTS TABLE: Mechanical protection of wiring</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.229,
                0.917,
                0.352
            ],
            "angle": 0,
            "content": "<table><tr><td>8.11.3.5</td><td colspan=\"5\">TABLE: Cord anchorages</td><td>N/A</td></tr><tr><td colspan=\"2\">Cord under test</td><td>Mass of equipment (kg)</td><td>Pull (N)</td><td>Torque Nm)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.36,
                0.917,
                0.491
            ],
            "angle": 0,
            "content": "<table><tr><td>8.11.3.6</td><td colspan=\"4\">TABLE: Cord guard</td><td>N/A</td></tr><tr><td colspan=\"2\">Cord under test</td><td>Test mass</td><td>Measured curvature</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.503,
                0.92,
                0.723
            ],
            "angle": 0,
            "content": "<table><tr><td>9.2.1</td><td colspan=\"2\">RM RESULTS TABLE: HAZARDS associated with moving parts - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.735,
                0.917,
                0.908
            ],
            "angle": 0,
            "content": "<table><tr><td>9.2.2.2</td><td colspan=\"5\">TABLE: Measurement of gap —all according to Table 20 (ISO 13852: 1996)</td><td>N/A</td></tr><tr><td colspan=\"2\">Part of body</td><td>Allowable adult <eq>gap^1</eq>, mm</td><td>Measured adult gap, mm</td><td>Allowable children <eq>gap^1</eq>, mm</td><td colspan=\"2\">Measured children gap, mm</td></tr><tr><td colspan=\"2\">Body</td><td>&gt;500</td><td></td><td>&gt;500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Head</td><td>&gt;300 or &lt; 120</td><td></td><td>&gt;300 or &lt; 60</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Leg</td><td>&gt;180</td><td></td><td>&gt;180</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Foot</td><td>&gt;120 or &lt; 35</td><td></td><td>&gt;120 or &lt; 25</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Toes</td><td>&gt;50</td><td></td><td>&gt;50</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Arm</td><td>&gt;120</td><td></td><td>&gt;120</td><td colspan=\"2\"></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.58,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.455,
                0.028,
                0.579,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.122,
                0.917,
                0.202
            ],
            "angle": 0,
            "content": "<table><tr><td>Hand, wrist, fist</td><td>&gt;100</td><td></td><td>&gt;100</td><td></td></tr><tr><td>Finger</td><td>&gt;25 or &lt; 8</td><td></td><td>&gt;25 or &lt; 4</td><td></td></tr><tr><td colspan=\"5\">Supplementary information:1In general, gaps for adults used, except when the device is specifically designed for use with children, values for children applied.</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.221,
                0.92,
                0.355
            ],
            "angle": 0,
            "content": "<table><tr><td>9.2.3.2</td><td>TABLE: Over-travel End Stop Test</td><td>N/A</td></tr><tr><td>ME EQUIPMENT end stop</td><td>Test Condition (cycles, load, speed)</td><td>Remarks</td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.367,
                0.92,
                0.587
            ],
            "angle": 0,
            "content": "<table><tr><td>9.2.4</td><td colspan=\"2\">RM RESULTS TABLE: Emergency stopping devices</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td></td><td></td><td></td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td>6.6</td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.599,
                0.92,
                0.763
            ],
            "angle": 0,
            "content": "<table><tr><td>9.2.5</td><td colspan=\"2\">RM RESULTS TABLE: Release of patient</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.772,
                0.917,
                0.908
            ],
            "angle": 0,
            "content": "<table><tr><td>9.4.2.1</td><td colspan=\"3\">TABLE: Instability—overbalance in transport position</td><td>P</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (transport position)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">With transportation position</td><td>10°inclined within transportation package</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.581,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.115,
                0.077,
                0.899,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.139,
                0.919,
                0.294
            ],
            "angle": 0,
            "content": "<table><tr><td>9.4.2.2</td><td colspan=\"3\">TABLE: Instability—overbalance excluding transport position</td><td>P</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (excluding transport position) Test either 5 °incline and verify Warning marking or 10 °incline)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Whole equipment</td><td>5 °incline</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\">Whole equipment</td><td>10 °incline</td><td colspan=\"2\">No overbalance</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.311,
                0.918,
                0.466
            ],
            "angle": 0,
            "content": "<table><tr><td>9.4.2.3</td><td colspan=\"3\">TABLE: Instability—overbalance from horizontal and vertical forces</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (force used, direction of force, weight of equipment, location of force</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.482,
                0.918,
                0.626
            ],
            "angle": 0,
            "content": "<table><tr><td>9.4.2.4.2</td><td colspan=\"3\">TABLE: Castors and wheels – Force for propulsion</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (force location and height)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.636,
                0.918,
                0.78
            ],
            "angle": 0,
            "content": "<table><tr><td>9.4.2.4.3</td><td colspan=\"3\">TABLE: Castors and wheels – Movement over a threshold</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT preparation</td><td>Test Condition (speed of movement)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.792,
                0.918,
                0.897
            ],
            "angle": 0,
            "content": "<table><tr><td>9.4.3.1</td><td colspan=\"3\">TABLE: Instability from unwanted lateral movement (including sliding) in transport position</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT Preparation</td><td>Test Condition (transport position, working load, locking device(s), caster position)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.9,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.47,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.123,
                0.918,
                0.19
            ],
            "angle": 0,
            "content": "<table><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.206,
                0.918,
                0.374
            ],
            "angle": 0,
            "content": "<table><tr><td>9.4.3.2</td><td colspan=\"3\">TABLE: Instability from unwanted lateral movement (including sliding) excluding transport position</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT Preparation</td><td>Test Condition (working load, locking device(s), caster position, force, force location, force direction)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.391,
                0.918,
                0.521
            ],
            "angle": 0,
            "content": "<table><tr><td>9.4.4</td><td colspan=\"3\">TABLE: Grips and other handling devices</td><td>N/A</td></tr><tr><td colspan=\"2\">Clause and Name of Test</td><td>Test Condition</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.533,
                0.92,
                0.734
            ],
            "angle": 0,
            "content": "<table><tr><td>9.5.1</td><td colspan=\"2\">RM RESULTS TABLE: Protective means</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.75,
                0.92,
                0.914
            ],
            "angle": 0,
            "content": "<table><tr><td>9.6.1</td><td colspan=\"2\">RM RESULTS TABLE: Acoustic energy - General</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Acoustic defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.11
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.503
            ],
            "angle": 0,
            "content": "<table><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level is defined</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risks are judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.531,
                0.92,
                0.751
            ],
            "angle": 0,
            "content": "<table><tr><td>9.6.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Infrasound and ultrasound energy</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.774,
                0.92,
                0.903
            ],
            "angle": 0,
            "content": "<table><tr><td>9.7.2</td><td colspan=\"2\">RM RESULTS TABLE: Pneumatic and hydraulic parts</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.199
            ],
            "angle": 0,
            "content": "<table><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.214,
                0.92,
                0.418
            ],
            "angle": 0,
            "content": "<table><tr><td>9.7.5</td><td colspan=\"6\">TABLE: Pressure vessels</td><td>N/A</td></tr><tr><td colspan=\"2\">Hydraulic, Pneumatic or Suitable Media and Test Pressure</td><td>Vessel Burst</td><td>Permanent Deformation</td><td>Leaks</td><td>Vessel fluid substance</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"8\">Supplementary Information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.434,
                0.92,
                0.635
            ],
            "angle": 0,
            "content": "<table><tr><td>9.7.7</td><td colspan=\"2\">RM RESULTS TABLE: Pressure-relief device</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.659,
                0.92,
                0.877
            ],
            "angle": 0,
            "content": "<table><tr><td>9.8.1</td><td colspan=\"2\">RM RESULTS TABLE: Hazards associated with support systems - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.889,
                0.92,
                0.913
            ],
            "angle": 0,
            "content": "<table><tr><td>9.8.2</td><td>RM RESULTS TABLE: Tensile safety factor</td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.58,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.304
            ],
            "angle": 0,
            "content": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.313,
                0.92,
                0.544
            ],
            "angle": 0,
            "content": "<table><tr><td>9.8.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Strength of patient or operator support or suspension systems - General</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.095,
                0.556,
                0.917,
                0.697
            ],
            "angle": 0,
            "content": "<table><tr><td>9.8.3.2</td><td colspan=\"5\">TABLE: PATIENT support/suspension system - Static forces</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT part or area</td><td>Position</td><td>Load</td><td>Area</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.722,
                0.92,
                0.882
            ],
            "angle": 0,
            "content": "<table><tr><td>9.8.3.3</td><td colspan=\"5\">TABLE: Support/Suspension System – Dynamic forces due to loading from persons</td><td>N/A</td></tr><tr><td colspan=\"2\">ME EQUIPMENT part or area</td><td>Position</td><td>Safe Working Load</td><td>Area</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary Information:</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.316
            ],
            "angle": 0,
            "content": "<table><tr><td>9.8.5</td><td colspan=\"2\">RM RESULTS TABLE: Systems without mechanical protective devices</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.339,
                0.919,
                0.698
            ],
            "angle": 0,
            "content": "<table><tr><td>10.1.1</td><td colspan=\"3\">TABLE: Measurement of X - radiation</td><td>N/A</td></tr><tr><td colspan=\"2\">Maximum allowable radiation pA/kg (μSv/h) (mR/h)</td><td>36 (5 Sv/h) (0.5 mR/h)</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Surface area under test Surface no./ Description<eq>^{1}</eq></td><td>Measured Radiation, pA/kg (μSv/h) (mR/h)</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">2/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">3/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">4/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">5/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">6/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">7/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">8/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">9/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">10/ /</td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"5\">Supplementary information:<eq>^{1}</eq> Measurements made at a distance of 5 cm from any surface to which OPERATOR (other than SERVICE PERSONNEL) can gain access without a TOOL, is deliberately provided with means of access, or is instructed to enter regardless of whether or not a TOOL is needed to gain access</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.717,
                0.92,
                0.913
            ],
            "angle": 0,
            "content": "<table><tr><td>10.1.2</td><td colspan=\"2\">RM RESULTS TABLE: ME equipment intended to produce diagnostic or therapeutic X-radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.162
            ],
            "angle": 0,
            "content": "<table><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.172,
                0.92,
                0.393
            ],
            "angle": 0,
            "content": "<table><tr><td>10.2</td><td colspan=\"2\">RM RESULTS TABLE: Alpha, beta, gamma, neutron &amp; other particle radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.404,
                0.92,
                0.624
            ],
            "angle": 0,
            "content": "<table><tr><td>10.5</td><td colspan=\"2\">RM RESULTS TABLE: Other visible electromagnetic radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.636,
                0.92,
                0.87
            ],
            "angle": 0,
            "content": "<table><tr><td>10.6</td><td colspan=\"2\">RM RESULTS TABLE: RISK associated with infrared radiation other than emitted by lasers and LEDs</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.357
            ],
            "angle": 0,
            "content": "<table><tr><td>10.7</td><td colspan=\"3\">RM RESULTS TABLE: RISK associated with ultraviolet radiation other than emitted by lasers and LEDs</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan=\"2\">Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>5.3</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>5.4</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>6</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.2</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.3</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.4</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td>7.5</td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"3\">Model No...... :</td><td colspan=\"2\">TH-75</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.379,
                0.938,
                0.884
            ],
            "angle": 0,
            "content": "<table><tr><td>11.1.1a</td><td colspan=\"4\">TABLE: Excessive temperatures in ME EQUIPMENT</td><td>P</td></tr><tr><td colspan=\"3\">Model No............. :</td><td colspan=\"3\">PT9L</td></tr><tr><td colspan=\"3\">Test ambient (°C)............ :</td><td colspan=\"3\">21.5</td></tr><tr><td colspan=\"3\">Test supply voltage/frequency (V/Hz)<eq>^4</eq> .. :</td><td colspan=\"3\">DC 3</td></tr><tr><td>Model No.</td><td>Thermo-couple No.</td><td>Thermocouple location<eq>^3</eq></td><td>Max allowable temperature from Table 22, 23 or 24 or RM file for AP<eq>^5</eq>(°C)</td><td>Max calculated <eq>temperature^2</eq> at 40 °C (°C)</td><td>Remarks</td></tr><tr><td rowspan=\"12\">PT9L</td><td>1</td><td>Test corner</td><td>90</td><td>40.07</td><td>P</td></tr><tr><td>2</td><td>PCB</td><td>105</td><td>41.21</td><td>P</td></tr><tr><td>3</td><td>U1</td><td>105</td><td>41.38</td><td>P</td></tr><tr><td>4</td><td>U2</td><td>105</td><td>41.15</td><td>P</td></tr><tr><td>5</td><td>NTC1</td><td>105</td><td>41.06</td><td>P</td></tr><tr><td>6</td><td>NTC2</td><td>105</td><td>41.06</td><td>P</td></tr><tr><td>7</td><td>Enclosure</td><td>71</td><td>40.48</td><td>P</td></tr><tr><td>8</td><td>Battery</td><td>71</td><td>41.46</td><td>P</td></tr><tr><td>9</td><td>PCB near the battery</td><td>71</td><td>41.07</td><td>P</td></tr><tr><td>10</td><td>button</td><td>71</td><td>40.66</td><td>P</td></tr><tr><td>11</td><td>Inner wiring</td><td>80</td><td>41.08</td><td>P</td></tr><tr><td>12</td><td>The probe</td><td>43</td><td>40.53</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.455,
                0.028,
                0.579,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.085,
                0.061,
                0.336,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.115,
                0.077,
                0.898,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.114,
                0.128,
                0.342,
                0.142
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.142,
                0.568,
                0.154
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.154,
                0.503,
                0.166
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.166,
                0.791,
                0.179
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.179,
                0.23,
                0.192
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.114,
                0.142,
                0.791,
                0.192
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.144,
                0.195,
                0.709,
                0.207
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.144,
                0.208,
                0.918,
                0.257
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.258,
                0.878,
                0.285
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.29,
                0.434,
                0.307
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.311,
                0.477,
                0.327
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.332,
                0.533,
                0.348
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.352,
                0.434,
                0.37
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.114,
                0.258,
                0.878,
                0.37
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.108,
                0.405,
                0.938,
                0.911
            ],
            "angle": 0,
            "content": "<table><tr><td>11.1.1b</td><td colspan=\"4\">TABLE: Excessive temperatures in ME EQUIPMENT</td><td>P</td></tr><tr><td colspan=\"3\">Model No...... :</td><td colspan=\"3\">PT9L</td></tr><tr><td colspan=\"3\">Test ambient (°C) ...... :</td><td colspan=\"3\">17.1</td></tr><tr><td colspan=\"3\">Test supply voltage/frequency (V/Hz)<eq>^4</eq> .. :</td><td colspan=\"3\">DC 3</td></tr><tr><td>Model No.</td><td>Thermo-couple No.</td><td><eq>Thermocouple\\ location^3</eq></td><td>Max allowable temperature from Table 22, 23 or 24 or RM file for <eq>AP^5</eq>(°C)</td><td>Max calculated <eq>temperature^2</eq> at 40 °C (°C)</td><td>Remarks</td></tr><tr><td rowspan=\"12\">PT9L</td><td>1</td><td>Test corner</td><td>90</td><td>39.15</td><td>P</td></tr><tr><td>2</td><td>PCB</td><td>105</td><td>39.6</td><td>P</td></tr><tr><td>3</td><td>U1</td><td>105</td><td>39.55</td><td>P</td></tr><tr><td>4</td><td>U2</td><td>105</td><td>39.5</td><td>P</td></tr><tr><td>5</td><td>NTC1</td><td>105</td><td>39.45</td><td>P</td></tr><tr><td>6</td><td>NTC2</td><td>105</td><td>39.4</td><td>P</td></tr><tr><td>7</td><td>Enclosure</td><td>71</td><td>39.3</td><td>P</td></tr><tr><td>8</td><td>Battery</td><td>71</td><td>39.35</td><td>P</td></tr><tr><td>9</td><td>PCB near the battery</td><td>71</td><td>39.45</td><td>P</td></tr><tr><td>10</td><td>button</td><td>71</td><td>39.5</td><td>P</td></tr><tr><td>11</td><td>Inner wiring</td><td>80</td><td>39.4</td><td>P</td></tr><tr><td>12</td><td>The probe</td><td>43</td><td>39.25</td><td>P</td></tr></table>"
        },
        {
            "type": "inline_formula",
            "bbox": [
                0.75,
                0.166,
                0.791,
                0.18
            ],
            "latex": "1 0 ~ ^ { \\circ } \\mathsf { C } .",
            "score": 0.5548
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.581,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.111,
                0.175,
                0.235,
                0.196
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.127,
                0.344,
                0.142
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.9,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.47,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.115,
                0.258,
                0.88,
                0.274
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.122,
                0.271,
                0.371,
                0.287
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.116,
                0.141,
                0.569,
                0.155
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.112,
                0.152,
                0.505,
                0.169
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.112,
                0.163,
                0.75,
                0.182
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.792,
                0.163,
                0.794,
                0.182
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.144,
                0.193,
                0.711,
                0.21
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.159,
                0.205,
                0.922,
                0.223
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.154,
                0.218,
                0.878,
                0.233
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.166,
                0.23,
                0.899,
                0.247
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.165,
                0.242,
                0.582,
                0.26
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.113,
                0.289,
                0.436,
                0.309
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.112,
                0.35,
                0.436,
                0.372
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.109,
                0.308,
                0.481,
                0.331
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.111,
                0.33,
                0.536,
                0.352
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.455,
                0.028,
                0.579,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.085,
                0.061,
                0.336,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.115,
                0.077,
                0.898,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.115,
                0.128,
                0.341,
                0.142
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.142,
                0.567,
                0.154
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.154,
                0.503,
                0.166
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.166,
                0.791,
                0.179
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.179,
                0.23,
                0.192
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.114,
                0.142,
                0.791,
                0.192
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.144,
                0.195,
                0.709,
                0.208
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.144,
                0.208,
                0.918,
                0.231
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.166,
                0.232,
                0.895,
                0.257
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.257,
                0.878,
                0.285
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.115,
                0.29,
                0.434,
                0.307
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.31,
                0.477,
                0.327
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.331,
                0.532,
                0.349
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.114,
                0.352,
                0.434,
                0.37
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "list",
            "bbox": [
                0.114,
                0.29,
                0.532,
                0.37
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.406,
                0.922,
                0.868
            ],
            "angle": 0,
            "content": "<table><tr><td>11.1.1</td><td colspan=\"2\">RM RESULTS TABLE: Maximum temperature during normal use (Table 23 or 24)</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "inline_formula",
            "bbox": [
                0.75,
                0.166,
                0.791,
                0.18
            ],
            "latex": "1 0 ~ ^ { \\circ } \\mathsf { C } .",
            "score": 0.5562
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.111,
                0.175,
                0.235,
                0.196
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.127,
                0.344,
                0.142
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.9,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.47,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.157,
                0.205,
                0.923,
                0.222
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.154,
                0.218,
                0.879,
                0.234
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.116,
                0.258,
                0.879,
                0.274
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.123,
                0.272,
                0.37,
                0.286
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.116,
                0.141,
                0.569,
                0.155
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.112,
                0.152,
                0.505,
                0.169
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.112,
                0.163,
                0.75,
                0.182
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.792,
                0.163,
                0.794,
                0.182
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.289,
                0.436,
                0.308
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.112,
                0.35,
                0.436,
                0.372
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.111,
                0.308,
                0.482,
                0.331
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.112,
                0.329,
                0.536,
                0.352
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.143,
                0.191,
                0.711,
                0.211
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.166,
                0.228,
                0.899,
                0.248
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.163,
                0.241,
                0.584,
                0.26
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.122,
                0.92,
                0.343
            ],
            "angle": 0,
            "content": "<table><tr><td>11.1.2.1</td><td colspan=\"2\">RM RESULTS TABLE: Applied parts intended to supply heat to patient</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.38,
                0.92,
                0.827
            ],
            "angle": 0,
            "content": "<table><tr><td>11.1.2.2</td><td colspan=\"2\">RM RESULTS TABLE: Applied parts not intended to supply heat to patient</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.843,
                0.919,
                0.903
            ],
            "angle": 0,
            "content": "<table><tr><td>11.1.3</td><td colspan=\"7\">TABLE: Temperature of windings by change-of-resistance method</td><td>N/A</td></tr><tr><td colspan=\"2\">Temperature T of winding:</td><td><eq>t_1</eq> (C)</td><td><eq>R_1</eq> ( )</td><td><eq>t_2</eq> (C)</td><td><eq>R_2</eq> ( )</td><td>T ( C)</td><td>Allowed <eq>T_{max}</eq> ( C)</td><td>Insulation class</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.115,
                0.077,
                0.897,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.122,
                0.918,
                0.254
            ],
            "angle": 0,
            "content": "<table><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"8\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.279,
                0.92,
                0.499
            ],
            "angle": 0,
            "content": "<table><tr><td>11.1.3</td><td colspan=\"2\">RM RESULTS TABLE: Measurements</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.514,
                0.92,
                0.734
            ],
            "angle": 0,
            "content": "<table><tr><td>11.2.2.1</td><td colspan=\"2\">RM RESULTS TABLE: Risk of fire in an oxygen rich environment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.749,
                0.918,
                0.9
            ],
            "angle": 0,
            "content": "<table><tr><td>11.2.2.1</td><td colspan=\"2\">TABLE: Alternative method to 11.2.2.1 a) 5) to determine existence of an ignition source</td><td>N/A</td></tr><tr><td colspan=\"2\">Areas where sparking might cause ignition:</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">1.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">2.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">3.</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">5.</td><td colspan=\"2\"></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.9,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.47,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.122,
                0.919,
                0.648
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"2\">6.</td><td></td></tr><tr><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">Materials of the parts between which sparks could occur (Composition, Grade Designation, Manufacturer):</td><td>Remarks</td></tr><tr><td colspan=\"2\">1.</td><td></td></tr><tr><td colspan=\"2\">2.</td><td></td></tr><tr><td colspan=\"2\">3.</td><td></td></tr><tr><td colspan=\"2\">4.</td><td></td></tr><tr><td colspan=\"2\">5.</td><td></td></tr><tr><td colspan=\"2\">6.</td><td></td></tr><tr><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">Test parameters selected representing worst case conditions for ME EQUIPMENT:</td><td>Remarks</td></tr><tr><td>Oxygen concentration (%).......:</td><td></td><td></td></tr><tr><td>Fuel......:</td><td></td><td></td></tr><tr><td>Current (A)......:</td><td></td><td></td></tr><tr><td>Voltage (V)......:</td><td></td><td></td></tr><tr><td>Capacitance ( F)......:</td><td></td><td></td></tr><tr><td>Inductance or resistance (h or ).....:</td><td></td><td></td></tr><tr><td>No. of trials (300 Min)......:</td><td></td><td></td></tr><tr><td>Sparks resulted in ignition (Yes/No) :</td><td></td><td></td></tr><tr><td colspan=\"3\">Supplementary information:Test procedure of 11.2.2.1 a) 5) &amp; Figs 35-37 used for tests. For circuits not in Figs 35-37, test voltage or current set at 3 times the worst case values with other parameters set at worst case values to determine if ignition can occur.</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.662,
                0.914,
                0.908
            ],
            "angle": 0,
            "content": "<table><tr><td>11.3</td><td colspan=\"2\">RM RESULTS TABLE: Constructional requirements for fire enclosures of ME equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>6</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk evaluation recorded</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.919,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.122,
                0.913,
                0.333
            ],
            "angle": 0,
            "content": "<table><tr><td>7.2</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Risk control option analysis recorded</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td>7.5</td><td>No such analysis</td><td>All residual risk is acceptable.</td><td>N/A</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.36,
                0.913,
                0.631
            ],
            "angle": 0,
            "content": "<table><tr><td>11.5</td><td colspan=\"2\">RM RESULTS TABLE: ME equipment and ME systems intended for use in conjunction with flammable agents</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.648,
                0.917,
                0.784
            ],
            "angle": 0,
            "content": "<table><tr><td>11.6.1</td><td colspan=\"4\">TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection, sterilization, compatibility with substances</td><td>P</td></tr><tr><td colspan=\"2\">Clause / Test Name</td><td>Test Condition</td><td>Part under test</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\">Cleaning</td><td>Cleaning according to operation guide</td><td>Whole equipment</td><td colspan=\"2\">Pass dielectric test</td></tr><tr><td colspan=\"2\">See 11.6.6</td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.795,
                0.92,
                0.905
            ],
            "angle": 0,
            "content": "<table><tr><td>11.6.3</td><td colspan=\"2\">RM RESULTS TABLE: Spillage on ME equipment and ME system</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.122,
                0.921,
                0.235
            ],
            "angle": 0,
            "content": "<table><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.25,
                0.921,
                0.411
            ],
            "angle": 0,
            "content": "<table><tr><td>11.6.5</td><td colspan=\"2\">RM RESULTS TABLE: Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.099,
                0.425,
                0.928,
                0.873
            ],
            "angle": 0,
            "content": "<table><tr><td>11.6.6</td><td colspan=\"2\">RM RESULTS TABLE: Cleaning and disinfection of ME equipment and ME systems</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Cleaning is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.888,
                0.921,
                0.912
            ],
            "angle": 0,
            "content": "<table><tr><td>11.6.7</td><td>RM RESULTS TABLE: Sterilization of ME equipment and ME systems</td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.028,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.122,
                0.92,
                0.327
            ],
            "angle": 0,
            "content": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.338,
                0.92,
                0.591
            ],
            "angle": 0,
            "content": "<table><tr><td>11.6.8</td><td colspan=\"2\">RM RESULTS TABLE: Compatibility with substances used</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.609,
                0.92,
                0.91
            ],
            "angle": 0,
            "content": "<table><tr><td>12.1</td><td colspan=\"2\">RM RESULTS TABLE: Accuracy of controls and equipment</td><td>p</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Accuracy is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.122,
                0.92,
                0.309
            ],
            "angle": 0,
            "content": "<table><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.325,
                0.92,
                0.545
            ],
            "angle": 0,
            "content": "<table><tr><td>12.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Intentional exceeding of safety limits</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.567,
                0.92,
                0.86
            ],
            "angle": 0,
            "content": "<table><tr><td>12.4.2</td><td colspan=\"2\">RM RESULTS TABLE: Indication of parameters relevant to safety</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.116,
                0.077,
                0.897,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.101,
                0.127,
                0.325,
                0.143
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.199,
                0.921,
                0.42
            ],
            "angle": 0,
            "content": "<table><tr><td>12.4.3</td><td colspan=\"2\">RM RESULTS TABLE: Accidental selection of excessive output values</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.431,
                0.921,
                0.899
            ],
            "angle": 0,
            "content": "<table><tr><td>12.4.4</td><td colspan=\"2\">RM RESULTS TABLE: Incorrect output</td><td>p</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Pressure display is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control measures are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>--</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.127,
                0.327,
                0.144
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.073,
                0.9,
                0.093
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.468,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.116,
                0.077,
                0.897,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table_caption",
            "bbox": [
                0.101,
                0.128,
                0.324,
                0.143
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.155,
                0.921,
                0.376
            ],
            "angle": 0,
            "content": "<table><tr><td>12.4.5.3</td><td colspan=\"2\">RM RESULTS TABLE: Radiotherapy equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.387,
                0.921,
                0.621
            ],
            "angle": 0,
            "content": "<table><tr><td>12.4.5.4</td><td colspan=\"2\">RM RESULTS TABLE: Other ME equipment producing diagnostic or therapeutic radiation</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.633,
                0.921,
                0.853
            ],
            "angle": 0,
            "content": "<table><tr><td>12.4.6</td><td colspan=\"2\">RM RESULTS TABLE: Diagnostic or therapeutic acoustic pressure</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.028,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.101,
                0.127,
                0.327,
                0.143
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.073,
                0.9,
                0.093
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.468,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.122,
                0.919,
                0.378
            ],
            "angle": 0,
            "content": "<table><tr><td>13.1.2</td><td colspan=\"5\">TABLE: measurement of power or energy dissipation in parts &amp; components to waive SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to emission of flames, molten metal, or ignitable substances</td><td>N/A</td></tr><tr><td colspan=\"4\">Power dissipated less than (W)......:</td><td colspan=\"3\">15</td></tr><tr><td colspan=\"4\">Energy dissipated less than (J)......:</td><td colspan=\"3\">900</td></tr><tr><td>Part or component tested</td><td>Measured power dissipated (W)</td><td colspan=\"3\">Calculated energy dissipated (J)</td><td>SINGLE FAULT CONDITIONS waived (Yes/No)</td><td>Remarks</td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td></td><td></td><td colspan=\"3\"></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.089,
                0.402,
                0.92,
                0.895
            ],
            "angle": 0,
            "content": "<table><tr><td>13.2</td><td colspan=\"2\">TABLE: SINGLE FAULT CONDITIONS in accordance with 13.2.2 to 13.2.13, inclusive</td><td>P</td></tr><tr><td>Clause No.</td><td>Description of SINGLE FAULT CONDITION</td><td>Results observed</td><td>HAZARDOUS SITUATION (Yes/No)</td></tr><tr><td rowspan=\"3\">13.2.2</td><td>Electrical SINGLE FAULT CONDITIONS per Clause 8.1:</td><td>—</td><td>P</td></tr><tr><td>Battery reversal</td><td></td><td>No</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=\"3\">13.2.3</td><td>Overheating of transformers per Clause 15.5:</td><td>—</td><td>—</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.4</td><td>Failure of THERMOSTATS according to 13.2.13 &amp; 15.4.2, overloading - THERMOSTATS short circuited or interrupted, the less favourable of the two:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.5</td><td>Failure of temperature limiting devices according to 13.2.13 &amp; 15.4.2, overloading, THERMOSTATS short circuited or interrupted, the less favourable of the two:</td><td>—</td><td>P</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>No</td></tr><tr><td></td><td></td><td>No</td></tr><tr><td>13.2.6</td><td>Leakage of liquid - RISK MANAGEMENT FILE examined to determine the appropriate test conditions (sealed rechargeable batteries exempted)</td><td>—</td><td>—</td></tr><tr><td></td><td></td><td></td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.028,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.074
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.089,
                0.121,
                0.919,
                0.9
            ],
            "angle": 0,
            "content": "<table><tr><td></td><td></td><td></td><td>N/A</td></tr><tr><td>13.2.7</td><td>Impairment of cooling that could result in a HAZARD using test method of 11.1:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"3\"></td><td>Single ventilation fans locked consecutively</td><td></td><td>N/A</td></tr><tr><td>Ventilation openings on top and sides impaired by covering openings on top of ENCLOSURE or positioning of ME EQUIPMENT against walls</td><td></td><td>N/A</td></tr><tr><td>Simulated blocking of filters</td><td></td><td>N/A</td></tr><tr><td rowspan=\"2\"></td><td>Flow of a cooling agent interrupted</td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.8</td><td>Locking of moving parts – Only one part locked at a time – Also see 13.2.10 below:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td>the pump or valve part is stuck</td><td>The equipment stop working</td><td>No</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.9</td><td>Interruption and short circuiting of motor capacitors – Motor capacitors short &amp; open circuited<eq>^{1}</eq> – Also see 13.10</td><td>—</td><td>—</td></tr><tr><td rowspan=\"3\"></td><td></td><td>V measured =</td><td>N/A</td></tr><tr><td></td><td>V measured =</td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.10</td><td>Additional test criteria for motor operated ME EQUIPMENT in 13.2.8 &amp;13.2.9:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"5\"></td><td>For every test in SINGLE FAULT CONDITION of 13.2.8 and 13.2.9, motor-operated EQUIPMENT stared from COLD CONDITION at RATED voltage or upper limit of RATED voltage range for specified time:</td><td></td><td>N/A</td></tr><tr><td>Temperatures of windings determined at the end of specified test periods or at the instant of operation of fuses, THERMAL CUT-OUTS, motor protective devices</td><td></td><td>N/A</td></tr><tr><td>Temperatures measured as specified in 11.1.3 d)</td><td></td><td>N/A</td></tr><tr><td>Temperatures did not exceed limits of Table 26</td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.11</td><td>Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICH ENVIRONMENTS:</td><td>—</td><td>—</td></tr><tr><td rowspan=\"2\"></td><td></td><td></td><td>N/A</td></tr><tr><td></td><td></td><td>N/A</td></tr><tr><td>13.2.12</td><td>Failure of parts that might result in a MECHANICAL HAZARD (See 9 &amp; 15.3):</td><td>—</td><td>P</td></tr><tr><td rowspan=\"2\"></td><td>Refer 15.3</td><td></td><td>No</td></tr><tr><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.028,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.062,
                0.336,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.115,
                0.077,
                0.898,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "title",
            "bbox": [
                0.094,
                0.149,
                0.319,
                0.163
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.095,
                0.163,
                0.834,
                0.187
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.202,
                0.921,
                0.422
            ],
            "angle": 0,
            "content": "<table><tr><td>13.2.6</td><td colspan=\"2\">RM RESULTS TABLE: Leakage of liquid</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.435,
                0.921,
                0.647
            ],
            "angle": 0,
            "content": "<table><tr><td>14.1</td><td colspan=\"2\">RM RESULTS TABLE: Programmable electrical medical systems - General</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Programmable electrical medical systems is defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are evaluated</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.659,
                0.921,
                0.784
            ],
            "angle": 0,
            "content": "<table><tr><td>14.6.1</td><td colspan=\"2\">RM RESULTS TABLE: Identification of known and foreseeable hazards</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Identification of known and foreseeable Hazards are addressed</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.796,
                0.921,
                0.903
            ],
            "angle": 0,
            "content": "<table><tr><td>14.6.2</td><td colspan=\"2\">RM RESULTS TABLE: Risk control</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.1</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk control tools and PROCEDURES are defined</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.455,
                0.027,
                0.58,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.095,
                0.148,
                0.321,
                0.163
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.9,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.47,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.115,
                0.162,
                0.836,
                0.176
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.095,
                0.173,
                0.825,
                0.187
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.115,
                0.077,
                0.898,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table_caption",
            "bbox": [
                0.101,
                0.128,
                0.325,
                0.143
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.155,
                0.921,
                0.317
            ],
            "angle": 0,
            "content": "<table><tr><td>14.7</td><td colspan=\"2\">RM RESULTS TABLE: Requirement specification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.328,
                0.921,
                0.484
            ],
            "angle": 0,
            "content": "<table><tr><td>14.8</td><td colspan=\"2\">RM RESULTS TABLE: Architecture</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.496,
                0.921,
                0.698
            ],
            "angle": 0,
            "content": "<table><tr><td>14.9</td><td colspan=\"2\">RM RESULTS TABLE: Design and implementation</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Design and implementation are defined</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.709,
                0.921,
                0.864
            ],
            "angle": 0,
            "content": "<table><tr><td>14.10</td><td colspan=\"2\">RM RESULTS TABLE: Verification</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.876,
                0.921,
                0.9
            ],
            "angle": 0,
            "content": "<table><tr><td>14.11</td><td>RM RESULTS TABLE: PEMS validation</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.101,
                0.127,
                0.327,
                0.143
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.074,
                0.9,
                0.094
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.47,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.261
            ],
            "angle": 0,
            "content": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>a. Risk control measures recorded.b. Effectiveness of risk control measures verified and recorded.c. Implementation of risk control measures verified and recorded.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.272,
                0.92,
                0.47
            ],
            "angle": 0,
            "content": "<table><tr><td>14.13</td><td colspan=\"2\">RM RESULTS TABLE: Connection of PEMS by NETWORK/DATA COUPLING to other equipment</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.095,
                0.481,
                0.932,
                0.884
            ],
            "angle": 0,
            "content": "<table><tr><td>15.1</td><td colspan=\"2\">RM RESULTS TABLE: Construction of ME equipment – Arrangements of controls and indicators of ME equipment</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Intended uses are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risk is judged acceptable</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.123,
                0.919,
                0.337
            ],
            "angle": 0,
            "content": "<table><tr><td>15.3</td><td colspan=\"3\">TABLE: Mechanical Strength tests 1)</td><td>P</td></tr><tr><td>Clause</td><td>Name of Test</td><td>Test conditions</td><td colspan=\"2\">Observed results/Remarks</td></tr><tr><td>15.3.2</td><td>Push Test</td><td>Force = 250 N ± 10 N for 5 s</td><td colspan=\"2\">no hazard</td></tr><tr><td>15.3.4.1</td><td>Drop Test (hand-held)</td><td>Free fall height (m) =1m</td><td colspan=\"2\">no hazard</td></tr><tr><td>15.3.4.2</td><td>Drop Test (portable)</td><td>Drop height (cm) = 5 cm</td><td colspan=\"2\">N/A</td></tr><tr><td>15.3.5</td><td>Rough handling test</td><td>Travel speed (m/s) =</td><td colspan=\"2\">N/A</td></tr><tr><td>15.3.6</td><td>Mould Stress Relief</td><td>7 h in oven at temperature (°C) = 81°C</td><td colspan=\"2\">no hazard</td></tr><tr><td colspan=\"5\">Supplementary information: 1) As applicable, Push, Impact, Drop, Mould Stress Relief and Rough Handling Tests (delete not applicable rows).</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.348,
                0.92,
                0.904
            ],
            "angle": 0,
            "content": "<table><tr><td>15.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Construction of connectors</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Connectors uses are defined</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Hazards are addressed</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks are evaluated</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risk reduction measures are addressed</td><td>P</td></tr><tr><td>7.3</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Risk controls measure implementation is defined</td><td>P</td></tr><tr><td>7.4</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>Residual risk level are evaluated</td><td>P</td></tr><tr><td>7.5</td><td>Verification of risk control measure and Residual Risk Evaluation Report DN: DN: PT9L-FXYS01 V1.0</td><td>All the residual risk is judged acceptable</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 a</td><td colspan=\"2\">RM RESULTS TABLE: THERMAL CUT-OUTS and OVER-CURRENT RELEASES</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.595
            ],
            "angle": 0,
            "content": "<table><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 c</td><td colspan=\"2\">RM RESULTS TABLE: Independent non-SELF-RESETTING THERMAL CUT-OUT</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 d</td><td colspan=\"2\">RM RESULTS TABLE: Loss of function of ME EQUIPMENT</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr><tr><td>15.4.2.1 h</td><td colspan=\"2\">RM RESULTS TABLE: ME EQUIPMENT with tubular heating elements</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.621,
                0.92,
                0.832
            ],
            "angle": 0,
            "content": "<table><tr><td>15.4.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Battery Housing</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Intended use and identification of characteristics related to safety issue analysed and recorded</td><td>P</td></tr><tr><td>5.3</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>5.4</td><td>Risk Management Report DN: PT9L-FXGB01 V1.0</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.844,
                0.919,
                0.906
            ],
            "angle": 0,
            "content": "<table><tr><td>15.4.3.2</td><td colspan=\"2\">RM RESULTS TABLE: Connection</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.919,
                0.274
            ],
            "angle": 0,
            "content": "<table><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.287,
                0.92,
                0.415
            ],
            "angle": 0,
            "content": "<table><tr><td>15.4.3.3</td><td colspan=\"2\">RM RESULTS TABLE: Protection against overcharging</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.427,
                0.92,
                0.555
            ],
            "angle": 0,
            "content": "<table><tr><td>15.4.4</td><td colspan=\"2\">RM RESULTS TABLE: Indicators</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.567,
                0.92,
                0.786
            ],
            "angle": 0,
            "content": "<table><tr><td>15.4.5</td><td colspan=\"2\">RM RESULTS TABLE: Pre-set controls</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.799,
                0.919,
                0.894
            ],
            "angle": 0,
            "content": "<table><tr><td>15.4.6</td><td colspan=\"6\">TABLE: actuating parts of controls of ME EQUIPMENT – torque &amp; axial pull tests</td><td>N/A</td></tr><tr><td colspan=\"2\">Rotating control under test</td><td>Gripping diameter —dll of control knob (mm)<eq>^{1}</eq></td><td>Torque from Table 30 (Nm)</td><td>Axial force applied (N)</td><td>Unacceptable RISK occurred Yes/No</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td colspan=\"2\"></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.043
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.061,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.919,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.123,
                0.918,
                0.209
            ],
            "angle": 0,
            "content": "<table><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information:1Gripping diameter (d) is the maximum width of a control knob regardless of its shape (e.g. control knob with pointer)</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.224,
                0.917,
                0.509
            ],
            "angle": 0,
            "content": "<table><tr><td>15.5.1.2</td><td colspan=\"6\">TABLE: transformer short circuit test short-circuit applied at end of windings or at the first point that could be short circuited under SINGLE FAULT CONDITION</td><td>N/A</td></tr><tr><td colspan=\"5\">Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V)1....:</td><td colspan=\"2\"></td><td>—</td></tr><tr><td colspan=\"5\">RATED input frequency (Hz)...... :</td><td colspan=\"2\"></td><td>—</td></tr><tr><td>Winding tested</td><td>Class of insulation (A, B, E, F, or H)</td><td>Type of protective device (fuse, circuit breaker) /Ratings</td><td>Protective device operated Yes/No</td><td>Time to THERMAL STABILITY (when protective device did not operate)(Min)</td><td>Maximum allowed temp from Table 31 (€)</td><td>Maximum winding temp measured (€)</td><td>Ambient (€)</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"8\">Supplementary information:1Loads on other windings between no load and their NORMAL USE load. Short-circuit applied at end of windings or at the first point that could be short circuited under SINGLE FAULT CONDITION.</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.523,
                0.917,
                0.891
            ],
            "angle": 0,
            "content": "<table><tr><td>15.5.1.3</td><td colspan=\"5\">TABLE: transformer overload test – conducted only when protective device under short-circuit test operated</td><td>N/A</td></tr><tr><td colspan=\"6\">Primary voltage, most adverse value between 90 % to 110 % of RATED voltage (V)<eq>^{1}</eq>....:</td><td></td></tr><tr><td colspan=\"6\">RATED input frequency (Hz)......:</td><td></td></tr><tr><td colspan=\"6\">Test current just below minimum current that would activate protective device &amp; achieve THERMAL STABILITY under method a) (A)......:</td><td></td></tr><tr><td colspan=\"6\">Test current based on Table 32 when protective device that operated under method a) is external to transformer, and it was shunted (A)......:</td><td></td></tr><tr><td>Winding tested</td><td>Class of insulation (A, B, E, F, H)</td><td>Type of protective device used (fuse, circuit breaker)/Ratings</td><td>Maximum allowed temp from Table 31 (C)</td><td>Maximum winding temp measured (C)</td><td>Ambient (C)</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"7\">Supplementary information:<eq>^{1}</eq> Loads on other windings between no load and their NORMAL USE load.Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 min clearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMAL STABILITY achieved.- Other types of protective devices: until THERMAL STABILITY achieved at a current just below minimum current operating the protective device in a). This portion concluded at specified time or when a second protective device opened.</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.043
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.075
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.116,
                0.077,
                0.897,
                0.107
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.09,
                0.123,
                0.919,
                0.339
            ],
            "angle": 0,
            "content": "<table><tr><td>15.5.2</td><td colspan=\"6\">TABLE: Transformer dielectric strength after humidity preconditioning of 5.7</td><td>N/A</td></tr><tr><td colspan=\"2\">Transformer Model/Type/ Part No</td><td>Test voltage applied between</td><td>Test voltage, (V)</td><td>Test frequency (Hz)</td><td colspan=\"2\">Breakdown Yes/No</td><td>Deterioration Yes/No</td></tr><tr><td colspan=\"2\"></td><td>Primary &amp; secondary windings</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td>Primary winding &amp; frame</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td>Secondary winding &amp; frame</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"6\">Supplementary information: Tests conducted under the conditions of 11.1, in ME EQUIPMENT or under simulated conditions on the bench. See Clause 15.5.2 for test parameters &amp; other details</td><td colspan=\"2\"></td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.346,
                0.92,
                0.495
            ],
            "angle": 0,
            "content": "<table><tr><td>16.1</td><td colspan=\"2\">RM RESULTS TABLE: General requirements for ME Systems</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.521,
                0.922,
                0.743
            ],
            "angle": 0,
            "content": "<table><tr><td>16.6.1</td><td colspan=\"5\">TABLE: LEAKAGE CURRENTS in ME SYSTEM _ TOUCH CURRENT MEASUREMENTS</td><td>N/A</td></tr><tr><td colspan=\"2\">Specific area where TOUCH CURRENT measured (i.e., from or between parts of ME SYSTEM within PATIENT ENVIRONMENT)</td><td>Allowable TOUCH CURRENT in NORMAL CONDITION (A)</td><td>Measured TOUCH CURRENT in NORMAL CONDITION (A)</td><td>Allowable TOUCH CURRENT in event of interruption of PROTECTIVE EARTH CONDUCTOR, (A)</td><td colspan=\"2\">Measured TOUCH CURRENT in event of interruption of PROTECTIVE EARTH CONDUCTOR, (A)</td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td>100</td><td></td><td>500</td><td colspan=\"2\"></td></tr><tr><td colspan=\"7\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.756,
                0.92,
                0.902
            ],
            "angle": 0,
            "content": "<table><tr><td>16.9.1</td><td colspan=\"2\">RM RESULTS TABLE: Connection terminals and connectors</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.114,
                0.073,
                0.9,
                0.093
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.468,
                0.089,
                0.543,
                0.11
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.456,
                0.028,
                0.578,
                0.042
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.062,
                0.335,
                0.075
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.075,
                0.92,
                0.111
            ],
            "angle": 0,
            "content": "<table><tr><td>|EC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.093,
                0.123,
                0.92,
                0.199
            ],
            "angle": 0,
            "content": "<table><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.092,
                0.216,
                0.92,
                0.453
            ],
            "angle": 0,
            "content": "<table><tr><td>17</td><td colspan=\"2\">RM RESULTS TABLE: Electromagnetic compatibility of ME equipment and ME systems</td><td>N/E</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.5</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.091,
                0.466,
                0.919,
                0.622
            ],
            "angle": 0,
            "content": "<table><tr><td>SP</td><td colspan=\"3\">TABLE: Additional or special tests conducted</td><td>P</td></tr><tr><td colspan=\"2\">Clause and Name of Test</td><td>Test type and condition</td><td colspan=\"2\">Observed results</td></tr><tr><td colspan=\"2\">15.4.3.2</td><td>Batteries connected with incorrect polarity</td><td colspan=\"2\">No operating, no hazard</td></tr><tr><td colspan=\"2\">15.4.3.5</td><td>Protective device and Two MEANS OF OPERATOR PROTECTION be provided</td><td colspan=\"2\">No hazard</td></tr><tr><td colspan=\"5\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "text",
            "bbox": [
                0.366,
                0.637,
                0.656,
                0.65
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.259,
                0.666,
                0.765,
                0.695
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.456,
                0.027,
                0.58,
                0.042
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.085,
                0.061,
                0.337,
                0.076
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.368,
                0.636,
                0.657,
                0.65
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.261,
                0.666,
                0.765,
                0.68
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.317,
                0.682,
                0.709,
                0.695
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.037,
                0.578,
                0.051
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.095,
                0.085,
                0.924,
                0.133
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table_caption",
            "bbox": [
                0.085,
                0.143,
                0.479,
                0.157
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.099,
                0.189,
                0.919,
                0.773
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">TEST REPORT IEC 60601-1US NATIONAL DIFFERENCESMedical electrical equipment, Part 1: General Requirementsfor basic safety and essential performance</td></tr><tr><td colspan=\"4\">Differences according to......: AAMI / ANSI ES60601-1:2005/(R)2012 And A1:2012,C1:2009/(R)2012 AndA2:2010/(R)2012</td></tr><tr><td>4.8 b</td><td>Replacement: where there was no relevantIEC/ISO standard, the relevant US ANSI standard applied</td><td>Replaced. See appendedtable 8.10 in main report.</td><td>P</td></tr><tr><td></td><td>- when no relevant US ANSI standard existed, therequirements of this standard applied</td><td></td><td>P</td></tr><tr><td>4.10.2</td><td>Replacement: Rated voltage not exceeding 250Vdc or single phase ac. or 600V poly-phase ac forME EQUIPMENT and ME SYSTEMS up to 4kVA</td><td>Internally powered</td><td>N/A</td></tr><tr><td></td><td>Rated voltage not exceeding 600 V for all other MEEQUIPMENT and ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td></td><td>Addition: The protective measures as described inIEC 60364-4-41 and the NEC.</td><td></td><td>N/A</td></tr><tr><td>6.6</td><td>Addition: To comply with NFPA 70, X-Ray systemsare classified as long time operation (&gt;5 min) ormomentary operation (&lt;5 sec)</td><td>Not an X-Ray system</td><td>N/A</td></tr><tr><td>7.2.11</td><td>Addition: To comply with NFPA 70, X-Ray systemsare marked as long time operation or momentaryoperation</td><td></td><td>N/A</td></tr><tr><td>7.2.22</td><td colspan=\"2\">New Sub-clause: Colors of medical gas cylinders</td><td>N/A</td></tr><tr><td></td><td>To comply with NFPA 99: Cylinders containingmedical gases and their connection points arecolored in accordance with the requirements ofNFPA 99</td><td>No medical gas cylinders</td><td>N/A</td></tr><tr><td>8.2</td><td>Addition: All FIXED ME EQUIPMENT &amp; PERMANENTLYINSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT</td><td>Portable equipment</td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.441,
                0.035,
                0.58,
                0.053
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.088,
                0.144,
                0.479,
                0.157
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.037,
                0.578,
                0.051
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.096,
                0.086,
                0.92,
                0.893
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>8.6.1</td><td>Addition: To comply with NFPA 99, the enclosure of X-ray ME EQUIPMENT operating over 600 Vac, 850Vdc MAINS VOLTAGE, or containing voltages up to 50 V peak and enclosed in protectively earthed enclosure as well as connections to X-ray tubes and other high voltage components that include high voltage shielded cables are PROTECTIVELY EARTHED.</td><td></td><td>N/A</td></tr><tr><td></td><td>To comply with NFPA 99, non-current carrying conductive parts of X-Ray ME EQUIPMENT likely to become energized are PROTECTIVELY EARTHED</td><td></td><td>N/A</td></tr><tr><td>8.7.3 d</td><td>EARTH LEAKAGE CURRENT values are not higher than the stated values</td><td>No protection earth connection.</td><td>N/A</td></tr><tr><td></td><td>5 mA in NORMAL CONDITION</td><td></td><td>N/A</td></tr><tr><td></td><td>10 mA in SINGLE FAULT CONDITION</td><td></td><td>N/A</td></tr><tr><td>8.11</td><td colspan=\"2\">Addition prior to the first paragraph:a) To comply with the NEC, add the following requirements to this clause:</td><td></td></tr><tr><td></td><td>Addition: PERMANENTLY CONNECTED ME EQUIPMENT provided with field wiring provision in accordance with NEC</td><td>Portable equipment</td><td>N/A</td></tr><tr><td></td><td>Exception: Fixed and stationary X-ray ME EQUIPMENT supplied from a branch circuit rated at 30 A or less</td><td></td><td>N/A</td></tr><tr><td></td><td>- ME EQUIPMENT that is not strictly portable but obviously is intended to be stationary, may be acceptable if provided with a length of attached hard service flexible cord - such as Type S, or</td><td></td><td>N/A</td></tr><tr><td></td><td>- the equivalent, for supply connection</td><td></td><td>N/A</td></tr><tr><td></td><td>Installation of connecting cords between EQUIPMENT parts comply with NEC</td><td></td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Cable used as external interconnection between units</td><td>N/A</td></tr><tr><td></td><td>1) Exposed to abuse: Type SJT, SJTO, SJO, ST,</td><td>No external interconnection</td><td>N/A</td></tr><tr><td></td><td>SO, STO, or equivalent, or similar multiple-conductor appliance-wiring material,</td><td>cable used</td><td></td></tr><tr><td></td><td>2) Not exposed to abuse: The cable was as in item 1) above, or</td><td></td><td>N/A</td></tr><tr><td></td><td>i) Type SPT-2, SP-2, or SPE-2, or equivalent or</td><td></td><td>N/A</td></tr><tr><td></td><td>ii) Type SVr, SVRO, SVE, or equivalent or similar multiple-conductor appliance wiring material, or</td><td></td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.441,
                0.035,
                0.58,
                0.053
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.037,
                0.578,
                0.051
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.096,
                0.084,
                0.921,
                0.596
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>iii) An assembly of insulated wires each with a nominal insulation thickness of 0.8 mm (1/32 inch) or more,</td><td></td><td>N/A</td></tr><tr><td></td><td>Receptacles provided as part of ME EQUIPMENT and ME SYSTEMS for use in the patient care areas of pediatric wards, rooms, or areas are listed tamper resistant or</td><td></td><td>N/A</td></tr><tr><td></td><td>- employ a listed tamper resistant cover in accordance with NEC</td><td></td><td>N/A</td></tr><tr><td></td><td>Addition at the end of the clause:b) For ME EQUIPMENT provided with NEMA configuration non-locking plug types 120 V/15 A, 125 V/20 A, 250 V/15 A, 250 V/20 A “Hospital Grade” mains plug is provided and the POWER SUPPLY CORD is marked</td><td></td><td>N/A</td></tr><tr><td>8.11.3.2</td><td>Addition: The flexible cord is a type acceptable for the particular application,</td><td>Internally powered</td><td>N/A</td></tr><tr><td></td><td>- and it is acceptable for use at a voltage not less than the rated voltage of the appliance</td><td></td><td>N/A</td></tr><tr><td></td><td>- and has an ampacity as in NEC, not less than the current rating of the appliance</td><td></td><td>N/A</td></tr><tr><td>8.11.3.3</td><td>Addition: To comply with NFPA 99, for X-Ray ME EQUIPMENT with an attachment plug, the current rating on a hospital grade plug is 2X the maximum input current of the equipment</td><td></td><td>N/A</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "text",
            "bbox": [
                0.418,
                0.655,
                0.62,
                0.669
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.441,
                0.035,
                0.58,
                0.053
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.42,
                0.656,
                0.622,
                0.669
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.447,
                0.037,
                0.582,
                0.051
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.348,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.118,
                0.088,
                0.9,
                0.117
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.146,
                0.414,
                0.161
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.164,
                0.369,
                0.179
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "image",
            "bbox": [
                0.096,
                0.192,
                0.355,
                0.424
            ],
            "angle": 0,
            "content": "White handheld electronic device with a display and control buttons placed next to a yellow ruler for scale (no text or symbols visible)",
            "sub_type": "natural_image"
        },
        {
            "type": "image",
            "bbox": [
                0.381,
                0.192,
                0.643,
                0.42
            ],
            "angle": 0,
            "content": "White handheld electronic device placed on a wooden surface with yellow ruler for scale (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image",
            "bbox": [
                0.668,
                0.191,
                0.931,
                0.421
            ],
            "angle": 0,
            "content": "White handheld electronic device placed on a wooden surface with a yellow ruler for scale (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image",
            "bbox": [
                0.098,
                0.456,
                0.361,
                0.692
            ],
            "angle": 0,
            "content": "Standard No-Touch Powerhead Thermometer\nPower source: DC 2.13V-50V AAA battery\nStandard No-Touch Center of the Powerhead Surface\nStandard No-Touch Ltrs, Inc.\nIP22\nIP22\n9 8 7 6 5 4\n9 8 7 6 5 4\n10 9 8 7 6 5 4\n11 10 9 8 7 6 5 4\n12 11 10 9 8 7 6 5 4\n13 12 11 10 9 8 7 6 5 4\n14 15 14 13 12 11 10 9\n15 16 15 14 13 12 11 10\n16 17 16 15 14 13 12 11\n17 18 17 16 15 14 13 12\n18 19 20 21 22 23 24\n19 20 21 22 23 24\n20 21 22 23 24\n21 22 23 24\n22\nIP22",
            "sub_type": "text_image"
        },
        {
            "type": "image",
            "bbox": [
                0.384,
                0.459,
                0.644,
                0.695
            ],
            "angle": 0,
            "content": "Close-up of a green printed circuit board with visible components and wires, placed next to a ruler for scale (no text or symbols on the board itself)",
            "sub_type": "natural_image"
        },
        {
            "type": "image",
            "bbox": [
                0.672,
                0.459,
                0.954,
                0.699
            ],
            "angle": 0,
            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE44 IP22",
            "sub_type": "text_image"
        },
        {
            "type": "footer",
            "bbox": [
                0.418,
                0.813,
                0.623,
                0.826
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.349,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.117,
                0.085,
                0.903,
                0.104
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.473,
                0.1,
                0.546,
                0.121
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.164,
                0.26,
                0.179
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.284,
                0.164,
                0.37,
                0.179
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.145,
                0.414,
                0.162
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.446,
                0.035,
                0.586,
                0.052
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.42,
                0.813,
                0.623,
                0.826
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.056,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.86
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>4</td><td colspan=\"2\">GENERAL REQUIREMENTS</td><td>P</td></tr><tr><td>4.1</td><td>Characteristics of supply mains specified in 4.10.2 of Part 1 applied, except me equipment or me systems intended for home healthcare environment complied with the following:</td><td></td><td>N/A</td></tr><tr><td></td><td>- Supply Mains in the home healthcare environment did not exceed 110 % or was not below 85 % of nominal voltage between any of the conductors of the system or between any of these conductors and earth (% V) :</td><td></td><td>N/A</td></tr><tr><td></td><td>- For me equipment or me systems intended to actively keep alive or resuscitate a patient, Supply Mains in the home healthcare environment did not exceed 110 % or was not below 80 % of nominal voltage between any of the conductors of the system or between any of these conductors and earth (% V :</td><td>Non-life-supporting me equipment</td><td>N/A</td></tr><tr><td></td><td>- Rated range of nominal voltage did include at least 12.4 V to 15.1 V for operation from a 12 V dc supply mains</td><td>No such supply mains</td><td>N/A</td></tr><tr><td></td><td>- Rated range of nominal voltage did include at least 24.8 V to 30.3 V for operation from a 12 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The equipment maintained basic safety and essential performance during and following a 30 s dip to 10 V from a 12 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The equipment maintained basic safety and essential performance during and following a 30 s dip to 20 V from a 24 V dc supply mains</td><td>See above</td><td>N/A</td></tr><tr><td>4.2.1</td><td colspan=\"2\">Environmental conditions of transport and storage between uses</td><td>P</td></tr><tr><td></td><td>Me equipment, except stationary equipment, after being removed from its protective packaging, and subsequently between uses, operated within its specified normal use after transport or storage in the specified environmental conditions</td><td>-20°C~+55°C 15%RH ~95%RH</td><td>P</td></tr><tr><td></td><td>temperature range:-25 °C to +5 °C</td><td></td><td>P</td></tr><tr><td></td><td>temperature range:+5 °C to +35 °C at a non-condensing relative humidity up to 90 %</td><td></td><td>P</td></tr><tr><td></td><td>temperature range: &gt;35 °C to 70 °C at a water vapour pressure up to 50 hPa</td><td></td><td>P</td></tr><tr><td></td><td>For more restricted range of environmental transport and storage conditions between uses, the environmental conditions are specified</td><td></td><td>N/A</td></tr><tr><td></td><td>- Justified in the risk management file</td><td></td><td>N/A</td></tr><tr><td></td><td>- Marked on the me equipment</td><td></td><td>N/A</td></tr><tr><td></td><td>When not practicable, the more restricted range is disclosed in the instructions for use</td><td></td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.057,
                0.352,
                0.072
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.056,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.877
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- Marked on the carrying case when the instructions for use indicate the me equipment is intended to be transported or stored in a carrying case between uses</td><td>Not intended to be transported or stored in a carrying case between uses</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533), or 5.3.7 (ISO 7000-0632) of ISO 15223-1:2012 used to mark temperature range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012 used to mark humidity range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012 used to mark atmospheric pressure range</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Where me equipment used different marking for conditions of transport and storage between uses, continuous operating conditions and transient operating conditions, markings accompanied by supplementary markings except where the respective applicability was obvious</td><td></td><td>N/A</td></tr><tr><td>4.2.2</td><td colspan=\"2\">Environmental transport and storage test</td><td>P</td></tr><tr><td></td><td>a) Me equipment prepared for transportation or storage according to instructions for use</td><td>Removal of batteries</td><td>P</td></tr><tr><td></td><td>b) Me equipment exposed to its lowest specified environmental transport and storage conditions (temperature -4 °C) (°C) :</td><td>-20°C</td><td>P</td></tr><tr><td></td><td>- For at least 16 h or, ensure me equipment reached thermal stability for at least 2 h</td><td>2h</td><td>P</td></tr><tr><td></td><td>c) Then Me equipment exposed to 34 °C + 4 °C and 90% - 0% + 6% relative humidity until the test chamber reached equilibrium and held for at least 2 hours. The transition from low to high temperature was made slowly enough to provide a non-condensing environment.</td><td>34°C, 90%RH, 2h</td><td>P</td></tr><tr><td></td><td>d) Me equipment exposed to its highest specified environmental transport and storage conditions, not requiring a water vapour pressure greater than 50 hPa (temperature +4 °C); (°C, ± %):</td><td>55°C, 33%RH, 2h</td><td>P</td></tr><tr><td></td><td>- For at least 16 h or, ensured me equipment reached thermal stability for at least 2 h</td><td></td><td>P</td></tr><tr><td></td><td>e) At the end of this conditioning period, me equipment allowed to return and stabilize at the operating conditions of normal use</td><td></td><td>P</td></tr><tr><td></td><td>f) Me equipment evaluated to its specifications and ensured it provides basic safety and essential performance</td><td>Provide basic safety and essential performance</td><td>P</td></tr><tr><td>4.2.3.1</td><td colspan=\"2\">Environmental operating conditions - Continuous operating conditions</td><td>P</td></tr><tr><td></td><td>Instructions for use indicated permissible environmental operating conditions of the me equipment</td><td>10°C-40°C, 15%RH~90%RH, 700hPa-1060hPa Described in the “Product specifications” of User&#x27;s Manual.</td><td>P</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.057,
                0.352,
                0.072
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.844
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Me equipment complied with its specifications and all requirements of the standard when operated in normal use within temperature + 5 °C to +40 °C,</td><td></td><td>P</td></tr><tr><td></td><td>Relative humidity range of 15 % to 90%, non-condensing, but not requiring a water vapour partial pressure greater than 50 hPa; and</td><td></td><td>P</td></tr><tr><td></td><td>An atmospheric pressure range of 700 hPa to 1060 hPa</td><td></td><td>P</td></tr><tr><td></td><td>For more restricted range of environmental operating conditions</td><td>10°C-40°C</td><td>P</td></tr><tr><td></td><td>- justified in the risk management file;</td><td></td><td>P</td></tr><tr><td></td><td>-marked on the equipment; or were nor practical in the instructions for use......:</td><td>Described in the “Product specifications” of User&#x27;s Manual.</td><td>N/A</td></tr><tr><td></td><td>- Marked on the carrying case when the instructions for use indicate the me equipment is intended to be operated in a carrying case</td><td>Not intended to be operated in a carrying case</td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533), or 5.3.7 (ISO 7000-0632) of ISO 15223-1:2012 used to mark temperature range</td><td></td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012 used to mark humidity range</td><td></td><td>N/A</td></tr><tr><td></td><td>Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012 used to mark atmospheric pressure range</td><td></td><td>N/A</td></tr><tr><td></td><td>Where me equipment used different marking for conditions of continuous operating conditions and transient operating conditions, markings accompanied by supplementary markings</td><td></td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Environmental operating conditions test</td><td>P</td></tr><tr><td></td><td>a) Me equipment was set up for operation according to intended use</td><td></td><td>P</td></tr><tr><td></td><td>b) Me equipment exposed to 20 °C + 4 °C for at least 6 h or, ensured me equipment reached thermal stability for at least 2 h, (h) :</td><td>22°C 6h</td><td>P</td></tr><tr><td></td><td>c) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>d) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance while at the lowest specified atmospheric pressure.</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>e) Me equipment evaluated to its specifications and ensured it continued to provide basic safety and essential performance while at the highest specified atmospheric pressure.</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>f) Pressure in chamber relieved</td><td></td><td>P</td></tr><tr><td></td><td>g) me equipment cooled to its lowest specified environmental operating conditions</td><td>10°C,15%RH</td><td>P</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.86
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>h) Me equipment held at lowest specified environmental operating conditions for at least 6 h or, ensured the me equipment reached thermal stability for at least 2 h :</td><td></td><td>P</td></tr><tr><td></td><td>i) Me equipment met its specifications and basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td></td><td>j) me equipment warmed to its highest specified continuous environmental operating conditions</td><td>40°C, 95%RH</td><td>P</td></tr><tr><td></td><td>k) Me equipment held the conditions of j) for at least 6 h or, ensured the me equipment reached thermal stability for at least 2 h :</td><td>2h</td><td>P</td></tr><tr><td></td><td>l) Me equipment met its specifications and basic safety and essential performance</td><td>Provide BS and EP</td><td>P</td></tr><tr><td>4.2.3.2</td><td colspan=\"2\">Environmental shock to transit-operable equipment</td><td>N/A</td></tr><tr><td></td><td>Transit-operable equipment with a stated wider range of continuous environmental operation conditions maintained basic safety and essential performance in the presence of condensation and thermal shock from rapid changes in environmental temperature and humidity during intended use when test in accordance with 4.2.3.2 a)-j).</td><td>No Transit-operable me equipment</td><td>N/A</td></tr><tr><td>5</td><td colspan=\"2\">GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td colspan=\"2\">In addition to the requirements of 5.9.2.1 of with IEC 60601-1 standard, accessibility determined as indicated below:</td><td>P</td></tr><tr><td></td><td>Accessible parts of me equipment identified by inspection and, when necessary, by testing</td><td></td><td>P</td></tr><tr><td></td><td>When in doubt, an accessible part of me equipment determined by a test with the small finger probe of Fig 1, applied in a bent or straight position as follows:</td><td></td><td>P</td></tr><tr><td></td><td>- for all positions of the me equipment operating in normal use</td><td></td><td>P</td></tr><tr><td></td><td>- after opening access covers and removal of parts, including lamps, fuses, and fuse holders when:</td><td>No such parts</td><td>N/A</td></tr><tr><td></td><td>i) the access covers could be opened without the use of a tool, or</td><td>No access covers</td><td>N/A</td></tr><tr><td></td><td>ii) the instructions for use instructed a lay operator to open the relevant access cover</td><td>See above</td><td>N/A</td></tr><tr><td>6</td><td colspan=\"2\">CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>Me equipment intended for home healthcare environment classified as follows, except for permanently installed equipment and as required by Part 1, Sub-clause 6.2:</td><td>No permanently installed equipment</td><td>P</td></tr><tr><td></td><td>- class II or internally powered :</td><td>class II and internally powered</td><td>P</td></tr><tr><td></td><td>- Not provided with a functional earth terminal</td><td>No functional earth terminal</td><td>P</td></tr><tr><td></td><td>- When equipped with applied parts, they are type bf or cf :</td><td>Type BF applied part</td><td>P</td></tr><tr><td>7</td><td colspan=\"2\">ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td>P</td></tr></table>",
            "cell_merge": [
                1,
                1,
                1,
                1
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.882
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.1</td><td>Usability of identification, marking, and accompanying documents intended for lay operator or lay responsible organization evaluated by an operator whose profile included minimum eight years of education</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Me equipment and me systems intended for home healthcare environment are simple to use and do not require referencing complex accompanying documents :</td><td>See above</td><td>P</td></tr><tr><td>7.2</td><td>In addition to requirements of 7.2.9 of the general standard, the carrying case provided some or all of the ingress protection against water or particulate matter, The enclosure is marked with the SAFETY SIGN ISO 7010-W001 and “keep dry” or :</td><td>the carrying case do not provided the ingress protection against water or particulate matter</td><td>N/A</td></tr><tr><td></td><td>Symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)</td><td></td><td>N/A</td></tr><tr><td></td><td>A carrying case marked with degree of protection</td><td></td><td>N/A</td></tr><tr><td></td><td>Carrying case inspected, and tests and criteria of 7.1.2 and 7.1.3 of Part 1 applied :</td><td></td><td>N/A</td></tr><tr><td>7.3</td><td colspan=\"2\">accompanying documents</td><td>P</td></tr><tr><td>7.3.1</td><td>accompanying documents indicate the lay operator or lay responsible organization should contact the manufacturer or manufacturer&#x27;s representative on the following issues:</td><td></td><td>P</td></tr><tr><td></td><td>- Assistance in setting up, using, or maintaining the me equipment or me system when needed, or</td><td>Described in chapter &quot;MANUFACTURE INFORMATION&quot; of operation guide</td><td>P</td></tr><tr><td></td><td>- To report unexpected operation or events</td><td>Described in chapter &quot;TROUBLESHOOTING&quot; of operation guide</td><td>P</td></tr><tr><td></td><td>accompanying documents include a postal address and either a phone number or web address for the lay operator or lay responsible organization to contact the manufacturer or manufacturer&#x27;s representative</td><td>Described in chapter &quot;MANUFACTURE INFORMATION&quot; of operation guide</td><td>P</td></tr><tr><td>7.3.2</td><td>accompanying documents include necessary details for healthcare professional to brief the lay operator or lay responsible organization on any known contraindication(s) to the use of me equipment or me system and any precautions to be taken, including the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Precautions to be taken in the event of changes in the performance of me equipment or me system</td><td>Described in chapter &quot;MAINTENANCE&quot; of operation guide</td><td>P</td></tr><tr><td></td><td>- Precautions to be taken regarding the exposure of the me equipment or me system to reasonably foreseeable environmental conditions</td><td>Described in chapter &quot;NOTICE&quot; of operation guide</td><td>P</td></tr><tr><td></td><td>- Adequate information regarding medicinal substances that me equipment is designed to administer, including any limitations in the choice of substances to be delivered as indicated below:</td><td>Not intended to administer substances</td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.84
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>- Information on any medicinal substances or human blood derivatives incorporated into the me equipment or accessories as an integral part; and</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- The degree of accuracy claimed for me equipment with a measuring function</td><td>Described in chapter “SPECIFICATIONS” of operation guide</td><td>P</td></tr><tr><td>7.4</td><td colspan=\"2\">Instructions for use</td><td>P</td></tr><tr><td>7.4.1</td><td>Nature of the hazard, likely consequences that could occur if the advice is not followed, and precautions for reducing the risk described in instructions for use corresponding to each warning and SAFETY SIGN :</td><td></td><td>P</td></tr><tr><td></td><td colspan=\"2\">The instructions for use address the following issues, as applicable:</td><td>P</td></tr><tr><td></td><td>- Strangulation due to cables and hoses, particularly due to excessive length</td><td></td><td>N/A</td></tr><tr><td></td><td>- Inhalation or swallowing of small parts</td><td></td><td>P</td></tr><tr><td></td><td>- Potential allergic reactions to accessible materials used in the me equipment</td><td></td><td>P</td></tr><tr><td></td><td>- Contact injuries</td><td></td><td>P</td></tr><tr><td></td><td>The instructions for use include warnings to the effect that the following actions could be unsafe as applicable:</td><td></td><td>P</td></tr><tr><td></td><td>- Use of accessories, detachable parts, and materials not described in the instructions for use (see 7.9.2.14 of Part 1)</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- Interconnection of this equipment to other equipment not described in the instructions for use (see 16.2 c) indent 9) of Part 1)</td><td></td><td>N/A</td></tr><tr><td></td><td>- Modification of the equipment</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- Use of the me equipment outside its carrying case when some part of the protection required by this standard is provided by that carrying case (see 8.3.1 and 10.1)</td><td></td><td>N/A</td></tr><tr><td>7.4.2</td><td>When basic safety or essential performance dependents on the internal electrical power source, the instructions for use describes the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Typical operation time or number of procedures :</td><td>Described in chapter “1. BATTERY LOADING” of operation guide</td><td>P</td></tr><tr><td></td><td>- Typical service life of the internal electrical power source; and :</td><td>DDescribed in chapter “1. BATTERY LOADING” of operation guide</td><td>P</td></tr><tr><td></td><td>- Behaviour of me equipment while the rechargeable internal electrical power source is charging :</td><td>No rechargeable INTERNAL ELECTRICAL POWER SOURCE</td><td>N/A</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.441,
                0.029,
                0.58,
                0.046
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.87
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.4.3</td><td>Instructions for use for me equipment intended for use by a lay operator include easily understood diagrams, illustrations, or photographs of the fully assembled and ready-to-operate me equipment including all controls, visual information signals, and indicators provided (see 7.1)</td><td>Described in chapter “SETUP AND OPERATING PROCEDURES” of operation guide</td><td>P</td></tr><tr><td>7.4.4</td><td colspan=\"2\">Additional requirements for me equipment start-up procedure:</td><td>P</td></tr><tr><td></td><td>- Easily understood diagrams, illustrations, or photographs showing proper connection of the patient to the me equipment, accessories and other equipment (see 7.1)</td><td>Described in chapter “SETUP AND OPERATING PROCEDURES” of operation guide</td><td>P</td></tr><tr><td></td><td>- the time from switching “on” until the me equipment is ready for normal use, when it exceeds 15 s (see 15.4.4 of Part 1) (s) :</td><td></td><td>N/A</td></tr><tr><td></td><td>-the time required for me equipment to warm from the minimum storage temperature between uses until it is ready for intended use; and :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>-the time required for me equipment to cool from the maximum storage temperature between uses until it is ready for intended use; and :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td>7.4.5</td><td>Instructions for use for me equipment intended for use by a lay operator include a description of generally known conditions in the home healthcare environment that can unacceptably affect the basic safety and essential performance of the me equipment</td><td></td><td>P</td></tr><tr><td></td><td>The steps that can be taken by the lay operator to identify and resolve the above conditions</td><td></td><td>P</td></tr><tr><td></td><td colspan=\"2\">At least the following issues are also included as applicable</td><td>P</td></tr><tr><td></td><td>- The effects of lint, dust, light (including sunlight), etc.</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- A list of known devices or other sources that can potentially cause interference problems</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>- The effects of degraded sensors and electrodes, or loosened electrodes, that can degrade performance or cause other problems</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- The effects caused by pets, pests or children</td><td>Described in chapter “NOTICE” of operation guide</td><td>P</td></tr><tr><td></td><td>The instructions for use explain the meaning of the IP classification marked on the me equipment, and on any carrying case provided with the me equipment as applicable</td><td></td><td>N/A</td></tr><tr><td>7.4.6</td><td>Instructions for use include a troubleshooting guide for use when there are indications of a me equipment malfunction during start-up or operation</td><td>Described in chapter “TROUBLESHOOTING” of operation guide</td><td>P</td></tr><tr><td></td><td>Troubleshooting guide discloses the necessary steps in the event of an technical alarm condition</td><td>See above</td><td>P</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.441,
                0.029,
                0.58,
                0.046
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.871
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>7.4.7</td><td>Instructions for use for me equipment, me systems, parts, and accessories for other than single use that can be contaminated by contact with patient, body fluids, or expired gases, during intended use, indicate the following:</td><td></td><td>P</td></tr><tr><td></td><td>- Frequency of cleaning, cleaning and disinfection, or cleaning and sterilization, as appropriate, for me equipment, me systems, parts, and accessories used on the same patient including rinsing methods, drying, handling, and storage between uses (see 8.1 and 8.2); and</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- It is necessary to clean and disinfect, clean and sterilize the me equipment, me systems, parts, and accessories for multiple patient use between uses on different patients, including rinsing methods, drying, handling, and storage until re-use (see 8.1 and 8.2), or</td><td></td><td>N/A</td></tr><tr><td></td><td>- Me equipment, me systems and accessories require professional hygienic maintenance prior to re-use and provide contact details for the source of these services (see 7.5.2)</td><td>No professional hygienic maintenance is required.</td><td>N/A</td></tr><tr><td>7.4.8</td><td colspan=\"2\">Instructions for use include:</td><td>P</td></tr><tr><td></td><td>- Expected service life of the me equipment :</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td></td><td>- expected service life of parts and accessories shipped with the me equipment :</td><td></td><td>N/A</td></tr><tr><td></td><td>- shelf life of parts and accessories shipped with me equipment when shelf life is less than the expected service life :</td><td></td><td>N/A</td></tr><tr><td>7.4.9</td><td colspan=\"2\">Instructions for use include:</td><td>P</td></tr><tr><td></td><td>- A statement indicating the lay responsible organization must contact its local authorities to determine the proper method of disposal of potentially bio hazardous parts and accessories, as applicable</td><td>Described in chapter “MAINTENANCE” of operation guide</td><td>P</td></tr><tr><td>7.4.10</td><td>Instructions for use includes the recommended placement of the remote parts of the distributed alarm system, when applicable, to ensure the operator can be notified at all times by an appropriate element of distributed alarm system within its specified range</td><td></td><td>N/A</td></tr><tr><td>7.5</td><td colspan=\"2\">Technical description</td><td>N/A</td></tr><tr><td>7.5.1</td><td>The technical description for permanently installed class I me equipment includes:</td><td>Not class I me equipment</td><td>N/A</td></tr><tr><td></td><td>- A warning indicating the me equipment installation, including a correct protective earth connection, must only be carried out by qualified service personnel</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- Specifications of the permanently installed protective earth conductor</td><td>See above</td><td>N/A</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.852
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>- A warning to verify the integrity of the external protective earthing system</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- A warning to connect and verify that the protective earth terminal of the permanently installed me equipment is connected to the external protective earthing system</td><td>See above</td><td>N/A</td></tr><tr><td>7.5.2</td><td>Technical description includes methods for cleaning and disinfection or cleaning and sterilization for me equipment and accessories requiring professional hygienic maintenance prior to reuse (see 7.4.7):</td><td>Not require professional hygienic maintenance</td><td>N/A</td></tr><tr><td></td><td>- Before and after any type of service procedure</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>- When the me equipment is transferred to another patient</td><td>See above</td><td>N/A</td></tr><tr><td>8</td><td colspan=\"2\">PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td>P</td></tr><tr><td>8.1</td><td>A lay operator in the home healthcare environment can perform the cleaning or cleaning and disinfection processes when intended (see 7.4.7)</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Usability of each such process pertaining to a lay operator was investigated by the usability engineering process :</td><td>See usability engineering file</td><td>P</td></tr><tr><td>8.2</td><td>A lay operator in the home healthcare environment can perform the cleaning and sterilization processes when intended (see 7.4.7)</td><td>No sterilization</td><td>N/A</td></tr><tr><td></td><td>Usability of each such process pertaining to a lay operator was investigated by the usability engineering process</td><td>See above</td><td>N/A</td></tr><tr><td>8.3</td><td colspan=\"2\">Additional requirements for ingress of water or particulate matter into me equipment and me systems</td><td>P</td></tr><tr><td>8.3.1</td><td>Transit-operable, handheld, and body-worn me equipment maintained basic safety and essential performance after undergoing the test of IEC 60529 for at least IP 22 :</td><td>portable me equipment</td><td>N/A</td></tr><tr><td></td><td>All other me equipment maintained basic safety and essential performance after undergoing the test of IEC 60529 for at least IP21 :</td><td>IP 22</td><td>P</td></tr><tr><td></td><td>For portable me equipment intended to be used only while in a carrying case, IP21 met with the me equipment in its the carrying case</td><td>Not intended to be used only while in a carrying case</td><td>N/A</td></tr><tr><td></td><td>If some or all of the protection against the ingress of water or particulate matter is provided by a carrying case, then the ME EQUIPMENT shall be tested while inside the carrying case.</td><td>Not intended to be used only while in a carrying case</td><td>N/A</td></tr><tr><td></td><td>Maintenance of basic safety and essential performance verified</td><td>Provide BS and EP</td><td>P</td></tr><tr><td>8.3.2</td><td>Enclosures of the non-me equipment parts of the me systems provide the degree of protection against harmful ingress of water or particulate matter equivalent to equipment complying with their respective IEC or ISO safety standards</td><td>Not system</td><td>N/A</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.88
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td></td><td>Tests of IEC 60529:1989 conducted with the equipment placed in the least favourable position of normal use and the enclosures inspected</td><td>See above</td><td>N/A</td></tr><tr><td>8.4</td><td colspan=\"2\">Additional requirements for interruption of the power supply/supply mains to me equipment and me system</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient maintained its essential performance for a sufficient time or for a sufficient number of procedures when loss or failure of supply mains or near depletion internal electrical power source occurred</td><td>Not life supporting me equipment or me system</td><td>N/A</td></tr><tr><td></td><td>The time or number of procedures remaining allowed alternative life-supporting methods to be employed</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Optionally, an internal electrical power source was used to maintain essential performance :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Optionally, independent means were used to provide essential performance :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Instructions for use disclose the time or number of procedures available following a loss or failure of the supply mains or near depletion of the internal electrical power source</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Instructions for use describes the alternative life-supporting methods to be employed</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>The technical description describes methods that can be employed for longer periods</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with no internal electrical power source is equipped with an alarm system that includes at least a medium priority alarm condition indicating power failure :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with an internal electrical power source is equipped with an automatic switchover to internal electrical power source</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>me equipment or me system with essential performance intended to actively keep alive or resuscitate a patient with an internal electrical power source is equipped with an alarm system that includes at least a medium priority technical alarm condition indicating the internal electrical power source is nearing insufficient remaining power for operation</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Technical alarm condition provides sufficient time or sufficient number of procedures for a lay operator to act</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>A technical alarm condition of at least low priority remained active until the internal electrical power source returned to a level above the alarm limit or until depleted</td><td>See above</td><td>N/A</td></tr></table>",
            "cell_merge": [
                1,
                1,
                1,
                1
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.877
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>It was not possible to inactivate the visual alarm signal of this technical alarm condition</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Functional tests conducted, and the risk management file inspected :</td><td>See above</td><td>N/A</td></tr><tr><td>8.5</td><td colspan=\"2\">Additional requirements for an internal electrical power source</td><td>P</td></tr><tr><td>8.5.1</td><td>me equipment provided with a means for the operator to determine state of the internal electrical power source when the is essential for basic safety or essential performance or to control risks associated with loss of essential performance</td><td>Indicate in the LCD</td><td>P</td></tr><tr><td></td><td>State of internal electrical power source indicated by:</td><td>See below</td><td>N/A</td></tr><tr><td></td><td>- number of procedures remaining;</td><td>No number of procedures remaining</td><td>N/A</td></tr><tr><td></td><td>-remaining operating time;</td><td>No remaining operating time</td><td>N/A</td></tr><tr><td></td><td>-percentage of the remaining operating time or energy; or</td><td></td><td>P</td></tr><tr><td></td><td>- “fuel” gauge</td><td></td><td>N/A</td></tr><tr><td></td><td>Instructions described method to determine state of internal electrical power source</td><td>Described in chapter “BATTERY LOADING AND AC ADAPTER LOADING” of operation guide</td><td>P</td></tr><tr><td>8.5.2</td><td>Means, other than labelling, provided to prevent risk of swallowing coin/button cells</td><td>No use swallowing coin/button cells</td><td>N/A</td></tr><tr><td></td><td>Replacement of button cell require use of tool</td><td>See above</td><td>N/A</td></tr><tr><td>8.5.3</td><td colspan=\"2\">Additional requirements for separation of parts</td><td>N/A</td></tr><tr><td></td><td>For ME EQUIPMENT or ME SYSTEM with an INTERNAL ELECTRICAL POWER SOURCE, if simultaneous connection of the ME EQUIPMENT to the PATIENT and the SUPPLY MAINS is possible, then APPLIED PARTS and parts that are likely to come into contact with the PATIENT shall have two MOPP from the SUPPLY MAINS.</td><td></td><td>N/A</td></tr><tr><td></td><td>However, parts which the PATIENT intentionally handles as the intended OPERATOR according to 7.9.2.1 of IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 + IEC 60601-1:2005/AMD2:2020 (e.g. touch keys, ENCLOSURE) while the ME EQUIPMENT is not being used for its intended medical function may be insulated with two MOOP from SUPPLY MAINS.</td><td></td><td>N/A</td></tr><tr><td>9</td><td colspan=\"2\">ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS</td><td>P</td></tr><tr><td></td><td colspan=\"2\">The risks associated with usability in the home healthcare environment for operator profiles including a lay operator when performing the usability engineering process include at least the following considerations:</td><td>P</td></tr><tr><td></td><td>- changes of controls</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>- unexpected movement</td><td></td><td>N/A</td></tr><tr><td></td><td>- potential for misconnection</td><td></td><td>N/A</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.887
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>- potential for improper operation, or unsafe use</td><td></td><td>P</td></tr><tr><td></td><td>- potential for confusion as to current operational mode</td><td></td><td>N/A</td></tr><tr><td></td><td>- change in the transfer of energy or substance</td><td></td><td>N/A</td></tr><tr><td></td><td>- exposure to environmental conditions specified in this standard</td><td></td><td>P</td></tr><tr><td></td><td>- exposure to biological materials, and</td><td>No biological materials</td><td>N/A</td></tr><tr><td></td><td>- small parts being inhaled or swallowed</td><td></td><td>N/A</td></tr><tr><td></td><td>Particular emphasis placed on the limited training of a lay operator with respect to the ability to intervene and maintain basic safety and essential performance.</td><td></td><td>P</td></tr><tr><td></td><td>The manufacturer&#x27;s usability engineering process included the least capable intended lay operator or lay responsible organization</td><td>Usability was evaluated in the Usability test report</td><td>P</td></tr><tr><td></td><td>Usability engineering file inspected for compliance :</td><td>Usability test report</td><td>P</td></tr><tr><td>10</td><td colspan=\"2\">CONSTRUCTION OF ME EQUIPMENT</td><td>P</td></tr><tr><td>10.1</td><td colspan=\"2\">Additional requirements for mechanical strength</td><td>P</td></tr><tr><td>10.1.1</td><td>Additions to Table 28 Mechanical strength test of the base standard, conducted as indicated in Table 1, Mechanical strength test applicability, non-transit-operable, and Table 2, Mechanical strength test applicability, transit-operable</td><td></td><td>P</td></tr><tr><td>10.1.2</td><td>Me equipment, its parts, and mounting accessories, intended for non-transit-operable use displayed adequate mechanical strength when subjected to mechanical stress caused by normal use, including pushing, impact, dropping and rough handling (not applicable to fixed and stationary me equipment)</td><td>See Appended Table 10.1.2</td><td>P</td></tr><tr><td></td><td colspan=\"2\">Me equipment maintained basic safety and essential performance after mechanical tests</td><td>P</td></tr><tr><td></td><td>Operator-re-settable protective devices that can be reset without the use of a tool were, optionally, reset prior to the evaluation of basic safety and essential performance</td><td></td><td>N/A</td></tr><tr><td></td><td>a) Shock tests conducted in accordance with IEC 60068-2-27:2008 :</td><td>See Appended Table 10.1.2a</td><td>P</td></tr><tr><td></td><td>b) Broad-band random vibration tests conducted in accordance with IEC 60068-2-64:2008, using the following conditions :</td><td>See Appended Table 10.1.2b</td><td>P</td></tr><tr><td>10.1.3</td><td>Me equipment, parts, and mounting accessories for transit-operable use displayed adequate mechanical strength when subjected to pushing, impact, dropping, rough handling, and rigorous conditions of patient movement in normal use as well as transportation by trolleys, carts, road vehicles, trains, ships, and aircraft</td><td>Not transit-operable equipment</td><td>N/A</td></tr><tr><td></td><td>Me equipment maintained basic safety and essential performance after the following tests:</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>a) Shock tests conducted on other than hand-held me equipment, parts, and mounting accessories in accordance with IEC 60068-2-27:2008</td><td>See above</td><td>N/A</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.056,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.793
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td></td><td>1) Test type: Type 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>2) Test type: Type 2 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>b) Shock tests conducted on hand-held me equipment, parts, and mounting accessories in accordance with IEC 60068-2-27:2008</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>1) Test type: Type 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>2) Test type: Type 2 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>c) Broad-band random vibration test conducted on me equipment, parts, and mounting accessories in accordance with IEC 60068-2-64:2008 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>d) Free fall tests conducted on portable and mobile me equipment, parts, and mounting accessories per IEC 60068-2-31:2008, using procedure 1 :</td><td>See above</td><td>N/A</td></tr><tr><td></td><td>Basic safety and essential performance were maintained</td><td>See above</td><td>N/A</td></tr><tr><td>10.2</td><td>Controls of me equipment intended for use by a lay operatory that can affect basic safety or essential performance protected from accidental or unauthorized changes or adjustments</td><td>No controls</td><td>N/A</td></tr><tr><td></td><td>Operator-adjustable controls used for calibration include a means to prevent unintentional changes from the intended position</td><td>See above</td><td>N/A</td></tr><tr><td>11</td><td colspan=\"2\">PROTECTION AGAINST STRANGULATION OR ASPHYXIATION</td><td>N/A</td></tr><tr><td></td><td>Means provided to control the risk of strangulation and asphyxiation of the patient and others to an acceptable level</td><td></td><td>N/A</td></tr><tr><td></td><td>Equipment and risk management file inspected :</td><td></td><td>N/A</td></tr><tr><td>12</td><td colspan=\"2\">ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF ME EQUIPMENT AND ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>Me equipment and me systems intended for home healthcare environment are Class B according to CISPR 11:2009 :</td><td>Described in chapter “ELECTROMAGNETIC COMPATIBILITY INFORMATION” of operation guide</td><td>P</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>13</td><td colspan=\"2\">ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS OF ME EQUIPMENT AND ME SYSTEMS</td><td>N/E</td></tr><tr><td>13.1</td><td>Each high priority and medium priority alarm condition causes generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012, except when equipment is connected to a distributed alarm system intended for confirmed deliver of alarm conditions including the generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012 :</td><td>See attached IEC 60601-1-8 Report</td><td>N/E</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.057,
                0.352,
                0.072
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.085,
                0.934,
                0.256
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr><tr><td colspan=\"4\"></td></tr><tr><td>13.2</td><td>For me equipment and me systems intended to actively keep alive or resuscitate a patient, reducing the auditory alarm signal volume t below audible levels resulted in the following was not possible, except when the alarm system was connected to a distributed alarm system that included generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012</td><td>See attached IEC 60601-1-8 Report</td><td>N/E</td></tr></table>",
            "cell_merge": [
                0,
                0,
                0,
                0
            ]
        },
        {
            "type": "table",
            "bbox": [
                0.102,
                0.269,
                0.937,
                0.528
            ],
            "angle": 0,
            "content": "<table><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: No more restricted range</td></tr><tr><td>4.2.3.1</td><td colspan=\"2\">RM RESULTS TABLE: Environmental operating conditions - Continuous operating conditions</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: No more restricted range</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.102,
                0.556,
                0.936,
                0.891
            ],
            "angle": 0,
            "content": "<table><tr><td>7.4.1</td><td colspan=\"2\">RM RESULTS TABLE: Additional requirements for warning and safety notices</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Solutions for reduction of the unacceptable risk to acceptable levels, where required, have been implemented, taking into account the available options and their priority.</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.056,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.085,
                0.934,
                0.132
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.102,
                0.17,
                0.935,
                0.458
            ],
            "angle": 0,
            "content": "<table><tr><td>7.4.5</td><td colspan=\"2\">RM RESULTS TABLE: : Additional requirements for operating instructions</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.3</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>All hazards associated with the device have been identified.</td><td>P</td></tr><tr><td>5.4</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Risks of each hazardous situation are estimated</td><td>P</td></tr><tr><td>6</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>The risk acceptability for each hazardous situation has been estimated and documented</td><td>P</td></tr><tr><td>7.2</td><td>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td>Solutions for reduction of the unacceptable risk to acceptable levels, where required, have been implemented, taking into account the available options and their priority.</td><td>P</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.102,
                0.485,
                0.935,
                0.739
            ],
            "angle": 0,
            "content": "<table><tr><td>8.4</td><td colspan=\"2\">RM RESULTS TABLE: Additional requirements for interruption of power supply / supply mains to ME Equipment and ME Systems</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>5.2</td><td></td><td></td><td></td></tr><tr><td>5.3</td><td></td><td></td><td></td></tr><tr><td>5.4</td><td></td><td></td><td></td></tr><tr><td>6</td><td></td><td></td><td></td></tr><tr><td>7.2</td><td></td><td></td><td></td></tr><tr><td>7.3</td><td></td><td></td><td></td></tr><tr><td>7.4</td><td></td><td></td><td></td></tr><tr><td>7.6</td><td></td><td></td><td></td></tr><tr><td>7.7</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: Not life supporting me equipment or me system</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.101,
                0.766,
                0.937,
                0.888
            ],
            "angle": 0,
            "content": "<table><tr><td>10.1.2a</td><td colspan=\"2\">TABLE: Shock test (IEC 60068-2-27:2008), using the following conditions*:</td><td>P</td></tr><tr><td></td><td>Peak acceleration :</td><td colspan=\"2\">150 m/s2 (15 g)</td></tr><tr><td></td><td>Duration :</td><td colspan=\"2\">11 ms</td></tr><tr><td></td><td>Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td>Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.057,
                0.352,
                0.072
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.101,
                0.056,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.103,
                0.085,
                0.934,
                0.131
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.1,
                0.141,
                0.937,
                0.31
            ],
            "angle": 0,
            "content": "<table><tr><td>Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td>+</td><td>X</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>X</td><td>Yes</td><td>P</td></tr><tr><td>+</td><td>Y</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>Y</td><td>Yes</td><td>P</td></tr><tr><td>+</td><td>Z</td><td>Yes</td><td>P</td></tr><tr><td>-</td><td>Z</td><td>Yes</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:* (NOTE 1 This represents Class 7M1 as described in IEC TR 60721-4-7:2001 [6])</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.103,
                0.337,
                0.934,
                0.647
            ],
            "angle": 0,
            "content": "<table><tr><td>10.1.2b</td><td colspan=\"4\">TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) using the following conditions*:</td><td>P</td></tr><tr><td>1</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td>2</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td>3</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">30 min per perpendicular axis (3 total)</td></tr><tr><td colspan=\"2\">Perpendicular axis subjected to broad-band random vibration test</td><td>Acceleration amplitude</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">X</td><td>1</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Y</td><td>2</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr><tr><td colspan=\"2\">Z</td><td>3</td><td colspan=\"2\">Yes</td><td>P</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.057,
                0.352,
                0.072
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.056,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.085,
                0.936,
                0.548
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"6\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td colspan=\"2\">Requirement + Test</td><td>Result - Remark</td><td colspan=\"2\">Verdict</td></tr><tr><td>10.1.3a1</td><td colspan=\"4\">TABLE: Shock test (IEC 60068-2-27:2008) for other than hand-held equipment, parts, and mounting accessories under the following conditions (Test Type 1):</td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Peak acceleration :</td><td colspan=\"3\">150 m/s2 (15 g)</td></tr><tr><td></td><td colspan=\"2\">Duration :</td><td colspan=\"3\">11 ms</td></tr><tr><td></td><td colspan=\"2\">Pulse shape :</td><td colspan=\"3\">half-sine</td></tr><tr><td></td><td colspan=\"2\">Number of shocks :</td><td colspan=\"3\">3 shocks per direction per axis (18 total)</td></tr><tr><td colspan=\"2\">Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td colspan=\"2\">Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td colspan=\"2\"></td></tr><tr><td colspan=\"6\">Supplementary information:* (NOTE 3 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001 [6])</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.107,
                0.56,
                0.932,
                0.889
            ],
            "angle": 0,
            "content": "<table><tr><td>10.1.3a2</td><td colspan=\"4\">TABLE: Shock test (IEC 60068-2-27:2008) on other than hand-held me equipment, parts, and mounting accessories under the following conditions (Test Type 2):</td><td>N/A</td></tr><tr><td></td><td colspan=\"3\">Peak acceleration :</td><td colspan=\"2\">300 m/s2 (15 g)</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">6 ms</td></tr><tr><td></td><td colspan=\"3\">Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td colspan=\"3\">Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr><tr><td>Direction Shock Applied</td><td>Shock Applied</td><td>Axis Shock Applied</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr><tr><td></td><td></td><td></td><td colspan=\"2\"></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.057,
                0.352,
                0.072
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.056,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.085,
                0.934,
                0.133
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.107,
                0.142,
                0.931,
                0.206
            ],
            "angle": 0,
            "content": "<table><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.113,
                0.218,
                0.925,
                0.578
            ],
            "angle": 0,
            "content": "<table><tr><td>10.1.3b1</td><td colspan=\"3\">TABLE: Shock test (IEC 60068-2-27:2008) on hand-held me equipment parts, and mounting accessories using the following conditions (Test Type 1):</td><td>N/A</td></tr><tr><td></td><td colspan=\"2\">Peak acceleration :</td><td colspan=\"2\">300 m/s2 (30 g)</td></tr><tr><td></td><td colspan=\"2\">Duration :</td><td colspan=\"2\">11 ms</td></tr><tr><td></td><td colspan=\"2\">Pulse shape :</td><td colspan=\"2\">half-sine</td></tr><tr><td></td><td colspan=\"2\">Number of shocks :</td><td colspan=\"2\">3 shocks per direction per axis (18 total)</td></tr><tr><td colspan=\"2\">Direction Shock Applied</td><td>Axis Shock Applied</td><td>Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"2\"></td><td></td><td></td><td></td></tr><tr><td colspan=\"5\">Supplementary information:* (NOTE 4 This represents Class 7M3 as described in IEC/TR 60721-4-7:2001. (Test Type 1)</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.114,
                0.589,
                0.926,
                0.886
            ],
            "angle": 0,
            "content": "<table><tr><td>10.1.3c</td><td colspan=\"4\">TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) on me equipment, parts, and mounting accessories using the following conditions*:</td><td>N/A</td></tr><tr><td>1</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td>2</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td>3</td><td colspan=\"3\">Acceleration amplitude :</td><td colspan=\"2\">200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td></td><td colspan=\"3\">Duration :</td><td colspan=\"2\">30 min per perpendicular axis (3 total)</td></tr><tr><td colspan=\"2\">Perpendicular axis subjected to broad-band random vibration test</td><td>Acceleration amplitude</td><td colspan=\"2\">Basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td colspan=\"2\">1</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">3</td><td>1</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">1</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">3</td><td>2</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">1</td><td>3</td><td colspan=\"2\"></td><td></td></tr><tr><td colspan=\"2\">2</td><td>3</td><td colspan=\"2\"></td><td></td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.103,
                0.057,
                0.352,
                0.072
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.03,
                0.578,
                0.046
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "header",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.085,
                0.934,
                0.133
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.113,
                0.142,
                0.925,
                0.19
            ],
            "angle": 0,
            "content": "<table><tr><td>3</td><td>3</td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:* (NOTE 5 This represents Class 7M1 and 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.113,
                0.203,
                0.925,
                0.555
            ],
            "angle": 0,
            "content": "<table><tr><td>10.1.3d</td><td colspan=\"5\">TABLE: Free fall test (IEC 60068-2-31:2008), using procedure 1, on portable and mobile me equipment, parts, and mounting accessories (with carrying case if intended), under the following conditions*:</td><td>N/A</td></tr><tr><td>1</td><td colspan=\"4\">Fall height for mass ≤ 1 kg :</td><td colspan=\"2\">0,25 m</td></tr><tr><td>2</td><td colspan=\"4\">Fall height for mass &gt; 1 kg and ≤ 10 Kg :</td><td colspan=\"2\">0,1 m</td></tr><tr><td>3</td><td colspan=\"4\">Fall height for mass &gt; 10 kg and ≤ 50 Kg:</td><td colspan=\"2\">0,05 m</td></tr><tr><td>4</td><td colspan=\"4\">Fall height for mass &gt; 50 kg :</td><td colspan=\"2\">0,01 m</td></tr><tr><td>Specified altitude (m)</td><td>Mass (Kg)</td><td>Fall No.</td><td colspan=\"3\">basic safety and essential performance maintained? Yes/No</td><td>Remarks</td></tr><tr><td>0,25</td><td>≤ 1</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,25</td><td>≤ 1</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,1</td><td>&gt; 1 &amp; ≤ 10</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,1</td><td>&gt; 1 &amp; ≤ 10</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,05</td><td>&gt; 10 &amp; ≤ 50</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,05</td><td>&gt; 10 &amp; ≤ 50</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,01</td><td>&gt; 50</td><td>1</td><td colspan=\"3\"></td><td></td></tr><tr><td>0,01</td><td>&gt; 50</td><td>2</td><td colspan=\"3\"></td><td></td></tr><tr><td colspan=\"7\">Supplementary information: (*NOTE 6 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>"
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.567,
                0.934,
                0.793
            ],
            "angle": 0,
            "content": "<table><tr><td>11.0</td><td colspan=\"2\">RM RESULTS TABLE: PROTECTION AGAINST STRANGULATION AND ASPHYXIATION</td><td>N/A</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.3</td><td></td><td></td><td></td></tr><tr><td>4.4</td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td></td></tr><tr><td>6.2</td><td></td><td></td><td></td></tr><tr><td>6.3</td><td></td><td></td><td></td></tr><tr><td>6.4</td><td></td><td></td><td></td></tr><tr><td>6.5</td><td></td><td></td><td></td></tr><tr><td>6.6</td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>"
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.442,
                0.03,
                0.579,
                0.045
            ],
            "text": "",
            "score": 1.0
        }
    ],
    [
        {
            "type": "page_number",
            "bbox": [
                0.442,
                0.031,
                0.578,
                0.045
            ],
            "angle": 0,
            "content": null
        },
        {
            "type": "text",
            "bbox": [
                0.101,
                0.057,
                0.353,
                0.071
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "table",
            "bbox": [
                0.104,
                0.086,
                0.934,
                0.131
            ],
            "angle": 0,
            "content": "<table><tr><td colspan=\"4\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>"
        },
        {
            "type": "text",
            "bbox": [
                0.085,
                0.159,
                0.413,
                0.172
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.087,
                0.176,
                0.369,
                0.19
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "image",
            "bbox": [
                0.101,
                0.212,
                0.365,
                0.482
            ],
            "angle": 0,
            "content": "White handheld electronic device with a digital display and control buttons placed on a metal ruler for scale (no text or symbols visible)",
            "sub_type": "natural_image"
        },
        {
            "type": "image",
            "bbox": [
                0.387,
                0.211,
                0.646,
                0.482
            ],
            "angle": 0,
            "content": "White handheld electronic device placed next to a yellow ruler on a wooden surface (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image",
            "bbox": [
                0.682,
                0.209,
                0.946,
                0.481
            ],
            "angle": 0,
            "content": "White handheld electronic device placed next to a yellow ruler on a wooden surface (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image",
            "bbox": [
                0.102,
                0.507,
                0.368,
                0.756
            ],
            "angle": 0,
            "content": "Applied No-Touch Forehead Thermometer\nPower source: DC 2 x 130~925 AM deferrant\nPulsifier: Center of the foothead surface\nfor Health Labs, Inc.\nOperating Co., Ltd.\nAerial Ring Door, To Air Road, Nankai District,\nwith IP22\nIP22\n9 8 7 6 5 4 3\n9 8 7 6 5 4 3\n1 2 3 4 5 6 7 8 9 10 11 12 13\n14 15 16 17 18 19 20 21 22 23\n14.1 IP22",
            "sub_type": "text_image"
        },
        {
            "type": "image",
            "bbox": [
                0.389,
                0.509,
                0.646,
                0.76
            ],
            "angle": 0,
            "content": "Green printed circuit board with electronic components and wires placed on a ruler for scale (no visible text or symbols)",
            "sub_type": "natural_image"
        },
        {
            "type": "image",
            "bbox": [
                0.682,
                0.514,
                0.962,
                0.753
            ],
            "angle": 0,
            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE14 IP22",
            "sub_type": "text_image"
        },
        {
            "type": "text",
            "bbox": [
                0.418,
                0.82,
                0.622,
                0.833
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "text",
            "bbox": [
                0.432,
                0.851,
                0.61,
                0.864
            ],
            "angle": 0,
            "content": null,
            "merge_prev": false
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.102,
                0.057,
                0.353,
                0.071
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.086,
                0.175,
                0.262,
                0.19
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.281,
                0.175,
                0.369,
                0.19
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.087,
                0.158,
                0.414,
                0.173
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.44,
                0.029,
                0.58,
                0.046
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.42,
                0.82,
                0.623,
                0.834
            ],
            "text": "",
            "score": 1.0
        },
        {
            "type": "ocr_text",
            "bbox": [
                0.483,
                0.851,
                0.558,
                0.864
            ],
            "text": "",
            "score": 1.0
        }
    ]
]