[
    {
        "type": "table",
        "img_path": "images/21d4680fcf03cec448c87e4e5d33e3a8e356de1ca7c1961b411a5280c3fea1c1.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"2\">TEST REPORTASTM E1965 - 98 (2023)Standard Specification forInfrared Thermometers for Intermittent Determination of Patient Temperature</td></tr><tr><td>Date of issue......:</td><td>2024-09-30</td></tr><tr><td>Standard......:</td><td>ASTM E1965 - 98 (2023)</td></tr><tr><td>Procedure deviation......:</td><td>N/A</td></tr><tr><td>Non-standard test method......:</td><td>N/A</td></tr><tr><td>Type of test object......:</td><td>Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Trademark......:</td><td>N/A</td></tr><tr><td>Model/type reference......:</td><td>PT9L</td></tr><tr><td>Report No ......:</td><td>ETX202303-07-078-04</td></tr><tr><td>Testing period......:</td><td>2024.07.09~2024.10.08</td></tr><tr><td>Manufacturer......:</td><td>ANDON HEALTH CO., LTD.</td></tr><tr><td>Address......:</td><td>No.3 JinPing Street, YaAn Road, Nankai District, Tianjin, China</td></tr><tr><td>Test laboratory......Address......</td><td>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya An Road,Nankai District, Tianjin,China</td></tr></table>",
        "bbox": [
            102,
            92,
            892,
            542
        ],
        "page_idx": 0
    },
    {
        "type": "image",
        "img_path": "images/ded25157f3399e715589b5fbbded0548a8c52353f4eaf68b942f2426b683d635.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "检测技术服务有限公司\n2024.9.30\n检验检测专用章\n2024.9.30",
        "sub_type": "text_image",
        "bbox": [
            630,
            601,
            825,
            738
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            231,
            665,
            781,
            702
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            223,
            709,
            789,
            738
        ],
        "page_idx": 0
    },
    {
        "type": "header",
        "text": "ReportNo.:ETX202303-07-078-04 ",
        "bbox": [
            104,
            59,
            359,
            72
        ],
        "page_idx": 0
    },
    {
        "type": "table",
        "img_path": "images/eddc35b73d11ad8921473e64de61ab5bbcdb76d8f8655614b3763a3236c6c360.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"4\">GENERAL INFORMATION</td></tr><tr><td colspan=\"4\">Test item particulars (see also Clause 5):</td></tr><tr><td>Classification of installation and use ...... :</td><td colspan=\"3\">Hand-held ME equipment</td></tr><tr><td>Device type (component/sub-assembly/ equipment/system) ...... :</td><td colspan=\"3\">Equipment</td></tr><tr><td>Intended use (Including type of patient, application location)...... :</td><td colspan=\"3\">The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers.</td></tr><tr><td>Mode of operation ...... :</td><td colspan=\"3\">Continuous</td></tr><tr><td>Supply connection ...... :</td><td colspan=\"3\">internally powered</td></tr><tr><td>Accessories and detachable parts included ...... :</td><td colspan=\"3\">N/A</td></tr><tr><td>Other options include ...... :</td><td colspan=\"3\">N/A</td></tr><tr><td colspan=\"4\">Possible test case verdicts:</td></tr><tr><td>- test case does not apply to the test object ...... :</td><td colspan=\"3\">N/A</td></tr><tr><td>- test object does meet the requirement ...... :</td><td colspan=\"3\">Pass (P)</td></tr><tr><td>- test object was not evaluated for the requirement...... :</td><td colspan=\"3\">N/E</td></tr><tr><td colspan=\"4\">Abbreviations used in the report:</td></tr><tr><td colspan=\"4\">General remarks:\"(see Attachment #)\" refers to additional information appended to the report.\"(see appended table)\" refers to a table appended to the report.The tests results presented in this report relate only to the object tested.This report shall not be reproduced except in full without the written approval of the testing laboratory.List of test equipment must be kept on file and available for review.This Test Report Form is intended for the investigation of clinical thermometers for body temperature measurement in accordance with ASTM E 1965-98(2023).Additional test data and/or information provided in the attachments to this report.Throughout this report a □ comma / ☒ point is used as the decimal separator.</td></tr><tr><td colspan=\"4\">General product information:The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers.</td></tr><tr><td colspan=\"4\">Tests performed (name of test and test clause):All the requirements of ASTM E 1965-98(2023) were evaluated in this test report except the following clauses:- 5.5.1 Clinical Accuracy is not evaluated in this report.- 5.9.1 Housing Materials is not evaluated in this report.- 6.2 Clinical Accuracy Tests</td></tr><tr><td colspan=\"4\">Test result:The test item passed the test specification(s). All apply to the test object does meet the requirement.</td></tr><tr><td colspan=\"4\">General disclaimer:The test results presented in this report relate only to the object tested.Without permission of the Report department this test report is not permitted to be duplicated in extracts.</td></tr><tr><td colspan=\"4\">Condition of acceptability:1) 5.5.1 Clinical Accuracy is not evaluated in this report.2) 5.9.1 Housing Materials is not evaluated in this report.3) 6.2 Clinical Accuracy Tests.</td></tr><tr><td colspan=\"4\">Copy of marking plateThe artwork below may be only a draft. The use of certification marks on a product must be authorized by the respective NCBs that own these marks.<img src=\"images/a454bdbfd1bdf7ab238f344420749208c40e0308c3ce9d1456454895807115bd.jpg\"/></td></tr><tr><td colspan=\"4\">ASTM E 1965-98(2023)</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
        "bbox": [
            94,
            101,
            919,
            883
        ],
        "page_idx": 1
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 1
    },
    {
        "type": "page_number",
        "text": "2 / 22 ",
        "bbox": [
            478,
            928,
            517,
            940
        ],
        "page_idx": 1
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            94,
            82,
            922,
            877
        ],
        "page_idx": 2
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            49,
            352,
            63
        ],
        "page_idx": 2
    },
    {
        "type": "page_number",
        "text": "3 / 22 ",
        "bbox": [
            478,
            928,
            517,
            940
        ],
        "page_idx": 2
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            94,
            82,
            922,
            130
        ],
        "page_idx": 3
    },
    {
        "type": "table",
        "img_path": "images/a68119f9115753611f8d54196bb4b0596f511ccb0b039863fdf99d7d6a3bc6f7.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>5</td><td colspan=\"2\">Requirements</td><td>P</td></tr><tr><td>5.1</td><td colspan=\"2\">The following requirements shall apply to any IR thermometer that is labeled to meet these specifications.</td><td>P</td></tr><tr><td>5.2</td><td colspan=\"2\">Displayed Temperature Range</td><td>P</td></tr><tr><td>5.2.1</td><td>In any display mode, an ear canal IR thermometer shall display a subject's temperature over a minimum range of 34.4 to 42.2 °C (94.0 to 108.0 °F).</td><td>No ear mode</td><td>N/A</td></tr><tr><td>5.2.2</td><td>A skin IR thermometer shall display a subject's temperature over a minimum range of 22 to 40.0 °C (71.6 to 104.0 °F).</td><td>32°C~42.9°C</td><td>N/A</td></tr><tr><td>5.3</td><td colspan=\"2\">Maximum Permissible Laboratory Error (for an Ear Canal IR Thermometer)</td><td>N/A</td></tr><tr><td>5.3.1</td><td colspan=\"2\">Within the manufacturer's specified operating ambient conditions (see 5.6), laboratory error δ as measured according to 6.1.4 shall be no greater than values specified below:</td><td>N/A</td></tr><tr><td>5.3.1.1</td><td>For blackbody temperature range from 36 to 39 °C (96.8 to 102.2 °F)0.2 °C (0.4 °F).</td><td>No ear mode</td><td>N/A</td></tr><tr><td>5.3.1.2</td><td>For blackbody temperatures less than 36 °C (96.8°F) or greater than 39 °C (102.2 °F)0.3 °C (0.5 °F).</td><td>No ear mode</td><td>N/A</td></tr><tr><td>5.4</td><td colspan=\"2\">Maximum Permissible Laboratory Error (for a Skin IR Thermometer):</td><td>P</td></tr><tr><td>5.4.1</td><td>Within the manufacturer's specified operating ambient conditions (see 5.6) over the display temperature range as specified in 5.2.2, laboratory error δ as measured according to 6.1.5 shall be no greater than 0.3 °C (0.5 °F).</td><td>See Table 5.6.1</td><td>P</td></tr><tr><td>5.5</td><td colspan=\"2\">Special Requirements</td><td>P</td></tr><tr><td>5.5.1</td><td>Clinical Accuracy</td><td></td><td>N/E</td></tr><tr><td>5.5.1.1</td><td>The clinical accuracy requirement is applicable only to an ear canal IR thermometer system and the corresponding age groups of subjects for which such a thermometer is labeled or implied to be used.</td><td></td><td>N/E</td></tr><tr><td>5.5.1.2</td><td>Clinical accuracy shall be determined separately for each of the following conditions: for each device model, foreach adjusted display mode, and for every age group of febrile and afebrile subjects on which the IR thermometer is intended to be used.</td><td>Clinical accuracy is not evaluated in this report.</td><td>N/E</td></tr><tr><td>5.5.1.3</td><td>Any disclosure of clinical accuracy claims shall be accompanied by disclosure of methodology and procedures.Such information shall be made available on request.</td><td></td><td>N/E</td></tr><tr><td>5.5.1.4</td><td>Clinical accuracy should be determined in the form of two characteristics — clinical bias with stated uncertainty and clinical repeatability, as defined in 3.2.9.</td><td></td><td>N/E</td></tr><tr><td>5.6</td><td colspan=\"2\">Ambient Conditions</td><td>P</td></tr><tr><td>5.6.1</td><td colspan=\"2\">Operating Temperature Range</td><td>P</td></tr><tr><td>5.6.1.1</td><td>The system shall meet laboratory error requirements as specified in 5.3 or 5.4, or both, when operating in an environment from 16 to 40 °C (60.8 to 104.0 °F).</td><td>See TABLE 5.6.1</td><td>P</td></tr><tr><td>5.6.1.2</td><td>If the operating temperature range is narrower than specified in 5.6.1.1, the device shall be clearly labeled with a cautionary statement of the maximum or minimum operating temperatures, or both.</td><td>Operating temperature is 10°C -40°C.</td><td>N/A</td></tr><tr><td>5.6.1.3</td><td>Under no circumstances may the upper limit of operating temperature range be less than 35 °C (95 °F).</td><td>Operating temperature is 10°C -40°C.</td><td>P</td></tr><tr><td>5.6.2</td><td>Operating Humidity Range—The relative humidity rge for the operating temperature range as specified in 5.6.1 is up to 95 %, noncondensing.</td><td>Operating Humidity Range : 15%-95%RH</td><td>P</td></tr><tr><td>5.6.3</td><td colspan=\"2\">Shock</td><td>P</td></tr><tr><td>5.6.3.1</td><td>The instrument with batteries installed (if appli-cable) without a carrying (storage) casing shall withstand drops with controlled orientation of the device without degradation of accuracy as specified in 5.3 or 5.4, or both, for a blackbody temperature of or near 37 °C (98.6 °F), when tested according to 6.3.</td><td>See TABLE 5.6.3</td><td>P</td></tr><tr><td>5.6.3.2</td><td>If an IR thermometer does not meet the requirement of 5.6.3.1, a means of detecting and informing the user of its inoperable state, after being subjected to shock, shall be provided.</td><td></td><td>P</td></tr><tr><td>5.6.4</td><td>Storage Conditions—The instrument shall meet the accuracy requirements of 5.3 or 5.4, or both, after having been stored or transported, or both, at any point in an environment of -20 to +50 °C (-4 to +122 °F) and relative humidity up to 95 %, noncondensing, for a period of one month. The test procedure is specified in 6.1.6.</td><td>See TABLE 5.6.4</td><td>P</td></tr><tr><td>5.6.5</td><td>Cleaning and Disinfection—Instrument performance shall not be degraded by using the manufacturer's recommended procedures for cleaning and disinfection provided in the instruction manual. Such procedures are part of the required documentation in 7.2.2.</td><td>See TABLE 5.6.5</td><td>P</td></tr><tr><td>5.6.6</td><td>Electromagnetic Immunity—An IR thermometer that is intended for professional use shall meet the accuracy requirements of 5.3 or 5.4, or both, for temperature ranges of 6.3.2, during and after exposure to electromagnetic interference.</td><td>Not for professional use</td><td>N/A</td></tr><tr><td>5.6.7</td><td>Electrostatic Discharge—An IR thermometer shall meet the accuracy requirements of 5.3 and 5.4, or both, for temperature ranges of 6.3.2, after 5 s after being subjected to electrostatic discharge.</td><td>See TABLE 5.6.7</td><td>P</td></tr><tr><td>5.7</td><td>Low Power Supply Operation—The instrument shall operate at power supply voltage lower by no less than 0.1 V than that required for indication of low power supply sign as specified by 5.8.3. The test of operation is defined in 6.3.2 and 6.3.3.</td><td>See TABLE 5.7</td><td>P</td></tr><tr><td>5.8</td><td>Display and Human Interface</td><td></td><td>P</td></tr><tr><td>5.8.1</td><td>Resolution—The resolution of a display shall be 0.1 °C (0.1 °F).</td><td></td><td>P</td></tr><tr><td>5.8.2</td><td>Modes:</td><td></td><td>P</td></tr><tr><td>5.8.2.1</td><td>An IR thermometer shall indicate in what mode the instrument is set.</td><td>Adjusted mode</td><td>P</td></tr><tr><td>5.8.2.2</td><td>Unadjusted Mode—The unadjusted mode shall be accessible by the user either by setting the instrument into that mode directly or by a conversion technique from adjusted mode.</td><td>CAL mode</td><td>P</td></tr><tr><td>5.8.2.3</td><td>The adjusted mode sets an IR thermometer to represent a reference body site, such as core, oral, rectal, etc.</td><td>Adjusted mode ,reference body site:oral.</td><td>P</td></tr><tr><td>5.8.3</td><td>Warning Signs—The instrument shall have means to inform the operator when the following are outside the operating ranges specified by the manufacturer: power supply,subject temperature, and ambient temperature.</td><td>Low power supply:2.7V , Outside the operating temperature range and ambient temperature show “---”.</td><td>P</td></tr><tr><td>5.9</td><td>Construction</td><td></td><td></td></tr><tr><td>5.9.1</td><td>Housing Materials—All materials that may come in contact with the operator or a subject shall be nontoxic.</td><td>See Biocompatibility test report provide by manufacture.</td><td>N/E</td></tr><tr><td>5.9.2</td><td>Probe Covers</td><td></td><td>N/A</td></tr><tr><td>5.9.2.1</td><td>To provide a sanitary barrier between a subject and the probe, a probe cover that comes in contact with a subject,</td><td>No probe cover used.</td><td>N/A</td></tr><tr><td>5.9.2.2</td><td>A probe and a probe cover of the system shall have shape and dimensions that prevent injury to a subject of any age.</td><td></td><td>N/A</td></tr><tr><td>5.9.2.3</td><td>A probe cover shall not increase laboratory errors whose limits are set in 5.3.1.</td><td></td><td>N/A</td></tr><tr><td>5.10</td><td>Labeling and Marking (Instruments and Accessories)</td><td></td><td>P</td></tr><tr><td>5.10.1</td><td>Thermometer and Accessories:</td><td></td><td>P</td></tr><tr><td>5.10.1.1</td><td>A thermometer shall clearly indicate the units of its temperature scale.</td><td>See “Instruction for Use” of the User's Manual.</td><td>P</td></tr><tr><td>5.10.1.2</td><td>An IR thermometer housing shall be clearly marked with the trade name or type of the device, or both,model designation, name of the manufacturer or distributor,and lot number or serial number.</td><td>See marking plate.</td><td>P</td></tr><tr><td>5.10.1.3</td><td>An IR thermometer intended for professional use shall be conspicuously labelled with an indication of the unadjusted or adjusted mode(s), or both, that correspond to the temperature value(s) capable of being displayed by the instrument. Such labeling is optional for IR thermometers that display only one mode and are intended for non-professional use. However, as required in 7.2.1.3, the instruction manual for both professional and non-professional use IR thermometers shall specify the body site(s) (that is, oral, rectal, core) used to reference the adjusted temperature value(s) displayed.</td><td>Non-professional use.</td><td>N/A</td></tr><tr><td>5.10.2</td><td>Probe Covers Package</td><td>No Probe Covers used.</td><td>N/A</td></tr><tr><td>5.10.2.1</td><td>The package shall state the name and type of the enclosed products, name of the manufacturer or distributor, lot number or serial number, and expiration date (if the probe covers have limited shelf life).</td><td></td><td>N/A</td></tr><tr><td>5.10.2.2</td><td>The thermometer model(s) for which the covers are intended for use shall be specified on the probe cover package.</td><td></td><td>N/A</td></tr><tr><td>5.10.2.3</td><td>The package shall state whether the probe cover is intended for single use or multiple use.</td><td>single</td><td>N/A</td></tr><tr><td>5.10.2.4</td><td>Any probe cover handling, application, storage, or cleaning procedures which impact the ability of an IR thermometer to meet the requirements for maximum permissible laboratory error specified in 5.3 shall be stated.</td><td></td><td>N/A</td></tr></table>",
        "bbox": [
            94,
            145,
            922,
            904
        ],
        "page_idx": 3
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 3
    },
    {
        "type": "page_number",
        "text": "4 / 22 ",
        "bbox": [
            478,
            928,
            517,
            940
        ],
        "page_idx": 3
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            904
        ],
        "page_idx": 4
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 4
    },
    {
        "type": "page_number",
        "text": "5 / 22 ",
        "bbox": [
            478,
            928,
            517,
            940
        ],
        "page_idx": 4
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            875
        ],
        "page_idx": 5
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 5
    },
    {
        "type": "page_number",
        "text": "6 / 22 ",
        "bbox": [
            478,
            928,
            517,
            940
        ],
        "page_idx": 5
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            890
        ],
        "page_idx": 6
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 6
    },
    {
        "type": "page_number",
        "text": "7 / 22 ",
        "bbox": [
            478,
            928,
            517,
            940
        ],
        "page_idx": 6
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            83,
            921,
            282
        ],
        "page_idx": 7
    },
    {
        "type": "table",
        "img_path": "images/ee5ae4e61bcdfe8ac52a66820fa8894e2dee2c6779f39a7bc3cfe2002544b219.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>6</td><td colspan=\"2\">Test Methods</td><td>P</td></tr><tr><td>6.1</td><td>The tests are not required for every produced instrument. However, each producer or distributor who represents its instruments as conforming to this specification shall utilize statistically based sampling plans that are appropriate for each particular manufacturing process, in the design qualification of the device, and shall keep such essential records as are necessary to document with a high degree of assurance its claims that all of the requirements of this specification are met.</td><td></td><td>P</td></tr><tr><td>6.1.1</td><td>The manufacturer shall make the sampling plans available upon request.</td><td></td><td>P</td></tr><tr><td>6.1.1.1</td><td>Laboratory Accuracy Tests</td><td></td><td>P</td></tr><tr><td>6.1.1.2</td><td>General—Laboratory accuracy tests are intended for verifying compliance of the design and construction of a particular type or model of IR thermometer with the error limitations specified in 5.3 or 5.4, or both</td><td></td><td>P</td></tr><tr><td>6.1.3</td><td>Blackbody</td><td></td><td>P</td></tr><tr><td>6.1.3.1</td><td>Under laboratory conditions, an IR thermometer shall be tested against a blackbody standard. A recommended blackbody design is provided in Annex A1. The temperature of a blackbody shall be measured by the IR thermometer being tested in accordance with a procedure recommended by the manufacturer for the particular IR thermometer.</td><td></td><td>P</td></tr><tr><td>6.1.3.2</td><td>The true temperature of the blackbody shall be monitored by a contact imbedded or immersed thermometer with uncertainty no greater than ± 0.03 °C (±0.05 °F).</td><td></td><td>P</td></tr><tr><td>6.1.3.3</td><td>A manufacturer may require that an IR thermometer is tested only with a manufacturer-specified blackbody, rather than that described in Annex A1.</td><td></td><td>P</td></tr><tr><td>6.1.4</td><td>Ear Canal Type IR Thermometer</td><td>No ear type mode.</td><td>N/A</td></tr><tr><td>6.1.4.1</td><td>Tests shall be repeated for three blackbody temperatures,  $t_{BB}$  set within ±0.5 °C (± 1 °F) of the following temperatures: 35, 37, and 41 °C, (95, 98.6, and 105.8 °F). At each blackbody temperature, the tests shall be repeated under the ambient conditions stated in Table 1.</td><td></td><td>N/A</td></tr><tr><td>6.1.4.2</td><td>Prior to the measurements, the IR thermometer shall be stabilized at given conditions of ambient temperature and humidity for a minimum of 30 min or longer if so specified by the manufacturer .</td><td></td><td>N/A</td></tr><tr><td>6.1.4.3</td><td>At each combination of operating temperature and humidity in Table 1, at least six measurements shall be taken for each blackbody temperature,  $t_{BB}$ . The number of readings shall be the same for all combinations. A new disposable probe cover (if applicable) must be used for each test reading. The rate and method of temperature taking shall be in compliance with the manufacturer's recommendations .</td><td></td><td>N/A</td></tr><tr><td>6.1.4.4</td><td>The requirements of 5.3 demand that no individual error δ j exceeds the specified limits for laboratory error. The individual measurement error is......:</td><td></td><td>N/A</td></tr><tr><td>6.1.4.5</td><td>In each mode, three data sets shall be formed. Each data set is comprised of values δj obtained at the same blackbody temperature setting by pooling together values for all combinations of operating temperature and humidities obtained at that blackbody temperature. The largest δj is a measure of the laboratory error of a system.</td><td></td><td>N/A</td></tr><tr><td>6.1.4.6</td><td>The correction method to arrive at unadjusted temperature tj from readings in adjusted mode(s) shall be used according to the manufacturer's recommendation. Such recommendations shall be available from the manufacturer on request and provided in the service and repair manual, if any (see 7.3)</td><td></td><td>N/A</td></tr><tr><td>6.1.4.7</td><td>To comply with this standard, the greatest calculated error δj from all data sets measured and calculated for all display modes shall conform with requirements set forth in 5.3.</td><td></td><td>N/A</td></tr><tr><td>6.1.5</td><td>Skin Type IR Thermometer</td><td></td><td>P</td></tr><tr><td>6.1.5.1</td><td>Testing is as specified in 6.1.4 except that blackbody temperatures shall be set within ±1 °C (±2 °F) from the following temperatures: 23, 30, and 38 °C (73, 86, and 100 °F)</td><td></td><td>P</td></tr><tr><td>6.1.5.2</td><td>The greatest calculated error δj from all data sets shall conform with requirements set forth in 5.4.</td><td></td><td>P</td></tr><tr><td>6.1.6</td><td>Storage Test-To test compliance with storage conditions, an IR thermometer shall be maintained in an environmental chamber at temperature -20 °C (-4 °F), relative humidity below 50 %, for a period of 30 days and at 50 °C (122 °F), relative humidity no less than 75 % noncondensing, for a period of 30 days. After each exposure the IR thermometer shall be tested according to 6.3.2 and 6.3.3</td><td></td><td>P</td></tr><tr><td>6.2</td><td>Clinical Accuracy Tests—This specification does not prescribe an actual method for determining clinical accuracy or establish specifications for values which characterize clinical accuracy. Manufacturers shall perform clinical accuracy testing in accordance with methods acceptable to the U.S. Food and Drug Administration. An example of a method which may be used for this purpose is provided in X2.3.</td><td></td><td>N/E</td></tr><tr><td>6.2.1</td><td>Purpose of Tests — Clinical accuracy tests are intended for evaluation of accuracy of built-in instrumentational or combined site offsets, or both, and performance of an IR thermometer in assessing internal body temperatures from actual subjects. While this specification does not set limits for clinical accuracy, it is the responsibility of a manufacturer to determine values characterizing clinical accuracy and disclose them upon request.</td><td></td><td>N/E</td></tr><tr><td>6.2.2</td><td>Reference Sites—The tests shall be performed on groups of subjects by using an internal body site (for example, pulmonary artery or sublingual cavity) for the reference measurements. During clinical tests, the IR thermometer under test shall be set in the corresponding mode.</td><td></td><td>N/E</td></tr><tr><td>6.3</td><td>Shock Test</td><td></td><td>P</td></tr><tr><td>6.3.1</td><td>To test the ability of an IR thermometer to comply with 5.6.3, it shall be subjected to a fall from a height of 1 m (39 in.) onto a 50 mm (2 in.) thick hardwood board (hardwood of density higher than 700 kg/m3) that lies flat on a rigid base (concrete block). The test shall be performed with a controlled orientation of the device once for each of two axes (see Fig. 1) where the IR thermometer probe faces down. Axis A is defined as an optical axis of the probe. Axis B passes through the IR thermometer center of gravity and the point where the window of the probe crosses axis A.</td><td></td><td>P</td></tr><tr><td>6.3.2</td><td>The IR thermometer's operation shall be tested by measuring the temperature of a blackbody that is set within ±0.5 °C (±1 °F) from 37 °C (98.6 °F), at ambient temperature in the range from 20 to 26 °C (68 to 79 °F) and relative humidity in the range from 40 to 70 %. A total of at least five measurements shall be performed by using a new disposable probe cover (if applicable) for every measurement. The IR thermometer shall be set in an unadjusted mode as specified in 5.8.2.2.</td><td></td><td>P</td></tr><tr><td>6.3.3</td><td>The unadjusted temperature value shall be subtracted from the blackbody setting. The absolute value of the largest error shall be no greater than the error limit set forth in 5.3 (or 5.4, whichever is applicable) for the blackbody temperature range from 36 to 39 °C (96.8 to 102.2 °F).</td><td></td><td>P</td></tr><tr><td>6.4</td><td>Electromagnetic Susceptibility Test</td><td></td><td>N/A</td></tr><tr><td>6.4.1</td><td>The instrument under test shall be exposed to a modulated electromagnetic radiofrequency field with the following characteristics and in accordance with standards IEC601-1-2 and IEC 1000-4-3</td><td></td><td>N/A</td></tr><tr><td>6.4.1.1</td><td>Field Strength—3 V/m</td><td></td><td>N/A</td></tr><tr><td>6.4.1.2</td><td>Carrier Frequency Range—26 MHz to 1 GHz;</td><td></td><td>N/A</td></tr><tr><td>6.4.1.3</td><td>Frequency Sweep Interval: 1 MHz/s, minimum;</td><td></td><td>N/A</td></tr><tr><td>6.4.1.4</td><td>Frequency Interval Dwell Time: The greater of either 1 s. or the measurement response time of the instrument under test</td><td></td><td>N/A</td></tr><tr><td>6.4.1.5</td><td>AM modulation, 80 % index with a sine wave or 100 % with a square wave having a 50 % duty cycle. A modulation frequency that is within each significant signalprocessing passband of the instrument under test shall be used. For devices not having a defined passband, modulation shall be 1 Hz, 10 Hz, and 1 kHz.</td><td></td><td>N/A</td></tr><tr><td>6.4.2</td><td>Specific conditions for testing are as follows</td><td></td><td>N/A</td></tr><tr><td>6.4.2.1</td><td>No change of the probe covers is required while performing the electromagnetic compatibility test</td><td></td><td>N/A</td></tr><tr><td>6.4.2.2</td><td>The IR thermometer probe shall be aimed at a target whose surface temperature is within the display range of the IR thermometer. The target does not have to be a blackbody</td><td></td><td>N/A</td></tr><tr><td>6.4.2.3</td><td>IR thermometers capable of producing continuous temperature readings shall have their readings taken successively and compared to one another during the frequency sweep interval</td><td></td><td>N/A</td></tr><tr><td>6.4.2.4</td><td>IR thermometers not capable of producing continuous temperature readings shall have their circuitry modified to allow for continuous monitoring of the IR and reference temperature signals. The peak excursions of the monitored IR and reference temperature signals measured during frequency sweep interval shall be recalculated to represent the corresponding temperature excursions. On request, the manufacturer shall make available the method of the circuit modification.</td><td></td><td>N/A</td></tr><tr><td>6.4.2.5</td><td>IR thermometers having digital output shall have their signal monitored at the output of the analog-to-digital converter.</td><td></td><td>N/A</td></tr><tr><td>6.4.2.6</td><td>Non-conductive and dielectric connections (for example, fiber-optic) shall be used between the IR thermometer and all test equipment so as to minimize perturbations of the electromagnetic field</td><td></td><td>N/A</td></tr><tr><td>6.4.2.7</td><td>Calculated temperature excursions shall deviate from one another by value no greater than required by 5.6.6</td><td></td><td>N/A</td></tr><tr><td>6.5</td><td>Electrostatic Discharge Tests</td><td></td><td>P</td></tr><tr><td>6.5.1</td><td>The effects of electrostatic discharge on accuracy of an IR thermometer shall be tested in compliance with provisions of standard IEC 1000-4-2: 1995. Specific conditions for testing are as follows:</td><td></td><td>P</td></tr><tr><td>6.5.1.1</td><td>The IR thermometer shall be in a “power on” state when subjected to electrostatic discharge.</td><td></td><td>P</td></tr><tr><td>6.5.1.2</td><td>Ten air and ten contact discharges shall be applied</td><td></td><td>P</td></tr><tr><td>6.5.1.3</td><td>If IR thermometer under test has no exposed electrically conductive parts, only air discharge shall be applied</td><td></td><td>P</td></tr><tr><td>6.5.2</td><td>Air Discharge</td><td></td><td>P</td></tr><tr><td>6.5.2.1</td><td>The discharge shall be aimed at an electrically nonconductive part of the IR thermometer probe with no probe cover attached.</td><td></td><td>P</td></tr><tr><td>6.5.2.2</td><td>The level of discharge shall be 2, 4, and 8 kV</td><td></td><td>P</td></tr><tr><td>6.5.3</td><td>Contact Discharge</td><td></td><td>P</td></tr><tr><td>6.5.3.1</td><td>The probe of the electrostatic discharge device shall touch one of the electrically conductive parts on the</td><td></td><td>P</td></tr><tr><td>6.5.3.2</td><td>The level of discharge shall be 2, 4, and 6 kV</td><td></td><td>P</td></tr><tr><td>6.5.4</td><td>After electrostatic discharge, the IR thermometer shall be tested according to the procedures of 6.3.2 and 6.3.3.</td><td></td><td>P</td></tr></table>",
        "bbox": [
            95,
            298,
            921,
            841
        ],
        "page_idx": 7
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 7
    },
    {
        "type": "page_number",
        "text": "8 / 22 ",
        "bbox": [
            478,
            928,
            517,
            940
        ],
        "page_idx": 7
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            843
        ],
        "page_idx": 8
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 8
    },
    {
        "type": "page_number",
        "text": "9 / 22 ",
        "bbox": [
            478,
            928,
            517,
            940
        ],
        "page_idx": 8
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            766
        ],
        "page_idx": 9
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 9
    },
    {
        "type": "page_number",
        "text": "10 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 9
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            828
        ],
        "page_idx": 10
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            49,
            352,
            63
        ],
        "page_idx": 10
    },
    {
        "type": "page_number",
        "text": "11 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 10
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            846
        ],
        "page_idx": 11
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 11
    },
    {
        "type": "page_number",
        "text": "12 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 11
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            881
        ],
        "page_idx": 12
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            49,
            352,
            63
        ],
        "page_idx": 12
    },
    {
        "type": "page_number",
        "text": "13 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 12
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            215
        ],
        "page_idx": 13
    },
    {
        "type": "table",
        "img_path": "images/7f1c0da992d205bfbee8e1497f2ed3422dca266450315c67e4e77a63daf328aa.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>7</td><td colspan=\"2\">Documentation</td><td>P</td></tr><tr><td>7.1</td><td colspan=\"2\">Identification</td><td></td></tr><tr><td>7.1.1</td><td>In order that purchasers may identify products conforming to requirements of this specification, producers and distributors may include a statement of compliance in conjunction with their name and address on product labels or associated printed materials, or both, such as invoices, sales literature, and the like. The following statement is suggested: “This infrared thermometer meets requirements established in ASTM Standard (E1965-98). Full responsibility for the conformance of this product to the standard is assumed by (name and address of producer or distributor).” In the event one or more provisions of this standard are not met, a cautionary statement shall be included.</td><td>See User's Manual.</td><td>P</td></tr><tr><td>7.1.2</td><td>The IR thermometer shall be identified as intended for professional or consumer use, or both, as applicable.</td><td>Consumer use.</td><td>P</td></tr><tr><td>7.2</td><td>Instruction Manual</td><td></td><td>P</td></tr><tr><td>7.2.1</td><td>Specifications — An instruction manual shall be provided and contain the system specifications including, but not limited to, the following:</td><td>See “Product specifications” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.1.1</td><td>Displayed temperature range.</td><td>See “Product specifications” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.1.2</td><td>Maximum laboratory error.</td><td>See “Product specifications” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.1.3</td><td>Body site(s) used as a reference for adjusting the displayed temperature value.</td><td>See “Product specifications” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.1.4</td><td>Applicable subject categories for each display mode.</td><td>See “Product specifications” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.1.5</td><td>Required period of recalibration or reverification, if applicable.</td><td>No such part.</td><td>N/A</td></tr><tr><td>7.2.1.6</td><td>Environmental characteristics (operating and storage</td><td>See “Product specifications” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.1.7</td><td>Statement informing that clinical accuracy characteristics and procedures are available from the manufacturer on request.</td><td>See “Product specifications” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.2</td><td>Detailed instructions—The instruction manual shall contain adequate instructions for use with sufficient detail for training in the operation, application, care, and biological and physical cleaning of the instrument and accessories. The instruction manual shall include warnings if performance of the instrument may be adversely affected should one or more of the following occur</td><td>See “Maintenance” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.2.1</td><td>Operation outside of the manufacturer-specified subject temperature range.</td><td>See “Safety precautions” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.2.2</td><td>Operation outside of the manufacturer-specified operating temperature and humidity ranges.</td><td>See “Safety precautions” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.2.3</td><td>Storage outside of the manufacturer-specified ambient temperature and humidity ranges.</td><td>See “Safety precautions” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.2.4</td><td>Mechanical shock.</td><td>See “Safety precautions” of User's Manual.</td><td>P</td></tr><tr><td>7.2.2.5</td><td>Manufacturer-defined soiled or damaged infrared optical components.</td><td>See “Safety precautions” of the User's Manual.</td><td>P</td></tr><tr><td>7.2.2.6</td><td>Absent, defective, or soiled probe cover (if appli-cable).</td><td>No probe cover used.</td><td>N/A</td></tr><tr><td>7.2.2.7</td><td>Use of unspecified probe covers.</td><td></td><td>N/A</td></tr><tr><td>7.2.3</td><td>Blackbody—The instruction manual shall indicate the type and availability of a blackbody recommended for verifying laboratory or clinical accuracy, or both, if only such type is required by the manufacturer as addressed in 6.1.3.3.</td><td></td><td>N/A</td></tr><tr><td>7.2.4</td><td>The instruction manual shall specify whether the probe cover is intended for single use or multiple use. If multiple use is allowed, cleaning instructions and criteria for determining when a probe cover should be discarded shall be specified. Cleaning instructions shall be adequate to prevent cross-contamination between patients.</td><td></td><td>N/A</td></tr><tr><td>7.2.5</td><td>The instruction manual shall inform the user of differences in the accuracy of measurements obtained with IR thermometers versus contact thermometers (that is, mercury-in-glass and electronic thermometers). Such differences shall include, whenever applicable, a description of the anticipated error sources associated with disposable or reusable probe covers and sleeves, operators' technique, anatomical variations, earwax buildups, subject cooperation, etc. In addition, this section of the instruction manual that explains differences in the accuracy of measurements obtained with IR thermometers versus contact thermometers shall conspicuously include the following statement: “ASTM laboratory accuracy requirements in the display range of 37 to 39 °C (98 to 102 °F) for IR thermometers is ± 0.2 °C (±0.4 °F), whereas for mercury-in-glass and electronic thermometers, the requirement per ASTM Standards E667-86 and E1112-86 is ± 0.1 °C (±0.2 °F).”</td><td>See “Safety precautions” of User's Manual.</td><td>P</td></tr><tr><td>7.3</td><td>Service and Repair Manual</td><td>See “Maintenance” of User's Manual.</td><td>P</td></tr><tr><td>7.3.1</td><td>A detailed service manual shall be made available if user service or repair is permitted by the manufacturer.</td><td>See “Maintenance” of User's Manual.</td><td>P</td></tr><tr><td>7.3.2</td><td>A service manual shall disclose values of instrumentation or combined site offsets, or both.</td><td>See “Maintenance” of User's Manual.</td><td>P</td></tr><tr><td>7.3.3</td><td>A service manual shall provide a method of arriving at unadjusted readings from temperatures displayed in an adjusted mode.</td><td>See “Calibration” of User's Manual.</td><td>P</td></tr><tr><td>7.4</td><td>Accuracy Determination — A manufacturer shall make available upon request specific instructions for tests to determine the laboratory error, clinical bias, and clinical repeatability of an IR thermometer. When describing how clinical tests are performed, the manufacturer shall disclose the profile of subject groups tested, including age and febrile status. A detailed procedure for taking reference temperatures also shall be disclosed.</td><td>See “Temperature reading hints” of User’s Manual.</td><td>P</td></tr></table>",
        "bbox": [
            95,
            247,
            922,
            912
        ],
        "page_idx": 13
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 13
    },
    {
        "type": "page_number",
        "text": "14 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 13
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            785
        ],
        "page_idx": 14
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 14
    },
    {
        "type": "page_number",
        "text": "15 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 14
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            865
        ],
        "page_idx": 15
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 15
    },
    {
        "type": "page_number",
        "text": "16 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 15
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            83,
            922,
            263
        ],
        "page_idx": 16
    },
    {
        "type": "table",
        "img_path": "images/614b9738aa60bd8758857ba4b5794ecfbe111b941f8ed92dc29cd60af767c7a9.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>8</td><td>Keywords</td><td></td></tr><tr><td>8.1</td><td>auditory canal; body temperature; ear; fever; infrared;medical instrument; temperature; thermometer; tympanic</td><td></td></tr></table>",
        "bbox": [
            95,
            298,
            922,
            379
        ],
        "page_idx": 16
    },
    {
        "type": "table",
        "img_path": "images/c6d45cd98ee0f18cc38017a37f9a5376388ae61436b150a56b738198e25dc993.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>5.6.1</td><td colspan=\"9\">TABLE: Operating Temperature Range</td><td>P</td></tr><tr><td></td><td colspan=\"6\">DISPLAYED OUTPUT RANGE(°C)......</td><td colspan=\"2\">32°C -42.9°C</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"6\">Ambient conditions (°C / %rH) ...... :</td><td colspan=\"2\">21-22°C,50%-52%RH</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"6\">Total uncertainty of REFERENCE TEMPERATURESOURCE (°C) ...... :</td><td colspan=\"2\">0.06</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"2\">Combinationof ambient</td><td> $T_{BB}$ (°C)</td><td colspan=\"5\"> $T_j$ (°C)</td><td colspan=\"2\">Equation δ(°C)</td></tr><tr><td rowspan=\"5\">33°C</td><td>1</td><td>16°C45%RH</td><td>32.87</td><td>32.8</td><td>32.9</td><td>32.9</td><td>32.9</td><td>32.9</td><td colspan=\"2\">0.1</td></tr><tr><td>2</td><td>16°C,93%RH</td><td>32.87</td><td>32.8</td><td>32.9</td><td>32.9</td><td>32.9</td><td>32.9</td><td colspan=\"2\">0.1</td></tr><tr><td>3</td><td>25°C, 50%RH</td><td>32.87</td><td>32.8</td><td>32.7</td><td>32.8</td><td>32.7</td><td>32.7</td><td colspan=\"2\">0.2</td></tr><tr><td>4</td><td>39°C,20%RH</td><td>32.87</td><td>33.0</td><td>33.0</td><td>33.0</td><td>33.0</td><td>33.0</td><td colspan=\"2\">0.1</td></tr><tr><td>5</td><td>39°C,80%RH</td><td>32.82</td><td>33.0</td><td>33.0</td><td>33.0</td><td>33.0</td><td>33.0</td><td colspan=\"2\">0.2</td></tr><tr><td rowspan=\"5\">37°C</td><td>1</td><td>16°C45%RH</td><td>32.87</td><td>36.9</td><td>36.9</td><td>36.9</td><td>36.8</td><td>36.8</td><td colspan=\"2\">0.1</td></tr><tr><td>2</td><td>16°C,93%RH</td><td>32.87</td><td>36.9</td><td>36.9</td><td>36.8</td><td>36.9</td><td>36.8</td><td colspan=\"2\">0.1</td></tr><tr><td>3</td><td>25°C, 50%RH</td><td>36.91</td><td>36.9</td><td>36.8</td><td>36.8</td><td>36.8</td><td>36.9</td><td colspan=\"2\">0.1</td></tr><tr><td>4</td><td>39.5°C,20%R</td><td>36.85</td><td>36.9</td><td>36.9</td><td>36.9</td><td>36.9</td><td>37.0</td><td colspan=\"2\">0.1</td></tr><tr><td>5</td><td>39.5°C,85%R</td><td>37.00</td><td>37.1</td><td>37.1</td><td>37.2</td><td>37.2</td><td>37.2</td><td colspan=\"2\">0.2</td></tr><tr><td rowspan=\"2\">42°C</td><td>1</td><td>16°C45%RH</td><td>41.87</td><td>41.9</td><td>41.9</td><td>41.8</td><td>41.8</td><td>41.8</td><td colspan=\"2\">0.1</td></tr><tr><td>2</td><td>16°C,93%RH</td><td>41.88</td><td>41.9</td><td>41.8</td><td>41.8</td><td>41.8</td><td>41.8</td><td colspan=\"2\">0.1</td></tr><tr><td rowspan=\"3\"></td><td>3</td><td>25°C, 50%RH</td><td>41.88</td><td>41.8</td><td>41.8</td><td>41.8</td><td>41.9</td><td>41.8</td><td>41.9</td><td>0.1</td></tr><tr><td>4</td><td>39.5°C,20%R</td><td>41.85</td><td>41.9</td><td>41.9</td><td>41.8</td><td>41.8</td><td>41.8</td><td>41.8</td><td>0.1</td></tr><tr><td>5</td><td>39.5°C,85%R</td><td>42.02</td><td>42.1</td><td>42.0</td><td>41.9</td><td>41.9</td><td>41.9</td><td>42.0</td><td>0.1</td></tr><tr><td colspan=\"11\">Supplementary information:1) Combination of the environmental temperature and humidity ranges:At each blackbody temperature, the tests shall be repeated under the ambient conditions stated in Table 1.2) The individual measurement error is: δj= |tj-tBB|Where:tj= displayed or calculated value of unadjustedtemperature,tBB= true temperature of the blackbody,j = sequential number of a reading,| | = signifies taking an absolute value.The largest δj is a measure of the laboratory error of a system.</td></tr></table>",
        "bbox": [
            95,
            431,
            922,
            904
        ],
        "page_idx": 16
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            49,
            352,
            63
        ],
        "page_idx": 16
    },
    {
        "type": "page_number",
        "text": "17 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 16
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            94,
            82,
            922,
            381
        ],
        "page_idx": 17
    },
    {
        "type": "table",
        "img_path": "images/4b39e7bd7c58ec78dcbee77ba138be7e325eff4456d15407120a761a4c712b2d.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>5.6.3</td><td colspan=\"8\">TABLE: SHOCK</td><td>P</td></tr><tr><td></td><td colspan=\"5\">the temperature of a blackbody (°C) ......</td><td colspan=\"2\">37°C</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"5\">Ambient conditions (°C / %rH) ...... :</td><td colspan=\"2\">22-23°C, 50-52%RH</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"5\">Total uncertainty of REFERENCE TEMPERATURE SOURCE (°C) ...... :</td><td colspan=\"2\">0.06</td><td colspan=\"2\">--</td></tr><tr><td></td><td>condition</td><td> $T_{BB}$ (°C)</td><td colspan=\"5\"> $T_j$ (°C)</td><td colspan=\"2\">Equation δ(°C)</td></tr><tr><td>37°C</td><td>After shock</td><td>36.82</td><td>36.9</td><td>36.8</td><td>36.8</td><td>36.8</td><td>36.8</td><td colspan=\"2\">0.1</td></tr><tr><td colspan=\"10\">Supplementary information:1)The individual measurement error is: δj= |tj-tBB|Where:tj= displayed or calculated value of unadjustedtemperature,tBB= true temperature of the blackbody,j = sequential number of a reading,| | = signifies taking an absolute value.The largest δj is a measure of the laboratory error of a system.</td></tr></table>",
        "bbox": [
            94,
            414,
            922,
            825
        ],
        "page_idx": 17
    },
    {
        "type": "table",
        "img_path": "images/16602115f8839662b852bbf7430f208b0011ce253671229936e699752b5a8359.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>5.6.4</td><td>TABLE:Storage Conditions</td><td>P</td></tr></table>",
        "bbox": [
            95,
            858,
            922,
            887
        ],
        "page_idx": 17
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            49,
            352,
            63
        ],
        "page_idx": 17
    },
    {
        "type": "page_number",
        "text": "18 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 17
    },
    {
        "type": "table",
        "img_path": "images/93fa8d966a815a7054bb842acad2e0d110dcf8608e101a19a733b4dad966a558.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td></td><td colspan=\"5\">the temperature of a blackbody(°C) ......</td><td colspan=\"2\">37°C</td><td>--</td></tr><tr><td></td><td colspan=\"5\">Ambient conditions (°C / %rH) ...... :</td><td colspan=\"2\">21-22°C,50-54%RH</td><td>--</td></tr><tr><td></td><td colspan=\"5\">Total uncertainty of REFERENCE TEMPERATURESOURCE (°C) ...... :</td><td colspan=\"2\">0.06</td><td>--</td></tr><tr><td>the settingtemperatureof ablackbodycondition</td><td>Storagecondition</td><td> $T_{BB}$ (°C)</td><td colspan=\"5\"> $T_j$ (°C)</td><td>Equation δ(°C)</td></tr><tr><td>37°C</td><td>-20°C,</td><td>36.91</td><td>36.8</td><td>36.8</td><td>36.8</td><td>36.9</td><td>36.8</td><td>0.1</td></tr><tr><td>37°C</td><td>50°C,80%RH</td><td>36.87</td><td>36.8</td><td>36.8</td><td>36.8</td><td>36.9</td><td>36.9</td><td>0.1</td></tr><tr><td colspan=\"9\">Supplementary information:1)The individual measurement error is:  $\\delta_j = |t_j - t_{BB}|$ Where: $t_j$ = displayed or calculated value of unadjustedtemperature, $t_{BB}$ = true temperature of the blackbody,j= sequential number of a reading,||= signifies taking an absolute value.The largest δj is a measure of the laboratory error of a system.</td></tr></table>",
        "bbox": [
            95,
            82,
            922,
            563
        ],
        "page_idx": 18
    },
    {
        "type": "table",
        "img_path": "images/54f2a3e1304f6aded1455927428e633c5ae855105759427e84444080f8e73cb3.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>5.6.5</td><td colspan=\"8\">TABLE:Cleaning and Disinfection</td><td>P</td></tr><tr><td></td><td colspan=\"5\">the temperature of a blackbody (°C) ......</td><td colspan=\"2\">37°C</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"5\">Ambient conditions (°C / %rH) ...... :</td><td colspan=\"2\">22-23°C, 50-52%RH</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"5\">Total uncertainty of REFERENCE TEMPERATURE SOURCE (°C) ...... :</td><td colspan=\"2\">0.06</td><td colspan=\"2\">--</td></tr><tr><td colspan=\"2\">the setting temperature of a blackbody condition</td><td> $T_{BB}$ (°C)</td><td colspan=\"5\"> $T_j$ (°C)</td><td colspan=\"2\">Equation δ(°C)</td></tr><tr><td colspan=\"2\">37°C</td><td>36.92</td><td>36.9</td><td>36.9</td><td>37.0</td><td>37.0</td><td>37.0</td><td colspan=\"2\">0.1</td></tr></table>",
        "bbox": [
            95,
            596,
            922,
            839
        ],
        "page_idx": 18
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 18
    },
    {
        "type": "page_number",
        "text": "19 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 18
    },
    {
        "type": "text",
        "text": "Supplementary information: ",
        "bbox": [
            100,
            105,
            304,
            121
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "1)The individual measurement error is : δj= |tj-tBB| ",
        "bbox": [
            100,
            128,
            463,
            143
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "Where: ",
        "bbox": [
            112,
            151,
            169,
            162
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "tj= displayed or calculated value of unadjustedtemperature, ",
        "bbox": [
            102,
            173,
            527,
            187
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "tBB = true temperature of the blackbody, ",
        "bbox": [
            102,
            196,
            386,
            210
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "j = sequential number of a reading, ",
        "bbox": [
            102,
            218,
            354,
            231
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "| | = signifies taking an absolute value. ",
        "bbox": [
            102,
            240,
            378,
            254
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "The largest δj is a measure of the laboratory error of a system. ",
        "bbox": [
            102,
            262,
            552,
            275
        ],
        "page_idx": 19
    },
    {
        "type": "table",
        "img_path": "images/0a4bebe5121187776eae4bd656dd769b5d134e3114455436899a51e2b4205c71.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>5.6.7</td><td colspan=\"8\">TABLE: Electrostatic Discharge</td><td>P</td></tr><tr><td></td><td colspan=\"5\">the temperature of a blackbody (°C) ......</td><td colspan=\"2\">37°C</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"5\">Ambient conditions (°C / %rH) ...... :</td><td colspan=\"2\">22-23°C, 52-54%RH</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"5\">Total uncertainty of REFERENCE TEMPERATURE SOURCE (°C) ...... :</td><td colspan=\"2\">0.06</td><td colspan=\"2\">--</td></tr><tr><td></td><td>condition</td><td> $T_{BB}$ (°C)</td><td colspan=\"5\"> $T_j$ (°C)</td><td colspan=\"2\">Equation δ(°C)</td></tr><tr><td>37°C</td><td>After ESD</td><td>36.92</td><td>36.8</td><td>36.8</td><td>36.8</td><td>36.8</td><td>36.8</td><td colspan=\"2\">0.1</td></tr><tr><td colspan=\"10\">Supplementary information:1)The individual measurement error is: δj= |tj-tBB|Where:tj= displayed or calculated value of unadjustedtemperature,tBB= true temperature of the blackbody,j = sequential number of a reading,| | = signifies taking an absolute value.The largest δj is a measure of the laboratory error of a system.</td></tr></table>",
        "bbox": [
            95,
            313,
            921,
            720
        ],
        "page_idx": 19
    },
    {
        "type": "table",
        "img_path": "images/28018f807f2142b7d1f19ac344ac9d0d675f25409117b1e8af28228fdf175871.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>5.7</td><td colspan=\"3\">TABLE:Low Power Supply Operation</td><td colspan=\"5\">P</td></tr><tr><td></td><td colspan=\"5\">the temperature of a blackbody (°C) ......</td><td colspan=\"2\">37°C</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"5\">Ambient conditions (°C / %rH) ...... :</td><td colspan=\"2\">22-23°C, 48-50%RH</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"5\">Total uncertainty of REFERENCE TEMPERATURE SOURCE (°C) ...... :</td><td colspan=\"2\">0.06</td><td colspan=\"2\">--</td></tr><tr><td></td><td colspan=\"5\">Power supply voltage......:</td><td colspan=\"2\">2.5V</td><td>--</td></tr><tr><td colspan=\"2\">the setting temperature of a blackbody condition</td><td> $T_{BB}$ (°C)</td><td colspan=\"5\"> $T_j$ (°C)</td><td>Equation δ(°C)</td></tr><tr><td colspan=\"2\">37</td><td>36.90</td><td>36.7</td><td>36.8</td><td>36.9</td><td>36.8</td><td>36.8</td><td>0.1</td></tr><tr><td colspan=\"9\">Supplementary information:1)The individual measurement error is: δj= |tj-tBB|Where:tj= displayed or calculated value of unadjustedtemperature, $t_{BB}$ = true temperature of the blackbody,j = sequential number of a reading,|| = signifies taking an absolute value.The largest δj is a measure of the laboratory error of a system.</td></tr></table>",
        "bbox": [
            95,
            736,
            921,
            903
        ],
        "page_idx": 19
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 19
    },
    {
        "type": "page_number",
        "text": "20 / 22 ",
        "bbox": [
            473,
            928,
            522,
            940
        ],
        "page_idx": 19
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            95,
            82,
            922,
            414
        ],
        "page_idx": 20
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            48,
            352,
            63
        ],
        "page_idx": 20
    },
    {
        "type": "page_number",
        "text": "21 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 20
    },
    {
        "type": "text",
        "text": "ATTACHMENT FILE 1 photos of the EUT ",
        "text_level": 1,
        "bbox": [
            347,
            127,
            650,
            142
        ],
        "page_idx": 21
    },
    {
        "type": "image",
        "img_path": "images/5b7e2addb6ec4887f9885b78843e8fcfb84abdbe62a086d33ac37cbc88a41a1f.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "White digital thermometer placed on a wooden surface with yellow ruler for scale (no text or symbols visible)",
        "sub_type": "natural_image",
        "bbox": [
            80,
            165,
            497,
            388
        ],
        "page_idx": 21
    },
    {
        "type": "image",
        "img_path": "images/eb53fd2578e98ce00b340625ba7ae5199700d7bb75995a29e87c194e2272dc8e.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "YP2407008\nPT91\nJX20403-07-078\n13 2025.11.17 17:23",
        "sub_type": "text_image",
        "bbox": [
            505,
            167,
            917,
            388
        ],
        "page_idx": 21
    },
    {
        "type": "image",
        "img_path": "images/f3875a936a28cb025e67321bdd9bc23fb64295d5b0f1e7f11bb14a8ebcd06717.jpg",
        "image_caption": [],
        "image_footnote": [],
        "content": "Health Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nmeasurement position: Centre of the forehead surface\nmanufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nKE04\nIP22",
        "sub_type": "text_image",
        "bbox": [
            80,
            391,
            499,
            592
        ],
        "page_idx": 21
    },
    {
        "type": "text",
        "text": "--- End of Test Report --- ",
        "bbox": [
            347,
            618,
            527,
            633
        ],
        "page_idx": 21
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-04 ",
        "bbox": [
            89,
            49,
            352,
            63
        ],
        "page_idx": 21
    },
    {
        "type": "page_number",
        "text": "22 / 22 ",
        "bbox": [
            475,
            928,
            522,
            940
        ],
        "page_idx": 21
    }
]