{
    "pdf_info": [
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        78,
                        528,
                        472
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                78,
                                528,
                                472
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        78,
                                        528,
                                        472
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                78,
                                                528,
                                                472
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">TEST REPORTISO 80601-2-56Medical electrical equipmentPart 2-56: Particular requirements for basic safety and essential performance of clinical thermometers for body temperature measurement</td></tr><tr><td>Date of issue......:</td><td>2025-05-29</td></tr><tr><td>Standard......:</td><td>EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018</td></tr><tr><td>Procedure deviation......:</td><td>N/A</td></tr><tr><td>Non-standard test method......:</td><td>N/A</td></tr><tr><td>Type of test object......:</td><td>Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Trademark......:</td><td>N/A</td></tr><tr><td>Model/type reference......:</td><td>PT9L</td></tr><tr><td>Report No ......:</td><td>ETX202303-07-078-03R1</td></tr><tr><td>Testing period......:</td><td>2024.07.09-2024.09.07</td></tr><tr><td>Manufacturer......:</td><td>ANDON HEALTH CO., LTD.</td></tr><tr><td>Address......:</td><td>No.3 JinPing Street, YaAn Road, Nankai District, Tianjin, China</td></tr><tr><td>Test laboratory......Address......:</td><td>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya An Road,Nankai District, Tianjin,China</td></tr></table>",
                                            "image_path": "cb730d8ce5133450baf26f09c125d450e087e0583fe3212b4c1465099a4b5114.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "bbox": [
                        134,
                        594,
                        197,
                        608
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        287,
                        595,
                        329,
                        608
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                285,
                                592,
                                331,
                                609
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        285,
                                        592,
                                        331,
                                        609
                                    ],
                                    "type": "text",
                                    "content": "(LiuHua",
                                    "score": 0.855
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "image",
                    "bbox": [
                        333,
                        575,
                        385,
                        608
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                333,
                                575,
                                385,
                                608
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        333,
                                        575,
                                        385,
                                        608
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                333,
                                                575,
                                                385,
                                                608
                                            ],
                                            "type": "image",
                                            "image_path": "91966740229b380b40b10f260fa3b76391d8dd050e39d813e5153e3efb8c5792.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "bbox": [
                        393,
                        596,
                        421,
                        608
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                390,
                                592,
                                423,
                                610
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        390,
                                        592,
                                        423,
                                        610
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 0.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        424,
                        581,
                        503,
                        605
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        130,
                        624,
                        193,
                        638
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        263,
                        624,
                        345,
                        638
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                621,
                                347,
                                639
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        621,
                                        347,
                                        639
                                    ],
                                    "type": "text",
                                    "content": "(Guan Qingxiang",
                                    "score": 0.904
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        347,
                        615,
                        502,
                        641
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                343,
                                609,
                                506,
                                646
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        343,
                                        609,
                                        506,
                                        646
                                    ],
                                    "type": "text",
                                    "content": "2022.5.29",
                                    "score": 0.673
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        57,
                        50,
                        221,
                        63
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                57,
                                49,
                                222,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        57,
                                        49,
                                        222,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "ReportNo.:ETX202303-07-078-03R1",
                                    "score": 0.978
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 0,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        78,
                        528,
                        472
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                78,
                                528,
                                472
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        78,
                                        528,
                                        472
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                78,
                                                528,
                                                472
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">TEST REPORTISO 80601-2-56Medical electrical equipmentPart 2-56: Particular requirements for basic safety and essential performance of clinical thermometers for body temperature measurement</td></tr><tr><td>Date of issue......:</td><td>2025-05-29</td></tr><tr><td>Standard......:</td><td>EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018</td></tr><tr><td>Procedure deviation......:</td><td>N/A</td></tr><tr><td>Non-standard test method......:</td><td>N/A</td></tr><tr><td>Type of test object......:</td><td>Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Trademark......:</td><td>N/A</td></tr><tr><td>Model/type reference......:</td><td>PT9L</td></tr><tr><td>Report No ......:</td><td>ETX202303-07-078-03R1</td></tr><tr><td>Testing period......:</td><td>2024.07.09-2024.09.07</td></tr><tr><td>Manufacturer......:</td><td>ANDON HEALTH CO., LTD.</td></tr><tr><td>Address......:</td><td>No.3 JinPing Street, YaAn Road, Nankai District, Tianjin, China</td></tr><tr><td>Test laboratory......Address......:</td><td>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya An Road,Nankai District, Tianjin,China</td></tr></table>",
                                            "image_path": "cb730d8ce5133450baf26f09c125d450e087e0583fe3212b4c1465099a4b5114.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "bbox": [
                        134,
                        594,
                        197,
                        608
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        287,
                        595,
                        329,
                        608
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                285,
                                592,
                                331,
                                609
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        285,
                                        592,
                                        331,
                                        609
                                    ],
                                    "type": "text",
                                    "content": "(LiuHua",
                                    "score": 0.855
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "image",
                    "bbox": [
                        333,
                        575,
                        385,
                        608
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                333,
                                575,
                                385,
                                608
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        333,
                                        575,
                                        385,
                                        608
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                333,
                                                575,
                                                385,
                                                608
                                            ],
                                            "type": "image",
                                            "image_path": "91966740229b380b40b10f260fa3b76391d8dd050e39d813e5153e3efb8c5792.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 4
                        }
                    ],
                    "index": 4
                },
                {
                    "bbox": [
                        393,
                        596,
                        421,
                        608
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 5,
                    "lines": [
                        {
                            "bbox": [
                                390,
                                592,
                                423,
                                610
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        390,
                                        592,
                                        423,
                                        610
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 0.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        424,
                        581,
                        503,
                        605
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 6,
                    "lines": [],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        130,
                        624,
                        193,
                        638
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 7,
                    "lines": [],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        263,
                        624,
                        345,
                        638
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 8,
                    "lines": [
                        {
                            "bbox": [
                                261,
                                621,
                                347,
                                639
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        621,
                                        347,
                                        639
                                    ],
                                    "type": "text",
                                    "content": "(Guan Qingxiang",
                                    "score": 0.904
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        347,
                        615,
                        502,
                        641
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 9,
                    "lines": [
                        {
                            "bbox": [
                                343,
                                609,
                                506,
                                646
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        343,
                                        609,
                                        506,
                                        646
                                    ],
                                    "type": "text",
                                    "content": "2022.5.29",
                                    "score": 0.673
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        85,
                        547,
                        736
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                85,
                                547,
                                736
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        85,
                                        547,
                                        736
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                85,
                                                547,
                                                736
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 6):</td></tr><tr><td>Classification of installation and use ...... :</td><td>Hand-held ME equipment</td></tr><tr><td>Device type (component/sub-assembly/ equipment/system) ...... :</td><td>Equipment</td></tr><tr><td>Intended use (Including type of patient, application location)...... :</td><td>The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers.</td></tr><tr><td>Mode of operation ...... :</td><td>Continuous</td></tr><tr><td>Supply connection ...... :</td><td>internally powered</td></tr><tr><td>Accessories and detachable parts included ...... :</td><td>N/A</td></tr><tr><td>Other options include ...... :</td><td>N/A</td></tr><tr><td colspan=\"2\">Possible test case verdicts:</td></tr><tr><td>- test case does not apply to the test object ...... :</td><td>N/A</td></tr><tr><td>- test object does meet the requirement ...... :</td><td>Pass (P)</td></tr><tr><td>- test object was not evaluated for the requirement...... :</td><td>N/E</td></tr><tr><td colspan=\"2\">Abbreviations used in the report:</td></tr><tr><td colspan=\"2\">General remarks:&quot;(see Attachment #)&quot; refers to additional information appended to the report.&quot;(see appended table)&quot; refers to a table appended to the report.The tests results presented in this report relate only to the object tested.This report shall not be reproduced except in full without the written approval of the testing laboratory.List of test equipment must be kept on file and available for review.This Test Report Form is intended for the investigation of clinical thermometers for body temperature measurement in accordance with EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018. It can only be used together with IEC 60601-1:2005.Additional test data and/or information provided in the attachments to this report.Throughout this report a □ comma / ☒ point is used as the decimal separator.</td></tr></table>",
                                            "image_path": "fffc281b3021fd05c18a2e117eb74bb3436da07b1b04683feb6294d68a400079.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        41,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                41,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        41,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        285,
                        769,
                        308,
                        779
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                283,
                                767,
                                310,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        767,
                                        310,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "2 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 1,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        85,
                        547,
                        736
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                85,
                                547,
                                736
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        85,
                                        547,
                                        736
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                85,
                                                547,
                                                736
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 6):</td></tr><tr><td>Classification of installation and use ...... :</td><td>Hand-held ME equipment</td></tr><tr><td>Device type (component/sub-assembly/ equipment/system) ...... :</td><td>Equipment</td></tr><tr><td>Intended use (Including type of patient, application location)...... :</td><td>The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers.</td></tr><tr><td>Mode of operation ...... :</td><td>Continuous</td></tr><tr><td>Supply connection ...... :</td><td>internally powered</td></tr><tr><td>Accessories and detachable parts included ...... :</td><td>N/A</td></tr><tr><td>Other options include ...... :</td><td>N/A</td></tr><tr><td colspan=\"2\">Possible test case verdicts:</td></tr><tr><td>- test case does not apply to the test object ...... :</td><td>N/A</td></tr><tr><td>- test object does meet the requirement ...... :</td><td>Pass (P)</td></tr><tr><td>- test object was not evaluated for the requirement...... :</td><td>N/E</td></tr><tr><td colspan=\"2\">Abbreviations used in the report:</td></tr><tr><td colspan=\"2\">General remarks:&quot;(see Attachment #)&quot; refers to additional information appended to the report.&quot;(see appended table)&quot; refers to a table appended to the report.The tests results presented in this report relate only to the object tested.This report shall not be reproduced except in full without the written approval of the testing laboratory.List of test equipment must be kept on file and available for review.This Test Report Form is intended for the investigation of clinical thermometers for body temperature measurement in accordance with EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018. It can only be used together with IEC 60601-1:2005.Additional test data and/or information provided in the attachments to this report.Throughout this report a □ comma / ☒ point is used as the decimal separator.</td></tr></table>",
                                            "image_path": "fffc281b3021fd05c18a2e117eb74bb3436da07b1b04683feb6294d68a400079.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        67,
                        78,
                        207,
                        90
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                78,
                                208,
                                90
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        78,
                                        208,
                                        90
                                    ],
                                    "type": "text",
                                    "content": "General product information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        97,
                        543,
                        142
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                95,
                                544,
                                111
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        95,
                                        544,
                                        111
                                    ],
                                    "type": "text",
                                    "content": "The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                68,
                                112,
                                544,
                                126
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        112,
                                        544,
                                        126
                                    ],
                                    "type": "text",
                                    "content": "temperature from the forehead skin surface on people of all ages. It can be used by consumers in the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                68,
                                128,
                                304,
                                142
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        128,
                                        304,
                                        142
                                    ],
                                    "type": "text",
                                    "content": "household environment and by healthcare providers.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        161,
                        292,
                        174
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                161,
                                293,
                                174
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        161,
                                        293,
                                        174
                                    ],
                                    "type": "text",
                                    "content": "Tests performed (name of test and test clause):",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        183,
                        543,
                        214
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                181,
                                544,
                                196
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        181,
                                        544,
                                        196
                                    ],
                                    "type": "text",
                                    "content": "All the requirements of EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018 were evaluated",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                200,
                                277,
                                215
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        200,
                                        277,
                                        215
                                    ],
                                    "type": "text",
                                    "content": "in this test report except the following clauses:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        219,
                        542,
                        303
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 5,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                219,
                                445,
                                232
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        217,
                                        446,
                                        232
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                217,
                                                446,
                                                232
                                            ],
                                            "type": "text",
                                            "content": "- 201.11.7 Biocompatibility of ME EQUIPMENT and ME is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                237,
                                542,
                                250
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        235,
                                        544,
                                        252
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                235,
                                                544,
                                                252
                                            ],
                                            "type": "text",
                                            "content": "- 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                255,
                                416,
                                267
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        253,
                                        417,
                                        268
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                253,
                                                417,
                                                268
                                            ],
                                            "type": "text",
                                            "content": "- 201.102 CLINICAL ACCURACY VALIDATION is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                273,
                                470,
                                285
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        270,
                                        472,
                                        287
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                270,
                                                472,
                                                287
                                            ],
                                            "type": "text",
                                            "content": "- 202 Electromagnetic disturbances - Requirements and tests is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                291,
                                269,
                                304
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 10,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        290,
                                        269,
                                        303
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                290,
                                                269,
                                                303
                                            ],
                                            "type": "text",
                                            "content": "- 206 Usability is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        63,
                        319,
                        124,
                        330
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                62,
                                317,
                                126,
                                332
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        317,
                                        126,
                                        332
                                    ],
                                    "type": "text",
                                    "content": "Test result:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        60,
                        342,
                        503,
                        355
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                59,
                                340,
                                505,
                                357
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        59,
                                        340,
                                        505,
                                        357
                                    ],
                                    "type": "text",
                                    "content": "The test item passed the test specification(s). All apply to the test object does meet the requirement.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        63,
                        366,
                        158,
                        378
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                366,
                                158,
                                379
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        366,
                                        158,
                                        379
                                    ],
                                    "type": "text",
                                    "content": "General disclaimer：",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        62,
                        389,
                        376,
                        401
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                389,
                                377,
                                401
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        389,
                                        377,
                                        401
                                    ],
                                    "type": "text",
                                    "content": "The test results presented in this report relate only to the object tested.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        62,
                        407,
                        525,
                        420
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                61,
                                404,
                                527,
                                422
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        404,
                                        527,
                                        422
                                    ],
                                    "type": "text",
                                    "content": "Without permission of the Report department this test report is not permitted to be duplicated in extracts.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        63,
                        433,
                        190,
                        445
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                432,
                                191,
                                446
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        432,
                                        191,
                                        446
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        454,
                        523,
                        557
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 17,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                454,
                                455,
                                468
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 18,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        454,
                                        456,
                                        468
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                454,
                                                456,
                                                468
                                            ],
                                            "type": "text",
                                            "content": "1) 201.11.7 Biocompatibility of ME EQUIPMENT and ME is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                473,
                                523,
                                502
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 19,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        470,
                                        524,
                                        488
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                470,
                                                524,
                                                488
                                            ],
                                            "type": "text",
                                            "content": "2) 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS is not evaluated in this",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        66,
                                        488,
                                        102,
                                        506
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                488,
                                                102,
                                                506
                                            ],
                                            "type": "text",
                                            "content": "report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                508,
                                424,
                                521
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 20,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        506,
                                        426,
                                        523
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                506,
                                                426,
                                                523
                                            ],
                                            "type": "text",
                                            "content": "3) 201.102 CLINICAL ACCURACY VALIDATION is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                527,
                                479,
                                539
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 21,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        524,
                                        481,
                                        541
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                524,
                                                481,
                                                541
                                            ],
                                            "type": "text",
                                            "content": "4) 202 Electromagnetic disturbances - Requirements and tests is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                545,
                                276,
                                557
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 22,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        544,
                                        277,
                                        558
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                544,
                                                277,
                                                558
                                            ],
                                            "type": "text",
                                            "content": "5) 206 Usability is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        64,
                        565,
                        168,
                        578
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 23,
                    "lines": [
                        {
                            "bbox": [
                                64,
                                565,
                                170,
                                578
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        565,
                                        170,
                                        578
                                    ],
                                    "type": "text",
                                    "content": "Copy of marking plate",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        585,
                        543,
                        613
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 24,
                    "lines": [
                        {
                            "bbox": [
                                58,
                                584,
                                545,
                                599
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        58,
                                        584,
                                        545,
                                        599
                                    ],
                                    "type": "text",
                                    "content": "The artwork below may be only a draft. The use of certification marks on a product must be authorized by the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                58,
                                599,
                                233,
                                614
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        58,
                                        599,
                                        233,
                                        614
                                    ],
                                    "type": "text",
                                    "content": "respective NCBs that own these marks.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "image",
                    "bbox": [
                        74,
                        620,
                        301,
                        731
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                74,
                                620,
                                301,
                                731
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        74,
                                        620,
                                        301,
                                        731
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                74,
                                                620,
                                                301,
                                                731
                                            ],
                                            "type": "image",
                                            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE.04\nIP22",
                                            "image_path": "1e834f63b92d63c356f5c450a204b36ac0c91f71fcfe341beb14481b1658f12a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 25
                        }
                    ],
                    "index": 25,
                    "sub_type": "text_image"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        52
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                54,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        54,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        285,
                        769,
                        308,
                        779
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 26,
                    "lines": [
                        {
                            "bbox": [
                                283,
                                767,
                                310,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        767,
                                        310,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "3 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 2,
            "para_blocks": [
                {
                    "bbox": [
                        67,
                        78,
                        207,
                        90
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                78,
                                208,
                                90
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        78,
                                        208,
                                        90
                                    ],
                                    "type": "text",
                                    "content": "General product information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        97,
                        543,
                        142
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                95,
                                544,
                                111
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        95,
                                        544,
                                        111
                                    ],
                                    "type": "text",
                                    "content": "The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                68,
                                112,
                                544,
                                126
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        112,
                                        544,
                                        126
                                    ],
                                    "type": "text",
                                    "content": "temperature from the forehead skin surface on people of all ages. It can be used by consumers in the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                68,
                                128,
                                304,
                                142
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        128,
                                        304,
                                        142
                                    ],
                                    "type": "text",
                                    "content": "household environment and by healthcare providers.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        161,
                        292,
                        174
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                161,
                                293,
                                174
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        161,
                                        293,
                                        174
                                    ],
                                    "type": "text",
                                    "content": "Tests performed (name of test and test clause):",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        183,
                        543,
                        214
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                67,
                                181,
                                544,
                                196
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        181,
                                        544,
                                        196
                                    ],
                                    "type": "text",
                                    "content": "All the requirements of EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018 were evaluated",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                200,
                                277,
                                215
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        200,
                                        277,
                                        215
                                    ],
                                    "type": "text",
                                    "content": "in this test report except the following clauses:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        67,
                        219,
                        542,
                        303
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 5,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                219,
                                445,
                                232
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        217,
                                        446,
                                        232
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                217,
                                                446,
                                                232
                                            ],
                                            "type": "text",
                                            "content": "- 201.11.7 Biocompatibility of ME EQUIPMENT and ME is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                237,
                                542,
                                250
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        235,
                                        544,
                                        252
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                235,
                                                544,
                                                252
                                            ],
                                            "type": "text",
                                            "content": "- 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                255,
                                416,
                                267
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        253,
                                        417,
                                        268
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                253,
                                                417,
                                                268
                                            ],
                                            "type": "text",
                                            "content": "- 201.102 CLINICAL ACCURACY VALIDATION is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                273,
                                470,
                                285
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        270,
                                        472,
                                        287
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                270,
                                                472,
                                                287
                                            ],
                                            "type": "text",
                                            "content": "- 202 Electromagnetic disturbances - Requirements and tests is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                291,
                                269,
                                304
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 10,
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        290,
                                        269,
                                        303
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                290,
                                                269,
                                                303
                                            ],
                                            "type": "text",
                                            "content": "- 206 Usability is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        63,
                        319,
                        124,
                        330
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 11,
                    "lines": [
                        {
                            "bbox": [
                                62,
                                317,
                                126,
                                332
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        317,
                                        126,
                                        332
                                    ],
                                    "type": "text",
                                    "content": "Test result:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        60,
                        342,
                        503,
                        355
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 12,
                    "lines": [
                        {
                            "bbox": [
                                59,
                                340,
                                505,
                                357
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        59,
                                        340,
                                        505,
                                        357
                                    ],
                                    "type": "text",
                                    "content": "The test item passed the test specification(s). All apply to the test object does meet the requirement.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        63,
                        366,
                        158,
                        378
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 13,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                366,
                                158,
                                379
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        366,
                                        158,
                                        379
                                    ],
                                    "type": "text",
                                    "content": "General disclaimer：",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        62,
                        389,
                        376,
                        401
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 14,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                389,
                                377,
                                401
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        389,
                                        377,
                                        401
                                    ],
                                    "type": "text",
                                    "content": "The test results presented in this report relate only to the object tested.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        62,
                        407,
                        525,
                        420
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                61,
                                404,
                                527,
                                422
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        404,
                                        527,
                                        422
                                    ],
                                    "type": "text",
                                    "content": "Without permission of the Report department this test report is not permitted to be duplicated in extracts.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "bbox": [
                        63,
                        433,
                        190,
                        445
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 16,
                    "lines": [
                        {
                            "bbox": [
                                63,
                                432,
                                191,
                                446
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        432,
                                        191,
                                        446
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        67,
                        454,
                        523,
                        557
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 17,
                    "blocks": [
                        {
                            "bbox": [
                                67,
                                454,
                                455,
                                468
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 18,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        454,
                                        456,
                                        468
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                454,
                                                456,
                                                468
                                            ],
                                            "type": "text",
                                            "content": "1) 201.11.7 Biocompatibility of ME EQUIPMENT and ME is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                473,
                                523,
                                502
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 19,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        470,
                                        524,
                                        488
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                470,
                                                524,
                                                488
                                            ],
                                            "type": "text",
                                            "content": "2) 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS is not evaluated in this",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        66,
                                        488,
                                        102,
                                        506
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                488,
                                                102,
                                                506
                                            ],
                                            "type": "text",
                                            "content": "report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                508,
                                424,
                                521
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 20,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        506,
                                        426,
                                        523
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                506,
                                                426,
                                                523
                                            ],
                                            "type": "text",
                                            "content": "3) 201.102 CLINICAL ACCURACY VALIDATION is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                527,
                                479,
                                539
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 21,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        524,
                                        481,
                                        541
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                524,
                                                481,
                                                541
                                            ],
                                            "type": "text",
                                            "content": "4) 202 Electromagnetic disturbances - Requirements and tests is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                67,
                                545,
                                276,
                                557
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 22,
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        544,
                                        277,
                                        558
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                544,
                                                277,
                                                558
                                            ],
                                            "type": "text",
                                            "content": "5) 206 Usability is not evaluated in this report.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "bbox": [
                        64,
                        565,
                        168,
                        578
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 23,
                    "lines": [
                        {
                            "bbox": [
                                64,
                                565,
                                170,
                                578
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        565,
                                        170,
                                        578
                                    ],
                                    "type": "text",
                                    "content": "Copy of marking plate",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        585,
                        543,
                        613
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 24,
                    "lines": [
                        {
                            "bbox": [
                                58,
                                584,
                                545,
                                599
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        58,
                                        584,
                                        545,
                                        599
                                    ],
                                    "type": "text",
                                    "content": "The artwork below may be only a draft. The use of certification marks on a product must be authorized by the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                58,
                                599,
                                233,
                                614
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        58,
                                        599,
                                        233,
                                        614
                                    ],
                                    "type": "text",
                                    "content": "respective NCBs that own these marks.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                },
                {
                    "type": "image",
                    "bbox": [
                        74,
                        620,
                        301,
                        731
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                74,
                                620,
                                301,
                                731
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        74,
                                        620,
                                        301,
                                        731
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                74,
                                                620,
                                                301,
                                                731
                                            ],
                                            "type": "image",
                                            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLEDT KE.04\nIP22",
                                            "image_path": "1e834f63b92d63c356f5c450a204b36ac0c91f71fcfe341beb14481b1658f12a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 25
                        }
                    ],
                    "index": 25,
                    "sub_type": "text_image"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        110
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                70,
                                548,
                                110
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        110
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                110
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "f4e355e2292e8bd033dec1b715bb5bcab49ebe2fa5b2584acaa63dfa466b1c29.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        123,
                        547,
                        763
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                123,
                                547,
                                763
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        123,
                                        547,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                123,
                                                547,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>201.4</td><td colspan=\"2\">GENERAL REQUIREMENTS</td><td>P</td></tr><tr><td>201.4.2</td><td>RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS</td><td></td><td>P</td></tr><tr><td>201.4.2.101</td><td colspan=\"2\">Additional requirements for RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>The RISKS of changing environmental conditions for the CLINICAL THERMOMETER are considered in RISK MANAGEMENT PROCESS</td><td>See RISK MANAGEMENT PROCESS PROVIDED BY the manufacture</td><td>P</td></tr><tr><td></td><td>Guidance regarding the RESIDUAL RISKS is provided in the instruction for use</td><td>Refer to Operation Guide.</td><td>P</td></tr><tr><td>201.4.3</td><td colspan=\"2\">ESSENTIAL PERFORMANCE</td><td>P</td></tr><tr><td>201.4.3.101</td><td>Additional requirements for ESSENTIAL PERFORMANCE</td><td></td><td>P</td></tr><tr><td></td><td>At least one of the following functions is identified as ESSENTIAL PERFORMANCE in RISK MANAGEMENT FILE:</td><td>See RISK MANAGEMENT FILE</td><td>P</td></tr><tr><td></td><td>- accuracy of the CLINICAL THERMOMETER,</td><td></td><td>P</td></tr><tr><td></td><td>- generation of a TECHNICAL ALARM CONDITION,</td><td></td><td>P</td></tr><tr><td></td><td>- not providing an OUTPUT TEMPERATURE, or</td><td></td><td>P</td></tr><tr><td>201.5</td><td>General requirements for testing of ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>IEC 60601-1:2005, Clause 5 applies.</td><td></td><td>N/A</td></tr><tr><td>201.6</td><td>Classification of ME EQUIPMENT and ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td></td><td>IEC 60601-1:2005, Clause 6 applies</td><td></td><td>N/A</td></tr><tr><td>201.7</td><td colspan=\"2\">ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td>P</td></tr><tr><td></td><td colspan=\"2\">IEC 60601-1:2005+A1:2012, Clause 7 applies, except as follows:</td><td>P</td></tr><tr><td>201.7.2.1</td><td colspan=\"2\">Minimum requirements for marking on ME EQUIPMENT and interchangeable parts</td><td>P</td></tr><tr><td>201.7.2.1.101</td><td colspan=\"2\">Additional requirements for minimum requirements for marking on ME EQUIPMENT and interchangeable parts, marking of the packaging</td><td>P</td></tr><tr><td></td><td>The packaging of the CLINICAL THERMOMETER and PROBE is marked as following:</td><td></td><td>P</td></tr><tr><td></td><td>a) MEASURING SITE and REFERENCE BODY SITE</td><td></td><td>N/A</td></tr><tr><td></td><td>b) mode of operation of the CLINICAL THERMOMETER; and</td><td></td><td>P</td></tr></table>",
                                            "image_path": "d0a3142e842adab463e880c1f1df675eb91c8bc2090489a62afe98394be1ac0e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        285,
                        770,
                        308,
                        779
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                283,
                                767,
                                310,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        767,
                                        310,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "4 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 3,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        110
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                70,
                                548,
                                110
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        110
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                110
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018</td></tr><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                                            "image_path": "f4e355e2292e8bd033dec1b715bb5bcab49ebe2fa5b2584acaa63dfa466b1c29.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        123,
                        547,
                        763
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                123,
                                547,
                                763
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        123,
                                        547,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                123,
                                                547,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>201.4</td><td colspan=\"2\">GENERAL REQUIREMENTS</td><td>P</td></tr><tr><td>201.4.2</td><td>RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS</td><td></td><td>P</td></tr><tr><td>201.4.2.101</td><td colspan=\"2\">Additional requirements for RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>The RISKS of changing environmental conditions for the CLINICAL THERMOMETER are considered in RISK MANAGEMENT PROCESS</td><td>See RISK MANAGEMENT PROCESS PROVIDED BY the manufacture</td><td>P</td></tr><tr><td></td><td>Guidance regarding the RESIDUAL RISKS is provided in the instruction for use</td><td>Refer to Operation Guide.</td><td>P</td></tr><tr><td>201.4.3</td><td colspan=\"2\">ESSENTIAL PERFORMANCE</td><td>P</td></tr><tr><td>201.4.3.101</td><td>Additional requirements for ESSENTIAL PERFORMANCE</td><td></td><td>P</td></tr><tr><td></td><td>At least one of the following functions is identified as ESSENTIAL PERFORMANCE in RISK MANAGEMENT FILE:</td><td>See RISK MANAGEMENT FILE</td><td>P</td></tr><tr><td></td><td>- accuracy of the CLINICAL THERMOMETER,</td><td></td><td>P</td></tr><tr><td></td><td>- generation of a TECHNICAL ALARM CONDITION,</td><td></td><td>P</td></tr><tr><td></td><td>- not providing an OUTPUT TEMPERATURE, or</td><td></td><td>P</td></tr><tr><td>201.5</td><td>General requirements for testing of ME EQUIPMENT</td><td></td><td>N/A</td></tr><tr><td></td><td>IEC 60601-1:2005, Clause 5 applies.</td><td></td><td>N/A</td></tr><tr><td>201.6</td><td>Classification of ME EQUIPMENT and ME SYSTEMS</td><td></td><td>N/A</td></tr><tr><td></td><td>IEC 60601-1:2005, Clause 6 applies</td><td></td><td>N/A</td></tr><tr><td>201.7</td><td colspan=\"2\">ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td>P</td></tr><tr><td></td><td colspan=\"2\">IEC 60601-1:2005+A1:2012, Clause 7 applies, except as follows:</td><td>P</td></tr><tr><td>201.7.2.1</td><td colspan=\"2\">Minimum requirements for marking on ME EQUIPMENT and interchangeable parts</td><td>P</td></tr><tr><td>201.7.2.1.101</td><td colspan=\"2\">Additional requirements for minimum requirements for marking on ME EQUIPMENT and interchangeable parts, marking of the packaging</td><td>P</td></tr><tr><td></td><td>The packaging of the CLINICAL THERMOMETER and PROBE is marked as following:</td><td></td><td>P</td></tr><tr><td></td><td>a) MEASURING SITE and REFERENCE BODY SITE</td><td></td><td>N/A</td></tr><tr><td></td><td>b) mode of operation of the CLINICAL THERMOMETER; and– the contents of the packaging</td><td></td><td>PP</td></tr><tr><td></td><td>c) appropriate symbol from ISO 15223-1:2016 used for sterile packaging (See Table 201.D.2.101, symbols 3-8)......</td><td></td><td>P</td></tr><tr><td></td><td>d) Symbol 5.1.4 of ISO 15233-1:2016 used for CLINICAL THERMOMETER or PROBE with expiration date (see Table 201.D.2.101, symbol 2).</td><td></td><td>P</td></tr><tr><td></td><td>e) Packaging marked with special storage and/or handling instructions......</td><td></td><td>P</td></tr><tr><td></td><td>For a specific MODEL OR TYPE REFERENCE, the indication of single use shall be consistent.</td><td>No single use:</td><td>P</td></tr><tr><td>201.7.2.2</td><td colspan=\"2\">Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts</td><td>P</td></tr><tr><td>201.7.2.101</td><td colspan=\"2\">Additional requirements for marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts</td><td>P</td></tr><tr><td></td><td>The following markings provided on the CLINICAL THERMOMETER are CLEARLY LEGIBLE:</td><td>See Copy of marking plate</td><td>P</td></tr><tr><td></td><td>a) symbol “°C” or “°F” marked adjacent to the OUTPUT TEMPERATURE or indicated at the display :</td><td>Indicated at the display</td><td>P</td></tr><tr><td></td><td>– if switching between units is possible, the respective displayed unit is indicated</td><td></td><td>P</td></tr><tr><td></td><td>b) the intended MEASURING SITE is marked</td><td>See Copy of marking plate</td><td>N/A</td></tr><tr><td></td><td>c) if necessary to maintain ESSENTIAL PERFORMANCE, it is indicated to use a new PROBE</td><td></td><td>N/A</td></tr><tr><td>201.7.4.3</td><td colspan=\"2\">Unit of measure</td><td></td></tr><tr><td>201.7.4.3.101</td><td colspan=\"2\">Additional requirements for unit of measure</td><td>P</td></tr><tr><td></td><td>OUTPUT TEMPERATURE expressed in degrees Celsius, °C or degrees Fahrenheit, °F ......</td><td>Expressed optionally in °C or °F</td><td>P</td></tr><tr><td></td><td>Unit of measure clearly indicated......</td><td></td><td>P</td></tr><tr><td>201.7.9</td><td>ACCOMPANYING DOCUMENT– the ACCOMPANYING DOCUMENT contains name or trade name and address of--the MANUFACTURER, and--where the manufacturer does not have an address within the locale, an authorized representative within the locale,to which the RESPONSIBLE ORGANIZATION can refer . ......</td><td>See chapter “Warranty” of user manual</td><td>PP</td></tr><tr><td>201.7.9.2</td><td colspan=\"2\">Additional requirements for instructions for use</td><td></td></tr><tr><td>201.7.9.2.101</td><td colspan=\"2\">Instructions for use</td><td></td></tr><tr><td></td><td>a) a summary of the USE SPECIFICATION as determined for IEC 62366-1:2015;</td><td></td><td>P</td></tr><tr><td></td><td>b) MEASURING SITE and REFERENCE BODY of CLINICAL THERMOMETER specified</td><td>See chapter “Intended use” of user manual</td><td>P</td></tr><tr><td></td><td>c) recommended minimum measuring time and minimum time between measurements for each intended MEASURING SITE, if applicable ...... :</td><td></td><td>P</td></tr><tr><td></td><td>d) RATED OUTPUT RANGE for each intended REFERENCE BODY SITESpecified ...... :</td><td>See chapter “Safety Precaution” of user manual</td><td>P</td></tr><tr><td></td><td>e) the LABORATORY ACCURACY in the RATED OUTPUT RANGE and, if equipped, the LABORATORY</td><td>See chapter “Product specifications” of user manual</td><td>P</td></tr><tr><td></td><td>f) for CLINICAL THERMOMETERS for use with PROBE COVER:</td><td>No PROBE COVER used</td><td>P</td></tr><tr><td></td><td>1) instruction how to apply PROBE COVER</td><td></td><td>P</td></tr><tr><td></td><td>2) information about the behaviour of the CLINICAL THERMOMETER when used without PROBE COVER</td><td></td><td>P</td></tr><tr><td></td><td>g) mode of operation of the CLINICAL THERMOMETER (DIRECT MODE or ADJUSTED MODE) ...... :</td><td>See chapter “Product specifications” of user manual</td><td>P</td></tr><tr><td></td><td>h) instructions for selection and replacement of INTERNAL ELECTRICAL POWER SOURCES, if applicablei) Instructions provided on nature of maintenance and/or calibration needed to ensure proper function and its frequency ...... :</td><td>See chapter “Setup and operating procedures” in user manual</td><td>PP</td></tr><tr><td></td><td>j) information about disposal of the clinical thermometer and its components ...... :</td><td>See chapter “Maintenance” in user manual</td><td>P</td></tr><tr><td></td><td>k) if the CLINICAL THERMOMETER and/or its components are intended for single use only, information on characteristics and technical factors that could pose a RISK is provided in instructions for use</td><td></td><td>N/A</td></tr><tr><td>201.7.9.101</td><td>The ACCOMPANYING DOCUMENT includes a description of the correction method to derive unadjusted temperatures from OUTPUT TEMPERATURE measured in the ADJUSTED MODE, except when the CLINICAL THERMOMETER is equipped with a TEST MODE or DIRECT MODE</td><td></td><td>P</td></tr><tr><td>201.8</td><td colspan=\"2\">Protection against electrical HAZARDS from ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td>IEC 60601-1:2005+A1:2012, Clause 8 applies</td><td></td><td>P</td></tr><tr><td>201.9</td><td colspan=\"2\">Protection against mechanical HAZARDS of ME EQUIPMENT and ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>IEC 60601-1:2005+A1:2012, Clause 9 applies</td><td></td><td>P</td></tr><tr><td>201.10</td><td colspan=\"2\">Protection against unwanted and excessive radiation HAZARDS</td><td>N/A</td></tr><tr><td></td><td>IEC 60601-1:2005+A1:2012, Clause 10 applies</td><td></td><td>N/A</td></tr><tr><td>201.11</td><td colspan=\"2\">Protection against excessive temperatures and other HAZARDS</td><td>P</td></tr><tr><td></td><td>IEC 60601-1:2005+A1:2012, Clause 11 applies except as follows:</td><td></td><td>P</td></tr><tr><td>201.11.6.6</td><td>Cleaning and disinfection of ME EQUIPMENT and ME SYSTEM</td><td></td><td>P</td></tr><tr><td rowspan=\"3\"></td><td>The surfaces of the CLINICAL THERMOMETER, PROBE and ACCESSORIES that can become contaminated with body fluids during NORMAL CONDITION or SINGLE FAULT CONDITION shall be designed to allow for cleaning and disinfection or cleaning and sterilization (additional requirements arc found in IEC 60601-1:2005+A1:2012, 11.6.7 and IEC 60601-1-11:2015, Clause B).</td><td>See “Caution” of the Operation Guide.</td><td>P</td></tr><tr><td>The CLINICAL THERMOMETER may be dismantled during the decontamination PROCESS,</td><td></td><td>P</td></tr><tr><td>ACCESSORIES not intended for re-use are exemplfrom this requirement.</td><td></td><td>N/A</td></tr><tr><td></td><td>CLINICAL THERMOMETER and PROBEENCLOSURES shall be designed to allow for surface cleaning and disinfection to reduce to acceptable levels the RISK of infection of OPERATORS, bystanders, or the PATIENT</td><td>See “Caution” of the Operation Guide.</td><td>P</td></tr><tr><td></td><td>Instructions for processing and REPROCESSING the CLINICAL THERMOMETER, PROBE and ACC:ESSORIES shall comply with ISO 17664:2004 and ISO 14937:2009 and shall be disclosed in the instructions for use.</td><td>See “Caution” of the Operation Guide.</td><td>P</td></tr><tr><td></td><td>Check compliance by inspection of the RISK MANAGEMENT FILE. When compliance with this document could be affected by the cleaning or the disinfecting of the CLINICAL TIERMOMETER, PROBE or its parts or ACCESSORIES, clean and disinfect them 100 times in accordance with the methods indicated in the instruction for use, including any cooling or drying period. After these PROCEDURES, confirm that BASIC SAFETY and ESSENTIAL PERFORMANCE are maintained. Confirm that the MANUFACTURER has evaluated the effects of multiple PROCESS cycles and the effectiveness of those cycles.</td><td>See appended Table 201.11.6.6</td><td>P</td></tr><tr><td>201.11.7</td><td>Biocompatibility of ME EQUIPMENT and ME</td><td></td><td>N/E</td></tr><tr><td></td><td>The ACCESSIBLE PARTS of a CUNICAL THERMOMETER, PROBE, its parts or ACCESSORIES that contain phthalates which are classified as carcinogenic, mutagenic or toxic to reproduction shall be marked as containing phthalates on the device itself or on the packaging.</td><td></td><td>N/E</td></tr><tr><td></td><td>If the INTENDED USE of a CLINICAL THERMOMETER, PROBE, its parts or ACCESSORES includes treatment of children or treatment of pregnant or nursing women, a specific justification for the use of these phthalates shall be included in the RISK MANAGEMENT FILE. The instructions for use of a CUNICAL THERMOMETER, PROBE, its parts or ACCESSORIES that contain such phthalates shall contain information on RESIDUAL RISKS for these PATIENT groups and, if applicable, on appropriate precautionary measures.Check compliance by inspection of the instructions for use and inspection of the information provided by the MANUFACTURER for identification of the presence of substances which are carcinogenic, mutagenic or toxic to reproduction and justification for their use.</td><td></td><td>N/EN/E</td></tr><tr><td>201.12</td><td colspan=\"2\">ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS</td><td>P</td></tr><tr><td>201.12.1</td><td colspan=\"2\">Accuracy of controls and instruments</td><td>P</td></tr><tr><td>201.12.1. 101</td><td colspan=\"2\">Additional requirements for accuracy of controls and instruments</td><td>P</td></tr><tr><td></td><td>If the CLINICAL THERMOMETER cannot indicate a temperature within the LABORATORY ACCURACY, it</td><td></td><td>P</td></tr><tr><td></td><td>- either it provides a TECHNICAL ALARM CONDITION</td><td></td><td>P</td></tr><tr><td></td><td>- or it does not provide an OUTPUT TEMPERATURE;</td><td></td><td>P</td></tr><tr><td></td><td>Minimum RATED OUTPUT RANGE of the CLINICAL THERMOMETER is from 34°C to 42°C.</td><td>32.0°C to 42.9°C</td><td>P</td></tr><tr><td>201.12.2</td><td colspan=\"2\">USABILITY</td><td>P</td></tr><tr><td>201.12.2. 101</td><td colspan=\"2\">Additional requirements for USABILITY</td><td>P</td></tr><tr><td></td><td>CLINICAL THERMOMETERS intended for home healthcare use require the display of OUTPUT TEMPERATURE of at least 4mm or the value is optically magnified to this height. This is indicated in USABILITY ENGINEERING PROCESS.</td><td>10mm</td><td>P</td></tr><tr><td></td><td>CLINICAL THERMOMETERS with a segmented indication display perform a functional test of all segments after activation</td><td></td><td>N/A</td></tr><tr><td>201.13</td><td colspan=\"2\">HAZARDOUS SITUATIONS and fault conditions</td><td>P</td></tr><tr><td></td><td>IEC 60601-1 :2005+A 1 :2012, Clause 13 applies.</td><td></td><td>P</td></tr><tr><td>201.14</td><td colspan=\"2\">201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)</td><td>P</td></tr><tr><td></td><td>IEC 60601-1:2005+A1:2012. Clause 14 applies.</td><td></td><td>P</td></tr><tr><td>201.15</td><td colspan=\"2\">201.15 Construction of ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td>IEC 6060 1-1 :2005+A 1:20 12, Clause 15 applies.</td><td></td><td>P</td></tr><tr><td>201.16</td><td colspan=\"2\">ME SYSTEMS</td><td></td></tr><tr><td></td><td>IEC 60601-1 :2005+A1:2012, Clause 16 applies.</td><td>Not ME systems</td><td>N/A</td></tr><tr><td>201.17</td><td colspan=\"2\">Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS</td><td>N/E</td></tr><tr><td></td><td>IEC 60601-1:2005, Clause 17 applies.</td><td>Not evaluate in this report</td><td>N/E</td></tr><tr><td>201.101</td><td colspan=\"2\">LABORATY PERFORMANCE REQUIREMENTS</td><td></td></tr><tr><td>201.101.1</td><td colspan=\"2\">General test requirements</td><td></td></tr><tr><td></td><td>Laboratory performance is assessed in DIRECT MODE or in TEST MODE under the same conditions</td><td>In test mode</td><td>P</td></tr><tr><td></td><td>Alternatively correction method is used to derive unadjusted temperatures from OUTPUT TEMPERATURE in accordance with the ACCOMPANYING DOCUMENT</td><td></td><td>P</td></tr><tr><td></td><td>If the CLINICAL THERMOMETER is intended for use with a PROBE COVER as indicated in the instructions for use, a new PROBE COVER is used for each OUTPUT TEMPERATURE measurement</td><td>No PROBE COVER used</td><td>N/A</td></tr><tr><td>201.101.2</td><td colspan=\"2\">LABORATORY ACCURACY</td><td>P</td></tr><tr><td></td><td>The LABORATORY ACCURACY within the RATED OUTPUT RANGE in NORMAL USE shall be within ±0,3°C</td><td>0,3°C</td><td>P</td></tr><tr><td></td><td>The LABORATORY ACCURACY, within the RATED EXTENDED OUTPUT RANGE in NORMAL USE, shall be within 0,4°C unless CLINICAL THERMOMETER indicates that the measured temperature is outside of the RATED OUTPUT RANGE.</td><td>0,3°C</td><td>P</td></tr><tr><td></td><td>If the PROBE is separable from the CLINICAL THERMOMETER, they may be tested separately</td><td></td><td>N/A</td></tr><tr><td></td><td>Calculated equation for CLINICAL THERMOMETER .. :</td><td>See Appended Table 201.101.2</td><td>P</td></tr><tr><td>201.101.3</td><td colspan=\"2\">Time response for a continuous CLINICAL THERMOMETER</td><td>P</td></tr><tr><td></td><td>The transient response for a DIRECT MODE CLINICAL THERMOMETER that is not an ADJUSTED MODE CLINICAL THERMOMETER shall be characterized and disclosed in the instructions for use.</td><td>Not a DIRECT MODE CLINICAL THERMOMETER</td><td>P</td></tr><tr><td></td><td>Transient time lower than recommended minimum measuring time indicated in ACCOMPANYING DOCUMENT.</td><td></td><td>N/A</td></tr><tr><td>201.102</td><td colspan=\"2\">CLINICAL ACCURACY VALIDATION</td><td>N/E</td></tr><tr><td>201.102.1</td><td colspan=\"2\">Method</td><td>N/E</td></tr><tr><td></td><td>ADJUSTED MODE CLINICAL THERMOMETER are VALIDATED for CLINICAL ACCURACY in each ADJUSTED MODE in accordance with ISO 14155-1:2003 and ISO 14155-2:2003.</td><td></td><td>N/E</td></tr><tr><td></td><td>The results of CLINICAL ACCURACY VALIDATION is disclosed in the ACCOMPANYING DOCUMENT.</td><td></td><td>N/E</td></tr><tr><td></td><td>If the CLINICAL THERMOMETER is intended for use with a PROBE COVER as indicated in the instructions for use, a new PROBE COVER is used for each OUTPUT TEMPERATURE measurement.</td><td></td><td>N/E</td></tr><tr><td></td><td>Requirements of clauses 201.102.2, 201.102.3, 201.102.4 and 201.102.5 are fulfilled.</td><td></td><td>N/E</td></tr><tr><td></td><td>CLINICAL ACCURACY validated.</td><td></td><td>N/E</td></tr><tr><td>201.102.2</td><td>Human subject population requirements</td><td></td><td>N/E</td></tr><tr><td></td><td>Total number of febrile subjects not less than 30 % and not greater than 50 % of all subjects in the selected age group .</td><td></td><td>N/E</td></tr><tr><td></td><td>CLINICAL ACCURACY VALIDATION carried out on all age groups indicated in the instructions for use.</td><td></td><td>N/E</td></tr><tr><td></td><td>Number of subjects in each age group is sufficiently large to minimize the effect of random components of measurement error (minimum of all groups is 105; minimum in age group is 35; minimum 15 subjects in A1 or A2 if subgroup A is not excluded ).</td><td>:</td><td>N/E</td></tr><tr><td></td><td>– age group A1 (0-3 months)</td><td></td><td>N/E</td></tr><tr><td></td><td>– age group A2 (3-12 months)</td><td></td><td>N/E</td></tr><tr><td></td><td>– age group B (&gt;1 and &lt;5 years)</td><td></td><td>N/E</td></tr><tr><td></td><td>– age group C (&gt;5 years)</td><td></td><td>N/E</td></tr><tr><td>201.102.3</td><td>Calculated CLINICAL BIAS for the OPERATING MODE being evaluated (Δcb)</td><td></td><td>N/E</td></tr><tr><td>201.102.4</td><td>Calculated LIMITS OF AGREEMENT (LA)</td><td></td><td>N/E</td></tr><tr><td>201.102.5</td><td>Calculated CLINICAL REPEATABILITY for particular OPERATING MODE (σr)An ADJUSTED MODE CLINICAL THERMOMETER that makes continuous estimates of the REFERENCE BODY SITE temperature is exempt from the requirements of this subclause</td><td></td><td>N/EN/E</td></tr><tr><td>201.103</td><td colspan=\"2\">PROBES, PROBE CABLE EXTENDERS AND PROBE COVERS</td><td>P</td></tr><tr><td>201.103.1</td><td colspan=\"2\">General</td><td>P</td></tr><tr><td></td><td>PROBES, PROBE CABLE EXTENDERS and PROBE COVERS comply with the requirements of this particular standard</td><td>No such parts used</td><td>P</td></tr><tr><td></td><td>MANUFACTURERS of PROBES, PROBE CABLE EXTENDERS and PROBE COVERS conduct tests to ensure that all CLINICAL THERMOMETER specifications are met with each MODEL OR TYPE REFERENCE of CLINICAL THERMOMETER with which they are intended to be used</td><td></td><td>P</td></tr><tr><td></td><td>All CLINICAL THERMOMETERS with which compatibility to the PROBES, PROBE CABLE EXTENDERS and PROBE COVERS is claimed are listed in the ACCOMPANYING UMENT ...... :</td><td></td><td>P</td></tr><tr><td></td><td>It is the responsibility of the MANUFACTURER of a PROBE, PROBE CABLE EXTENDER and PROBE COVER, including a REPROCESSED PROBE, PROBE CABLE EXTENDER and PROBE COVER, to have their PROCESSES VALIDATED to ensure that any new or REPROCESSED product complies with the requirements of this particular standard</td><td></td><td>P</td></tr><tr><td>201.103.2</td><td colspan=\"2\">Labelling</td><td>P</td></tr><tr><td></td><td>At least one MODEL OR TYPE REFERENCE of CLINICAL THERMOMETER is included in the ACCOMPANYING DOCUMENT provided with each PROBE, PROBE CABLE EXTENDER and PROBE COVER, compliant with 201.103.1</td><td></td><td>P</td></tr><tr><td></td><td>The following statements can be found in the ACCOMPANYING DOCUMENT of each PROBE, PROBE CABLE EXTENDER and PROBE COVER:</td><td></td><td>P</td></tr><tr><td></td><td>a) Designed for use with specific thermometer or monitoring equipment;</td><td></td><td>P</td></tr><tr><td></td><td>b) The OPERATOR is responsible for checking the compatibility of the thermometer or monitoring equipment, PROBE, PROBE CABLE EXTENDER AND PROBE COVER before use; and</td><td></td><td>P</td></tr><tr><td></td><td>c) Incompatible components can result in degraded performance.</td><td></td><td>P</td></tr><tr><td>202</td><td colspan=\"2\">Electromagnetic disturbances - Requirements and tests</td><td>N/E</td></tr><tr><td></td><td colspan=\"2\">IEC 60601-1-2:2014 applies except as follows:</td><td>N/E</td></tr><tr><td>202.4.3.1</td><td>Configurations</td><td></td><td>N/E</td></tr><tr><td></td><td>Amendment (add after the last dash of 4.3.1):--if applicable, attachment of ACCESSORIES as necessary to achieve the BASIC SAFETY and ESSENTIAL PERFORMANCE of the CLINICAL THERMOMETER;</td><td></td><td>N/E</td></tr><tr><td>202.5.2.2.1</td><td>Requirements applicable to all ME Equipment and ME systems</td><td></td><td>N/E</td></tr><tr><td></td><td>Amendment [add note to list element b]:NOTE: the requirements of this document are not considered deviations or allowances</td><td></td><td>N/E</td></tr><tr><td>202.8.1.101</td><td>Additional general requirements</td><td></td><td>N/E</td></tr><tr><td></td><td>The following degradations, if associated with BASIC SAFETY or ESSENTIAL PERFORMANCE, shall not be allowed:</td><td></td><td>N/E</td></tr><tr><td></td><td>--component failures</td><td></td><td>N/E</td></tr><tr><td></td><td>--changes in programmable parameters or settings</td><td></td><td>N/E</td></tr><tr><td></td><td>--reset to default settings</td><td></td><td>N/E</td></tr><tr><td></td><td>--change of operating mode</td><td></td><td>N/E</td></tr><tr><td></td><td>--change in LABORATORY ACCURACY at any point in the RATED OUTPUT RANGE and in the RATED EXTENDED OUTPUT RANGE greater than permitted in 201.101.2 without the generation of either a TECHNICAL ALARM CONDITION or an indication of abnormal operation.</td><td></td><td>N/E</td></tr><tr><td></td><td>The CLINICAL THERMOMETER may exhibit temporary degradation of performance (e.g. deviation from the performance indicated in the instructions for use dUring IMMUNITY testing), which does not require OPERATOR intervention and that does not affect BASIC SAFETY or ESSENTIAL PERFORMANCE.</td><td></td><td>N/E</td></tr><tr><td></td><td>In the event of disruption during IMMUNITY tests. the CLINICAL THERMOMETER shall recover from any disruption within 30 s</td><td></td><td>N/E</td></tr><tr><td>206</td><td>Usability</td><td></td><td>N/E</td></tr><tr><td></td><td>EC 60601-1-6:2010+A1:2013 applies except as follows: For a CLINICAL THERMOMETER, the following shall be considered PRIMARY OPERATING FUNCTIONS;</td><td></td><td>N/E</td></tr><tr><td></td><td>a) observing the OUTPUT TEMPERATURE;</td><td></td><td>N/E</td></tr><tr><td></td><td>b) properly positioning CLINICAL THERMOMETER or PROBE at the MEASURING SITE;</td><td></td><td>N/E</td></tr><tr><td></td><td>c) starting the CLINICAL THERMOMETER from power off;</td><td></td><td>N/E</td></tr><tr><td></td><td>d) turning off the CLINICAL THERMOMETER;</td><td></td><td>N/E</td></tr><tr><td></td><td>e) performing a basic pre-use functional check of the CLINICALTHERMOMETER.</td><td></td><td>N/E</td></tr><tr><td></td><td>The folloWing functions, if available, also shall be considered PRIMARY OPERATING FUNCTIONS:</td><td></td><td>N/E</td></tr><tr><td></td><td>f) performing a basic pre-use functional check of the ALARM SIGNALS;</td><td></td><td>N/E</td></tr><tr><td></td><td>g) configuring the ACCESSORIES including connection of the detachable parts to the CLINICAL THERMOMETER;</td><td></td><td>N/E</td></tr><tr><td></td><td>h) REPROCESSING the ACCESSORIES;</td><td></td><td>N/E</td></tr><tr><td></td><td>i) setting the OPERATOR-adjustable controls:</td><td></td><td>N/E</td></tr><tr><td></td><td>--switching between MEASURING SITES; --setting CLINICAL THERMOMETER control parameters; --setting ALARM LIMITS; --inactivating ALARM SIGNALS</td><td></td><td>N/E</td></tr><tr><td>208</td><td>General requirements, tests and guidance for alarm systems in medical electrical equipment and medical electrical systems</td><td></td><td>N/A</td></tr><tr><td></td><td>IEC 60601-1-8:2006+A 1:2012 applies except as follows:</td><td></td><td>N/A</td></tr><tr><td>208.6.1.2</td><td>Determination of ALARM CONDITIONS and assignment of priority</td><td></td><td>N/A</td></tr><tr><td></td><td>Amendment (add prior to the compliancecheck): A CLINICAL THERMOMETER need not have a PHYSIOLOGICAL ALARM CONDITION.</td><td></td><td>N/A</td></tr><tr><td>211</td><td>Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment</td><td></td><td>P</td></tr><tr><td></td><td>IEC 60601-1-11 :2015 applies except as follows:</td><td></td><td>P</td></tr><tr><td>211.4.2.3.1</td><td>Continuous operating conditions</td><td></td><td>P</td></tr><tr><td></td><td>Amendment (replace the first dash with): - a temperature range of at least +15 °C to +40 °C;</td><td>See electrical safety report ETX202303-07-078-02</td><td>P</td></tr><tr><td>211.10.1.1</td><td>General requirements for mechanical strength</td><td></td><td>P</td></tr><tr><td></td><td>The tests of IEC 60601-1-11:2015, Clause 10 and I EC 60601-1 :2005+A1:2012, 15.3 shall be performed on the same sample of the CLINICAL THERMOMETER after the cleaning and disinfection PROCEDURES of</td><td>See appended Table 211.10.1.1</td><td>P</td></tr><tr><td>212</td><td>Requirements for medical electrical equipment and medical electrical systems intended for use in the emergency medical services environment</td><td></td><td>N/A</td></tr><tr><td></td><td>IEC 60601-1-12:2014 applies except as follows:</td><td></td><td>N/A</td></tr><tr><td>212.10.1.1</td><td>General requirements for mechanical strength</td><td></td><td>N/A</td></tr><tr><td></td><td>Amendment (add as the first paragraph):</td><td></td><td>N/A</td></tr><tr><td></td><td>The tests of IEC 60601-1-12:2014, Clause 10 and IEC 60601-1:2005+AI:2012, 15.3 shall be performed on the same sample of the CLINICAL THERMOMETER after the cleaning and disinfection PROCEOURES of 201.11.6.6 of this document have been performed unless there arc no cleaning and disinfection PROf.EDURES specified in the instructions for use. If more than one PROf.EDURE is specified in the instructions for use, each PROCEDURE shall be so tested. A separate sample of the f.UNICAL THERMOMETER</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "d0a3142e842adab463e880c1f1df675eb91c8bc2090489a62afe98394be1ac0e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        677
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                677
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        677
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                677
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>– the contents of the packaging</td><td></td><td>P</td></tr><tr><td></td><td>c) appropriate symbol from ISO 15223-1:2016 used for sterile packaging (See Table 201.D.2.101, symbols 3-8)......</td><td></td><td>P</td></tr><tr><td></td><td>d) Symbol 5.1.4 of ISO 15233-1:2016 used for CLINICAL THERMOMETER or PROBE with expiration date (see Table 201.D.2.101, symbol 2).</td><td></td><td>P</td></tr><tr><td></td><td>e) Packaging marked with special storage and/or handling instructions......</td><td></td><td>P</td></tr><tr><td></td><td>For a specific MODEL OR TYPE REFERENCE, the indication of single use shall be consistent.</td><td>No single use:</td><td>P</td></tr><tr><td>201.7.2.2</td><td colspan=\"2\">Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts</td><td>P</td></tr><tr><td>201.7.2.101</td><td colspan=\"2\">Additional requirements for marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts</td><td>P</td></tr><tr><td></td><td>The following markings provided on the CLINICAL THERMOMETER are CLEARLY LEGIBLE:</td><td>See Copy of marking plate</td><td>P</td></tr><tr><td></td><td>a) symbol “°C” or “°F” marked adjacent to the OUTPUT TEMPERATURE or indicated at the display :</td><td>Indicated at the display</td><td>P</td></tr><tr><td></td><td>– if switching between units is possible, the respective displayed unit is indicated</td><td></td><td>P</td></tr><tr><td></td><td>b) the intended MEASURING SITE is marked</td><td>See Copy of marking plate</td><td>N/A</td></tr><tr><td></td><td>c) if necessary to maintain ESSENTIAL PERFORMANCE, it is indicated to use a new PROBE</td><td></td><td>N/A</td></tr><tr><td>201.7.4.3</td><td colspan=\"2\">Unit of measure</td><td></td></tr><tr><td>201.7.4.3.101</td><td colspan=\"2\">Additional requirements for unit of measure</td><td>P</td></tr><tr><td></td><td>OUTPUT TEMPERATURE expressed in degrees Celsius, °C or degrees Fahrenheit, °F ......</td><td>Expressed optionally in °C or °F</td><td>P</td></tr><tr><td></td><td>Unit of measure clearly indicated......</td><td></td><td>P</td></tr><tr><td>201.7.9</td><td>ACCOMPANYING DOCUMENT</td><td></td><td>P</td></tr></table>",
                                            "image_path": "6f4d3f2d556db5fd96fd152fe5fa2254ad8939933b3784a2943637581076876f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        285,
                        770,
                        308,
                        779
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                284,
                                768,
                                310,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        284,
                                        768,
                                        310,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "5 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 4,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        677
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                677
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        723
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                723
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        723
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                723
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>– the ACCOMPANYING DOCUMENT contains name or trade name and address of--the MANUFACTURER, and--where the manufacturer does not have an address within the locale, an authorized representative within the locale,to which the RESPONSIBLE ORGANIZATION can refer . ......</td><td>See chapter “Warranty” of user manual</td><td>P</td></tr><tr><td>201.7.9.2</td><td colspan=\"2\">Additional requirements for instructions for use</td><td></td></tr><tr><td>201.7.9.2.101</td><td colspan=\"2\">Instructions for use</td><td></td></tr><tr><td></td><td>a) a summary of the USE SPECIFICATION as determined for IEC 62366-1:2015;</td><td></td><td>P</td></tr><tr><td></td><td>b) MEASURING SITE and REFERENCE BODY of CLINICAL THERMOMETER specified</td><td>See chapter “Intended use” of user manual</td><td>P</td></tr><tr><td></td><td>c) recommended minimum measuring time and minimum time between measurements for each intended MEASURING SITE, if applicable ...... :</td><td></td><td>P</td></tr><tr><td></td><td>d) RATED OUTPUT RANGE for each intended REFERENCE BODY SITESpecified ...... :</td><td>See chapter “Safety Precaution” of user manual</td><td>P</td></tr><tr><td></td><td>e) the LABORATORY ACCURACY in the RATED OUTPUT RANGE and, if equipped, the LABORATORY</td><td>See chapter “Product specifications” of user manual</td><td>P</td></tr><tr><td></td><td>f) for CLINICAL THERMOMETERS for use with PROBE COVER:</td><td>No PROBE COVER used</td><td>P</td></tr><tr><td></td><td>1) instruction how to apply PROBE COVER</td><td></td><td>P</td></tr><tr><td></td><td>2) information about the behaviour of the CLINICAL THERMOMETER when used without PROBE COVER</td><td></td><td>P</td></tr><tr><td></td><td>g) mode of operation of the CLINICAL THERMOMETER (DIRECT MODE or ADJUSTED MODE) ...... :</td><td>See chapter “Product specifications” of user manual</td><td>P</td></tr><tr><td></td><td>h) instructions for selection and replacement of INTERNAL ELECTRICAL POWER SOURCES, if applicable</td><td>See chapter “Setup and operating procedures” in user manual</td><td>P</td></tr></table>",
                                            "image_path": "f46fe2486a5f597c4660b99714be1b69de169dc7b1bf9f36f204a99290ba9f43.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        285,
                        770,
                        308,
                        779
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                283,
                                768,
                                310,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        768,
                                        310,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "6 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 5,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        723
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                723
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        765
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                765
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        765
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                765
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>i) Instructions provided on nature of maintenance and/or calibration needed to ensure proper function and its frequency ...... :</td><td></td><td>P</td></tr><tr><td></td><td>j) information about disposal of the clinical thermometer and its components ...... :</td><td>See chapter “Maintenance” in user manual</td><td>P</td></tr><tr><td></td><td>k) if the CLINICAL THERMOMETER and/or its components are intended for single use only, information on characteristics and technical factors that could pose a RISK is provided in instructions for use</td><td></td><td>N/A</td></tr><tr><td>201.7.9.101</td><td>The ACCOMPANYING DOCUMENT includes a description of the correction method to derive unadjusted temperatures from OUTPUT TEMPERATURE measured in the ADJUSTED MODE, except when the CLINICAL THERMOMETER is equipped with a TEST MODE or DIRECT MODE</td><td></td><td>P</td></tr><tr><td>201.8</td><td colspan=\"2\">Protection against electrical HAZARDS from ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td>IEC 60601-1:2005+A1:2012, Clause 8 applies</td><td></td><td>P</td></tr><tr><td>201.9</td><td colspan=\"2\">Protection against mechanical HAZARDS of ME EQUIPMENT and ME SYSTEMS</td><td>P</td></tr><tr><td></td><td>IEC 60601-1:2005+A1:2012, Clause 9 applies</td><td></td><td>P</td></tr><tr><td>201.10</td><td colspan=\"2\">Protection against unwanted and excessive radiation HAZARDS</td><td>N/A</td></tr><tr><td></td><td>IEC 60601-1:2005+A1:2012, Clause 10 applies</td><td></td><td>N/A</td></tr><tr><td>201.11</td><td colspan=\"2\">Protection against excessive temperatures and other HAZARDS</td><td>P</td></tr><tr><td></td><td>IEC 60601-1:2005+A1:2012, Clause 11 applies except as follows:</td><td></td><td>P</td></tr><tr><td>201.11.6.6</td><td>Cleaning and disinfection of ME EQUIPMENT and ME SYSTEM</td><td></td><td>P</td></tr><tr><td rowspan=\"3\"></td><td>The surfaces of the CLINICAL THERMOMETER, PROBE and ACCESSORIES that can become contaminated with body fluids during NORMAL CONDITION or SINGLE FAULT CONDITION shall be designed to allow for cleaning and disinfection or cleaning and sterilization (additional requirements arc found in IEC 60601-1:2005+A1:2012, 11.6.7 and IEC 60601-1-11:2015, Clause B).</td><td>See “Caution” of the Operation Guide.</td><td>P</td></tr><tr><td>The CLINICAL THERMOMETER may be dismantled during the decontamination PROCESS,</td><td></td><td>P</td></tr><tr><td>ACCESSORIES not intended for re-use are exemplfrom this requirement.</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "2117b7ae222e27db5218d9da0352dfd35a6f8d0f9c7a2ea0374ee4d26ac0be45.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        285,
                        770,
                        308,
                        779
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                284,
                                768,
                                310,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        284,
                                        768,
                                        310,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "7 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 6,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        765
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                765
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        749
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                749
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        749
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                749
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>CLINICAL THERMOMETER and PROBEENCLOSURES shall be designed to allow for surface cleaning and disinfection to reduce to acceptable levels the RISK of infection of OPERATORS, bystanders, or the PATIENT</td><td>See “Caution” of the Operation Guide.</td><td>P</td></tr><tr><td></td><td>Instructions for processing and REPROCESSING the CLINICAL THERMOMETER, PROBE and ACC:ESSORIES shall comply with ISO 17664:2004 and ISO 14937:2009 and shall be disclosed in the instructions for use.</td><td>See “Caution” of the Operation Guide.</td><td>P</td></tr><tr><td></td><td>Check compliance by inspection of the RISK MANAGEMENT FILE. When compliance with this document could be affected by the cleaning or the disinfecting of the CLINICAL TIERMOMETER, PROBE or its parts or ACCESSORIES, clean and disinfect them 100 times in accordance with the methods indicated in the instruction for use, including any cooling or drying period. After these PROCEDURES, confirm that BASIC SAFETY and ESSENTIAL PERFORMANCE are maintained. Confirm that the MANUFACTURER has evaluated the effects of multiple PROCESS cycles and the effectiveness of those cycles.</td><td>See appended Table 201.11.6.6</td><td>P</td></tr><tr><td>201.11.7</td><td>Biocompatibility of ME EQUIPMENT and ME</td><td></td><td>N/E</td></tr><tr><td></td><td>The ACCESSIBLE PARTS of a CUNICAL THERMOMETER, PROBE, its parts or ACCESSORIES that contain phthalates which are classified as carcinogenic, mutagenic or toxic to reproduction shall be marked as containing phthalates on the device itself or on the packaging.</td><td></td><td>N/E</td></tr><tr><td></td><td>If the INTENDED USE of a CLINICAL THERMOMETER, PROBE, its parts or ACCESSORES includes treatment of children or treatment of pregnant or nursing women, a specific justification for the use of these phthalates shall be included in the RISK MANAGEMENT FILE. The instructions for use of a CUNICAL THERMOMETER, PROBE, its parts or ACCESSORIES that contain such phthalates shall contain information on RESIDUAL RISKS for these PATIENT groups and, if applicable, on appropriate precautionary measures.</td><td></td><td>N/E</td></tr></table>",
                                            "image_path": "c563dec1f8d99b29b683f490dc8fbcc917dfe916763e9eb4e3c79e92975b01c6.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        285,
                        770,
                        308,
                        779
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                283,
                                767,
                                310,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        767,
                                        310,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "8 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 7,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        749
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                749
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>Check compliance by inspection of the instructions for use and inspection of the information provided by the MANUFACTURER for identification of the presence of substances which are carcinogenic, mutagenic or toxic to reproduction and justification for their use.</td><td></td><td>N/E</td></tr><tr><td>201.12</td><td colspan=\"2\">ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS</td><td>P</td></tr><tr><td>201.12.1</td><td colspan=\"2\">Accuracy of controls and instruments</td><td>P</td></tr><tr><td>201.12.1. 101</td><td colspan=\"2\">Additional requirements for accuracy of controls and instruments</td><td>P</td></tr><tr><td></td><td>If the CLINICAL THERMOMETER cannot indicate a temperature within the LABORATORY ACCURACY, it</td><td></td><td>P</td></tr><tr><td></td><td>- either it provides a TECHNICAL ALARM CONDITION</td><td></td><td>P</td></tr><tr><td></td><td>- or it does not provide an OUTPUT TEMPERATURE;</td><td></td><td>P</td></tr><tr><td></td><td>Minimum RATED OUTPUT RANGE of the CLINICAL THERMOMETER is from 34°C to 42°C.</td><td>32.0°C to 42.9°C</td><td>P</td></tr><tr><td>201.12.2</td><td colspan=\"2\">USABILITY</td><td>P</td></tr><tr><td>201.12.2. 101</td><td colspan=\"2\">Additional requirements for USABILITY</td><td>P</td></tr><tr><td></td><td>CLINICAL THERMOMETERS intended for home healthcare use require the display of OUTPUT TEMPERATURE of at least 4mm or the value is optically magnified to this height. This is indicated in USABILITY ENGINEERING PROCESS.</td><td>10mm</td><td>P</td></tr><tr><td></td><td>CLINICAL THERMOMETERS with a segmented indication display perform a functional test of all segments after activation</td><td></td><td>N/A</td></tr><tr><td>201.13</td><td colspan=\"2\">HAZARDOUS SITUATIONS and fault conditions</td><td>P</td></tr><tr><td></td><td>IEC 60601-1 :2005+A 1 :2012, Clause 13 applies.</td><td></td><td>P</td></tr><tr><td>201.14</td><td colspan=\"2\">201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)</td><td>P</td></tr><tr><td></td><td>IEC 60601-1:2005+A1:2012. Clause 14 applies.</td><td></td><td>P</td></tr><tr><td>201.15</td><td colspan=\"2\">201.15 Construction of ME EQUIPMENT</td><td>P</td></tr><tr><td></td><td>IEC 6060 1-1 :2005+A 1:20 12, Clause 15 applies.</td><td></td><td>P</td></tr><tr><td>201.16</td><td colspan=\"2\">ME SYSTEMS</td><td></td></tr></table>",
                                            "image_path": "7de8f8afe52ca6fa625ef75d9c2076b0d7db97fe327c5e5681dc89320fd1a5c3.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        285,
                        770,
                        308,
                        779
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                283,
                                768,
                                310,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        768,
                                        310,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "9 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 8,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        755
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                755
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        760
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                760
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        760
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                760
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>IEC 60601-1 :2005+A1:2012, Clause 16 applies.</td><td>Not ME systems</td><td>N/A</td></tr><tr><td>201.17</td><td colspan=\"2\">Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS</td><td>N/E</td></tr><tr><td></td><td>IEC 60601-1:2005, Clause 17 applies.</td><td>Not evaluate in this report</td><td>N/E</td></tr><tr><td>201.101</td><td colspan=\"2\">LABORATY PERFORMANCE REQUIREMENTS</td><td></td></tr><tr><td>201.101.1</td><td colspan=\"2\">General test requirements</td><td></td></tr><tr><td></td><td>Laboratory performance is assessed in DIRECT MODE or in TEST MODE under the same conditions</td><td>In test mode</td><td>P</td></tr><tr><td></td><td>Alternatively correction method is used to derive unadjusted temperatures from OUTPUT TEMPERATURE in accordance with the ACCOMPANYING DOCUMENT</td><td></td><td>P</td></tr><tr><td></td><td>If the CLINICAL THERMOMETER is intended for use with a PROBE COVER as indicated in the instructions for use, a new PROBE COVER is used for each OUTPUT TEMPERATURE measurement</td><td>No PROBE COVER used</td><td>N/A</td></tr><tr><td>201.101.2</td><td colspan=\"2\">LABORATORY ACCURACY</td><td>P</td></tr><tr><td></td><td>The LABORATORY ACCURACY within the RATED OUTPUT RANGE in NORMAL USE shall be within ±0,3°C</td><td>0,3°C</td><td>P</td></tr><tr><td></td><td>The LABORATORY ACCURACY, within the RATED EXTENDED OUTPUT RANGE in NORMAL USE, shall be within 0,4°C unless CLINICAL THERMOMETER indicates that the measured temperature is outside of the RATED OUTPUT RANGE.</td><td>0,3°C</td><td>P</td></tr><tr><td></td><td>If the PROBE is separable from the CLINICAL THERMOMETER, they may be tested separately</td><td></td><td>N/A</td></tr><tr><td></td><td>Calculated equation for CLINICAL THERMOMETER .. :</td><td>See Appended Table 201.101.2</td><td>P</td></tr><tr><td>201.101.3</td><td colspan=\"2\">Time response for a continuous CLINICAL THERMOMETER</td><td>P</td></tr><tr><td></td><td>The transient response for a DIRECT MODE CLINICAL THERMOMETER that is not an ADJUSTED MODE CLINICAL THERMOMETER shall be characterized and disclosed in the instructions for use.</td><td>Not a DIRECT MODE CLINICAL THERMOMETER</td><td>P</td></tr><tr><td></td><td>Transient time lower than recommended minimum measuring time indicated in ACCOMPANYING DOCUMENT.</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "a016fbaae0dc14d89b74d9f3ceafaa70018f93ba3da9699d4b9fdc23c2ec81dd.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        769,
                        311,
                        780
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                281,
                                766,
                                313,
                                783
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        766,
                                        313,
                                        783
                                    ],
                                    "type": "text",
                                    "content": "10 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 9,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        760
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                760
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "lines_deleted": true
                        }
                    ],
                    "index": 1
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        760
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                760
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        760
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                760
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>201.102</td><td colspan=\"2\">CLINICAL ACCURACY VALIDATION</td><td>N/E</td></tr><tr><td>201.102.1</td><td colspan=\"2\">Method</td><td>N/E</td></tr><tr><td></td><td>ADJUSTED MODE CLINICAL THERMOMETER are VALIDATED for CLINICAL ACCURACY in each ADJUSTED MODE in accordance with ISO 14155-1:2003 and ISO 14155-2:2003.</td><td></td><td>N/E</td></tr><tr><td></td><td>The results of CLINICAL ACCURACY VALIDATION is disclosed in the ACCOMPANYING DOCUMENT.</td><td></td><td>N/E</td></tr><tr><td></td><td>If the CLINICAL THERMOMETER is intended for use with a PROBE COVER as indicated in the instructions for use, a new PROBE COVER is used for each OUTPUT TEMPERATURE measurement.</td><td></td><td>N/E</td></tr><tr><td></td><td>Requirements of clauses 201.102.2, 201.102.3, 201.102.4 and 201.102.5 are fulfilled.</td><td></td><td>N/E</td></tr><tr><td></td><td>CLINICAL ACCURACY validated.</td><td></td><td>N/E</td></tr><tr><td>201.102.2</td><td>Human subject population requirements</td><td></td><td>N/E</td></tr><tr><td></td><td>Total number of febrile subjects not less than 30 % and not greater than 50 % of all subjects in the selected age group .</td><td></td><td>N/E</td></tr><tr><td></td><td>CLINICAL ACCURACY VALIDATION carried out on all age groups indicated in the instructions for use.</td><td></td><td>N/E</td></tr><tr><td></td><td>Number of subjects in each age group is sufficiently large to minimize the effect of random components of measurement error (minimum of all groups is 105; minimum in age group is 35; minimum 15 subjects in A1 or A2 if subgroup A is not excluded ).</td><td>:</td><td>N/E</td></tr><tr><td></td><td>– age group A1 (0-3 months)</td><td></td><td>N/E</td></tr><tr><td></td><td>– age group A2 (3-12 months)</td><td></td><td>N/E</td></tr><tr><td></td><td>– age group B (&gt;1 and &lt;5 years)</td><td></td><td>N/E</td></tr><tr><td></td><td>– age group C (&gt;5 years)</td><td></td><td>N/E</td></tr><tr><td>201.102.3</td><td>Calculated CLINICAL BIAS for the OPERATING MODE being evaluated (Δcb)</td><td></td><td>N/E</td></tr><tr><td>201.102.4</td><td>Calculated LIMITS OF AGREEMENT (LA)</td><td></td><td>N/E</td></tr><tr><td>201.102.5</td><td>Calculated CLINICAL REPEATABILITY for particular OPERATING MODE (σr)</td><td></td><td>N/E</td></tr></table>",
                                            "image_path": "9e728b24677b9a02f730bfc26ea1be4ca4c1bf42e87b36c6f9b6f7ef47ee36ed.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        770,
                        310,
                        779
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                282,
                                768,
                                312,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        282,
                                        768,
                                        312,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "11 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 10,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        760
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                760
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "lines_deleted": true
                        }
                    ],
                    "index": 1
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        735
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                735
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>An ADJUSTED MODE CLINICAL THERMOMETER that makes continuous estimates of the REFERENCE BODY SITE temperature is exempt from the requirements of this subclause</td><td></td><td>N/E</td></tr><tr><td>201.103</td><td colspan=\"2\">PROBES, PROBE CABLE EXTENDERS AND PROBE COVERS</td><td>P</td></tr><tr><td>201.103.1</td><td colspan=\"2\">General</td><td>P</td></tr><tr><td></td><td>PROBES, PROBE CABLE EXTENDERS and PROBE COVERS comply with the requirements of this particular standard</td><td>No such parts used</td><td>P</td></tr><tr><td></td><td>MANUFACTURERS of PROBES, PROBE CABLE EXTENDERS and PROBE COVERS conduct tests to ensure that all CLINICAL THERMOMETER specifications are met with each MODEL OR TYPE REFERENCE of CLINICAL THERMOMETER with which they are intended to be used</td><td></td><td>P</td></tr><tr><td></td><td>All CLINICAL THERMOMETERS with which compatibility to the PROBES, PROBE CABLE EXTENDERS and PROBE COVERS is claimed are listed in the ACCOMPANYING UMENT ...... :</td><td></td><td>P</td></tr><tr><td></td><td>It is the responsibility of the MANUFACTURER of a PROBE, PROBE CABLE EXTENDER and PROBE COVER, including a REPROCESSED PROBE, PROBE CABLE EXTENDER and PROBE COVER, to have their PROCESSES VALIDATED to ensure that any new or REPROCESSED product complies with the requirements of this particular standard</td><td></td><td>P</td></tr><tr><td>201.103.2</td><td colspan=\"2\">Labelling</td><td>P</td></tr><tr><td></td><td>At least one MODEL OR TYPE REFERENCE of CLINICAL THERMOMETER is included in the ACCOMPANYING DOCUMENT provided with each PROBE, PROBE CABLE EXTENDER and PROBE COVER, compliant with 201.103.1</td><td></td><td>P</td></tr><tr><td></td><td>The following statements can be found in the ACCOMPANYING DOCUMENT of each PROBE, PROBE CABLE EXTENDER and PROBE COVER:</td><td></td><td>P</td></tr><tr><td></td><td>a) Designed for use with specific thermometer or monitoring equipment;</td><td></td><td>P</td></tr></table>",
                                            "image_path": "c66d6d5adc0c2fe6d63ad54323b683c308e6bb1038560bdfa6fefd0e9e937d57.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        770,
                        311,
                        780
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                281,
                                767,
                                313,
                                783
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        767,
                                        313,
                                        783
                                    ],
                                    "type": "text",
                                    "content": "12 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 11,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        735
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                735
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        702
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                702
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        702
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                702
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>b) The OPERATOR is responsible for checking the compatibility of the thermometer or monitoring equipment, PROBE, PROBE CABLE EXTENDER AND PROBE COVER before use; and</td><td></td><td>P</td></tr><tr><td></td><td>c) Incompatible components can result in degraded performance.</td><td></td><td>P</td></tr><tr><td>202</td><td colspan=\"2\">Electromagnetic disturbances - Requirements and tests</td><td>N/E</td></tr><tr><td></td><td colspan=\"2\">IEC 60601-1-2:2014 applies except as follows:</td><td>N/E</td></tr><tr><td>202.4.3.1</td><td>Configurations</td><td></td><td>N/E</td></tr><tr><td></td><td>Amendment (add after the last dash of 4.3.1):--if applicable, attachment of ACCESSORIES as necessary to achieve the BASIC SAFETY and ESSENTIAL PERFORMANCE of the CLINICAL THERMOMETER;</td><td></td><td>N/E</td></tr><tr><td>202.5.2.2.1</td><td>Requirements applicable to all ME Equipment and ME systems</td><td></td><td>N/E</td></tr><tr><td></td><td>Amendment [add note to list element b]:NOTE: the requirements of this document are not considered deviations or allowances</td><td></td><td>N/E</td></tr><tr><td>202.8.1.101</td><td>Additional general requirements</td><td></td><td>N/E</td></tr><tr><td></td><td>The following degradations, if associated with BASIC SAFETY or ESSENTIAL PERFORMANCE, shall not be allowed:</td><td></td><td>N/E</td></tr><tr><td></td><td>--component failures</td><td></td><td>N/E</td></tr><tr><td></td><td>--changes in programmable parameters or settings</td><td></td><td>N/E</td></tr><tr><td></td><td>--reset to default settings</td><td></td><td>N/E</td></tr><tr><td></td><td>--change of operating mode</td><td></td><td>N/E</td></tr><tr><td></td><td>--change in LABORATORY ACCURACY at any point in the RATED OUTPUT RANGE and in the RATED EXTENDED OUTPUT RANGE greater than permitted in 201.101.2 without the generation of either a TECHNICAL ALARM CONDITION or an indication of abnormal operation.</td><td></td><td>N/E</td></tr></table>",
                                            "image_path": "9232347cc51587d65af1cb5d0a053f5d4d8d39bfc80929929d4a93f1a4ac9f6a.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        769,
                        311,
                        780
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                281,
                                767,
                                313,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        767,
                                        313,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "13 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 12,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        702
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                702
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        767
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                767
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>The CLINICAL THERMOMETER may exhibit temporary degradation of performance (e.g. deviation from the performance indicated in the instructions for use dUring IMMUNITY testing), which does not require OPERATOR intervention and that does not affect BASIC SAFETY or ESSENTIAL PERFORMANCE.</td><td></td><td>N/E</td></tr><tr><td></td><td>In the event of disruption during IMMUNITY tests. the CLINICAL THERMOMETER shall recover from any disruption within 30 s</td><td></td><td>N/E</td></tr><tr><td>206</td><td>Usability</td><td></td><td>N/E</td></tr><tr><td></td><td>EC 60601-1-6:2010+A1:2013 applies except as follows: For a CLINICAL THERMOMETER, the following shall be considered PRIMARY OPERATING FUNCTIONS;</td><td></td><td>N/E</td></tr><tr><td></td><td>a) observing the OUTPUT TEMPERATURE;</td><td></td><td>N/E</td></tr><tr><td></td><td>b) properly positioning CLINICAL THERMOMETER or PROBE at the MEASURING SITE;</td><td></td><td>N/E</td></tr><tr><td></td><td>c) starting the CLINICAL THERMOMETER from power off;</td><td></td><td>N/E</td></tr><tr><td></td><td>d) turning off the CLINICAL THERMOMETER;</td><td></td><td>N/E</td></tr><tr><td></td><td>e) performing a basic pre-use functional check of the CLINICALTHERMOMETER.</td><td></td><td>N/E</td></tr><tr><td></td><td>The folloWing functions, if available, also shall be considered PRIMARY OPERATING FUNCTIONS:</td><td></td><td>N/E</td></tr><tr><td></td><td>f) performing a basic pre-use functional check of the ALARM SIGNALS;</td><td></td><td>N/E</td></tr><tr><td></td><td>g) configuring the ACCESSORIES including connection of the detachable parts to the CLINICAL THERMOMETER;</td><td></td><td>N/E</td></tr><tr><td></td><td>h) REPROCESSING the ACCESSORIES;</td><td></td><td>N/E</td></tr><tr><td></td><td>i) setting the OPERATOR-adjustable controls:</td><td></td><td>N/E</td></tr><tr><td></td><td>--switching between MEASURING SITES; --setting CLINICAL THERMOMETER control parameters; --setting ALARM LIMITS; --inactivating ALARM SIGNALS</td><td></td><td>N/E</td></tr></table>",
                                            "image_path": "6655cdc08ca4caf403c82de3bcb3737ef33c10c9db7d7c3138b98b3cd7205746.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        770,
                        310,
                        779
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                281,
                                767,
                                312,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        767,
                                        312,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "14 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 13,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        767
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                767
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        631
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                631
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        631
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                631
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>208</td><td>General requirements, tests and guidance for alarm systems in medical electrical equipment and medical electrical systems</td><td></td><td>N/A</td></tr><tr><td></td><td>IEC 60601-1-8:2006+A 1:2012 applies except as follows:</td><td></td><td>N/A</td></tr><tr><td>208.6.1.2</td><td>Determination of ALARM CONDITIONS and assignment of priority</td><td></td><td>N/A</td></tr><tr><td></td><td>Amendment (add prior to the compliancecheck): A CLINICAL THERMOMETER need not have a PHYSIOLOGICAL ALARM CONDITION.</td><td></td><td>N/A</td></tr><tr><td>211</td><td>Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment</td><td></td><td>P</td></tr><tr><td></td><td>IEC 60601-1-11 :2015 applies except as follows:</td><td></td><td>P</td></tr><tr><td>211.4.2.3.1</td><td>Continuous operating conditions</td><td></td><td>P</td></tr><tr><td></td><td>Amendment (replace the first dash with): - a temperature range of at least +15 °C to +40 °C;</td><td>See electrical safety report ETX202303-07-078-02</td><td>P</td></tr><tr><td>211.10.1.1</td><td>General requirements for mechanical strength</td><td></td><td>P</td></tr><tr><td></td><td>The tests of IEC 60601-1-11:2015, Clause 10 and I EC 60601-1 :2005+A1:2012, 15.3 shall be performed on the same sample of the CLINICAL THERMOMETER after the cleaning and disinfection PROCEDURES of</td><td>See appended Table 211.10.1.1</td><td>P</td></tr><tr><td>212</td><td>Requirements for medical electrical equipment and medical electrical systems intended for use in the emergency medical services environment</td><td></td><td>N/A</td></tr><tr><td></td><td>IEC 60601-1-12:2014 applies except as follows:</td><td></td><td>N/A</td></tr><tr><td>212.10.1.1</td><td>General requirements for mechanical strength</td><td></td><td>N/A</td></tr><tr><td></td><td>Amendment (add as the first paragraph):</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "072880b7158469b2508a5b88bf7290de2902af43cc6fd02ad99d2883759793bd.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                53,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        769,
                        311,
                        780
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                281,
                                767,
                                313,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        767,
                                        313,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "15 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 14,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        631
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                631
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        279
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                279
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        549,
                                        279
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                549,
                                                279
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>The tests of IEC 60601-1-12:2014, Clause 10 and IEC 60601-1:2005+AI:2012, 15.3 shall be performed on the same sample of the CLINICAL THERMOMETER after the cleaning and disinfection PROCEOURES of 201.11.6.6 of this document have been performed unless there arc no cleaning and disinfection PROf.EDURES specified in the instructions for use. If more than one PROf.EDURE is specified in the instructions for use, each PROCEDURE shall be so tested. A separate sample of the f.UNICAL THERMOMETER</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "ca75338e00a78821b4b879d0700196e2d0093e16bd031629f908af0805975211.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ]
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        52
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                54,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        54,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        770,
                        311,
                        779
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                281,
                                767,
                                312,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        767,
                                        312,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "16 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 15,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        549,
                        279
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                69,
                                549,
                                279
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "cell_merge": [
                                0,
                                0,
                                0,
                                0
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        0,
                        0,
                        0,
                        0
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        93,
                        549,
                        720
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                76,
                                151,
                                90
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        75,
                                        153,
                                        91
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                75,
                                                153,
                                                91
                                            ],
                                            "type": "text",
                                            "content": "Appended Table",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                57,
                                93,
                                549,
                                720
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        93,
                                        549,
                                        720
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                93,
                                                549,
                                                720
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>201.101.2</td><td colspan=\"6\">TABLE: Laboratory accuracy</td><td>P</td></tr><tr><td></td><td colspan=\"4\">Rated output range (°C)</td><td colspan=\"2\">32.0°C to 42.9°C</td><td>--</td></tr><tr><td></td><td colspan=\"4\">RATED EXTENDED OUTPUT RANGE (°C)</td><td colspan=\"2\">N/A</td><td>--</td></tr><tr><td></td><td colspan=\"4\">Ambient conditions of CLINICAL THERMOMETER (°C / %rH) ...... :</td><td colspan=\"2\">10°C to 40°C, 15%-95%</td><td>--</td></tr><tr><td></td><td colspan=\"4\">Total uncertainty of REFERENCE TEMPERATURE SOURCE (°C) ...... :</td><td colspan=\"2\"></td><td>--</td></tr><tr><td></td><td colspan=\"2\">Combination of ambient</td><td>TRTS (°C)</td><td colspan=\"2\">TTUT (°C)</td><td>TRCT (°C)</td><td>Equation (°C)</td></tr><tr><td rowspan=\"5\">Midpoint of RATED OUTPUT RANGE</td><td>1</td><td>25°C,55%RH</td><td>37.0</td><td colspan=\"2\">36.8</td><td>36.90</td><td>-0.1</td></tr><tr><td>2</td><td>39.5°C,90%RH</td><td>37.0</td><td colspan=\"2\">37.2</td><td>37.11</td><td>0.1</td></tr><tr><td>3</td><td>10.5°C,90%RH</td><td>37.0</td><td colspan=\"2\">37.0</td><td>36.96</td><td>0.0</td></tr><tr><td>4</td><td>39.5°C,20%RH</td><td>37.0</td><td colspan=\"2\">36.9</td><td>36.90</td><td>0.0</td></tr><tr><td>5</td><td>10.5°C,20%RH</td><td>37.0</td><td colspan=\"2\">36.9</td><td>36.90</td><td>0.0</td></tr><tr><td rowspan=\"5\">Upper limit of RATED OUTPUT RANGE</td><td>1</td><td>25°C,55%RH</td><td>42.0</td><td colspan=\"2\">41.8</td><td>41.88</td><td>-0.1</td></tr><tr><td>2</td><td>39.5°C,90%RH</td><td>42.0</td><td colspan=\"2\">42.0</td><td>42.04</td><td>-0.0</td></tr><tr><td>3</td><td>10.5°C,90%RH</td><td>42.0</td><td colspan=\"2\">42.0</td><td>41.95</td><td>0.1</td></tr><tr><td>4</td><td>39.5°C,20%RH</td><td>42.0</td><td colspan=\"2\">41.8</td><td>41.86</td><td>-0.1</td></tr><tr><td>5</td><td>10.5°C,20%RH</td><td>42.0</td><td colspan=\"2\">41.8</td><td>41.95</td><td>-0.2</td></tr><tr><td rowspan=\"5\">lower limit of RATED OUTPUT RANGE</td><td>1</td><td>25°C,55%RH</td><td>33.0</td><td colspan=\"2\">32.9</td><td>32.90</td><td>0.0</td></tr><tr><td>2</td><td>39.5°C,90%RH</td><td>33.0</td><td colspan=\"2\">32.9</td><td>34.82</td><td>0.1</td></tr><tr><td>3</td><td>10.5°C,90%RH</td><td>33.0</td><td colspan=\"2\">32.9</td><td>32.88</td><td>0.0</td></tr><tr><td>4</td><td>39.5°C,20%RH</td><td>33.0</td><td colspan=\"2\">33.0</td><td>32.91</td><td>0.1</td></tr><tr><td>5</td><td>10.5°C,20%RH</td><td>33.0</td><td colspan=\"2\">32.9</td><td>32.89</td><td>0.0</td></tr><tr><td rowspan=\"5\">Upper limit of RATED EXTENDED OUTPUT RANGE</td><td>1</td><td>25°C,55%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>2</td><td>39.5°C,90%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>3</td><td>10.5°C,90%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>4</td><td>39.5°C,20%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>5</td><td>10.5°C,20%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td rowspan=\"5\">lower limit of RATED EXTENDED OUTPUT RANGE</td><td>1</td><td>25°C,55%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>2</td><td>39.5°C,90%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>3</td><td>10.5°C,90%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>4</td><td>39. 5°C,20%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>5</td><td>10.5°C,20%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr></table>",
                                            "image_path": "c475e9117e9cad99869b16b31d598f7e6fee689bbd80128c5b648d612cde1b4f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        41,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                41,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        41,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        769,
                        311,
                        780
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                281,
                                767,
                                313,
                                783
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        767,
                                        313,
                                        783
                                    ],
                                    "type": "text",
                                    "content": "17 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 16,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        93,
                        549,
                        720
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                63,
                                76,
                                151,
                                90
                            ],
                            "type": "table_caption",
                            "angle": 0,
                            "index": 1,
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        75,
                                        153,
                                        91
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                75,
                                                153,
                                                91
                                            ],
                                            "type": "text",
                                            "content": "Appended Table",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "bbox": [
                                57,
                                93,
                                549,
                                720
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        93,
                                        549,
                                        720
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                93,
                                                549,
                                                720
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>201.101.2</td><td colspan=\"6\">TABLE: Laboratory accuracy</td><td>P</td></tr><tr><td></td><td colspan=\"4\">Rated output range (°C)</td><td colspan=\"2\">32.0°C to 42.9°C</td><td>--</td></tr><tr><td></td><td colspan=\"4\">RATED EXTENDED OUTPUT RANGE (°C)</td><td colspan=\"2\">N/A</td><td>--</td></tr><tr><td></td><td colspan=\"4\">Ambient conditions of CLINICAL THERMOMETER (°C / %rH) ...... :</td><td colspan=\"2\">10°C to 40°C, 15%-95%</td><td>--</td></tr><tr><td></td><td colspan=\"4\">Total uncertainty of REFERENCE TEMPERATURE SOURCE (°C) ...... :</td><td colspan=\"2\"></td><td>--</td></tr><tr><td></td><td colspan=\"2\">Combination of ambient</td><td>TRTS (°C)</td><td colspan=\"2\">TTUT (°C)</td><td>TRCT (°C)</td><td>Equation (°C)</td></tr><tr><td rowspan=\"5\">Midpoint of RATED OUTPUT RANGE</td><td>1</td><td>25°C,55%RH</td><td>37.0</td><td colspan=\"2\">36.8</td><td>36.90</td><td>-0.1</td></tr><tr><td>2</td><td>39.5°C,90%RH</td><td>37.0</td><td colspan=\"2\">37.2</td><td>37.11</td><td>0.1</td></tr><tr><td>3</td><td>10.5°C,90%RH</td><td>37.0</td><td colspan=\"2\">37.0</td><td>36.96</td><td>0.0</td></tr><tr><td>4</td><td>39.5°C,20%RH</td><td>37.0</td><td colspan=\"2\">36.9</td><td>36.90</td><td>0.0</td></tr><tr><td>5</td><td>10.5°C,20%RH</td><td>37.0</td><td colspan=\"2\">36.9</td><td>36.90</td><td>0.0</td></tr><tr><td rowspan=\"5\">Upper limit of RATED OUTPUT RANGE</td><td>1</td><td>25°C,55%RH</td><td>42.0</td><td colspan=\"2\">41.8</td><td>41.88</td><td>-0.1</td></tr><tr><td>2</td><td>39.5°C,90%RH</td><td>42.0</td><td colspan=\"2\">42.0</td><td>42.04</td><td>-0.0</td></tr><tr><td>3</td><td>10.5°C,90%RH</td><td>42.0</td><td colspan=\"2\">42.0</td><td>41.95</td><td>0.1</td></tr><tr><td>4</td><td>39.5°C,20%RH</td><td>42.0</td><td colspan=\"2\">41.8</td><td>41.86</td><td>-0.1</td></tr><tr><td>5</td><td>10.5°C,20%RH</td><td>42.0</td><td colspan=\"2\">41.8</td><td>41.95</td><td>-0.2</td></tr><tr><td rowspan=\"5\">lower limit of RATED OUTPUT RANGE</td><td>1</td><td>25°C,55%RH</td><td>33.0</td><td colspan=\"2\">32.9</td><td>32.90</td><td>0.0</td></tr><tr><td>2</td><td>39.5°C,90%RH</td><td>33.0</td><td colspan=\"2\">32.9</td><td>34.82</td><td>0.1</td></tr><tr><td>3</td><td>10.5°C,90%RH</td><td>33.0</td><td colspan=\"2\">32.9</td><td>32.88</td><td>0.0</td></tr><tr><td>4</td><td>39.5°C,20%RH</td><td>33.0</td><td colspan=\"2\">33.0</td><td>32.91</td><td>0.1</td></tr><tr><td>5</td><td>10.5°C,20%RH</td><td>33.0</td><td colspan=\"2\">32.9</td><td>32.89</td><td>0.0</td></tr><tr><td rowspan=\"5\">Upper limit of RATED EXTENDED OUTPUT RANGE</td><td>1</td><td>25°C,55%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>2</td><td>39.5°C,90%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>3</td><td>10.5°C,90%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>4</td><td>39.5°C,20%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>5</td><td>10.5°C,20%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td rowspan=\"5\">lower limit of RATED EXTENDED OUTPUT RANGE</td><td>1</td><td>25°C,55%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>2</td><td>39.5°C,90%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>3</td><td>10.5°C,90%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>4</td><td>39. 5°C,20%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr><tr><td>5</td><td>10.5°C,20%RH</td><td>N/A</td><td colspan=\"2\">N/A</td><td>N/A</td><td>N/A</td></tr></table>",
                                            "image_path": "c475e9117e9cad99869b16b31d598f7e6fee689bbd80128c5b648d612cde1b4f.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        60,
                        84,
                        181,
                        98
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                84,
                                182,
                                99
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        84,
                                        182,
                                        99
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        103,
                        489,
                        285
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 2,
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                104,
                                456,
                                116
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        102,
                                        458,
                                        118
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                102,
                                                458,
                                                118
                                            ],
                                            "type": "text",
                                            "content": "1) Combination of upper and lower limits of environmental temperature and humidity ranges:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                60,
                                121,
                                277,
                                134
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        121,
                                        278,
                                        136
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                121,
                                                278,
                                                136
                                            ],
                                            "type": "text",
                                            "content": "1. Midpoint of humidity and ambient temperature",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                141,
                                333,
                                153
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        139,
                                        335,
                                        155
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                139,
                                                335,
                                                155
                                            ],
                                            "type": "text",
                                            "content": "2. Upper limit of humidity + upper limit of ambient temperature",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                159,
                                332,
                                172
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        158,
                                        333,
                                        173
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                158,
                                                333,
                                                173
                                            ],
                                            "type": "text",
                                            "content": "3. Upper limit of humidity + lower limit of ambient temperature",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                178,
                                333,
                                190
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        176,
                                        334,
                                        192
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                176,
                                                334,
                                                192
                                            ],
                                            "type": "text",
                                            "content": "4. Lower limit of humidity + upper limit of ambient temperature",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                196,
                                332,
                                209
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        195,
                                        333,
                                        211
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                195,
                                                333,
                                                211
                                            ],
                                            "type": "text",
                                            "content": "5. Lower limit of humidity + lower limit of ambient temperature",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                215,
                                390,
                                227
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        215,
                                        392,
                                        227
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                215,
                                                392,
                                                227
                                            ],
                                            "type": "text",
                                            "content": "TRTS – Measured temperature of REFERENCE TEMPERATURE SOURCE",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                233,
                                378,
                                246
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 10,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        232,
                                        379,
                                        247
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                232,
                                                379,
                                                247
                                            ],
                                            "type": "text",
                                            "content": "TTUT – Measured temperature of CLINICAL THERMOMETER under test",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                252,
                                396,
                                265
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 11,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        251,
                                        396,
                                        265
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                251,
                                                396,
                                                265
                                            ],
                                            "type": "text",
                                            "content": "TRCT – Measured temperature of REFERENCE CLINICAL THERMOMETER",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                271,
                                487,
                                283
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 12,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        269,
                                        489,
                                        285
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                269,
                                                489,
                                                285
                                            ],
                                            "type": "text",
                                            "content": "Note: reference temperature source and reference clinical thermometer are same one thermometer",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        316,
                        548,
                        606
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                316,
                                548,
                                606
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        316,
                                        548,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                316,
                                                548,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>201.11.6.6</td><td colspan=\"2\">RM RESULTS TABLE:Cleaning and disinfection of ME EQUIPMENT and ME SYSTEM</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td>Risk Management Report (file No.: PT9L-FXGB01 V1.0)</td><td>Intended use and identification of characteristics related to cleaning analyzed and recorded</td><td>P</td></tr><tr><td>4.3</td><td>Risk Management Report (file No.: PT9L-FXGB01 V1.0)</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>4.4</td><td>Risk Management Report (file No.: PT9L-FXGB01 V1.0)</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>5</td><td>Risk Management Report (file No.: PT9L-FXGB01 V1.0)</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>6.4</td><td>Risk Management Report (file No.: PT9L-FXGB01 V1.0)</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "301ea6d35a9d780190c7ce787554570f48d9f886909885c3d6a7a41ee12ffe71.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 13
                        }
                    ],
                    "index": 13
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        618,
                        547,
                        761
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                618,
                                547,
                                761
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        618,
                                        547,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                618,
                                                547,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>201.11.6.6</td><td colspan=\"2\">TABLE:Cleaning and disinfection of ME EQUIPMENT and ME SYSTEM</td><td>P</td></tr><tr><td>Clause No.</td><td>Characteristics of the Marking Label tested:</td><td>Results observed</td><td>Remarks (Yes/No)</td></tr><tr><td>201.12.1.101</td><td>When the CLINICAL THERMOMETER is not capable of indicating a temperature within the LABORATORV ACCURACV, it shall provide a TECHNICAL ALARM</td><td>The CLINICAL THERMOMETER show “LOW POWER REMINDER”symbol when low</td><td>Y</td></tr></table>",
                                            "image_path": "cf33800b84ca139aa8daf0c67efe0099356f44885d2a0f232e026ba80c47ac67.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 14
                        }
                    ],
                    "index": 14
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        41,
                        221,
                        53
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                52,
                                41,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        41,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        769,
                        311,
                        780
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 15,
                    "lines": [
                        {
                            "bbox": [
                                281,
                                767,
                                313,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        767,
                                        313,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "18 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 17,
            "para_blocks": [
                {
                    "bbox": [
                        60,
                        84,
                        181,
                        98
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                60,
                                84,
                                182,
                                99
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        84,
                                        182,
                                        99
                                    ],
                                    "type": "text",
                                    "content": "Supplementary information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        59,
                        103,
                        489,
                        285
                    ],
                    "type": "list",
                    "angle": 0,
                    "index": 2,
                    "blocks": [
                        {
                            "bbox": [
                                60,
                                104,
                                456,
                                116
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 3,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        102,
                                        458,
                                        118
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                102,
                                                458,
                                                118
                                            ],
                                            "type": "text",
                                            "content": "1) Combination of upper and lower limits of environmental temperature and humidity ranges:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                60,
                                121,
                                277,
                                134
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 4,
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        121,
                                        278,
                                        136
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                121,
                                                278,
                                                136
                                            ],
                                            "type": "text",
                                            "content": "1. Midpoint of humidity and ambient temperature",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                141,
                                333,
                                153
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 5,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        139,
                                        335,
                                        155
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                139,
                                                335,
                                                155
                                            ],
                                            "type": "text",
                                            "content": "2. Upper limit of humidity + upper limit of ambient temperature",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                159,
                                332,
                                172
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 6,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        158,
                                        333,
                                        173
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                158,
                                                333,
                                                173
                                            ],
                                            "type": "text",
                                            "content": "3. Upper limit of humidity + lower limit of ambient temperature",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                178,
                                333,
                                190
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 7,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        176,
                                        334,
                                        192
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                176,
                                                334,
                                                192
                                            ],
                                            "type": "text",
                                            "content": "4. Lower limit of humidity + upper limit of ambient temperature",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                196,
                                332,
                                209
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 8,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        195,
                                        333,
                                        211
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                195,
                                                333,
                                                211
                                            ],
                                            "type": "text",
                                            "content": "5. Lower limit of humidity + lower limit of ambient temperature",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                215,
                                390,
                                227
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 9,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        215,
                                        392,
                                        227
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                215,
                                                392,
                                                227
                                            ],
                                            "type": "text",
                                            "content": "TRTS – Measured temperature of REFERENCE TEMPERATURE SOURCE",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                233,
                                378,
                                246
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 10,
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        232,
                                        379,
                                        247
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                232,
                                                379,
                                                247
                                            ],
                                            "type": "text",
                                            "content": "TTUT – Measured temperature of CLINICAL THERMOMETER under test",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                252,
                                396,
                                265
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 11,
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        251,
                                        396,
                                        265
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                251,
                                                396,
                                                265
                                            ],
                                            "type": "text",
                                            "content": "TRCT – Measured temperature of REFERENCE CLINICAL THERMOMETER",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        },
                        {
                            "bbox": [
                                59,
                                271,
                                487,
                                283
                            ],
                            "type": "text",
                            "angle": 0,
                            "index": 12,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        269,
                                        489,
                                        285
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                269,
                                                489,
                                                285
                                            ],
                                            "type": "text",
                                            "content": "Note: reference temperature source and reference clinical thermometer are same one thermometer",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ],
                            "merge_prev": false
                        }
                    ],
                    "sub_type": "text"
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        316,
                        548,
                        606
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                57,
                                316,
                                548,
                                606
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        316,
                                        548,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                316,
                                                548,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>201.11.6.6</td><td colspan=\"2\">RM RESULTS TABLE:Cleaning and disinfection of ME EQUIPMENT and ME SYSTEM</td><td>P</td></tr><tr><td>Clause of ISO 14971</td><td>Document Ref. in RMF (Document No. &amp; paragraph)</td><td>Result - Remarks</td><td>Verdict</td></tr><tr><td>4.2</td><td>Risk Management Report (file No.: PT9L-FXGB01 V1.0)</td><td>Intended use and identification of characteristics related to cleaning analyzed and recorded</td><td>P</td></tr><tr><td>4.3</td><td>Risk Management Report (file No.: PT9L-FXGB01 V1.0)</td><td>Hazard analysis recorded</td><td>P</td></tr><tr><td>4.4</td><td>Risk Management Report (file No.: PT9L-FXGB01 V1.0)</td><td>Risk estimation recorded</td><td>P</td></tr><tr><td>5</td><td>Risk Management Report (file No.: PT9L-FXGB01 V1.0)</td><td>Risk evaluation recorded</td><td>P</td></tr><tr><td>6.4</td><td>Risk Management Report (file No.: PT9L-FXGB01 V1.0)</td><td>Residual risk evaluated.</td><td>P</td></tr><tr><td colspan=\"4\">Supplementary information:</td></tr></table>",
                                            "image_path": "301ea6d35a9d780190c7ce787554570f48d9f886909885c3d6a7a41ee12ffe71.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 13
                        }
                    ],
                    "index": 13
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        618,
                        547,
                        761
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                618,
                                547,
                                761
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        618,
                                        547,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                618,
                                                547,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>201.11.6.6</td><td colspan=\"2\">TABLE:Cleaning and disinfection of ME EQUIPMENT and ME SYSTEM</td><td>P</td></tr><tr><td>Clause No.</td><td>Characteristics of the Marking Label tested:</td><td>Results observed</td><td>Remarks (Yes/No)</td></tr><tr><td>201.12.1.101</td><td>When the CLINICAL THERMOMETER is not capable of indicating a temperature within the LABORATORV ACCURACV, it shall provide a TECHNICAL ALARMCONDITION or it shall not provide an OUTPUTTEMPERATURE</td><td>The CLINICAL THERMOMETER show “LOW POWER REMINDER”symbol when lowvoltage of the internal electrical power source .</td><td>Y</td></tr><tr><td></td><td></td><td>The CLINICAL THERMOMETER show “- - -°F” or “- - -°C” When output temperature outside the rated extended output range</td><td></td></tr><tr><td>211.10.1.1</td><td colspan=\"2\">TABLE:General requirements for mechanical strength</td><td>P</td></tr><tr><td>Clause No.</td><td>Characteristics of the Marking Label tested:</td><td>Results observed</td><td>Remarks (Yes/No)</td></tr><tr><td rowspan=\"2\">201.12.1.1 01</td><td rowspan=\"2\">When the CLINICAL THERMOMETER is not capable of indicating a temperature within the LABORATORV ACCURACV, it shall provide a TECHNICAL ALARM CONDITION or it shall not provide an OUTPUTTEMPERATURE</td><td>The CLINICAL THERMOMETER show “LOW POWER REMINDER”symbol when low voltage of the internal electrical power source .</td><td rowspan=\"2\">Y</td></tr><tr><td>The CLINICAL THERMOMETER show “- - -°F” or “- - -°C” When output temperature outside the rated extended output range</td></tr></table>",
                                            "image_path": "cf33800b84ca139aa8daf0c67efe0099356f44885d2a0f232e026ba80c47ac67.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 14
                        }
                    ],
                    "index": 14
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        70,
                        547,
                        451
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                70,
                                547,
                                451
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        70,
                                        547,
                                        451
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                70,
                                                547,
                                                451
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=\"2\"></td><td rowspan=\"2\">CONDITION or it shall not provide an OUTPUTTEMPERATURE</td><td>voltage of the internal electrical power source .</td><td rowspan=\"2\"></td></tr><tr><td>The CLINICAL THERMOMETER show “- - -°F” or “- - -°C” When output temperature outside the rated extended output range</td></tr><tr><td>211.10.1.1</td><td colspan=\"2\">TABLE:General requirements for mechanical strength</td><td>P</td></tr><tr><td>Clause No.</td><td>Characteristics of the Marking Label tested:</td><td>Results observed</td><td>Remarks (Yes/No)</td></tr><tr><td rowspan=\"2\">201.12.1.1 01</td><td rowspan=\"2\">When the CLINICAL THERMOMETER is not capable of indicating a temperature within the LABORATORV ACCURACV, it shall provide a TECHNICAL ALARM CONDITION or it shall not provide an OUTPUTTEMPERATURE</td><td>The CLINICAL THERMOMETER show “LOW POWER REMINDER”symbol when low voltage of the internal electrical power source .</td><td rowspan=\"2\">Y</td></tr><tr><td>The CLINICAL THERMOMETER show “- - -°F” or “- - -°C” When output temperature outside the rated extended output range</td></tr></table>",
                                            "image_path": "f88e5d0599dce6160e2a86640fe19c9f0449947963374a8e68bc5439d8abe609.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ]
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        52
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                54,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        54,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        769,
                        311,
                        780
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                281,
                                767,
                                313,
                                783
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        767,
                                        313,
                                        783
                                    ],
                                    "type": "text",
                                    "content": "19 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 18,
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        70,
                        547,
                        451
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                56,
                                70,
                                547,
                                451
                            ],
                            "type": "table_body",
                            "angle": 0,
                            "lines": [],
                            "index": 1,
                            "cell_merge": [
                                1,
                                1,
                                1,
                                1
                            ],
                            "lines_deleted": true
                        }
                    ],
                    "index": 1,
                    "cell_merge": [
                        1,
                        1,
                        1,
                        1
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "bbox": [
                        203,
                        74,
                        383,
                        85
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                203,
                                73,
                                384,
                                85
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        203,
                                        73,
                                        384,
                                        85
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT FILE 1 photos of the DUT",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        118,
                        107,
                        481,
                        380
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                118,
                                107,
                                481,
                                380
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        118,
                                        107,
                                        481,
                                        380
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                118,
                                                107,
                                                481,
                                                380
                                            ],
                                            "type": "image",
                                            "content": "6\n9 8 7 6 5 4 3. 2 1 0 1 2 3 4 5 6 7 8",
                                            "image_path": "0cf1665e4bbad0a2d39da494a04d3063c5a02d079d390ab48dcbb0d352ab0357.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2,
                    "sub_type": "text_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        119,
                        388,
                        481,
                        661
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                119,
                                388,
                                481,
                                661
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        119,
                                        388,
                                        481,
                                        661
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                119,
                                                388,
                                                481,
                                                661
                                            ],
                                            "type": "image",
                                            "content": "YP2407006\nPT9L\nTX102303-07.078\n二检查 | 检验中 | 检毕 | 交近",
                                            "image_path": "5c859e4c757663e132c0a1fb8a553df34252f11879efee635d7aae057240ba1e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3,
                    "sub_type": "text_image"
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        52
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                54,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        54,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        769,
                        311,
                        780
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 4,
                    "lines": [
                        {
                            "bbox": [
                                280,
                                767,
                                313,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        280,
                                        767,
                                        313,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "20 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 19,
            "para_blocks": [
                {
                    "bbox": [
                        203,
                        74,
                        383,
                        85
                    ],
                    "type": "title",
                    "angle": 0,
                    "index": 1,
                    "lines": [
                        {
                            "bbox": [
                                203,
                                73,
                                384,
                                85
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        203,
                                        73,
                                        384,
                                        85
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT FILE 1 photos of the DUT",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        118,
                        107,
                        481,
                        380
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                118,
                                107,
                                481,
                                380
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        118,
                                        107,
                                        481,
                                        380
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                118,
                                                107,
                                                481,
                                                380
                                            ],
                                            "type": "image",
                                            "content": "6\n9 8 7 6 5 4 3. 2 1 0 1 2 3 4 5 6 7 8",
                                            "image_path": "0cf1665e4bbad0a2d39da494a04d3063c5a02d079d390ab48dcbb0d352ab0357.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 2
                        }
                    ],
                    "index": 2,
                    "sub_type": "text_image"
                },
                {
                    "type": "image",
                    "bbox": [
                        119,
                        388,
                        481,
                        661
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                119,
                                388,
                                481,
                                661
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        119,
                                        388,
                                        481,
                                        661
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                119,
                                                388,
                                                481,
                                                661
                                            ],
                                            "type": "image",
                                            "content": "YP2407006\nPT9L\nTX102303-07.078\n二检查 | 检验中 | 检毕 | 交近",
                                            "image_path": "5c859e4c757663e132c0a1fb8a553df34252f11879efee635d7aae057240ba1e.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 3
                        }
                    ],
                    "index": 3,
                    "sub_type": "text_image"
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        123,
                        72,
                        477,
                        321
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                123,
                                72,
                                477,
                                321
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        123,
                                        72,
                                        477,
                                        321
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                123,
                                                72,
                                                477,
                                                321
                                            ],
                                            "type": "image",
                                            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLOT KE24 IP22",
                                            "image_path": "751beb6f545b614206ce0520617aa74b314ecfbad7060f8176083796d41fbaaf.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1,
                    "sub_type": "text_image"
                },
                {
                    "bbox": [
                        239,
                        343,
                        347,
                        354
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                239,
                                341,
                                347,
                                355
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        239,
                                        341,
                                        347,
                                        355
                                    ],
                                    "type": "text",
                                    "content": "--- End of Test Report ---",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ],
            "discarded_blocks": [
                {
                    "bbox": [
                        53,
                        42,
                        221,
                        52
                    ],
                    "type": "header",
                    "angle": 0,
                    "index": 0,
                    "lines": [
                        {
                            "bbox": [
                                54,
                                42,
                                221,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        54,
                                        42,
                                        221,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03R1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "bbox": [
                        283,
                        769,
                        311,
                        780
                    ],
                    "type": "page_number",
                    "angle": 0,
                    "index": 3,
                    "lines": [
                        {
                            "bbox": [
                                281,
                                767,
                                312,
                                782
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        767,
                                        312,
                                        782
                                    ],
                                    "type": "text",
                                    "content": "21 / 21",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_size": [
                595,
                841
            ],
            "page_idx": 20,
            "para_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        123,
                        72,
                        477,
                        321
                    ],
                    "blocks": [
                        {
                            "bbox": [
                                123,
                                72,
                                477,
                                321
                            ],
                            "type": "image_body",
                            "angle": 0,
                            "lines": [
                                {
                                    "bbox": [
                                        123,
                                        72,
                                        477,
                                        321
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                123,
                                                72,
                                                477,
                                                321
                                            ],
                                            "type": "image",
                                            "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V==SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLOT KE24 IP22",
                                            "image_path": "751beb6f545b614206ce0520617aa74b314ecfbad7060f8176083796d41fbaaf.jpg"
                                        }
                                    ]
                                }
                            ],
                            "index": 1
                        }
                    ],
                    "index": 1,
                    "sub_type": "text_image"
                },
                {
                    "bbox": [
                        239,
                        343,
                        347,
                        354
                    ],
                    "type": "text",
                    "angle": 0,
                    "index": 2,
                    "lines": [
                        {
                            "bbox": [
                                239,
                                341,
                                347,
                                355
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        239,
                                        341,
                                        347,
                                        355
                                    ],
                                    "type": "text",
                                    "content": "--- End of Test Report ---",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "merge_prev": false
                }
            ]
        }
    ],
    "_backend": "hybrid",
    "_ocr_enable": false,
    "_vlm_ocr_enable": false,
    "_version_name": "3.1.6"
}