[
    [
        {
            "type": "title",
            "level": 1,
            "is_numbered_style": false,
            "content": "<text style=\"bold\">Analysis and Evaluation Report on the Expected Life of the Infrared  No-Touch Forehead Thermometer</text>"
        },
        {
            "type": "text",
            "content": "Product Name: Infrared No-Touch Forehead Thermometer"
        },
        {
            "type": "text",
            "content": "Model : PT9L"
        },
        {
            "type": "text",
            "content": "Signature of the completion unit and personnel:"
        },
        {
            "type": "text",
            "content": "ANDON HEALTH CO., LTD."
        },
        {
            "type": "text",
            "content": "Research and Development Department:"
        },
        {
            "type": "text",
            "content": "Completion Date: July 12,2024"
        }
    ],
    [
        {
            "type": "text",
            "content": "<text style=\"bold\">1. Purpose:</text>"
        },
        {
            "type": "text",
            "content": "This report, formulated according to the Guiding Principles for Technical Review of the Expected Life Registration of Active Medical Devices and IEC 62506: 2013 Methods for product accelerated testing, aims to verify the Expected Life of the the Infrared No-Touch Forehead Thermometer model PT9L."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">2. Evaluation Method:</text>"
        },
        {
            "type": "text",
            "content": "The Expected Life of the the Infrared No-Touch Forehead Thermometer model PT9L is preset to 5 years. Verification of the aforementioned content is done through testing and analysis."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">3. Evaluation Path</text>"
        },
        {
            "type": "text",
            "content": "The product mainly uses the environment for the home environment, which is the high-tech the Infrared No-Touch Forehead Thermometer to measure the human body temperature by receiving the infrared energy of the human body forehead. The Expected Life is 5 years. The product mainly consists of a plastic casing, IR temperature sensor, MCU, LCD display screen，buzzer and batteries. The host is a critical factor influencing the overall product expected life. The product lifespan is confirmed through accelerated life testing of the entire unit. The evaluation follows the path of direct verification on the product."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">4. Analysis of the influence factors</text>"
        },
        {
            "type": "text",
            "content": "4.1 Operating frequency"
        },
        {
            "type": "text",
            "content": "Based on the assumption of 365 working days per year,3 times per day, 1095 times a year. When validating the Expected Life, the standard is 1095 times per year."
        },
        {
            "type": "text",
            "content": "4.2 Service time"
        },
        {
            "type": "text",
            "content": "The Infrared No-Touch Forehead Thermometer should be verified according to the normal use time, from startup, measurement to automatic shutdown, each operation takes 20 seconds. When validating the Expected Life, the verification is carried out based on each operation taking 20s."
        },
        {
            "type": "text",
            "content": "4.3 Operating conditions and Transportation and storage conditions"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p>Operating conditions</p></td><td><p>Transportation and storage conditions</p></td></tr><tr><td><p>1) Temperature: 10℃ ~40℃.</p><p>2) Relative humidity:15%RH-95%RH,</p><p>non-condensing.<a id=\"OLE_LINK3\"></a> </p><p>3) Atm. pressure: 70 kPa ~ 106 kPa.</p></td><td><p>1) Temperature: -20℃ ~55℃.</p><p>2) Relative humidity: 15%RH-95%RH, non-condensing.</p><p>3) Atm. pressure: 70 kPa ~ 106 kPa.</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "Considering the actual usage of the Infrared No-Touch Forehead Thermometer, the expected use environment is an indoor room temperature environment. When verifying the Expected Life, the application environment adopts the temperature 25℃ and relative humidity 50%, and the accelerated environment adopts the temperature 40℃ and relative humidity 95%."
        },
        {
            "type": "text",
            "content": "4.4 Cleaning and Disinfection"
        },
        {
            "type": "text",
            "content": "The thermometer is designed for home use. If there are multiple users, please clean the device in between uses with the following steps:"
        },
        {
            "type": "list",
            "attribute": "ordered",
            "content": [
                {
                    "type": "text",
                    "content": "Use an alcohol swab or tissue moistened with alcohol (70% Isopropyl) to clean. the thermometer casing thoroughly, ideally for more than 15 seconds."
                },
                {
                    "type": "text",
                    "content": "Allow the thermometer to dry for at least 5 minutes before taking a temperature."
                },
                {
                    "type": "text",
                    "content": "After cleaning, if the device is not visually clean when observed with magnification and adequate lighting, please repeat the clean steps above."
                }
            ],
            "ilevel": 0
        },
        {
            "type": "text",
            "content": "<text style=\"bold\">5. Evaluation Method Overview</text>"
        },
        {
            "type": "text",
            "content": "Referring to the influence factor analysis, design the following analysis and evaluation method."
        },
        {
            "type": "table",
            "content": "<table><tr><td><p>Item (system) / subsystem / part name</p></td><td><p>Influencing factor</p></td><td><p>Model</p></td><td><p>Attribute</p></td><td><p>Decomposition relation type</p></td><td><p>During the Expected Life / failure rate</p></td><td><p>evaluation methodology</p></td><td><p>Evaluation completion unit</p></td><td><p>Whether an unacceptable risk occurs during the Expected Life</p></td></tr><tr><td><p> Infrared  No-Touch Forehead Thermometer</p></td><td><p>Frequency, use time, ambient temperature and humidity</p></td><td><p>PT9L</p></td><td><p>independent research and development</p></td><td><p>No replaceable parts</p></td><td><p>5 years</p></td><td><p>Accelerated life testing report, see Annex I</p></td><td><p>ANDON HEALTH CO., LTD.</p></td><td><p>No</p><p>(See Risk Analysis Report for details)</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "5.1 Test samples"
        },
        {
            "type": "text",
            "content": "Sample name: the Infrared No-Touch Forehead Thermometer."
        },
        {
            "type": "text",
            "content": "Model Specification: PT9L."
        },
        {
            "type": "text",
            "content": "Lot No.: KE04"
        },
        {
            "type": "text",
            "content": "Demand quantity: 1 unit."
        },
        {
            "type": "text",
            "content": "5.2 Evaluation method"
        },
        {
            "type": "text",
            "content": "In this accelerated testing, using temperature and humidity as the acceleration stress and using the Arrhenius model for acceleration, the reliability target is 90% reliability at the 90% confidence level."
        },
        {
            "type": "text",
            "content": "Annual use time calculation: according to the work of 365 days per year, work 3 times per day, each work of 20s, so that the annual use time is about 365 x 3x 20/3600=6.1h."
        },
        {
            "type": "text",
            "content": "Five years of use time is 30.5h."
        },
        {
            "type": "text",
            "content": "5.2.1 Acceleration factor"
        },
        {
            "type": "text",
            "content": "For electronic products, Ea usually chooses 0.8. The specific formula is as follows:"
        },
        {
            "type": "image",
            "content": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAC0AUADASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwD1rT9PtZ7GOSSLc5zk7iO596tf2VZf88f/AB9v8aNK/wCQZD/wL+Zq5QBT/sqy/wCeP/j7f40f2VZf88f/AB9v8auUUAU/7Ksv+eP/AI+3+NH9lWX/ADx/8fb/ABq5RQBT/sqy/wCeP/j7f40f2VZf88f/AB9v8auUUAU/7Ksv+eP/AI+3+NH9lWX/ADx/8fb/ABq5RQBT/sqy/wCeP/j7f40f2VZf88f/AB9v8auUUAU/7Ksv+eP/AI+3+NH9lWX/ADx/8fb/ABq5RQBT/sqy/wCeP/j7f40f2VZf88f/AB9v8auUUAU/7Ksv+eP/AI+3+NH9lWX/ADx/8fb/ABq5RQBT/sqy/wCeP/j7f40f2VZf88f/AB9v8auUUAU/7Ksv+eP/AI+3+NH9lWX/ADx/8fb/ABq5RQBT/sqy/wCeP/j7f40f2VZf88f/AB9v8auUUAU/7Ksv+eP/AI+3+NH9lWX/ADx/8fb/ABq5RQBT/sqy/wCeP/j7f40f2VZf88f/AB9v8auUUAU/7Ksv+eP/AI+3+NH9lWX/ADx/8fb/ABq5RQBT/sqy/wCeP/j7f40f2VZf88f/AB9v8auUUAU/7Ksv+eP/AI+3+NH9lWX/ADx/8fb/ABq5RQBT/sqy/wCeP/j7f40f2VZf88f/AB9v8auUUAU/7Ksv+eP/AI+3+NH9lWX/ADx/8fb/ABq5RQBT/sqy/wCeP/j7f41V1DT7WCxkkji2uMYO4nuPetaqeq/8gyb/AID/ADFABpX/ACDIf+BfzNXKp6V/yDIf+BfzNXKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACqeq/wDIMm/4D/MVcqnqv/IMm/4D/MUAGlf8gyH/AIF/M1cqnpX/ACDIf+BfzNXKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACqeq/8AIMm/4D/MVcqnqv8AyDJv+A/zFABpX/IMh/4F/M1cqnpX/IMh/wCBfzNXKACiiigAooooAp6jqlnpMMct9N5UckgiVtpI3HoOAcdOpqa7uoLG0lurmQRwxKXdiCcAfSsbxpY/2h4Sv4wMvGnnL9VO7+QI/GsrWdQOseDNJgRv3mrSQQtjqOcufwKmgDq9P1C11SyjvLKUS28mdr4Izg4PB56iorfWLC6a9EM+/wCxMVuPkYbCM5HTnoemawfD08ejf8JDYONsWnztcIv92J13gD8jUHhO2ePwJd3cv+uvhPcOfqCB/LP40AdHpOuabrkUkmnXInWNgr/IykE+zAU3VvEGl6EIv7SuhB5udg2MxOMZ+6D6iuH8H/8AEnfQ7scW2qwvbS+glV2KE+5HFV/F/wDxN4tb1U8wWTx2NsexYODIfz4z6UAei6lqtlpFl9svpvKgyF37Gbk9OACaxx4/8ME4Gp/+QJf/AImqfxF48HA/9No60IPFnn3EUP8Awj+vR+Y4XfJZ4VcnGSc8CgDoaKK5HX9V1qHxdY6VpUsQFzbliJUBVTk5c8Z4A6Z60AddWfLrFvDrlvpLJKbieJpVYAbQB1yc5z+FYEt9rvhzU7Earfxahp95KIDIIBE0LnpwOo/wqW//AOSlaV/15SfzNAHVUVzuutqcdzuTxBY6TaYGwyxqzse+d5A/Kq/hrXrm61e60i7vbTUHiiE0V3akYdc4IYDgEEigDqqK5CLUdc8SaheLpN5Dp2n2kpg89oRK8rjrgHjH+P5a8U99o2jXdzrV1FdfZwzrJFHsLKB0I6Zz6e1AGxVPVdSh0fTJ7+4WRooQCwjALHJA4yR61zlmvi3WLFNTj1S2sRMvmQ2n2cOCp5Xcx5GR6VW1TWH1v4balPNEIrmI+TPGvRXV1zj9D+NAHaQTLcW8cyAhZEDgHrgjNSVxSx+LBoEepQ6lbQCO3EiWItwwKhcgFzzuI9O9aM3ipYfBUevGEGSSNdsWeDITjH0zn8BQB0lZ+saxb6LaJc3KSujyrEBGATlunUjiuenTxjZ6a2qPqVrLJGnmyWH2YBQByVD9ScVD4p1GPV/Bem38SlVnuoW2n+E5OR+ByKAO3rP1fV7fRbRLm5SV0eVYgIwCct06kcVneI9Xvre8sNJ0oRi/vi2JJBlYkUZLY7//AFq5rxbDr1lY2cWoX0OoWst3H+9EAieNwcgYHBBGfyoA9Gorn/EWs3lpdWOlaWkbajfMQjS/diQDJYjv/wDWNZ95d+IPDHkXuo6lDqVg0qxzj7OImiDcblx1H1oA7CiuW8W6tqmnX2jQ6WyeZdTNG0bqCr9MZOMgDOeMVq6TZ6tbPK+p6ql5vA2xpbrGIz3wQcn8fSgDUooooAKKKKACqeq/8gyb/gP8xVyqeq/8gyb/AID/ADFABpX/ACDIf+BfzNXKp6V/yDIf+BfzNXKACiiigAooooAbIiyxtG4yrAqQe4NeZ+EI55fElvpEwJj0N7lgT0JZgo/Uk16dRQB5x4+efTdUka3Qn+1rMWpA/vq45/75OPxrtHtFsPDD2afdgszGPfCYrTooA4rQdHXW/hvp9p5xgkBMkUwXJjdZGIIGR7j8ah8VaTHonw1ewjcyeW6FpCMF2L5J/M13dFAHHfET/kTl/wCu0VdjRRQAVw3iK/bTPiDpl2IJJo0s281Yl3MEJYFgO+OD9K7msS40e4l8YWmrq8Qt4bZoWUk7ySSeBjGOfWgDA1TVYPGN9pum6Qss0MV0lxc3BjZVjVc8cgcnJrQv/wDkpWlf9eUn8zXVUUAee3culWHjPU5vFFsZElCfYpJYTJHsA5AAB5z7ev4u8Ny28/xDuJbPThY2racfKTyRFvXevz7R6nP4AV6BRQBwulalF4Mub/TdXjlitpLlp7a6WMsjq2ODgHkY/wA8Vt3E8Hi7w1qENj5qrIpjjkljKB2wCCM84zgZ+tb9FAHltlbeC7W0jt9d0u4s9SjULKj+ed7Dqy7TjB61r6jBpcPw31Q6RZz2trId22YMCx3KNw3EnBwPyru6KAMv/mVf+3L/ANkrk4tLuNV+FFnDaLuuIx5saf3irnj8s16BRQBxl344s7vSJba2t7ptWliMYs/IbcrkY54xgGqWtabJpHw+0mxmx5sdzFvAPRixYj8Ca9AooA5PxOs2m69pXiBYJJ7a2Dw3KxjLIrDhse2TWL4t8TWmt2NnDpizTQLdxvNcGJlRTnAXkDJOf0r0aigDi/G2jpcajp2qXFjJfWMAaO6giJ3hT0YYIJwetZUVv8PbiRIrXT7m4mYhfLiFxuB98kCvSaKAOU8Uf8jJ4X/6+n/kK6uiigAooooAKKKKACqeq/8AIMm/4D/MVcqnqv8AyDJv+A/zFABpX/IMh/4F/M1cqnpX/IMh/wCBfzNXKACsjw3rn/CQaY159m+z4laPZv39Mc5wPWteuQ+HH/Isyf8AX1J/SgDYvtc+xeItN0n7Pv8Atoc+bvxs2jPTHP5iteuQ1z/konhv/cm/9BNZWrLp3/CU3/8Awlou/spKfYW+fyQuOfud80AeiUVzEdxp+heEb6+0a5N1borSR7pjIEbAAUZ5Azg49zXI2dx4OurFLjWtXuZtVlXfJN++BiY9lwMcdO/SgD1WsjxHrZ8P6al8bbz4/NVJMPt2Kf4uhz2496oeBtVl1TQGM05uGtp3gE7AgyKMEMc+xFaPiax/tLw1qFqBlmhLIP8AaX5h+oFAE2sapHpGjXOosvmLCm4LuxuPQDPuSKi8P6wNd0lL3yDbuXZJIS24oynGM4HseneuUe//ALc8MeGLDO5r2dEmHqkX3/5A1dtr0aBfeKoWwFj/ANPhB/iLrz/48AKAL9v4gvtVsdXfSrBGms5zBb+ZJlZmB5P8OOPfvW/btK1tE06hZigMijoGxyPzrgksjZfCCbf/AKyeHz3J77mBB/LFWPF6u3gfSFjba5ltwreh2nBoA7miuF8R+FbPS9DuNWtJ7tdUtgJPtbTsWc5Gc5OPyq34j1K7udH0W0t5mt5dWkjSSVOCikAtj86ANzxDqM2k6BeX8Co0sKblEgJU8gc4I9auWUzXNhbzuAGkiVyB0yRmuF8VeEbHSfDF3c6Y88EiKPOBmZhMpIB3AnGe/HpV/Xry6TQdC02znaCTUWigaZeqJtGce/IoA7KiuF13wva+H9Hk1bRZbi2vrTEhczM3mjIyGBODVjU7nbrXhbXwuxLoC3l+ki5UfgSaAOyorzm5nk/4TZvEAc/ZrfUE03HYKUIcn6Mf1rc0n/iYePdZvusdnElnGfc/M35EfrQB1VFeZKmitqt8PGJukvjcN5LytIsXl/w7CvGPrXf6PBa2+lwx2Vy1xbAExyNL5mQSTjd3A6fhQA3XNT/sbRrnUPJ87yFDeXu27uQOuD61btZ/tNpDPt2+bGr7c5xkZxXO+P7K3uvCd1NNHue3AkiO4ja2QM8deCetO0XQNH0PT01a1s9lx9k3O3mudw2hjwSR2oA6WiuE0Dw5beJ9KXWdbkmubq6ZmTErKIVDEAKAfatPwddXSyaro91O9wdOnCRyucsUOdoJ/D9aAOooqjrX/IC1D/r2k/8AQTXHeGPCFjq3hi0udTe4nmdD5WJmUQLkgBQOPfnuaAO/orlPC19KdJ1Wx1G7Zv7NnkgNyzYbywOGJ9Rzz9K5qWLw5cQPLp+leI7ibBKahAjtz/eyW/pQB6hRXB3WoT6p8IpLu5bdM0O12P8AEVk25/HFaWjeF7aGxtNSkMtzqwgDpPLKxCsV4AXOMDOOlAHVUV5dpcXhuRAniWS8g1ssfNkupJEOc8FSPlx0610Hi/Uzo+gadZ219JFHcukLXpYu6xActkck4xyPegDsaK8pv7rwhZWLXWg6rcxatFh45f3xMpHZsjHP4V6Zpl2b/SrO8K7TPCkpA7blB/rQBaqnqv8AyDJv+A/zFXKp6r/yDJv+A/zFABpX/IMh/wCBfzNXKp6V/wAgyH/gX8zVygArjrXT9d8MXd5HpdjDqWnXExmSMziJ4mPUZPBHT8q7GigDltN0nVb/AMSJrusxRWxgiMVtaxvvK5zks3TOCen9Ks3t94kguZo4tDtr62LHy2S6EZ2/7QYdfpXQUUAcnonhiZdM1eLUkihOqOWNvbn5YQQcY7Z5/QUllJ4r0a0j0/8Asm31KOFRHFcpdCLKjgblbnOK62igCnpj6hJZh9ShhhuCx/dwsWCjtknvVyiigDhPDHhjUtN8TSyXUQXTrUzGybepzvYDoDkfKO9SeNvDuq6pfwTaVGGWeD7NdHeq7UDq4PJGec9PSu3ooAxfEWmS3XhO606wi3yGFY4k3AZwRxk8dBVDX9Ivr3w1pdpbwb54JoGkTeo2hRzyTiupooAyfE1ncah4bvrS1j8yeWPai5AycjueKz9U0C7v/DmmR27rDqWniKWIscjeqgFSR2/wrpqKAOG1yLxb4g0SaxbSYLMEAuRcq5mIIIC9lGeeT2rV1fQLnUdA05LeRYNRsfLlhZuQHUDIOO3+FdJRQBxmoQ+KfEVmNLudOt9Ot5CBcXAuBJuUHJCqOR071p+J9EkvvCxsdPTM9v5bWy7gMFCMcnjpmugooA5CPw5dv8P59OmT/iZTb52G4f67duHOcdgM5q/4P0u80zR5DqKbb65uJJ5xkH5ifUcdAD+NdBRQBzFxe+J8SW8nh2zu0bIEi3ahCPdWGat+FNGn0PRFtbl0aZpGlZY/upn+EewrcooAzfEGnPq+g3thGwWSaPCFumeoz+IqhokusyQpp2q6KtvAkHlm4W6Vw5AAxtHIyM10NFAHGadbeJfDNu+mWenQ6lZqzG3mNwI2QE5wwPXk9q1vDGi3GlwXVxfyJJqF7MZpyn3V9FH0yfzrdooAo61/yAtQ/wCvaT/0E1x3hi48TWPhi0js9Nt7+CRC0EhuBGYsk8MD1wc9D0rurq3S7tJraQsElRo2K9QCMcVDpmnxaVpsFjAztFCu1S5BYj3wBQBg2PhaePwtqNjdXCm/1EvLPKv3Q7dvoP8AGqtuPFo0dNHGl2tuUiEH237QCu0DGQg5zj9a7OigDiodB1NPhg2jtbYvyrDyvMXvKW65x0966u3jnh0mKJVUXCQBQHPAYL3x2zVqigDkNQm8T6hYy2E3huzfzVKee12rRrkYztIzUs3hSf8A4RfTbKG6UajpzLLBMwO3eDnB/wBnnH4CuqooA5ldT8WlREfD1qsnQzG9Hl59dv3sV0kXmeUnm7fM2jdt6Z749qdRQAVT1X/kGTf8B/mKuVT1X/kGTf8AAf5igA0r/kGQ/wDAv5mrlU9K/wCQZD/wL+Zq5QAUUUUAFQ3d3BY2kt1cvshiUs7YJwB7DmpqKAOI8MeOrK5tlg1TUd19JcFI18hhlScKPlXFWP7cj03xrrH9oX5iso7eIokjnaGIH3V9foKk+H3/ACLsv/X3L/OobOzguPifqk00Su8NtEY9wztJA5HvQBv6Vr+l63v/ALOvEnKfeXBVh74IBxTtU1zTNGRW1C8jg3fdByWP0A5rCvIkt/iZpskShGns5BKVGN+MkZ/T8hWTBcai3jnW7qDRBqc0DJFGWuUi8hMHGA3r1yPf1oA7TS9b03Womk0+7ScJ94DIK/UHkVfri7K11u48aWmqS6CNNhMTxXTLdRyeYMEqSBg5zjsf0rtKAMnU/E2jaNMIb+/jilIzsALMB7hQcVdsNRs9Tthc2VxHPCTjch6H0Poa5jwLDHcDV9RnVXvpb6RJHYZZVGML7Dn/ADijR40sviJrFpaKEtpLZJpI14VZOO3bIJP40AaUnjTw7FAsz6mgVmKgbH3ZHB+XGce+KdPJE3iywxqsqM1sxWxCNtlHPzk5wCPcZrJ+HVnBHo1xdrGvny3MgaTHOAcAZ9P8asX/APyUrSv+vKT+ZoA1NT8T6Lo9wLe+v44piM7ArMR9cA4/GprHXNN1K5a3srtJ5FjEpCAkbT0OcY/CsDwNFHcJq2oTKr3st9IkjsMkAYwvsOaj0O1t7P4ja5FaoqIYI3KKMBWOCf8AH8aANnRGRtT1gLqkt4RcDdC6sBbHB+UZOCPpUcnjTw9FAsz6mgVmKgbH3ZHB+XGce+MVT8Kf8h7xN/1+j+Rqv8O7K3TRLi5ESedLcyB3I5IBwB9P8aAOpsb+01O1W6sp0mhbo6n9PY1lXHjTw7a3Bgl1SISKdpCqzAH6gEVneFPKstV8TxIBHbQ3QcKBwuQScD8KisL7X9asjc6Tpej22nSlvLW73EuMkEkJxzzQB0t5dRzaFc3VpOHQ27vHLG3+ycEEVU8IzzXPhTTpp5XllePLPIxZjyepNc94RaQeDddhkMf7me5RRFnYo2A4XPbJOK3fBX/InaZ/1y/9mNAFvxCyroF4Xv3sFCc3MasWj5HIC8/lSvqdlpek2k95dkxOI41mZGJkYjgkckZ681S8bf8AIm6n/wBch/6EKxfF0azeCNIif7rzW6n6FTQBvR+L/D8t8LJNUhacttAwdpPoGxt/Wln8XaBbXxs5tThWcNtIwSAfQsBgfiazvHVjax+B7pI7eNFtxGYgqgbPnUcenBIqbUtNs4vh/dW6W8YjjsWdRt/iCZDfXIzmgDoJ7iG2t3uJ5UjhQbmdjgAfWsaDxp4dublbeLVIjIxwNysoJ+pGP1qkmrxaZ8O7K9u4PtQ+yxIIm58xiAADmsvxFF4luPDd29/Z6HDaLEWKfOZE/wB0/d3UAd1c3MNpbvcXEqRQxjLO5wAKxY/G3hyVJXTVIyIl3MCjg49gRk/hmsDWJGvtD8H290xaC7lt/tGT9/5Rwfrk1qePbGzfwddM8Mam3CmEhQNh3AYH1zigDpDd262Yu2lVLfYJPMc7QFxnJz0rJtfGHh+9vFtYNTiaZjtUFWUE+gJABrnfFrzNoHhy0jhM8VxLCJId4QS4UYQseBmpNZTXdX0aTTj4NjhXbiJ1vov3RHQgYFAHdUVV0wXK6VZi8GLoQoJgSD8+0buR75q1QAUUUUAFU9V/5Bk3/Af5irlU9V/5Bk3/AAH+YoANK/5BkP8AwL+Zq5VPSv8AkGQ/8C/mauUAFFFFABRRRQBzNp4Yv9MvXbTdckt7GSfzntWtlkByckBicgHpWjbaL9n8SXur/aN32mJI/K2Y27cc5zz09K1aKAMq50X7R4kstX+0bfs0Tx+Vszu3d854/Kq+qeG/teo/2np9/Np1+V2PLGoZZFHTcp4NbtFAGLpukalbXgub/Xri92ggRiJYk57kDrW1RRQBzdz4WnTU7i+0bV5dNkuTunQRLKjt67T0NXdD0CHRRPIZ5bq8uW3T3Mv3nPYew9q16KAMrw9ov9g6abP7R5+ZWk37Nv3j0xk0T6L5/iW01j7Rt+zwtF5WzO7Oec546+latFAHE39tYWOvXsmn+KY9HuZCGuoJFRlZiM7gGI5IOcjPWo/BNtG/iHWL+1nmubUqkQupus8nViPbP6YrsLrTNPvXD3djbTsOhliViPzFTxRRwxrHFGscajAVBgD8KAM3StF/sy/1O6+0eb9um83bs27PbOTn9KPD2i/2Dpps/tHn5laTfs2/ePTGTWrRQBk6boa2F/qty0wmXUJA5jKY2AAjGc89fasm38H31lE1nZeIrq301iSLdYlLqCeQrnkflXWUUAc/o3hdNG0bUNNiuS8d1JI6sUx5YZQoHXnGOvGa0dF03+x9GttP87zvIXb5m3bu5J6ZOOtX6KAKGt6Z/bGjXOn+d5Pnrt8zbu28g9MjPSqeq+Hv7T0ay0/7V5f2aSJ/M8vO7YMYxnjNbdFAGbr2lf23olzp3neT5wUeZs3YwwPTI9PWpbvT/tWiT6b5u3zbdoPM25xlducZ/TNXaKAMSTw3b3PhWLQrmVnjjiVBKo2nK9GA5x0rMufB2oahYvZ6j4kubmDbiNPIVAG7FsHL464J7V11FAHO6ro+nR+EIbDVLoxwWkcSC6A2lHXCq4645P61x/iEJcaSLV/FLa1cOypa2sCoMsTjLlSScDPXvXqDxpKjJIiujDBVhkGq1vpWnWcpltrC1gkPV4oVU/mBQBVu9DttS0KLTLwEqiIA6HDIyjAZT2NZy+Hdc2iJvFl0YBxgWyCTH+/1z7101FADYk8uJI9zPtUDcxyTjufenUUUAFFFFABVPVf+QZN/wH+Yq5VPVf8AkGTf8B/mKADSv+QZD/wL+Zq5VPSv+QZD/wAC/mauUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFU9V/5Bk3/AAH+Yq5VPVf+QZN/wH+YoANK/wCQZD/wL+Zq5VPSv+QZD/wL+Zq5QAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAVT1X/kGTf8B/mKuVT1X/kGTf8AAf5igDCi1C6giEccu1B0G0H+lSf2re/89v8Axxf8KKKAD+1b3/nt/wCOL/hR/at7/wA9v/HF/wAKKKAD+1b3/nt/44v+FH9q3v8Az2/8cX/CiigA/tW9/wCe3/ji/wCFH9q3v/Pb/wAcX/CiigA/tW9/57f+OL/hR/at7/z2/wDHF/woooAP7Vvf+e3/AI4v+FH9q3v/AD2/8cX/AAoooAP7Vvf+e3/ji/4Uf2re/wDPb/xxf8KKKAD+1b3/AJ7f+OL/AIUf2re/89v/ABxf8KKKAD+1b3/nt/44v+FH9q3v/Pb/AMcX/CiigA/tW9/57f8Aji/4Uf2re/8APb/xxf8ACiigA/tW9/57f+OL/hR/at7/AM9v/HF/woooAP7Vvf8Ant/44v8AhR/at7/z2/8AHF/woooAP7Vvf+e3/ji/4Uf2re/89v8Axxf8KKKAD+1b3/nt/wCOL/hR/at7/wA9v/HF/wAKKKAD+1b3/nt/44v+FH9q3v8Az2/8cX/CiigA/tW9/wCe3/ji/wCFH9q3v/Pb/wAcX/CiigA/tW9/57f+OL/hR/at7/z2/wDHF/woooAP7Vvf+e3/AI4v+FH9q3v/AD2/8cX/AAoooAP7Vvf+e3/ji/4Uf2re/wDPb/xxf8KKKAD+1b3/AJ7f+OL/AIVHLqF1PEY5JdyHqNoH9KKKAP/Z"
        },
        {
            "type": "text",
            "content": "Ts: room temperature (25℃) + constant 273=298K."
        },
        {
            "type": "text",
            "content": "Tu: high temperature (40℃) + constant 273=313K."
        },
        {
            "type": "text",
            "content": "k: Boltzmann constant, equal to 8.62 * 10-5ev/k."
        },
        {
            "type": "text",
            "content": "RHs: Relative humidity under normal use conditions, (50% RH)."
        },
        {
            "type": "text",
            "content": "RHu: relative humidity under accelerated stress, (95% RH)."
        },
        {
            "type": "text",
            "content": "n: acceleration rate constant of humidity between 2-3, n=2 in this test."
        },
        {
            "type": "text",
            "content": "Calculated by the substitution formula: AF=16.058."
        },
        {
            "type": "text",
            "content": "5.2.2 Test time"
        },
        {
            "type": "text",
            "content": "The acceleration life formula adopts the Weibull Distribution and Binomial Distribution Synthesis formula:"
        },
        {
            "type": "image",
            "content": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABmAP0DASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwD3qIAqcgHmpNq/3R+VULzVtN0e1FxqmoWljCz7BJdTLEpbGcZYgZ4NSabq2m6xbtcaXqFpfQq2xpLWZZVDdcEqSM8igC3tX+6Pyo2r/dH5UtZ17r+jabBBPf6vYWsM/wDqZJ7lEWT/AHSTg/hQBobV/uj8qNq/3R+VKCCAQcg96CQASTgCgBNq/wB0flRtX+6PyrGtvF/hm8uPs9r4i0ieYgny4r2NmwBknAbPABJ+lbEciSxpJG6vG4DKynIYHoQfSgBdq/3R+VG1f7o/KlqJrmFbpLUuPOdGkVMfwggE/mwoAk2r/dH5UbV/uj8qzrDXtO1O4kgtJnd0BYboXQSKDgshYASLkjlSRyOau21xFd20dxA4eKVQyMBjINAEm1f7o/Kjav8AdH5UtFACbV/uj8qNq/3R+VLRQAm1f7o/Kjav90flS0UAZN74g02w1JdPlW7kumRZNlvYTThVYkAs0aMFyVPUjpWrtX+6PyrkdV0+5HjddR/snV7uA20EaSWF+sCI6ySE+Yhmj3jDLwQw61m6jpWpWdl4luriDFjc2F0bWEOv+hHncMg5Pmn5+Pu4xQO2p6BtX+6Pyo2r/dH5V55deGru703VE0/RH0m3m8gS2sRty96VctI4B3RncpAzJgtjDADmnR+HDb2Gkx3Phu81fToFnB068WyLwSM6lX2BlhwAHA2nIDdOTgEd3FPbzzTxRkM8DBJBtxtJUMB78EVKQoBO0ce1cFrPhV5pdcFjonlPeyQzPdW0dqGuIhs8yD95kFjtY4ddhzyeThkfhp4rHSIZvD95qVhEs6/Yr37GHtZWdSkm1CIgqgMAUyyhuByaAOy03VbLVYomt8hpLaK58t0wypJnbntn5T0J6UyfV4YpLGOKyuriS7cqqLEIyir952EhXCjI9ScjANYOh22q6HdWEMujXVwjaZZ2sk0E0JSF4y+7dvkViBuByoOakTwx50+j3Fzp9sbmziuAs8kaO0DswKEHr6njpQ/IfU6zav8AdH5UbV/uj8q4zwF4en0M3ZubfUYbiREEzXAsxFPIM7pE8gBmJP8AFINxBHfNdpQITav90flRtX+6PypaKAE2r/dH5VDKAGGBjip6hm++PpQBDdqz6VdoilmaJwABkk7a4zxRDq5t9FjhvLyxtFtfne2srq4dZgF2hlt5EbGN33tyccjOK7uH7h+tSUAcOFuH8bGJ21W9WYFHcfbbSK1HlYJHPkSZPptZSf4iOKmmaZqcWn6RBovnQT29tcRXH9rQXEy7/wB2CgLsCASOGG5cA4Br0OigdzgJbm80vRpbO0sdaRZdDjhsIo4JHaOZFkDBigxG/KcnaGwNucYq9c2GotqV5qC3GqiWHUrZbeJZpBF5JEIl/dj5XXBfJIO0gkYOTXY0U7hcxTFcJea5IkcoLwp5TKD8xCH7p7nPpWBq9lq11FcTR3GrRTW2nWslsLeV1Bn3PvJUcSHAXKsGHTIruaKQjz7XLLV7SymsrS81NNPS/BeZlu7uYRmEHCmKRZmXzP7rHHT7oIGxoSXEWqkXdzJcSPpNvsmkhaFpNrSbzscllPzJkHnkZrqajaGJ5VlaNDKqlFcr8wU4yAfQ4H5CgDiPBJ3x6M1vb3ny6Yq3UlwknlqSsewRM3y84ORHxx83OK6HwsG/sUsc7Hu7l4890MzlSPYggj2rUtbWGys4bS3TZBCgjjTJOFAwBk8ninxRRwQpDDGkcSKFREUBVA6AAdBTG3c5TWLLxFczK3hy9uILcNIJRPdiIl95zgTWkxK+mCFxjAxiui0qO9i0u3j1GTzLxVxK/mB8n/eVIwfwRfpVyikI5/7H4w/6Duh/+Cab/wCSqPsfjD/oO6H/AOCab/5KroKKAOf+x+MP+g7of/gmm/8Akqj7H4w/6Duh/wDgmm/+Sq6CigDn/sfjD/oO6H/4Jpv/AJKo+x+MP+g7of8A4Jpv/kqugooA5/7H4w/6Duh/+Cab/wCSqPsfjD/oO6H/AOCab/5KroKKAOf+x+MP+g7of/gmm/8Akqj7H4w/6Duh/wDgmm/+Sq6CigDn/sfjD/oO6H/4Jpv/AJKo+x+MP+g7of8A4Jpv/kqugooA5/7H4w/6Duh/+Cab/wCSqPsfjD/oO6H/AOCab/5KroKKAOf+x+MP+g7of/gmm/8Akqj7H4w/6Duh/wDgmm/+Sq6Cs/XH0+PRrl9UuIoLIL+9eWbykxngM2RwTgYPBzg5zigDP+x+MP8AoO6H/wCCab/5Kram++PpWX4Ru7W98I6TLZ3EM8ItY03wuGXKqARkdwQQR2xWpN98fShgOh+4frUlRw/cP1qSgAooooAKKKKACiiigAooooAKKKKACiiigAopHdY1LOwVR1JOBS0AFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFZepareWNwsVv4f1LUEKBjLayW6qDk/KfMlQ54z0xyOetaSyI5YI6ttOGwc4PoayPEWo3dhBapYmJJ7mYxiSWB5wgEbuT5aEM5wmAAR179CAS6bqt5fXDRXHh/UtPQIWEt1JbspOR8o8uVznnPTHB56Vem++PpVbRrya/wBJguLhUWZtyuEyBkEjoeV6Z2nkdDyKszffH0oAdD9w/WpKjh+4frUlABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAGfFi81OZ2w0dowjjXHRyoLN+TAD059a0KpacSTeEqR/pL9e/SrtABRRRQAVzupazeWfia2tHntLOwkVNr3MDkXLsxBRZQwSNxxhWDFs8dCa6KsnUdC/tK7SSXU75LUFGkskMflSlTkZyhccgZCsoOPrkAo2/jTTp/FEnh943ivULBQbi3fdtGfuJI0i5HOXVfzIFQL48tmjEg0XV/La3F2j+VHhrf8Ail+/wFyMqcOc/KrVdtvC0NrqSXQ1G/eGKaWaG0Zo/KjeTdvIwgZs72PzMcZ4qRfDNklrHbiW42Jp508HcM+Wcc9PvcdentQAybxRDFqEtsNPvpIYZ0gmu0VPKiZ1QrnLBiD5ijKqcd8DmqeoeL7Xw/ZXNzqkobN89vAnmwwlsDON0jInAyeW/M4FSr4WeTVLu4n1C5W0luo5xaROuyXZHGF35XcCGTOFYA8Zz0q5d+HorhMw3t3aXC3DXMdzBsLxsw2sAHVlIIJGCD+YBoAvabqFvq2mW2oWj77e4jEkbZByD9OPyq1UcEbw28cTzyTuihWlkChnPqdoAyfYAe1SUAFFFFAGffqbe4gvo+CHWKYD+NGOBn/dJBz6ZHc1HrOlz6lLp5huWtvs07StKmN65idBtDAqTlweRjip9XJGlzEKWPHA+oq7QBU03T49MsxbpLLMdzO8spBeR2JLMcADJJPAAA7ACpZvvj6VNUM33x9KAHQ/cP1qSo4fuH61JQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQBT0/8A5ev+vh/6Vnz+C/Ct1cS3Fx4a0aaeVy8kklhEzOxOSSSuSSec1oaf/wAvX/Xw/wDSrlAHJt4Y8CxzXSTeGdBhW22eZJLYQKnzdOSKjttA+H9/9lNh4f8ADt7Fdb/LltrO3kTCfeO4DoDgcZ5IrS1LQpr6S75gKT3FpKFfP3YnVmB47gcf0qKHS7mz8YPqDgPBdNKq7AT5eY4cbuOMmFvzXuaBlOz8M+Cr3ULyzTwbpcb2u0lpdLhQOCWGVyucZQ8kDPUZBzS6p4Y8G6ZDEf8AhDNJup5n8uG2g0633ytgkgbtqjABOSQOPpVhtH1LUdevn1GCKDTZo40jksdVnjnJRmwSERMAhzkBzjHftJN4em04QXGiPJPcwylzFqeoTyrIpUqVEjmQp1B4B6YxzkAjObQ/h9bx2f8AaHh7w7ps94dsNte2ltHKz5wVA/iOSB8pIORgnIqaTw58PItRj06TRvC6X0pIjtmtbcSvgZOFxk8c0+/0nXLp7llg0tjqVmtrdmSZ/wDRsb/uDYfNGJDwfLyV7buJ28PTgX/lvCHuNQtblXJOSkQhBDHHX922O3I6c0xmLpth8P8AVrq7hsvCuhTR21ytq06W1mUZznOAG3DBGOQCewI5qzJo3w6TWItJTQfDk1+8nlvbxWdu0kR2M+XXGVGF9O4rZXR7hYlQvFkak131P3C5OOnXn/69Z9voGpjULNJU09bOyvZ7mO4SRjNKJVlyCu0BCDIOdzbsZ46UkIjg0H4cXU11Db6T4Vmls8/aUjtrdmgxnO8AfL0PX0pItC+G89nc3kOleFJLW1YrcTpb25SEjqHYDCke9UbHwTeW+nXljJbxEnT5bK3un1m6nDbgBzBIpSIHAJClsYwMitrU9CvZbqa5shaMVjtPJgmYqjNDI7ENhTtGGGCAcEA445BmVe2HwysbSzuZdK8KmK8dVtmW3tsTZYLlM/eAyM4zWz/wgng//oVND/8ABdD/APE1z3i7wzq2rxSXRs45J7y1Szmt4dXuoUiO5hn92mJl/eZO9VwAeua79FCRqg6KABzmgRV1X/kGzfh/MVcqnqv/ACDZvw/mKuUAFQzffH0qaoZvvj6UAOh+4frUlRw/cP1qSgAooooAKKKKACiiigAooooAKKKKACiiigClp27N3uAH+kvjBzxxVmeNpreWJJpIHdCqyxhSyEj7w3AjI68gj1BqrZkxX97A3VnEycdVIA/9CU/mPWr1AHP/APCPap/0Oeuf9+bL/wCR6P8AhHtU/wChz1z/AL82X/yPXQVyuqXN1a3OqtZz+RO9xYwiTYG2h3VCcHjoxoAtf8I9qn/Q565/35sv/kej/hHtU/6HPXP+/Nl/8j1RhmujfW+mXl5Lepb6t5RnnRA8gFv5y7giquQxGCAPujvzWbfWKt4yur99MslCahbJ/aq83UPyR/uwNv8Aq2ztJ38bzlSM0DsdB/wj2qf9Dnrn/fmy/wDkej/hHtU/6HPXP+/Nl/8AI9YOl67rFz43e0uNX0uOP7RNGdLe/QTiNd21lg8gSZICtkylSCSBggDV0uQpFoYCqc/aedgLdzwSMj8OtAiz/wAI9qn/AEOeuf8Afmy/+R6P+Ee1T/oc9c/782X/AMj1xlvr2o6jpviC1l1NL+B9KuJFQ3EU81uwAASRYoIxG+G5QlzkcEY52odVNzZastvrSa1axJC/mvFEywSlzui+VQOAFO1ssueTyKANn/hHtU/6HPXP+/Nl/wDI9H/CPap/0Oeuf9+bL/5HqvqTmN9fcKjEC3IDoGH5EYrndW1G50bxjcXn9tzzNBcb5bGXyj5dkYlaR1UJvCgrwc4yuOpOQDqv+Ee1T/oc9c/782X/AMj1qabZT2Nu0Vxqd3qDlywluliVgMD5R5aIMcZ6Z5PPTDNGmuLnSobm5JMk+ZQpUAorElV/BSB+FX6AKWr7hpc20AnjgnHcVdqjqhLQRWy8vPKqgf7IOWP/AHyD+lXqACoZvvj6VNUM33x9KABHCrg5607zl9DRRQAecvoaPOX0NFFAB5y+ho85fQ0UUAHnL6Gjzl9DRRQAecvoaPOX0NFFAB5y+ho85fQ0UUAHnL6Gjzl9DRRQBFMkUzxud6yRklHU4Iz1HuD6Hjp6CpfOX0NFFAB5y+ho85fQ0UUARXEdvdKizIWCSLIvJGGU5B4NS+cvoaKKADzl9DR5y+hoooAPOX0NHnL6GiigA85fQ1UvbKy1BWW6hMitE8JBYgFHxuGAe+BRRQBbEqAAAEAdsUecvoaKKAIUjhW6a5O95SNoZsfKvXA9B/PAz0FTecvoaKKADzl9DUcjBmyPSiigD//Z"
        },
        {
            "type": "table",
            "content": "<table><tr><td><p>β</p></td><td><p>1.5</p></td></tr><tr><td><p>Sample (Number of samples)</p></td><td><p>1</p></td></tr><tr><td><p>Confidence (confidence level)</p></td><td><p>90%</p></td></tr><tr><td><p>Reliability (Reliability)</p></td><td><p>90%</p></td></tr><tr><td><p>Expected Life (5 years expected life)</p></td><td><p>30.5 h</p></td></tr></table>"
        },
        {
            "type": "text",
            "content": "After the calculation that TestRunTime =238.410h,"
        },
        {
            "type": "text",
            "content": "Then accelerated testing time of 5 years =TestRunTime / AF=14.8h."
        },
        {
            "type": "text",
            "content": "5.2.3 Test method"
        },
        {
            "type": "text",
            "content": "5.2.3.1 Before the test, the basic performance of the Infrared No-Touch Forehead Thermometer is tested, and the test results are qualified."
        },
        {
            "type": "text",
            "content": "5.2.3.2 Place the Infrared No-Touch Forehead Thermometer in the temperature alternating chamber. Allow the Infrared No-Touch Forehead Thermometer to continuously measure in normal measurement mode."
        },
        {
            "type": "image",
            "content": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAIIArUDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwDtB1IyB6Yo3fKAM+9IT2B59KbySB/IUwHDOMH6UoIJOfxpuffnvSg9eoNADmHfPFAPGO9NBIycZ+tKDg4AzQAv40e+aOaXIoASjNAxSGgBc5OTShgOKZ060Z96AJg44FSK2arg49qcGII/wpAW1fBzmp1cEcmqKvmpkfA7c0gH3cavEF4wxwfyNbel28UbX1uBtzcH8mRR/Q1hyHzFAHUMP8/rWrpLuLqaSUnDJbyY9yHJpoHsY0imTTVkPIMade2SK8c+JkRW9s2wPm+XPp1FegQ6pqlv8Tr3QLm4VtJltM2sJjUFXRASQwGSMpJwTXI/FKExi1kIGwS4/HIoA7vwIhbwPpOcELaRcj/cFdZFCSinHUVx3wnlFz4Bsy5IdC8Y+isVH8q9At0jEagnpVxlYzkrldYMdqsxwZPSp2WJT3JpHlAGAAKG2xJWHhVjXJxSGdvWqzS55JqMyUKINlrziCeaXzz/AHqpb6N5q7CuXxOf71O889yaoiSjzKLCuXhOfU/nThKT3NUQ/pT1enyiLwkJ708SZqkHqQOaTiO5b3+9OzVQPTw/vUuI+YsFsU0uPWoS9NL0KIXJy/vSGSq5emmSnyiuWGl9zUTSn+8agaSmGSnyhcmMx9TTDMfWoS9RlqdhkzTH+8fzpjTH+8fzquz1Gz+9AFhp29aYZ2/vH86rluKbuxSY0WftDf3zTTOexNVy1IWqGUWDO2MZNNMzZ+8fzquWpu6pKLRnbruP50eef7x/Oqm6lDe9IC15x9aPOPr+NVt1JupWGWDISetN31BuPrSFsUWAsbval3DFVt/vTxIfrQMnwppNg7UxZalWVe4piGeX7Unl1ZDRkU9UjboRzQBU8v2pdlXBACODSi2PamIpbPagpVswn0phj9qAKpSo3T5atNhRyKhlljAOQQPrQBkXDurAA9/SrcG50BbH5VXnIkdCuPwq/AhEZ47UAch8RbmO28GXMLqSbueGCMjoGDibn/gMLfpUHw0shF4YEpHM0rHPsOP6VT+LV08OlaXZbBieeS43Z5BjQJj8ftB/Kus8H2P2Twtp8eDzFvwffmmtwZFqeq3kGt6XpGl2kNxc3Uoa5keYKbWAMo37TjdkeZgZHKHr0rZgKXai80fCwuYpRuXZ8jMpkyD0JG/PvUa6RD/b0+rRgXN5FYxqtmrAE7HkkQ+245UZ4+U/hbk8ue8hcTGKTfLdeVjO+PaYz+RlU/hQwRJKmEhQhshAcn3AHH4g0qQ5q7LEPNCKMKigL7DGf60+OE+lFwsV0g56VZjh9qsRwVaSADrSuBVSD2qwluO4xU4AXoAKY8yr0pDFESL2/OkaVEGBVWS496qyXHvQItyXR7HFVXum5+b9aqPP1qu82e9OwFw3TA/eP50VmmU5op2EYWehpN3PNJkcYNG7B4pFgTxyfrTs/NTTwvIzgelGdxx2FAD8nnjHpRjB/Smgg46DFOHU/wA6AHduQBS0nTp6UuaADvSdaU0nagBD0oPGaX2oNACdqM9aMdSelIeuMYoAdu9DTw+Ki96XoB6UgLG7OOe4/nWzZ3UcxZV5JjBOevybV/m1c+rfOv1FbGmxKjhweWtWP0zIvH/jtAuhi6haae3jKO6mgcamgumhlBOPLUlCCM4/5b5HGffiuF+KaGXRo3/usTj/AD9K9N1CT/iZSjPJ2k/ioJ/nXAeP1WTwxPlclSDnuOtAGh8KJwPB0cPeKaXP4yMf5EV6FbzZU8968l+D7/8AEivgT1vGwP8Atmh/rXp8DcEfjVx3IkabygY54xTTJuHWqrOcLzSq/GKuxmSF/U03f71EzfMcUm7imBNuo31Dupc0IRMH4pwaoAacDTAsBqerVXDU8GmIsBvepA9Vg1PDUAWQ9P3VWDU8NQBMWHrTC/FMLcUwt9aAHl6aXphamFuaAHlqYWppNNLUDFLUwt70hamE0mNAzVGWzQTTGNIYFqbmkJ5pM1LKQu6kJpuaM1DKFJpuaM0nSkMXNANNpaQDt1BNJSde9AwJpM0Gm0AOzijNNozQBIG96eHOKhBpQaALCyVIsn61WBp4NMRbWZgetWEuW7ms9WqRWoA1EnVuGUGpDDHIPlYA+hrMVzU6S4PWgCWWxc9MVQuNPkZGAx+daUdwwIweKm3RzLg8N60gOY+zFJVTjIHatKOHEBOKm8mOW7fDDj1q8bYiJcDP0oA8R+Kgmm8UaZY7sxC1WRFx/E8rq35iKOvW7WzFvYwxA5VI1XP4V5TqdsNW+Nz2qv50UdzEoAbIUJCm4D0w4bI9Sa9umWGCF5Z5EjhQbnZjhVXuST0FO4GTJpYinnvLaeSK7eKCPORhxC7yBcf7QeQH2PtUtuyNcyQi0bzIoYsTkcMJXOQPptUn6isrT9csPFEVu82mahp0iztNZR30JSSTYi7pBjI24m2jnnn0rfhN5FLP5vliNZ2aJV6mERgc++6hsZIIgzMw5BJI/GrMcPqMVGJ0QAKOnAoa4Ld+KQi0NqDqKY0wHSqbTe9RPN70WAtSTn1qrJP71Xkn64PNVXlJ71SiK5PLP1qs8vvULye9RMxNVyhckaQ1GXP40wtmmFsfWgB+6ioS/wBKKAMst1x0oBGOvHvUW457dKCxA79azLJyRkYyD6Cmhtp4J65pm/GCxz60buKAJN3oSKXIwRnnFRA88dR05ozz15oAm3e2TTlbIqDcTx79KerjjpwKAJ8+ox7UuagD+9PBJwKAJBijGaaCKXd7UALikI6/WlB9RRn+VADCMDJowfSnmmk4oAaeOKv6dNIbyKM/cJdPwEbN/OqJq3p0sa3luG67mHT+8NooC2hjeNNZvdE1vRmhhhktL6VEumkB3RrhFBUg47Mec5wOlZfjCHzdAuoyTgYz+Brc8babaarZ21tezS26bY9kseMiRpHRRyD1LAflVTxBEtxpN4rDgoTj9aARynwhuE+y39oCd6SrITjs0YA/9ANeowH5zXk/wjVY77VtxxlIAB+Mw/wr1eIjzKqL1IktC2TlBQrU0n5DTVNa3MxxPzUlIxwaTNK4WHA04GmUoouFiQGgU0UoNArD808E1GKUGncLEoanhqhBpwNAWJgaeGqANTt1MViUtSZqPdSFqLgOLGmk801mpmadwHlqYTzSZppNK47Ck000UhNK4wNRtTiajNK5SQlNJpab3qWNBSUZpM1BQHrSUUUAFLSUopALQaKQ0DENITQaSgA70UZooAUUA0lHvQA8Gng1EDT80xEgNPDVEDThQBOpp4fA5NQqaGJ9KAJ/tKrnqfwpr6gFcKATu6VUZWPOKhdMMCScj0oAv20u6Zm9T2rYEpLxRg9SBXP2hx+NSa1fT2Oh6je22PtFpZTTxA8jekbMv6gUAeX/AA0m/tr4kzaukZjWQz3hQ8lRK7OAT7b69l16L+0tEv8ATRgfbYHtstyF3qVJx3wCTjvXlXwdtljuNUuV2hUCxJj0/wAivRtXgj1TTbzTZXZIru3lgdl6qHUrke4yaErhcfZRPayw2UsJZVjidLnOVZsbHVR2+4rf8Cq5BtjtXC3JuWAZxIxzlJX3YHsAQB7CqbXkkPn3Erie2j3zRrDyyqq4dfc7kb88VKQttaeREojjRwkaj/nmowB+GBRbUCbzTS+bx1qmHOad5lXYRYaWoXlJ71EXqNnosA5396gd/ekZ6iZqYhWb1qMsPWms1RE0rjJC2TTCcUzdwaQtSbAeXx0xRUWc9TiigDNoz9fxpm8YORg+lG7pxWZZLnAP9aTOCe1RkjAIPfrSFufp2oGS7skDFISTUZbjP6CjPyg9f60ASBvfrTsjOfXt6VECD15PY0u7PB//AF0ATbuc/rTg2P8A9VQA5wevrTgfl7UCLCtn/wCvTweKrq2T6U/dnrkUwJs+lLn/APVUYPtxS5oAlBz3prdOKarc4pSTjmgBDUlom6/t3B5+0Q8ewfNQHiq90zY2oSCY3IOO/GP50hm1qqQzQ2vnRLIqyFgGzjKMjqfwbBrHvl328qZ4ZT61f8ZXraP4cur+G2+0y2k5CxF9m4MQDzg44XPSsm1vRqGkW14I9hnhWQpu3bSRkrnvg5GfamJHB/DS5aPxXe2akFHhaRu2SkgA/wDRhr11Dhua8a8GTpYfECWAkDzlmhUY75R/5RmvYUPznmhEsvZyhzTQaaG+Q5pAea0uRYkY5poPFIW4xSZpDJM0oNRZzS59aLisSg+9KG9ajzS5p3CxKDTgaiDU4NTuKxKDilzUQanBqYiUGlBqLNLk0AS5pC2Kj3UZ96YDyc03NNzSE0BYUmkpM03NK4WH0003NBOKVyrC4FNIpC1MLVLYwI4puKXdSZpNjEIpMUuaTNIYYzRikzS5oGGKUCkz2pwNIBMUhFPpCaAGEGkpxNJmgBtFKaKAE6UUtJQAopwNN7UtMB4pwpgNOFAEgPNBNIMD2prOB3oEIWNVnbOafJKuODVRWMkmST170AaVsOlYvxAmVPBeoASlHfyUTDYLfvkLAevyB8j0zW3AMVxHxVuEGiWFoQTPNdNPHxxiONkb8czpj8aAL3wsg8nwo0xxmaYtn2ra1XxPpmma1YaXO8rX166JHHFGW2hmCqznoq5OM+x9KXwlaiy8L2EGNpEe4j680j6Tcz+IptSh8rzRZLBbKWwTKrs6luOFy5HB7Cr2QjUtnRoklsSYFcJMVkGCNzB5Bg9zl8j1JqadyI4Y2IZlXduHTnt+lVbia3uLndMGSYs08foABsbP4SipZyfM2dFUAKPQYz/WlHcbBW5p26ogeMUpOM1ZIpaomagmmMefWkAjNioWbJpXaoj70hgx9+vamk4pC1M4zUtjFJyOtNyemaQnjrSGkAuTRTd1FAGXwP8A69KWPHam5xnk+3vSbvXGPSpLH5Ht+FISMYJGKaWGP1prYJwaBkmc+lID15/Co93Xg8dqX1oAeDzn24p2TwM1EzrGpLNsHucUyK4jl3FJEfb/AHWB/lQItBs9eRTgw7/rUO4Z5/Sl3ccH60CJw2Tinbuef0qENzyeMetPU4oAlDY6dKcGJH1qAN0/rTt2M9xQBOrA+1O3kDHrVUP9aN55Gcc0wJiaZJKETDdHO39M/wBKbvz1NMmTzUAzgrlgcexpFGtqirq2hXCEYS5CseM7VZHGfwLiue0i1istDtYIbgXMQUukoGA6sSwxz0ww710rFY9McLwotIQB7gxj/GsGOCOysYLWAbIYY1jjGc4VRgfpTJPONLi2fFSLkhRcSnp0zDJXsKv84xgivGr+R7X4k27xnaWuoQMejtsP6Oa9dR/unPpQI0lx15z9ePyozzUcbZHWlJ5p3JsSE8UgamEjFN3UXHYmBpQ1Q7qcpp3ETZozzTAaUGmIkzS57VHup2aAJM0oaos9jTs0XFYlB5o3c1FmjNVcViXfQWqLdRuouFiXdRuqLNGaLhYeWpM0n40lJsdh+aaTSE8U3NIYpNMJooqRiZpO1BpDQMM0ZppOO1Jk0DH80A03JozSAdmng1HxTx0oAdTSaWmmgYhpCeKD6UnTikAZ5pc03vRnimAuaQmkzik6UCHg0oOajzS556UwJAacDUQNODc0AS54qNwfSn54qNjx1oAgdSPQU2PmQfWiVwOpohILZBoEaMRwOuPrXmvxLae48SaRYbwYhbq8a45DSSsH5+kKf5Nekx8R15bqKJqfxe2QymaJJ0OMkhCkSK6/QOr5980Aeq26LBaxxL91ECj6VXS3h+2tcNMILmURxxsrffEO+VRg9yTJn1GPSnXl1DZWVxdXD7III2lkfaTtRQSTgc9PSqek6zYa1ayT2iSywqzIJZIGj8uUbDjDAEZVmwfY1b2EaK+d5iJ5ahcB0c9WySGH4bF/OhyplcqcqWJB9s0yOVDM7pO0qLllXn5SqhWX/vtW/E0gwBgDAFKIMkBpGakzTSaoQE4qFm5xmlZvyqJmpXGIxqItQzA96YTUNjFJppamk0maAFJozTc03PagB+aKjz7iigDOz8uMc57/AMqAwOCMgZ49qQHg8AYpByc549TUmgE5B56+lB9/zoBXGM/lTcgnFACkZJGPp71VEs9/rC6Lp8kaXKxefc3EmCltECOSOrMSQAo/vDtkhb6/j0/T5buVQ4QZC5xuPYf57ZrQ0OxXStBjidB9vuSLi/lK7XeQ5IVs9kB246Z3HuaVxCJpWm2gyYFvJs5a5vEWR2Pspyqj0xz2yakhvLe6Us1vayKGKn90qkEEjGV5Hrwe9KzFXJPaoUMKF/KWMFmLOBgEsepI9aQEs1vGMy25cxgAsj8lD069xnvx1x7mBTgetSrKY3DKfXryCOhB9QajkC790f3W5Ht6jn0/wppgOGegx9c04E9c1CDx1P0pcjtTAmUnr2pdwAB9qiU4yf50u7J60BYfyB6ijOPb2puTSF+lADsjmmSkmLjOdy8e2RmkJx7/ANajuXYWkpQ/MEO3644oGbWnL5ulqsp3CSCUgjPRWYj/ANBFcnoOutrltNLLbJbyxSbGiWTfxgEHOB1Ofyrp9Om82yESg7kjlgGBjllJ4/77Fcvpmn2VleajLaySvI8qrOr4wjAbwBwO0g9e3vQI5PX1SPx9psrHaGngYnsNsik/yr1NG+UDNeQ/EIlb6CQEkiBuRxzyf6V6ypwoHccUxGhFIQOaeZM4qnE+MVKWoJLO/im7/pUQfINNLdqALAbNKG5qBXwSaeGHrQBOG7U4NioA1O3CmFifdTgfSoA1ODUCsSg570uajDetLup3BokBozUeaXdxTESZpM+9M3UbuKAHhqdnNRZpwNAD80ZpoPvRmkAppKQmmk0hi5ozTSaQtigY4mm5FJuFGc0AIT3opDSZwKBiCVc4JGOoNP8AWo2Utj2H1pocjbkllK5ByMn3oAnHHGaeOlRBgTwQT7GnZNICTFJTNxFG/wDGkMU0hpC1G4EUAITSE0dqQ+tAATSHmjNJmmIdmjPemjkUopgPzSimDOafg4oAdvAFRPKAKVs1A6EjsB9aBEcj7jUlvxUDD5uf0q1b4A+tAF6IFiqL1YgCvLfBki6z49vtWRPKR2lulRuSolYvg+43/pXouqXU9lo2oXlrj7RbWss8WRkbkQsM/iBXDfDG0xHf3eOGcIh9AP8A9VAHb63Bc32jXVnZtCstxGYiZSQoRuH6A87S2PfFWrK1aK3htoyhVzHCVUfddB97P+15g/L3qrqNub20e13AJLtSUHPzRlhvUEEEEruAI6Eg9qsHypI2KFrSZ0k3S/cbzBuVG59cJj14psByTtcJJM8YiaUhyoOcMTuYfqaeDUQJ8pCw+8S49v8AINLnimmIkLYGaYzUmc0xmGPWhsLCM1Qu350rsfWomPJqRiE03NIx5xTCeaAHE4puaaXpM0AOLf5FNJppJpCT60AP3Y7Zopm4d/1ooAol89Mde9N5wc4HpRnjrjFIQdwwfxqTQXbgknpSbuOR9aQnAzmk7jHc0gMy6Qalr+nWMkavbpm5nRl3KyrkgH2OCv8AwIV0guQ25mJYk5571z0ZME1/qAQsREUjjXPzDA44BPVOw/iqlq2ui08FzanbSMW8nbG3o7fKCPYE5B7jsOlIDlfHnjie5vpNM0uYpbxHbLMhwXYdQD2A6e/068NBcTwyieGaVHPVgxz+PrVUA9T+dWbTaZgDkbvl9apaFNHqXg3xkdTC6dqRX7UB+7l/56cdD7/z/n2fIODivBI3ezvQ6k7lO5TXtGn3k2q2FhqMUirlWS4VlyW9h2HIBzjOO4BIKZBpKx5yMYOP0/8Ar07PqAPembgRyePrS5zj8qBjxxwM0vf39qYCcgelG7g0wH9v1prOeeelJkZAPSmbsgnjFADi/AzxSHDgqeQeDTG5HFNyQcH8qQGz4bmDwWsu3G673H6EJWKgjRWkRApmIdyCSWbaFB/JQPwqzoLNbxzgHMcTwhR6EB8n6/KPyrEur64g8aajpDLAtpCrGFsEOSCBjOcH+Lt2piOW+ICh/srcjO5SP0/rXoem3n23Tbe7XgTxLKB6AgH+tcD44XNnBJjkSdx9K6zw42zw7pi91tIe/wDsCgR0aPgd6l3VSjkDdxx6VKDjFMRZD8e9NLDvUYb3oLUAShu9PVjiq+4Z4NODUAWQ1PDcdqrB6eH9+aBFjcKcGxVcP707fQBYDe9LuqDd1pQ/SmBPupd1Q76N3PSi4rE27tRniot3FLu96dwsSZ5p2ag3CnhvekFiXdS7uKiLUb8UDHlqTOKj3flRu70APzSGm7qTdQA7NFNz70hNADs0maZuNGSeKBkmc8Uq9c5JY/eYkkn86j3UoIz6/jQASJkgqCDnOaVJNxwQA3scg0p56jPB5LEY9+KbIGIHXdkDKgtlvT247ZJ9fSkBJSH1pqPvHuOtOpDEo/nQabmgBSaTrQaM57UwEJpu44pWPvTCaBDs80u6mZpM45pgSByO9TCQng1VzUitgc0ASMSagfinvLj61XeTJoAYSd2c1bhPTvVNWJbrVyLrz1oEYnj2/Sy8IXIMjRyXEkcMZXuQwdgfYojj9Kh+Hlv9n8J27t1mZpMenasj4qXrR6Zplise77RPJLvzyCihQPx84/lXVeH4VtfD1jH02wqSPcjP9aAG3fiCC28S2+i/ZLua4njWQPEimNFLMMsSwOBtJOAa1b2QxxNHeoHmCxwlowSolTDZ9h+7asxdOL61Je3EwEVyiWeY1KvFExxweR95i2eAPwzWhczM7J+8DGWU+YCRkEbdp/Hc/wCVAEmAu1FOVVQB/n8qUE1GWy7HGDnBH04o3UAPLVGxxSFjUZagBrE1GzUrP2qFmyKAFLd80wt60hOOfSmkmgBS3AzSZpM89alt7Z7kk7ljjH3pZM7QfTgZJ9h/KgCM9KM/lWgUsLYhlimuWwAfObapPchV5Bz0+Y9aoTG3vkSa0na0BxtMYE0JAPOVJ3HuOHGPfGKAEBB60VnLqsEcjW+o+VbXSckOwKSKScPGx+8pwfcEEEAiigBQeOf0oP8A+umKQBnv+lB4PHNQaB0XAHpSEnHHX6dqUH269z1pjfd4Az60AaN9Ytp9np4YYeW1EpBHcsx/kQK88+JUhbRLaLJG6cyEeu0Y/mw/KvRdSvjfx6a5bdixQEjnLB5FP/oNed+Poy8VqgxzHMB/47ULcpHmMcO7kkDAzjPWrNrbtJcRxopJPTDAHp6mooEyozgeuRU6g8Y6j3obOhR0LN0u+KK5GdwIDHFegeALpvsM1ozDAJdF9uMn/wAeAx7VxNuHurKSNiS4G79M5/Suq8AiQ3MoBA/dq7/7oyv/AKEy1S1RzSVpHeAc4Pf1pcg9+feiRTgHHXvTO5OOvSgkeTxk/Slz06Uwc9SD7UA5yB2p3AcenrUZJOcEE5oyRx3pDg5BHHSi4CHr9OlNJGc/hS5A+me9MZj68mgB+lzP9ouogR5ZHmt+DbR/6HVPVordvFEk8sTfbHE0iPk4CBlB7/8ATUY4qxp0y/2hfqTtJiCKD3+ZD/LP5VLq5R9SMm1S6wxKGI5GY0JH5gfkKAON8ZqW0feBwrgmtfwnO8vhmyYnJAZB9FdlH/oNZ/ilQ+gXBAzgZqTwVcq/huGNSS0Ukitn1LFv/ZhT6B1OsjlwPxq2j56VlB+circMhxyfxoEXw3+TRmoA3OakBP4UAP3etODVFnilz70ATbqcGqHPFODHNAiYNinhuKgBpQaYFjfS7vrUANODcUCJ91LmoQ3anbs0ASZxRu4pmaXNAD8inhulQ80oNAE26k3YpmeKTNAD9340m403v1pM0AO3ZNLuplJTAl3Um7mmdqWgYtGaSlHNIApwPNJilxQA8cil/wCWbKwIBI27cj6cdD16+1J2pC2DgLkn0HX8aAGjKMPkIA4ZgSQeKfkfhSMAVB2c9gqbiM9gBTFYhtjAj0zSGOzSZxR60lA7C5pM0mcUhPNAgJpuaU02mIM0ZpKUAZGTTATmngnFBAHejHpQIQjI9qgkwAec1MelV5COlADoiC30q5HjOapwAZz+NXE6UAeafEhpLrxfpGnhw0awI6qOqu8jA5/BEr0pQI49vTaMV5dMsWq/GC5MMheKKZckjo0aKrAf8CRq9G1K8NjpN5eLH5zW9vJMI8437VLYz2zigC1YLcRT3M3mLLGSxKkAGOMxiPaD/F85Lf8AAjTHeF7yFREUkjASQkY3dXB9xhxVTQby41HSpL24thZykrH5Il3ho2+YNkgd4/Src4lGoXKzFW8rMAIGM7TtB/75C0APDEjJOT3pQeOtQhqXd2oAkZl7VCzGlZuBzULNmgYjt61GSaC1NJ/OgQhPb+dJmjNJgk4AJz2oAkjUMxLkiNfvEdfoPc/56GphK9wyoAFRRhUXotVGlDHy0YEKecHq3f8AwrnvEHi2PRM21qqy3hHKseE+v+H+ShpHXsw3go+1lOQwAOD685H51QtrSHT7WCxtFxFEoROmT7n3J5PvXk0virxBNMzjUHDH+BFGBW94a8a3M19Hp+rja8vEMxG3JPQH6560rlcjsd3Nb2F3FGt7Y2t6EJKC6tVnCZxnbkHBOBnHXA9KKZ5gBO4nd3zzRQSUx0/nxSFuvv2AppJwOBnPWlznPQ/hSLFJw3Iz+NDEkDsM0mQDk847Ug6HBFICG3n/AHMcRbJjDxAZ9JWb/wBqCue8ZIDa2tweiSNGR3yRn+S1rSSLBq6xsBiT5lOP7y4P6xD/AL6qh4qhN14dvNq7pIVMy+xAOf8Ax0mp6lI8piXaefzFTrksq8fMe/FVo369Oan3jGP61LR1I3tCwtxKSu5fLbdjoBtb9a6vwDHs/tN0HC2GRgdxPD/T+ZritPldLOcp0ztx9QRz+ddl4DneOS+UKSWthG+f4UZw2Rz6oo/GrWxzVPiOykkDIp65HpUW4ADHSmK/yqTnDAEZGMgjIP0IIOe4OaUsAQQQaZDHdM8daTdkHnjtzTS5HfrRvy2aBDm+WkLk855HrTWfgD+VN3Y680AKW9BUbEnFO6ZPUdaYSfXntQMLKHfrCjp+7kc++I2I/lVHxpO8OpeHPJnkiScqZgrY37ZAuD7YGMVaineDVIGAOGHl/wDfWVP/AKFTtdysFlOYBIF2Qplc7cy/Nj6BxQBja+vmaJdJjohqj4D+XQ7j/r7bp/1zjrQ1B1ezuYSSHMbYBBB6Vh+CboR2N9C2FWORX3E8fMMf+yU+gmdoHwaswOD+dZsMyygEMCD0watRNk80XA1FcE598U7cfqKrRuBxUgbPpzRcCbNPDYFQBs0u/Hei4FgN+VLmq4kz/jThJTEWAe2KduqEPk9eaXdQInDClDVBnil3UAWA3GKduquGzTg2RmgCfdShuKg3etKDQBPuzTg2agBpwNAE+aSmg8UoOPemA6ikzxRmgAooooAKXNJRQA73opKWgBwJxTgajFPFIB+aTqMdv896Sjt1BNAwOCu1+c8ZA/l1wfeo5AGkYIDtzwAckdevv79+3Sng/dDEjkE7T/jTHZS2SDlF4PPHv9aAsCsGGMjcKdmomIzhMZB7dh2p6uHXI6jt6UDA0nelNJmgBpNNP1pSaZmmSOJ96O9Nz780CgB+aUsRTc0h/GmA15D14zVckk81K+Krt1oAsw8g1ch5dRwCTgVSiGFqDXLl7Tw3qdxHN5MsdnK0cmcYfYduPfOMe9Ajz74fSPqfiXUNWmRVkm3zMFHCtI24gf8AfRr0PUkiuLCaKeV4oSuXdGwQByR9D0I7g4ri/hpbCPTbu4K43yBRn2H/ANeuzmRJwqODhXSRcMRhlYMp49wKANC0aGK2hW4UosUhMkoXkwqF545IGHqpAdlsMMxGccnJ44/pVtzcJY5Bjcw2u7vzHK38wsv6VRQkQxAjaQuSPc9aBk+6lDVDuo3cUAPZs1EzdqCfemE0ADHmkPXpSEj2ppbigBc4o3BQWPYcfXt/n2pmc/zpkpJ2qO3oM8/lSAy9b1I6Tp1xdA7p5cCFVQjYAgXOMnptznjJOO+a8stY7jVb4gEF2+Z3Y5Cj1JrofHd6ZLhIYydqrwQ2QwBKnHod4fI9FQ1Fo1j/AGfobXTLie6O1TnkKCfyyQeP9kUm7K7Lgm3ZGdcGOGQR2xZRGeH/AIiRzk+//wBaoJbZWhKyBpZ5FyBuPy98n1OM/wA/atIwJ5ZeZuSCVULku2RweflHJOa27DSZLmAXkkZYkk71YYRhg7cEY53YA9Qc4ANccqutzv8AZqKsdBo1295odnPebTcmPbL856jjJ24GSMEjtmipdH0u9tYJY5MrNLIbhljVPlDfKAckjPyE5B5zzzRXRCr7qOKcPeY7dyODkUBhxn60wtk59O5oJXuOlUSOYk+lKDnHOKi3cEj05p4IP19qAM7XonNql5ECWt2yew6gj9QPzNWI5Y5gNoV0lTeAwzuQ46g9uQPxqeSNLi3kgk+5IpVgPQ1i6FJuMulXR/0rT5ModxAZDnDYz/tfgCPWpY0ea67o8miazLZuxeMfNC/9+M9D9ex9waqxbG4kcr2wBkmvW/EHhy38Q2KwvJ5NxFloJcZwTjKsPQ4H0689DwLeEtcsHle40m6aKHhriOBpISDgjEgG3uOM5HQ+lNWZqp6ECeV5UcS/KMliN2P8/wD1q7/wXYSw6RPeyooW5l2Qsc7iiE7jnHKljjI7o3pWJpPge91NxNeRS2NgyBzdSJtypBx5anBc9OnA/iIr0TZBHGsdnbrb20ShIYV6IvP5kkkk9ySe9DZluzOSCG0HlQbsbi7F2ZiSTk5J5P41JjuDnPWkZfnLdCe4pei5xkY/KhAIc7Rxn6UmfTjmgjIGTmk659/emKwhJPXBNJn8M+lHT/ACm56560DsGTge1JnH/wBemlvSgnA5PFIQsBRdW09pCNizoWJ6YDL/APXq1qk8UWk2rSSKirJKxZ2wBxH3PvWRfMVg3A8jp61b8V2Mkvhy8jRWkmhuVjVFHUs3P5eXTDoZk1nFMhnWWSQOpKDflRn0/Sud8DxNI2rRrcTW7gwlZYH2uhDOcg9jmuls1kg061hkUrJHCiOOOCFAP8q5Xwi5j8T6hCDgNEzfXDrj/wBCNMR3QWZ5HlubmW6uJCDJNKcs2FCj9AKmRVH1qEMc+hFTIcfjSAsISB+FSBufQCogfXkU7NA0iYNzRuHHNRbsrnNKD1A/nSESg9fpS7vWoiR+Pr6UobPemBOG4qRTx/jVXdnPTHrUgbjggUwsWMjpmlBquGp4bHvQImBFOBqJW+UGnA0wJN1LupmaM0ASZ96eG5qIGnKaAJw3FLmowaUNQIlBpc1HmlzQA/NLmmbqMigB+aM0zIpe9AD6XNMpwoGLTx0plOXpQAucUE55pD/KmOMr1xjrxnigaHKwdcggil7hstkDGM8fl6012YYOwqX5A27R+HbH0pCfl/H0pDB24JZvlHQbiAah2lQNrZO0HI4qUtyVzg4zjpmmMoLIpQlAMbj/AI49qYhyyBuCMP6EUp6VAyKGO0heeBn/AD+FCzA8MRj+8DQIexpueKGPPrTQfSmIXPalHWmE4pRQBICM0hNMBprMe1ABIce1Q5yaGOeaap5pgWUIH1rnviHcxQ+DLmKQnfcyxRR4/vBw/wD6CjVvLuP3Ed2ALbY0LsQOvA5NcT8TrpjpulWflkCad5dxUghkG3Ht/rDx7UCNTwRCbfwxB2MjM364/pU1xc6kfFPkWsyG0is1lkhMYYs29gQD1zjbjnHOcGn6VJDZ6XaW5dFZIVyCfbJrS09WGupLFbRh4THL52cF9pZnU/RUB59fagC9qxtysyQOY/3ypAg6eXhlx9BlP0qCRsuc/pTbttz2cLwAHLyrJjkg8D8jH+tRl/mPpmgZJkfhSbsDmo92RTSxPSgCQvzxTWb6Co89euaazD1oAez5IwKbu7Z4pgxjJoLY4BFADxjGSTjNQXMwihklbeBtLkFMAqoPIOeR1/Kn5z6Gkt41uNSsIJ0WWGa5iidHyVZWcBhj6Ej8aQHmuv2xl8UzWtyvz28wt5mjyQ5ixGz/APAtu78a6PUkVWS0VsrAioSwOOgG44/zzWRoN4snilLu4YyvNE4LMfvF1IyffJzWxfo7XkoV9xLAhg20DsCSeg6c+/ascS2oHVhFed30KsVlFdNbRvJmZpOWLKFRQQMHPXjnHHTvmuj0K+NrqLWcF3btaomRGV+/yfmJ/vYUNyeAx9MDPit4YtMndLt1ubFxIqBNqhjtDEMOpzsHbH84dO0y6urZ5HBjgd0zLztj+fk8EdAT1yME9Oo85ndJJm+88z39zOr8MwjXze6qOGGD0OSaKrGwNvHDAs0crCNWdicjcfTHbAFFdcE+VHBP4mJyAOKQ56dPU088DpTWOME9u9dJlYaWI568U7kg4z0zmmlvm4HFA7HnH15oCxICuSAMetZGsWMq3MGr2UZe6tuHjB/1sfdfr1/PvwK1VPzk9vpTtw3dACeKQEFneQajard20haFvUYKnuGHY/456Yq7DI8R3xO0bY+8rEH9K5+4026sLmS/0UoHk4ntJOI5fQj+636fTnNuHXrfGLy2uLOXOCkkbMM+zAYIqWhmvZytJc3SysxkV8jefmYEA7sdcZ3DPcg+lTXMvlL5aEF2H5D1rGt761ju55rO2d5pkTfKQyL365Hp6DvUqPIWdpGDu3cDt/ShICyCAPvcelA5A4qMscfzp2/t60xDjz1x9KaTkZ/PNJuyOeOaazBQeOnpQAMAD/WoyRnpSCTnjB5phYEkCmANwevemk44oZ/8KjL46UAQX2TEp6BWyeM9iP61s3l4txZTSDIW4uUmHHQFZD/UVj3JBt3OenStVVhi0O4d1yIrKFxxyD+7zj8CRQIyeSAGYk4Ge/Ncp4exH41vQTtzHIB/30p/pXRWN6t/aLcrHsDkjaWyRgkf/XrmbUlPiEqjgNvz7/u2P9KYjuVYDjpUiZBznIquGGevPTNTqR1oKLKnA4PNPVgR2FQgjHTilBx0pATbjzTd3vTN/c00tQBLvHTvShzioSc04NQSTh+3NPDiq4PNPBzj0pgThu+MinhvWoAfXH0p6kHrQBMGyOaeGz3qEYp4wKLiJg3vTgaiHGOfxpwOeadwJAacDiowfelBoAmDc08GoQacGxQBKDTg3PIqINTgR60APB4pc0zinDigBRyKcOKZnvRmgCQdaUGmZpc0ASZpd3HFR5pQe9AD85FMk5GNu4nGBjIzRk57fnTHBYADHBzgigYE7GVUbKk5JJyPoKcWw2STjGMY70zgsGGCOxo3A4IK4PQ560APJIB29+2etJ1Kt8ufxJ/z+GaTJpM0DFZvlLDkrnof0PfH5VFIUMYYNuH3vncKce/HNPJ5XIBHfikU4LEtkg5yx5piZAjkDPVc4/8A1U/Of/rU6QgspSTgqAxVRjP8zUTfIxAxnuNwP48GmSPzzTh0qEuewINAZgc5z9aAJ/xpjE9sUucUwtxQA1jSKO9MaTk8HinIwagBZLXz9rLcXNtKmdk1tKY3XIwcH6V5342CzeKtL0m3cGGCFflzkiR3O4k9yQFJ9c16Qhwa8zmZNR+KV1IuSkcwXnsY0Cn/AMeU0xHcW1sVLvHdXETSABlV8DgYyPQ/4mtKyVJJGmE2DHE0qbT/AKzdhCPphz+VZN40/wDZ1ybQZu/JfycEAl8Hb198VL4W0xLHQjFHbBJJpECH+Ldg719ufL/KgC7cvKNR2NIGSKBAmOwYB8fmzVET2/WoFmjubu7uY1KpLMxVCfugksP504sMYz2oGO3diTTTJ6Uxn654OaZu9sUAS7+PpTc5z7UgODnHFNZsZPtxQBJuAwMjFNPTOTTDJzg96buPQ4Bz3oAmBG4DOBTUu00+4tb+YAx2xFwyAgnCndyO2QARnHGD0OaiZgBxVUJGXcmNP3nEnA+ceh9etIDhNGyniCzjIAcsoPXPb/CugvkX5mZWDmRhksuD06DqP5c1yl/BdWmqu5ciWKU7igKhjuJyO+D29q6q7uJJYSsR/wBGlYShVBIHGM/XGQf/AK1YYhXgdWFdpk8awLaSbp0YlFDKqLkEAEHOc4zgHGM/rWpoM1mltPFcWsZ2ykkSrhXyVIUEELnKNjJ6cDOTjm4phHCy4Oxscr1B5rQ0onDSo2Ihx/vOOmO3AJ9DyOxrijBydjsqSSi2zVu2V7mRoYcqWOAnQDsPyoqvuVueB9aK71DQ83mL2WHH1xUcnIyCR7etSEYJHSmsMAc+57U7gQ9F64xQoO35j0PrTiD16554pFBB57+9AD1PJx0NLkY9/rUQJ5GelG7PPai4EpOTyc9e9IHKngkZ9+KYCSMnr0pM4NIBp/4+H3EcgY/XmnjA+Y9e1QNgTq3P3SP5f4VL+II9KYDgfpQGGCCeP503kds/WkOQMdD6UAPZxtx6/wA6iL5zz9KDzyQKaeB/9agALN6n3pmfzpexGaQgdxz9aAG5OOlIX6nHFKSAcDAPf3pp4OSOaAGSndE5yfu5FXrXzJNHYMC3mQ4I9VWTP8krOk5jYc8qa0NIuVaykQjHl21wmfXMbt/NqAMHTYoLSy8mGV5FDsrM3BLA7W4+oP8A9esJ2EHjy1diMMCMn3Uj+tdGsaQ8IpClmc/7xYsT+ZNcxrA2eLdKcZ5li/8ARgpolnbE8gY57e1SqSOc4queOMfjUiEnp/KkUW1YkAinBsMKhQ/KM96kz6GgBWORSE85NNJ4460ZwOuOaAHgkH/JpwPBqMZ9BSgnGeh9KBEoPy9aeDwBnmoAef608E5oAsKcnFOB4qAMRnFOBOKBWLCt2zUg6YHFVg5AFPDkKcZoAsZ6YOKNx4wah8zPUmnh8D3pgS7j608MR71BvNPVsjpxQBODTwc1CGFPBzTAkzRu96aKcKBDtxpd1MxSgZoAdvNLupuMUuMUAO3+9Lv96YKM0APL+9LvOOpqKl4zQBIGJHc+nPSlLenH07VFmjj3oAkyeccD0ApsjHG78znFIBweRx270nqCR69aAHMzCLhvx9aUEhcfzqJs5HO3nooGP0p27/az74oAeXwN2f0pqsCCSwOfem7u2aYvAJz1NMB5OeO/oKCxwVLbE9snnHXHT+VQNKN+Cwx6DAz+J6U9wA5G3AB+6cH+tMQqHP7vGW7d89+1KQRgbW55+amx7mG1CuR8yrycfQDn349/oQnnLNuO45LdTzzgd/rQA5TlOh44prdOtJu5Ycf/AF6azDB6j6UARkjOKcjbRnHFRM3YGgsPXFAF6A7iACMk9fSvLvBznUPEN7qJAHmF5j7F2z/U16BqVy1r4c1G7hIEkNrI6E9NwUkfXnFcR4BgCWk8h6NtUH6ZpiOsvFnmsbmK3lEVw8LrFJkja5UhTkc8HFbsDS29jHLC4JxLdxhh91lBGP8AyF+tcxdamlpe2lsYHlNyHwyfw7So6enzfp0rcv2gTSsI5UG2iMfzHl2Kuw/V6BlG0yLVc45OakZvlJ/rUUa7ERfQAc+lKcY4xQA8fn07UhxySMZ/CkwdmT17Ug7n/wCtSAUuSOSfwFNJ5Apcnrk00DBODx6UAJ29qNx2kY596ORn3oY5/wAKBhnOMnOKrNlex5qwc85qN+eDnaeD2zQBl6nobaqPPtApv0AU27bVE6+qsf4wOxPIAAwQA3NLqNtpvm2GoI9rKh+eKZSChPYqwBH413EcZeYAEZb+8wUADqSTwB3z0FXl1jVdPMkEV1c2+5gXQ5VshQvORkEAAY7AAVLV9yotx1RytloTyr9purb7NZSrvill+WSQYBGyPPIIPDEbfckYOi8rRoRaxRIEQiKMgMi5BxwQc8nPPU89ammeS4kaSZ2kkblndtxP1JrJ1XUhYRJHEN91J/q0Azj3I/l61MYKOxU6jluQahf24umjkmlh2/8APqjMCT1GMkgDtkk9fSitXSNKSytd1wC08uC5J3Y9s9+See+aK0M7l7nqelIc4IP6Um7g85FIW3fQ1kWKcYzTevYE/Wjd3wcAc4NIGU9aADaQuO3JNIM9eOe4oJXIB4x6Um4AHv2OKAD5s9/ypSMnNM3c9QPrS5yMnOR1FAEcpxIhyevpTlbnbkeuM1BKynI6YwT7c0okAxxjNAFnd+HpTWz0PFQmTjp3prOSffrQgJicHmmbs5PX0qMsW7j8qbvK8/ypgTbj0HGPWk+9/wDWqLf/AD6Z70nmY+tAEm7rwAaYxJIAzkUm4ZB7UjPk9QOOcc0ANDfOASPzq/4ehE6QRsQRLdNGc+jKikfqazdxOMnGas6BcNHdbt3yQTxuPqTz/wCgihgc9p080+p6m0jSNGsoWLd0ABbgdumKyfEji31XT7oDPluG/Js11EiNEBGRjb94d93Oa5TxiMwW7ehPNNbkvY7Zzjg5464pyEmq+4SAOP4gGFTRkYB60ii2h4xUvUCmR5wCKmCZpCGdKOBx1/CnFcH2pMUAGRjFGOKD9aX+H6+tO4XEBPWnjGOenam9SadjnNFwHj9acOO9MFOANAx4P4U4dMCoxnNO7dKBWJB1pwxzxmogcDGO9KGOT6UCsTD8QM+tPBqENgj+lPVjn2oAnXOPTFPBqIHHHenA8jpTAlB9DzTg1R7u1LngdeaYiQGnBqi3cUoNAEm6jcaZnNOoAXJozRQKAFzS0gOKXPHWgBaQZpc0hPoKAFVtoYYBDDHI6c549OlN+tGc9ifpzRk4+6cetACN7k03gE/Nj/ZB6/zp+7Geo/GkMhSNwA3PJ+Y8+xHSmA059aTNJvwQDncfyoJ6cGgCJ/lG4cZPBJ60bmUYbH0GOPxFOZgB2z2z61FwrcO3uMcfWmIlWQINqABTjgDA478Y5z/nmmsGVsq8ZfPAWNTgdPxP44ppGcnOKazjJxk8AADP9SaAFeQBhtBA6DNRvKSetI/KkcdB2NV2c9AeKBDnkDHCtyeDQMjbyME9u9RqwD4P5Z/xqdNvmLn9TQBl+OboWng64TAD3DxxLyOCW3H3+6rD/wDXVDwpELfQITyGck9Kg+JNx/oOmWeBiSdpunPyLj/2p+laGnILbSraLnIRePr/APrpgTPY/a9RtnhkP2oArGnUNkj8jnHP09K39bnSRfkjx59yzKw7BB0/8iD8qo6ajf2tA6ELIh80N1zsBfGPwNO1Jj9otVEmUEZcr6NuIP5hVpDGMwLcEZpA3pioQzH8KcCM+o+lAEzttO3qB6CmFuRk8U1hzj07Um05P16UDJASR/KnE5AqMbgfUU8OQRxzSGhcZNJgegA9aXdnB4/GnZ+bnnPpQAwpu4xx2wKQoRwQM0/flegwe1O7duKAsU7gr9mlE8RlgKlWIGSAe2Byfw59u9UzqOiWduka3cMaIoVYwpyAB0x1q1qEoVcZ69f8/hU0CbYFVxkkc5/OgDBl1ea7Xy9GsZ5mYcXMqbIxz1BPX/PBq1pmii2lN5dyefesOXxwvqB/jWvgD7o59PSlbIAGMZoQrCZJA+bpRTc+oB+oooAplizDoPejJIFNyCMLzk9+1KCQDWZYvJxkc9qYGIJAHTrSjaT1z6jNBxg9BQAgxjoOetJkjr0/P86UkFuTk0wkDJ9ORkUAObgnGOn5UZOCKYX254wOeaAcjJ49qAIpB8vJyPemA5Knp3FEhAZgTnI+lMDYA5Jx0x60AWiSDg8H1pjEDDDNIrgjjH19aa0gGSP5UAPPpkY700gD6imMykZJ6dqTeBwTRcBT7Z4GeKQ4Dc/nSbt3GRRnn5cY+tAheexNN3HGaN5xkfmaQsOmRnvQA0tz6CptMlWI3inG9pEcE+g35/8AQhUDAcn29KdYqTfXGCSBb7vx3qP60xjNav7ceI72yjJLiaVunAUPjr+Ncv4tG6wi46P2rd1WyVPEk93JIfNdGZIvUE7ifyZax/FCg6UT3VwcU0S9joNOJfSLN+pa3jJ/75FXoc7gMcH3rK0WQvoNgxx/qEAx7DH9K2bWEyyAA9eAPWkxl2FcjOM/WpsAcYqZIAkWM/MaaUqR2IccUhHT2p5X3zTCvWgQ31/lS98Cg9BxxQBg/wBKYDsZHbFAz0zTcZ9qcB+f1oAdjjn9KUA/jTe/NOA+vsKAHAH8qXAx1pnOacHIz8xoAd1HNOApueetKpOT0xTGPAOOfT0p4XmkUjHPX1zThjHUUyRc804H/IphBzyOPanDpzSAkzxz6d6KTjHJP50oOe/FMBwJp+cHGaYuMYJp4HvTEGT1pwJ96Tb707bjnP60AAJz1peaQLz/APXpQBQAtLSYoxQAuaSiigApCAT7Y+lLjjrScYPOAKBiZBLYzx1B6/jSH1x16inE5C/MGA6DqBTSoByWH1BoEMJOzAxj0zTC2TtHX6jpUhAB4P05qF+A2XAI5HPamA0F+QGDMBjkdKaJN2fm5HHQ4pTnG0kEY5NRKgXkdelMRKGJ9KbuB78/SkJIONp579qTG3GWXB6Y7fWgCN33YOe1VnfnA5qxKoHI71VkAB9zwTQIVD82Q3I9jVqAZ+Ynntz1qogHB2hjmrUT5JA5NAHEeOZGufE1hZ5JWOHco93Yg/8AoIrp0AxGvRQelcfft9t+Is5zuEbxqB6bUGR+ea65GDYB/HBoAj8GSzvbXM155hlZWZFkBzExYBl56fKxGKvXBjfUrgx5wiqjZ/vBQrfqKm0GO8k0mJbpR5s7RLIVx/rAp3dPdxVOOY3M09wUCmeRnKjsTzigZMADz+VOUHFIMDjn604MM/4UALyfX8KTIzg9qHbjpSA569PXNIY49Mjr6UDpzyPr0puaOFHpQND8jHP/AOugHPc4HT1pitz7+tAYDvigY8sR7imu+1SQD/jSEg9cZ/nVe4kIUjmkBVlcu2SOCelakbBo1Ix0FYoJeUcnrWrbH5MHP40xInyMAUjE45OBQOw4pvXJ9uaQx+PU/r/9eimggjt+IopgYXnTgHERwDzxQbmQDPlsAOaqqO5Zsexp25kAw7Ajvmsxk/2wg/cbj2o+24KkocdOlRea4P8Arn6YGDThcSBTi5kAHHSgB329TwQwB7YpDe/N91iPQc0v2uY4P2psjkcUG7nyCLuUEegOR60gGi7z8qxk8ngULcSlgqxMW9OtOeeY4Rbq4bI6FMc/nSqZ2YmSS7znjch/mSKBjJYdR+81jOFPOdhx/KqxS6xgrGnP8TAYq2bCW4J4c5/56TIg/wDHiKjXTV3uryWiOoyd8wb1/u5HagBixyEDdewoPXOcflT5YAqjF/FIPRFcY/8AHRQsUMQYPcwAD/nkpb+e2mCWNSfL3SehMQwPzzQIbiHHzXjBif4VyP50jJAF/wCPqXI7lOP50/7Qhx5iv9EKqf5GmCZVY+UsgBBBDMDn9BTEIqB1yt9Eoz/Grf4UoS42hleGQZ6iQA/l1pfOjP3UYk9S6q4/DIoZbR9saujt/fdSuPbAJGPwoAHM9vF5s1rKiZGGK8f54NJ9pj3bS23P8J4qzBBLGzTWlxKvlnmWOYfL6YHynH0FSO135bm5mt1Rv+Wl5alZJORwH2+gB+90zSuOxS8wEdeKW0m8q/x82JotnHsQ3/stTuhMTH+zNNaVhlHS7y4H/fZGfYjNVrZSNUtVYFW8uTK9cYRuKdxFjW1jk1J5sbnSBEBz6xx5/VRXOa/+80NyM9jmtHxYJE1LSjGZ3M4EkqxngopC4xjqADznuOmOeV1LVDNDLGM+Xt45qkJs6HwxMW0OzQdgw6/7bV6Baac9rAJZAAX5UHg1xOgaING8Ixa74gu5NOhbJsbVIw091kkhgpIwvI5PUfhndOtxW+ni+1HWtTkt5xJHaRtpYjeQ8qJflkY+WD0ztLEYHAbCY0b+0ufQU2XCcN6Vgtqem6faW93qHiXWpXuIS8EB06KNguQBI4UlgpG4qCQWxn7uMs1XU7e3jjuTrfkTXSB7RLmPy325z5kq7GKgj7o6sDuBAA3TYLmy7Nu2gYpnfGMmsae+jsbAHUPEuiQatJslgHl3OwRHJ3Opj3AkDgYGQytnBGZftVvYwwyal4t0WK7n2TRxpbXAXyGUkMcjcCflIBUfLzyCKdguaYyWNKMscg/hWXfjUbRoxa65os80q+asbbYtkRAKEmWVMFgc4wOMHnNF8viCyihWIaX9tK7rmK41C3iEIIBXky/MSOeMgAjkkkKWFc1RjJPpR756fhVFodbsV8u9/siK72nzbc6lCpjbPCnLc5GDwD1HfIFeWfWrXUEs30sSSkAzJbedO0Wex2QnnGDj3wcEEB2A2FB5PFOAzz+mKytRl8T2FyYLTwtf36bVJkgilwpIB2kmPGRnB565q5LbeKLeFs+GbueRMFhACyg4BIDkAHByCRxkHGRySwFrHGfWlUDHoaqSHU4L5LK909rYySeXBK0kZSc7gBs+fcwORjjuOlYSeNrWW/jsbe2mluJG2J5bwlT6ktvwo6kk4AHJxiizC51YUKvJ/Gl2DGK50+L7OVglpDd3b+U8xEKDCoiF2JJI52qTjrx0q/BrDXVu9zDp9/5aDkPbsrfgOp644B5osx3NUKBxilAyfSseLWkebyvst6r4LEyWUqBfqWUAckfmB3qM+KtKiaVZbraInWN5PLbYjMCVUtjAJCtgZ/hPoadgujeAByfzpwHPasr/AISHTBafaftcX2bcEE5bam4jIG48Z4PHtT4Nd0+6iaSC6hlRCd0iuGA78mgRqADGeaUAms6113TLxtltf20r9wkyk/oatpeQyDKSKQOpz0NAFnHSnqOcCq3222Y8TJxjPIzUy3ULEsJBjPBzQBKFyPpTlHGTTFlUYOeD0OaFlXHJHPTmgCTbS7PemhkxndjuB608FcfeoATZ2o2fQ0/gDJI6460Erwdy8+9FwI/LOaPLbpj9Kk6YOR+tKFz6f98mi4EDRt/kUmwjqQPepypIOO3otNAz65+gouBEY+OSD+FNMfuPyqcjHbn8KY3t+QYUAQMmDnIphVhyGA9x2qZmwM9QOvPSmHpuBypqhFd0/i44745pmzaBjOB7mpZBtdCT8vrimnCttb7rd6BDMdj3FJjHTp2zT+jMpyB2zTDuLbe46ZpgMYbhg/nVKXIboauH58g4Dj2qOWEzQmRRlk60AVEZlHPTtmpoXA59fXpVZ2C8Y5NVru9+yaddXC/eihd1x6hSf6UCOT8POtz4jvrwfdaSRx3xuY4/Suour+OxVHnVtryCMbRk5Izn9DXNeC4gsEzN6qBmt7U7aG6WCJ5dkhm3RcfecKxwf+A7v88UAdPADDpiMs+1vLmuFboUYAqv6oPzrKtuIVxnJy3Jq3qkgtdOK+WQHjiQ/wCw5Akb9Vb86qphQq56DAzQMsAnH/1qUEnof0qMN3JPr9Kd9KAH5Pf16mjk9+p70DIGTjNNLc8mkMcSR7elIxwTTS5Iwf5U0sf6UAOJ+vTrRnjjjNMLDnpQCOmaAHl+OOvrVS5k6Cp2IUf41QmYbvrQO42LJm6/lWpCxUD0z3rMtly+7I+laSAYHHtxQBMG/hyCaUt2/Wos+nUUqNluvHrSAk346Nj8aKjOc/LnFFAzms/TFLnuaQc5I44zkUvXvzUDAHJwe/tSjJ759aToCf1xS9R7UAOyGOQCPfFGSMkDbnjdzTR93cc8fw4p23IwVbf/AHdvJ/WkA5t3B8lgP7+04/U4pxAyASW46lcf1NMwuCGDKQfuhP8A69GGI5jMajv5Y/maBhKpVcny147BSf51WZogfmZz9CB/SnzKFxh3Yg9SoH+NRMzg5TaAewdR/KgQ+NyR8mP+BE0YPrk+gBNMBBb5m54yA2f6U87XG5Qicd80wGjOM7D9SP600t8uOSfTilIA6nce2BSMTtwWCDHQJ1oEGGK5bP8AuqOv5Ux5CmQ3yLnlOc03eSvAAwMF2U06J0YYQRhxyJCWB/LkfnQA+Mh8eZ8qAfLtI+f2PQ/jVmK8urYpMJZoAn3AHdffByCMdarpukUmNDJI2Q5kZHznuqsAc+9OaOKBoxHgbulzLG6geo+UsD+ApDLsl7Lcb7mSZHduhlWB5FOQc9VY5z1FVmjnGo2ryokcjS7SoUIBuIHAB4GD0qR7tNPto7u7klmkKjyYpmL5HqAVBUen+c82mtXuo6nAsMUk9y1yuyKMZZjnOABTSBnX3bJOttLKYvs8MK+ZmPc7Eyv8q98njim+HfBln4bto9a8TW6T3rjdY6Yw3bj2eRc8j0Xv9ASN+OxtvBttay6jEL3xAxzb2anctuWAwG9W6H0GfcB7ttaDT5Z9e8Rym6u1fayIu7Ep6QqvO5skZ6gcL8xOBNwsRQ6bb3aTeLPGU6kFcxQycoqY4UDjJI9B054G3OPJqV/od43iTU7m6tb2fcNO0pp1hLocfNKuBgAbcL/sqCNoCtt315N9mOva3ppnnGG0zS2SRjBnJ3zHlcndk7x1UHrxWL517YmTxF4hnCT3BBhtI55jFLJgYkkXcw28KQoBzkE/LgOIGVrfVNT0ljqeqarqEV3cYaDTbnUoQrr/AM9JNxQFAWJVCfm6nK/fSWbQtJRNZ1WG9kvbqUyR2upXFjcPIjDJmI8sbckjb83PUgrgMy0mGnxP4x8Vaw1xDczM1laJJMkd1KCTllC5EYK4+6c454wGp+XBfxXnjPxG5axaX93C84K3kx5EaoYlIQDqc57ZzlluxJeXXdKtNJl1u40+7uZbp2W2ivreyu2u2IIaY7YVYqpHXcNzcZOGqPS5pRZnVtaklvDcgmGB9AgllZzx58hUl2jBDcFl3OO4D1U068g1lrnXNTSJtOiOyO3kmt9ty6AEQLmMCOMKRk7vkUjHJAqnHav4gv5NX1SbTLewtVUytbPAxAHEdvEV+6SAVXPAVScHbgsDRg03RrB313Vby4uricu0AvNHkV2mzkytGZT5ideuAzEDJ2uBUjuNNs7RtevtJ0u4urhy+nzTxXYluLgSAtI6s7AovOTghmwMnDYalla+LdWutT1MXElvaRoGFtattgiHypDHiQ5J4VR1Jyx43EWooptc1QGWwu7XSbKLco8mSOSC0QgLGhE2Wb5go+Xlm3N1Y0xDrD+y/sb61q1p4esr2Yl9Pubo3jG4nDjzJH3hshck52kM+Bk4YVLbaVp9qT4mu9U0OKeZ2k06Zbqdo5rkEFnZnQklM7uQQXIycA1nxTa14l8Q/JNNYWccOMTGYpa26DORk8lVHXqx6klubRgh8Y+IYUg1dorWJRFFCJ2BgtUyTI5KEFsZdssMsSN3IoAksLHSvD+nr4he5nklaUrYbtXjZbhukkqNIiDMeThsN8+3jjnT0m10LSbFdfZNREjiRLSKbxDbv5ny7WkR8hMpu4wSwbHy8Zqm1za+JfE9vYWsqQRKn2ayiSSPMcK5PmMksGCcZYjzM5yM+hNrLeLvFcGk6ZpUL2KuLSzuSlvKUhU/M6pLEcnALAZB7ZoAu2unafa6WlzYLr4lvWntIY4tQjun24+eSMKwRscqQTnkMMYBqewsNcstAuVXWvFUkt2pt4oBp/2hoEDKWbyhOVBwAMtggSDA71X1ebU/EPiCCx02PTJtBVlt4hIbS5eKJMqzrC4MvyjewAAbHHPGIPE+iw6/rSWwvI7WzsitnDawxW9w0ax/6x8CQOFUBgDsBZYk4JxQBs28+sWehm4ufFHiqQ3yhIJG00tJFh9xPlbjtOFX52OCsnAzyIr9deOkvbReIfEl/LclJID9jYyx7VDMGVQdoIkiIPJBRhwdwqPVdNsNX8Sx2Mmh6pdWFkHtIGbS5TAoj3NIsMq3CjPysq5RvuqPmqbWmurXW49PXTdaZfNSC5vhaXltbsGYvKVZLkCTMjyso29wqlgBkA5fULWPS9At3uNX077ZfXKy+fqNt5waFFzyBCcgmUbg3RosDJzi/cyDR9Khs7vWPClpcSTtNIJtGVUljVQqYjWDqr/aF+YAg5HXICahqGszeLrXSr++uLKztYzLd+TdXCsAima5+62zAbztpx93aB0ArZTU7y18St5/iIPFpsbSX1ulzMG3orXEyOojKMN5kUYbhQByVwQCtc3Op2VlZ6cNS8M2+ovNMwtRpYbzSH8kKirFt3b4pBnOTkDoBVHU9c1+dNEttMudH87VVMhSCAIDI8zxLsPBA2ogyDkkHk8Ve/4TK7s/EVjpFrfahNLaxRvfWhuUxuihV5g2+AkkbZMjeOmBjoMq41Hz/En+k3EIksNJWSFZJYdy3AtPMB3bAVImOc5Az6DigClfrqd7FpISLTrqaPT2lljn1B4yo82aUEATKxHlspzzgd8DjT1jT0vNQtRdeHfD16VsbVQ82rsHX/R0YjCzZ2hifmIOQdxJBzTpbqeDWIHuINNSB9GRfMaCybYTp4B7b9oYgYGFxx901U1B0l1Y24htHnhsFil2WkQYNHabHUlZN3VSNpC4GBkAAkA09bdkaCL/AIRTQb21js7Yqk2ps4i/cRqPl8wgKuQobHIwcnOSzVdefTvE2sW9t4XsVUXkjz3drIWknUTHLMDlSxz0PQk9KqajYFX17bYGUJpFvAFWGQs3lyWqYOHGT8vYA8ck4OZtZ8PCPUvFt8II5VuWuiYm384vo+uz5vfj09KAFt9Mkbx60Y0u5Fjaaytu7RBFTyxMfmbEeSm1DnLdOuc0ujaOmoa5bi50fxSs0qtC3nXMeyHzEKB2RYRswXBDdiuecYp+r3ulQal4ggl0qzkuW1o3I3S3SZAeZRISAQCDIuNoKnec9BiDVdR0/Q9Z16/S1UT6f4ghkRVu3Cn5p25HlnC/IvC8cjnjkAv6RawFbu0fw74q2RwSeY13MhZGC+YqiQIHDsQFHJ+9jBq5pdzZ27ymXw54hiC2szkTzpJloySyA4+VgI364z07g1kQWw0C9zPNIum6JrvySPqAjabLc53JhsC1+4CPvN8x7bGnWmiaZNma+1aVtLuZbW926nBIERsqRJlUO0hZsBcOMMeeMICmPE+lXsOoT2q6lZR20CTlnjSVyNwVlAWUA/6xTyRgI3uKpRa9aX2k3zLreoWd5b+XdO/9mEP5JITGw3LKcs8eCCDg9CDldaC70jSJ9P8AN1DXFNrcTaXPELuGQIMuHabYVJYea+0gZHlD5TjJfZ/8JOt/p8Cz6/DAqTafMsqo0UEigxiYlWA2oHjbIADbG9TQBnQahZ2+lXEk3iO+Mltc+XdTNpj7l3DAyizYAUxsC2T99Bxxm/balpMthDdR6zfmMOLaQrpsrM8zFmQ7fMJG4fKMZBKHpmtO2bUzbQg6/qlvYT2Qt5LWfSGWOJsbPOZgSsYziRlJxjIzgnD9Q+1G68u/8S3pguIVgEL6NIUt3ZlUSmTOyMb13lWIwp29CGoAzv7Y0Q6Wl1FqF6FbcjYsJGwVXdk5DMoKDdk8fK+DhTipc6zax6ZZXMWoRKl1EwXzPNDeYigyD5bdmGAQ2Tjhh9a2LzUp31KIXHiWW4t7qQLpttc6M6+RMZSil9/8OUZDvIbaxPHDHNn1a41XxSdMudU029iv5POsLebTJklgdZWQJJiEZTIkhYsRgMW4IwQCK+1VYILe4XVrJLK6j3xzSSyKflIVwStoVG1zjlhkFSQu4CpLvVNOs7y33+I7EabOfOhkM0m+WHcRnIt9uflIIzwQaq6ZcRDVjpd/f+Hbi3vZFm0qGbS1R3ZiAFcpB5YZ0wjH5irBeDtKGXQY4zerpWqal4cMc8qPYRpYxwOySFQ2YRHsZmXyyFyxEkSAggNTA0b2+03TWhfUPEGmi2mAkh8uWRnkjYfK+NmMc56jJUjcCDiK81HS7GeG3vfEenK0mCI03cBlyrlicFPmU5UnKnIzxTdJlvJ7f+x9T1fwrcXD7GsxbwRl4w4LKREYwjZD71HVskDHmb1q6bFHeCfRNb1Hw82tLHixFtDhkJBdUIEQVkJbI2ZzvbAYlSGIdNfxW2pPpd9qFta3CA/LNJCoVsZAbMuRnsenIPTmiCa4uLufT5JLaG6hBVLaW6tvMklzjytomLByemRjPBx1qpZ2P9t6fc6Dq1vaf27aSFLaUGQINgwUkOFGABjIblQAMmNVZNO0+88R2Umk6v4esYNZsY2isp5mlWJ1TGYpGVg24BSFJJXHTbjDsDRtzfXkktsVs0vYiEitDf2zPMckFRtkOGHHBAB55yADJCl5fo/lnTvtMZCi3XUIWZwASzDax6AZPTjnscZNvY3fiG1nbUfD9gviu25t2uLl2W5WMcodsu5JQAfnbg4+Yg81ZWzufENvNqQ0TRk8ZQvvCJeBnn25O5PKlDJIO+/OCBjg/ICLqwT3EbzxXGnmWIkvDBdxuyqB984bpnI/+timQXkvlNeQ2rXMatskht1aRlBHBYAZ2nnkZHrjjObawXGoRLqul6VokPjW1cySx297G7XI7yR+XIVV+SGRhhgTjutVk0uK4th4g8NaXp9tqsMb/wBp6RHdxSxSQsMO64YgxEMQysRjPHQEgFzVEu5YZL9NPvYLfftk+0Qsm1jzg5A7EHkDIOelcj4huyNFuVVwC4Vee+WGf0zXaaW0VhZT694dtIzD5SLq+jrdiWOJScbwfmzH97nIKYzyvTmvGGgRaj4d/t/w45udLWUNc2+cyWfynhh3XJ6/5ABm+Grj7Lp/IGGY5zXRwhb2aCOIAySPiIN2Ygr/AFI/GuDt7kx28OUby8dRxXXeGGu18QXJE1zbL5SShedr+Ui8MMj+63r196ANrXLpp5QR9y4uWcr9MY/RzTcEYY9D0NU7tg+p2+GLBYt7AdjuP9MUsOoSwyvbSTJuVgAZ7VHZCO3IPH/66ALoDZxjnGaN5XGVfn/ZPJqKPUJ2jP72FZo8eYFtI9xGfpnP+fTMyalJtHl6ncoj8Dy41QL+R+o6fjQMb9oAGSD1xnHP40jXBYkBGBHvUr6jdM23+0r07RwG6N2JA3cccfh2qnJNKwObm5fnueaAJDM+RiInPfFNMzg5ETD86rsznnzJee+TUfPTLY9MnrQBZM7hvumlFwwwCpzmqhLDjc2evJ6fjS73BHzuOfrQBYe7wvQj3qlJcBgSB7VJJK+3h2PPTOcVUZtx65+opAaNtKnGTn2xV5Jo88MBxn6VmQ9ATGjfTip1cnjbjigC60qDuM56ZpySBhkYyaz2KHqjDjkA0sZQAKrt9CKB3NHzcAYINFUhJjo4H1FFFhGXvhJxhxn3HFOxbngSOT6eX/8AXqqJc8YGfcUvmjoAtZmpYxER/rlyOzKf6U9YoSw/0qIf7wbj8hVXem4kBcd8E0BozxtHuB3pAXPs8DPgXtvnOOQ+B7/dpy2lqwBN9ahs4+bzOPf7v/16ogxkYHA74NLvgLEbSVP92QA/yNAF1rS3AYfbrQsOAcyHP0+X+dOksbcRb21SyY5+4vmg8/8AAAP1qjvt0+6rN7lx+lPkS3DFiWOecGQE/idopAWWs7fYoj1CxbIycpISv1yn8s1VuLeCNxjUYJR/0zVjj/vpRTolglJDSxx455J5/IGqEr2qErtUsD97J/z+lMC3GLYvxdAHPVIsnH6VZuDpUagpqF1Kf4g1sE/USH+VZ1vPAjbnhgmj7qxkA/8AHdp/Wj7TbbmENuo5/h3H8Bkn9aALxOllhsv7vYepNoOD6D95z+lRr/ZLO6/aroADKMLYHcfdfM4/M1E32YrzGWk9GU/0Y+3amq8ROJo5YxnOPJwrD67gaBEky6aApW/mZ8HIeDYF9MEOc/kKc0Nu8MbzajbHc23yw7hlH945jxj8SaoTXFohAWLaM5DKpJ+nJqYCwk/0i4gMMJ52xyEM3HX5g2PzoAvxabPcWpeOW0CpkAJLAGb3K71cj/gNULm8s9LOVit2u1AAERYqPc7icn9KyrnWFiheOyTyYT95zyW+p7/y9qg8P+H9V8aav9h0qMk/emnfO1B6sf5Dv9ASKS7iv2I4xqfibWBaWcb3N5LknnhR3JY8ADuSa9J8Pw6V4TgitvDkkOteKbtAWuYnV1iBXJEeew7nB9+nyvtWt/Cqnwr4OWC51KVPM1HVrlgEVADuYnOFULnnOADxktuNaz8SX2n3VnYrfXc+mmWJfNuZXi+0kcqqIqs0UZxhVVdxPXHyqkt32BIs2Gq6PpVzPe3mrxXd8qMjzQ3CNLLIScxwgEsoyTmTGWOcdf3tS+1K20e6OpXzRyanFxZ6WoUfYWxkbgCcOCRliflGQCZMsmlfarr3h+CS3fxBJdapOWxm7VYLZVbaUQOQGfO4FiMKQQAWViscep+K9OsDNqWsNJcXAZYoJ7mFYegO5iW2E7WBVM4OQW4KrIkMz7M+XMdd8RyK2ouFKxqS7FXGVJQluDnIXGOrMCCqSrJBHrF8/iPxLDbzaXCSsTpHOHmAY4XaxzjOQQOWbIzgSOkum2mryTXGreIF0O605cvErRWdxJePuAw821ljXcy72Jz8wAyWBEEFtrWr36z3UWgpYRqiyPbada3RhQAAIoKudxxhV9v7qkhiMtJtQ8W6tc6xqsiaV4dsR5YkikMRjjXG2GIkAbuVBIAAyOOUQ2Vvx4h1aK5nvbiz0S1URutrqkaxwxk4SPHO6RznlmOSGYnAJGhPF4k1yWCzg8NQW2nJkW4m0geXAnJZtxjxkkkkIASThVzgVBdtr/2iK0sfAuprpdszGEG3uYmdmA3SSeWVJZsDgE7RhRkDl3EYVwl/4v10xQRCyS1hAWFNSjeG2gTlnYhWIUZLMxJJLdSTVk6kmt3tpouhRXaWkbeXDizgk85sfPO5dsKzAZJ42qAOi1sa1rEmlQLYQ6C8ySIBeXBvbnyZJA2QkTtOG2rwCQ2GYZxhVNVLvVbLQLKK3Ph63TWbiMrdwzXk2IYHAxGRJMSHYcsVIwG28ksA7gVdbiF1LDothY6pcxhlWSRNOjVbu4+6JeMADnaoIG0Ek8sxNbW4m0y3t9BiiW4sbV83Uy2zFbubn5wAR8ig7U4x1b+OtOC+0/RtLju49FtNN1PUISII7ZSpS1JwZN8jMcvhlAH8O4/xKak0S78OWVtJr0+kXDx2sypDGbaDE1x1VVC24YBB85O7AwoOdwBYEN7HZ6NYnR7SDTra8uVR9SV7ef5AvzRxEqfvDO5h67RgFTSXl2PDHh1LC3u7ey1bUVSeVo4pf3UGSY1Xqyl8BjnBwVBHJw/TE0C/1C61a+tfEBFgq3dxI9xEy3Em4bY22wjc0jZHLdNxJ4NWbPVLbX9aneaTxHYvcl5bi4GrIkcCKC7naEB2KoJ256ADvQIhGtXnh7wsn9pajcrqWqqUtlS5ZDDarjLjJG0u2ADjlUbBrZ0KeDT/AAdPq/2mdZL2N7XT4r/V45BgMFZlldQqjdjKkZHlggkGoYPE2napqwW0vb6C9nlW2tYYLp3RUbaiKESeMKPlQE98Ak0zVNe0W7ultZdRtJRpSfZ4t+ktcr8ihSwzOu4HBxuDHGPmJoAfpGn22g6Pea3Y28MFyVFrZPLqttOsjsc7hMFQKQVyCCV/dyKcGn6LewaBpt5rqpZxywKbeA2djaTHzPlG3zIsb23PG3LchJe4yJ9fvFt44dMGrLZx2Cs8/kaBFPEXblsLLIRGQOCq5Abd06CHUrjSxY6dpmoX8q5jFxvt9DgAZWDbA8ZLqh+aSQYH/LfIC8UwLXhi2Z4n1J7O7nW3IhjxodrFyNsm1hHIzEl1gXk5O84HVkzfD2j3WmapdTPpuo3Ayu5dQ08QSyId7uVQOwO9YmiycEmcD1q9JBpI0GwQMt7YXIZY/tchhDRq7MS/lws2HkZRgKB/oyHPy0Sr4etvDs5gttAisLmVoFhfUbpomOI2lziEODujtzxnvyvQgFLRLS3u9TlvNQ02K0uGcx3LfarrzCz7vODBpGGfJW4boMMo6DNNtzLrq3pOr2KSajdQ2Ze1lvgY55pVfeFlwFJEcg+VQOcZA4LtPtbK28P3psZfC9pDHlhJDNeSL5sq+SA4ZN2PKNzgAk5YdACaf4bt4LKxaRvEFnK9p9onlbTzOxIkRYYztkUAlHOVGer8AdSAVv7a1LW9f1OSy1K9uY5IrgrbxGZVxM3kKuJEAyrTIQMHGB6VWv7+xu7jxbcxx6g9vMzqk0txGEy1ysiCPcmACsbsM54U10+mrFHqEc0Wt6pdmLbLM9zextGUhdZz8vnF8nycZ2nhiDgZIoaf4djk8iw8q8uLS71C18yS61S1cgLvV8YlYk4mHygZP5UAU9ZtFi1LxY0yRPDDHIsKS3sG1VW6hQAKygqNuB8xI7dxVPVIHHi7xCwltPLa41DcqrAzdJfv4G7jPRj064qzbWGuXMusO9vAW1FPLBW9sWAZ5kkJIVix4QgD5iSfxqzqWlynXdZv57ux2TPc+WsL2xkXzC2MhRvPXkNk+tAFTURbf294y8mQCdUmR2aCN2G29gC5IYE9P4iPXtWl4ksTJa+I0Ons/mi7KFdrGf8A4mERA2oQwwfU89R3qzqvhW9fVfEEsM86LfmdI2j02aUI32uOTqiYORGw6+lS+IYLu889INOu5oZo5hIU064k372Eq8pGAfnVR94nryOgLgYN1BN9o1e4ubAhDottKWKSo+9jZs+Sp7EnpgjGOealu2mjuNWaK6hhZtItWj3zzq3mMtszMRg7TtMnI+bkk85NSHS76HV/Mi0u6ltp9JW3lMemXLgEWSxiNiN2P3iJkY3DAyeM0y4tZbQabc3csFov9k3EQMsLwkSEXEUS5bG3aPKHTIx2GKAGX0s11fX0wvHlkudMtr8QRXLIk0qCHzGX5ckc3GcDnDZGeRHI1rLqGsG6N4Jb20t9R8uGVAJp/LV5Cu6MgbQ1wDuBHDcAji3byNB/Y0iazaxQRx3GnTTyaoETc5ZmkUMx37VuVPHIIx0xT4pbYJo93cavbwKRPp88j6zG6BGYtK+cqGYLc8ADIKr7UAWXKzPGyWMUJvoIb8sWtGmmnTKMSZI2GRieQuF6ZOVJK0mpNN5VzZzJZTi5s0vI1uTZzu0yDypHywAJKpLIzsCMIACuCtVtPubM2WnXObHybW6a3uWbUoLkmGePlFcgclUlG04+9kE84m0i4vxHDbpZWF0Yr4M62jWcgms3ASc8KqgYEajoT5pGT1AAzWoIb7SLmXUdTU2soh1TZFYQTCPc3l3AXLDlpmJ3gnCpwxB5cbWy1i0e/s7uQNcM9zGqacs7NJhI5xhZFLSyFYpSo4Az97ORpaZpmqaZ9nW8sUuHtp5MLZ2VqweCRPLkKkBAmCExggnzCSHAIEkWl3trd30F3Fq02zdLGVtIUSYBGSWKPYThZI+dxKsNi4BPFAFG+0u11TRYbmTStR+3OzNLEbCcE3B8pJCEE0ZLt+6flio2yH5jvIuSjU9VsPs+oaTfR3ckLNNbwG7jzIhwzP5chzuj8pk3kjKSAbmJqnYWD2epT6e1hrNxEHIN02n+RbymNXU7JEk5EkbSovTmVT2AL44zpmuNanw5cqk8sbR6jPpMoihlUEwSlnuH+6X5zs2jcCBkgIC/c3Gq65oLxyO0F0VM/lmW+XyZVbEysVIYA5QooUhR5owQhNVNU1O48T6NLc2GqWYubXLyf6RdgBgjNMNmG/hWPapXnE2AcZqpYo2lXUFvH4dgttJ1JR9k+0WlzGIpWRgglO8jA3Oj8LlS5A2nBs3EK+GtfadhpNhpd4BMyyw3heGRSSnyDMZKtgkAJkB1G0ZywMjU/K8RaBDrdlq5ivdOZpJFs3uF/eHLvhdgbJILg7OP3ozsjBEWpww+LdGg8Q2rTxahYN++EcnlvhRu4BjzgAb1IHeQDCxKKvXd2fCniOGS61NrfT53kiFnLNez+WyMocRllZSwkCsN20OoGdqyc1dT1abwZ4oiub7U5H028B2xGeS5CLuRyRlShYHayt94jYWADYLERXj2PiLRD4nsrWVtZ0vAuvKkSOXC5KzAleoAByAAAjDChFBnnMevaZbeI7e1jOr6WqvewxzQg7FJ2TK7RnG0AE7doAB+6FXdFqeqP4M1m21SGS71DSb4+bA8uoMIn3AOV2yI3TcrLkkj5STuDARz58M6rZeJPDRub7TtQVnTfqUccKMWbMTBkJxlTj5s5UgMSm6mBYu2g8Q2X/CQ6THYnxBYpuvore4tyzIv3ZxIFYqVAAONo4/hwu6GeWXXbNvEeh/2dF4ntF8y/ispreSSaPoZ1YLkHnD4wO4x3nv1TQLq28XaBJHLYTzZhjGoWkSQyHO6BnKHtuHyvnGQCcBjX1VGsnsfE3heC0s4t+26WKa0U2U+BlGk2ncjZxkNg7tpAyFoEOff4hik8TaPcR6frdmvm6naW32eZ2UnmZTzwRncCRx1H8TvS6i8RbvFHhq+utO1jT082/tLaKKZpBxmaNPMAIOW3DcenIycvTvL64sri28YeGLWxTDBb2KAWxFpN0I3j5vLkGcfP7ZHQPvLcpHD4z8HXa6fbxSIbuwgt4Xazkbr8wxmNjkenJHAJVQB7TQ31ynjDw39otdTtMve2NtDksTx5sa78eWc/MvzbT1yDk24Ddaek3irQNNuNNKpnVtHurd0iZTjLRKwwYzySM/J9CKiFoNTkl8U6JcXmnXcTiS7s4rMPsdhgugLcxvzlfmxkg/KRVafR085/E+iWE1jqcHzTWi2r5RiMM6IZFBiOcFTuAyQcqQSAHiPwpYeJNKl1vwtC0dwi77vTR1HqyD/ADnBHDD5svR7iKRbq+M37xoiVjHBjbKKQfqCx/Guhsby5ZrjxNpMd7aX1u7XGoW8yMCSdm6SEEndGTuLKzZHAJHysLt7o+neIYLm90SBbXU3xNdWgyBKFyCY844+9wQCCMNjB2gHKtcs2oXPlKd6qsWO+4KFb9RWxZ3r6rbG3ErC/TgJ5hCzdsHHf+f8+DS8uBNKX8yK5aZi6uu1lYMcgjscg1sw3v2rEgcpOn3hnv60AdHb6nNJGYXlCyxZCL552gD2yeg9Rj8OllNckklMrTXRuwBktP8AgVwVOTjIAJqpBd/26FZZ511FcBkjmK/aAOeOD83Ttz/vfeVtSilQQSajMVRDtVbiXCknHI2DIA64H0PagB0uomRRIJyzEDeHYMQe5X5MKBwP06VnvMTn5jzzkf1/z+dTXTuboJNqHmMpASUvIRjs3K5xjgcfhVVm3Dl13EdPm5oAVmzxuweme340gYNjoPbsajBwffuMGk3cHp9GFAx7ZLDBxzjB/pTm4zyQe/eowcNheB6GlMm3GCU9h2oAbIzYxkEeoNQIx8wnHtzT5STjjPpimwL8xw3J9aQFxQxUcA/Sn7ue/pxSBMDPOfanA5HH60ABbt70pbnO7rTcYIABHqaaScHPXtQBIWweTn8KKYMsoPX8KKAMoEDkHHoc0gbj29abuy3zHII65pMc549azNB/XOSSvpTs8Y+YKOuVpmMg5A/BqUpkHKsE/wBlqAHKe2GVfXZxSrhmAO9F671iBH49BSrGQAWjlAA42uAf1BoEZK/NFJsxgnzQp/Mg/wAqQx5PASNCwHV47cZH5dPzpHCHAhMszk/dNuoP6EmmiEsxEUUhT/prMAR+JwP0prQRhgrRybh1V7hWX8TgfzoAlkgnTaLxbu2U/dDWvH4ZIqEQ3S7ls49QkQjlkiOCPoOMfiadJYTCEvi2KAg4ju42xn2U5qt9nR/9UttuA6tOq/8AobUASI8ZctOl40meomCnP0Kk08yzE4KzMO5d9vH1NV0UxczW9pIB3MrHv/sOBQ/yAyQpbAHnaJxge2C2fzoESbUcDEcoP+3MCP5Cm8EKJ4X2nqY7tFGPpg4qKWaPaRLZWqH+8rylv1fH6VnT3W1MgBVHTHFNITZoy3tvbORaeezf9NZd2D7cAfmPwFYd5qBYlpH3sT0zwD/WqlxfEqUQ4Hp3rovCngS511Tqeot9m0iJfMeVjjcM469cH2yT0APUVotxbkPhLwhqXjW+aQE2+mQc3F2+FVFHJAJ4zjv0HfsD6Hcalaadpz+GvB4itrONS1/qEoIABIDFyeepAxgljhcYwhpf2pPrFpNouhY0/Q7MB7u4IwAM4BOO5PCoM888tyNWFdP8O29mradNMZGB03SdoM1y+cefKAeT12rnGAcYG5zEncpKxBvtPDelRKLeWR7qRDZ2LLi51CbI2yTdTjfyqA4GO75aOsu7R0fW7y7tZ/EV6jlV+2pCsEYO0xwuWAGMYeRMcDZEcbnWO91BdFL6hqckWp63qKfugr7gF5VkQgZEQ5VpARvxsTCgsG2djPFaxeIPE08DFtghD2UeAGzsLKoBZQASqZwFXJ+UKroB9nKdMt5tb1i7ubdJCCsDXSNG4KjaEQKFPyhdi4KhdrMNm1ZMm0F142v/ALdeR3trpcHyun21ikzAg7UwpbksNzHc2XH35HVX047VPGV/Nd3c+ly6VG2Wld7hPJQbnPLBNzsEdmbHXc5GM1g32pf8JZf2fhPw7ZQiwjbZa+ZvQnaG/eEcAKFLNyGOS7E5c00I0LiHUPEmrQ6ZBa6lpdhAuEim0wJbqqkjzJGZ+ANxwuCRuI+Z3Znn1PXftV1D4Z8I2jiDzfKEZsof9Mc7f3jbuBnap+6AMAkgBQtfU/seiWB8M+HZLGWFyRqmoNqMEMtxKMqyqjtuCDleRyCccMxkpTjRvC9ubIW9y+q3MRjvBDeRo9mueYQ2w/Mwxv8AlGB8meXFMCpr+tW9is3h621e3CAq19dQQ7UuZRyFUonMSHOOPmOW6bQLNoIfCGmx38+qacdXulUwjbdEQ2zrktnblZXHC/dKqS2cspF3RJNYsrf+10sNUuYIjiysxM0izyDBy4CriJcqTn7xIA/ixkWOjalq19Lc67e69b2sINzevKTlVLDO3PG5mbAAB5YE4GSKEW9MnstNspNfk061MbbhpAj8/M1wuMyMJGOYkPXjlsDnDASeF9b1W5vLnW7rWEt7OB/Ou0h1Ewm4c5KQhyxILkckkYVXOeKr3N03ibxDBBpjahBLIFt7Ow/s+CRIlHRFLy9OpLHGeWOMmqWu+IovIh0vS5Y3061PNzJpcOy4m6PMBtwM4AXoQqrnnJpiN3S9W8X6zrUkT6vd20s5MkhtNcgCRLnJYqoYrGoz7ACm6r40u7zWUtdKn1ueGIC0hnttbVGu+cCRvkJDP1wTwMDgKAILrytB0YWF1PAutalGsl3J9mK+VanlYGEasQWIDt0O3aOQxq7oYt/DOhv4kE2jrMd8OltFFdLulwRI7IfmwqkjIXG9lyR1oAseJftcNzaaFZaZqepR2GWuphaG6824ywKnO3ekYJVcgclsdc1pKLmw8L2wj0uaTUNSKzMLXwxBOfs3BEToJMFsgSYySBsyFrlfDVlod7qM9zPZaWukafH9ovZ7ZLoSYz8saGQ7SWbC4I5Gec81lwWFx498Zb7pIGvb26zKkE6/JHgZCqzZwiDAHHQCgD0i11OHQPDMmrzWSQ3d08lrZqdCt7SeN1DK26NXIZMghlZgRgHGCDWfoGswX1jqeq39vbDSLAKAX0WK3Ek+4FVPliRimSisF5xKDjGaf4sj0zWtXstMtra3u7O1RIbSOy8Q29uWZlXaFSQFyeQv4Ac4qzq4n0m0svC+jRXsklov2u5+ya0kE4Lbtq79hMhGchgFJRkBXphIChodpba5cm813U9MlEY3XEonulcMyvIScoqZVI5n6sMxgH7wNLbXWh+JdTmuI7LQp7NAXEdvJqAkRFASKMRhVTJJiiAUHlhhW6VbvoNfHhjybK28RXd/cAIpnuJLqRA4SWTLFUOEVYYx93DSzrzgmotEs9ZsbeTU9YXxFeX4lM8cN3aPJMDFhY0QGTLK0s0cm3cMi16EchgU7zWNFufGEWhQaLpksFk5szdtNKvlJGT50pjWUDaD5kmc8jknOTVvVruW0s7XTEg0W1nhhE00cupxRSiSXD42mVM/IYhkrjKnHAFHhm1tVkltZmuYki22z/adFtYZYPMV2eQt5j5UQwzqQ+R8w+Vz8tVLbX5r/wAQ3mtxp5kVmJdUnkutIs43Qx/MkYcFnbLbEB3bsNkEYzRYC5rdtaaJpZsbq5twZLiWWdoNTtopnEY8pCPM3EqX+0/KBkdDjGKjuodH0az1ZU07VJx58OnTPDdw7i+zzJowShBKSIoY8fw7cDOcmSxs9Y8fW2iX82nTW9iI4Ly3ji8oL5ahrsqyKNq7/Pb+Hk8YyKlvpdMk8O2cl7c6FcXN3Nc6jMbmC9IdpJfLJRY9p5MGTuHU8AAclgNbTLG1gt5L2PRNeln+yStFbvPHI8kTMtufux8f66UgEHAjY8grhdIsLbTNVg1KTQ7uOdrea7t0ki3PCYklKq4CKSxeMsMDuOuar6qE0/wq/wBhsdPNkwsraN/LmYSK8cl3IijKuFDzREZx23EkYGXcz2UcN5FZ2dtHNZeGoY0JyoH2p4mlK7jwMXcgGfXvSA0vDdho39vaZeNNcxzRahbQosmkmLLu2RwX/wBkDd/DkcHdxm28fh+e2upF1y7aOyg82bzNJKEAssYb/WEMd0i8ZHUtnjBseHbIEeGjNPBGbXVbq8cpcAcQx28p+TgsdqtwAcZz3qv4WsVltr23WAJa3McVuXi1iOcBmuYDt+UcEqrEDJzgjvTsBoeI1sZPEviFxrF0I7eSeW5H2YxtHm4RNqEP+8G5x3XoD7VY1N9R1Sa0UXktpbLpqy+eFaBWxaLK+ZEHzZAz1JAOKZqTyw6/4yuYJriSSIyBYzqOSCb2MnbxiMYUZXkngcVL9l1aQpcCK88v+ylTcskjsGOlP/FnbktjPA5VCOrZVgI3tU1OPw7Fa69ZvczQLGipezB5V+0yoCPkAbjC5JU5GOmMmpy20nhOwRvEek4hnuY4ZIryU5AWJtoZowCwZieSoAYc9cOsdIuv7U8G3t3JqcCxlEeMQq6qyXbv+9O47crIvPPAPpishmaDwXd28r6gPJvYRGZdLtiyM8cu/jzCpXES88Hgdc8MDoJ7u8sfDFzFB4rt7S4s7sbzBcShnd0bMLZjGD+54P8AvZIxy9tW1xdI1KA+Jbl7+B47hpVmVTHHnYVGQPvGSLAOenX1ztX+1vrnjSzkjivrWNf7QgRLGIqo85Np3DJYiOZ+ozySKgs3uNUvoLPfZ/Y9T0hLaO1nswgeZIBGg7Y/0iEYzgYAA7UWC5v6ZfeJr/7UZdYuXuprMvAwu7dBGw2yHaC4b7qumcbcnJOOQ/Sv+EquZoheas8/2uGSKETT2xwSWWNsiUFsOqk4Vs4I5PAwtKuLKwbQdWs7jS40sTJbN5sN1G8irIJpAhVQBkXG3DLg89RkBmopomnadLbRSaGL7QtVa2SeZNRVIi5YoibGLBt0MjEDKAnIOWJJYDa0eHUJNUEuqQ2b2UhaG6M6WykpxyCGxJtbbJt2uPujOaZpdvr1pd+f/YeiC7tpNgIsreHcAAHQMvzfdYqcZxnnnisrxRd2Mkl++p6Zp8kCxRaxbInnrsiuCqSsxDqWfzGhQYwMRsSqniq9+ZNe0gyIlup1S0S+SdJ1iAvYiUuRuJwoaNXmY4UcLnJ6qwG3Pb6lZ6tNFp3h/S5Ftpt0NzDoWZQrfPEQY4xtbbtORjBz0IwJNStb9dVMdl4a0VEnhS5UTaE5cZGGXCxb8h1k6jptJPzDMGn2qXfh2KIzrqUkCCxP2fWoZG6mW3G0bwZGfzIQ3G1X6MASsOgPpcuiz6fNcSW8hkdwF8RWt2VhkCrO58scCNFEy5Bw0III6MWA1NSk8QCG1ktdLsA93EVvIJtNkWTzudzbjFuw/wAuCeS5IGdpxYY6x/ZFjd3OnXcc026KeJp7uFvNCkoQQ6EhgFBOCxbcfmJGcjQHuIdXn0mS3ks55HUqkviS0nYXET7kXYI9ys7AxnIPDnKnsmnyXmieKF8jQdcey1JVPnpefbFs2JDOUjERLLFIMAnO4Rk5YNigDYn1DWoNChu7vw/e2slpIkDRyavdxgxtgI+7eu4hshiQSMp74rQ63d3ej3DPpXlyWYaaOF9buFNzH8zu3Em4upwcsD8ueRtrJutJ1PQPGSXlpp+tz2DqRLp9laPcx4IZJIt7FSBkOA/sGC4IrQ8RWOt2upwavp+seJpQjoGitNFEyvKqo28xmRSobdhgR/rElHHCgAbDqUPiC3udP1HSrV7qHLW9pNr0kjSyg5MZxIXZiC2zqucgY3k1m6Nr+l3EbaBe6BbadbM3mxJPeymHzsYXefMJCkcE9B8rHIFa3iubUTYwazb6x4h0LTZgIjpgs2aSIDILSI0iCMdFwCwOUYnMgFUtT8T3WueFZNY8Pa7qMFxpfy38McXkeYXy3meUrkDo7nBY4Dk7QqimBUtNe020ubjw5q3hp9N0+5lC3cEZ3xoyt8shBclsEDIA6DpkCmjXbTw5rN/ZXWg3qW9zCbe5gtVSSGeI5w4/djeMElSfX0JBsaN4o1TxR4PGm2WsXVp4ksB56iB2T7XAoxjCt94DaOhJwOOWIj8M+Kb7xDo1xoq+KCmsM+/T545plkkbkmKU7QCDk4OScno3C0xEU+oaV4Xvylno1/dWV1EeYBAIb2FhjDItuGx2ZTyrAjgjNSLe6T4XktNR0nSL+5tL2Flkz5ESSjGHgmjEGc9CVJ5yCCeDTNL8Rra3F5ofiLxRZyNNMYmePzzcWc4whbLRqGAwAcsOF4yMq1YXd94X1S50vxHqNnLHMAs8McM0kinqkqM0QUspJOCSD86nBJwATTvpHhy6sNc0m01W4tpchZVngjAPG+GVBb8HBwVzggggkGnxnR9NWLxVotjqrHzs3UUV3Cps3POx1aEkxsMqrbjkZBwcisp/Et94V1RoLmTTtU0q4CyuiWarHdQ5O1wwXhhz67SCCOoq1farrGh3VtqWnNpVzoeqxE20z2ttAJ48/PBLtAAZSMNg8kZBHZiJnj0Fpf8AhIdM0jV7S4hl8yS3s7yNDaDjDj92S0fPXOFJwQPlLXrDVPDzzXGo2MGt2t3AfPlsrUxDygBzJHlcYxywBGAOBsX5I2urrzf7V0C/0G2tgpDK8FpvtZGU/uWkRcMGAIB/iGc8hsQ3j3Qt01PQzpNo9qoM8FvDBvtscCRJFG8xnOMsdykgHIIYgzY1Tw7pvxAs5NSsG+x6yVDwh4kUTxgKp3BCd21sqcfOp2jb0U+XOl3p+oS2t1GYb+2bbJG3U985HBBHIIyCCCMg13cN3/bMMd9pllZ20lpm51GzsbdYSFXcDJHNgYIGWCFmAyDyAyruazolp4+0i1uBLFHrSJtgvIlYLI4yWicMAwOdxwRnqVyQ6sCOFt5kuYhdW5YTRj54hJgp6EAg5X/Poa6Oz1hNajWzu9Qu7SViN5ilzHJjHLIWAJ4HzZHTJ7muDurXUdF1JrW8hNtqEah8BgQ6kZDKRwf/ANYPIIGxY30F5FIEtYftW3plgUI53JgjnrkHPt7AHRSXOn2Zltm1nVECOX8lrPZiUZBJHmnHYZ/So3k0jaW/tW+c4G3NqBnPXnzCR/X2qGKWd9PRtY02Z7dgI7e8licKD/dDAgNwpG3PHJGOhnbT717WaWDw/HNFklbm3ErqijnH3sY/3hkd8UARyJooViNSu5Om3faBQR7kSE/h+tJJHpIjfy7+4kPGzdaBQfqfMJH6/hUTlhEw/s23VmYkOXYlR/d4bbj6jNMbJjx9igDscgqxJA+gbH5igZI6aeY/kvJWOQPmh2/Uk7jTRBbNnZqEfH99WGfyBqOIMysBZpIduMqWJX3wp/nxUDKwYAwnngYHP5UAS3NnChHl39rKT18suMex3KKsQaXM0Xmo9qyD/p4jDf8AfJbP6VmzeSFC+TLv/iLNx+W0Y/OpIPIIOJJUYdiv/wBegDYj0vUGRpEs7hox951jJA/EVXeGWM5kjZeO4x/OoF2M+FuinfcwI/lmpILu7ik3W98ykdxJtP60gHHBAA5+tJt5Ow4471Z/tDUnlLF/OkJ/jAkyfoc0xb2RCRLZQP3J8sr+ooAgDAD5hk/WipvtkPQWijHozc/rRTA57gLg4JI6U7v1XmrC2E7AGNVcHoQwH9ad/Zd27hUtGlYnaPLXdz+GaxNSrgAFmVCOvBp4G7aWRMem/r+XSpJbK5glZZrR0ZTllKsCPwIzUJjYHc8OEPAyCM0ALsbaCEjKA4I8z+mc1KIGlVjFHbhFBJU3Crx9Ccn8Kg2FyQsYIHU56USsrMBHAiA9VRjyfX5iTQBNhZgEgtrSNgOWM+zP/fxv5VIqpbuqXVjp8h28MLhjn8Vk2iopHiSHyxp9qk39/e+eP95yufwpsMgUETWNpKv8TvI5I/74cCgACzlgUhtGT+6bhfT/AGXzTJ5ovLwtpZxuB95Xf/2dv1xTpWDsfIhtY17p5mM/m2fzNKdOnZBczwW1vB13kM+8f7IJIY0AUEWa5cIsMEjYzyzcDueDjHuaV5o7dcARtL/sDj8M/wAz+FQ3l+iq0VqAkffHfHdsfX6VjS3uEIUknqT61SRLZaurwg5c5YdBnpWVNOZGbn8+1NUTXlzHbwRvLLKwVEQZLE9gK9X8I+DLXw9a/wBsaxDLc6nExEdhHGdyOMdOOMcZkwQP4NxwabdhLUy/Cnw9jt4v7c8UI0NlEQVtW+/K/UIVPVuPunp1fAGDf1LV7zxWHWORdP0C1k5aMFgWPAVOhklIzzx0P3VBImuBqXiy7ku9ZM9lpFu/lsqxlSSQSIYY26EhcnPGBlj66WpFNGktLa2037XrpGLDSYDvjslYqA8pI5kJKklsdQW42pWbu2VYIg2jWUNrb2Ek9yDv0/R4k37CcKJZv7zkMOT/AHv4Y8A1Li/tNGJvNVuW1LWLtQkuD5okVsZCklSsOB1yGk4C4iGWq6hfQeFNzRP/AGn4j1BF+1XMkgdQpAJ2sR/qicsARmTgt+7wJa2jaRHaIdd8Sp9rlmfzIY5MytOxz88mcfJkNgEguQR0BILAdBb2S2mnHXtb1TVLu2lbzYLW4UIsh7HywxjCgcKnQgA42Dni4Zr/AMf+ICEme2sbXLXNy4BSNc5LHJwzkKeTyQpZmCqSuw2rXXjfxPLBo2u6lZyYHnXHlrHFCgwBlxKMDdgcAZJwABxWJ4u8aW+pWcHhrRby8OmwELJczbnm1GTIy7HO7aSAQvsv91QtJCuaM2vQaubbQPDWpWEds7+StnNZySm5ct1wYSu0kBskAk8kKAiRxeIr/T/CWlSaLZ3VpN4gnGNUuraERiHBz5EZRQpAPXPccgnaI4/KtPBGmXOnHWbWPxPcJtmkkErCwRs5RGjRj5hH3jxjIA6Nuq6cwj06TXtVudDu7OJ2it4Bpkatez4zsJMKsEXIZ29MKCC2Q7CuN0WKLw3Dbaxc2ll/bdwFm0xLqVYliiOR9ocMwBzg+XjuN/Tbm7p1pp91PJdX1ppNrp8bBru7tb8yuC3RQTOyh3ION3HBY8Ka52KHVfGGvvNcT6fc3dw2ZJ7mRECIBy5xyERRk8cKvtitbWLy3+zJo1nZaLPotmzNATdKrTSHh52CSg5bAwGyVUKvYksCnPLP4k1+C0sxG0jt9ns7S2beIkzlUU7sYGSSx6ncx5JNbN1p9sNN/sTT9Jubi3hbdJd2bjbdTjq5HlsCg5VOmBlurGqz2cmhaR5VjoduNY1ODMrWsrt9mtWAwv3yQ8g5ODwhA53nFbw/4XVftGpapoFw9tYhXFqA2+5kOfLjA5O0lW3Hsqt3IyxGyNPl0PQhcWVnqAvNSQxOXYk2kH1WJQHkB+oQdcSVJ4fe7htrjXda1bV7jT7SQJ9lknLfaJj9yPBILgfeYZHyqevSsb7AvjbxV/pGia5Jqeoy5eae7VFB9STFgKBwAOgAA7Cq/inU7aWa20nSYr/+ytJQw20kf7sTE8ySlQOrN0P90LkA5pDNS10t/FfiMt/bWoNNO7zTz3FriNFzud2IlxGBz0GBxUeva22r6yq6TFbPYWgW10+K5s0nIjXGOHBJ3NlsHnnHart3dr4L8KW+nXF7qdvq2rqLh2G7zrOAN8qglhtLMpzjBG0gjkGtPwjqkNhplz4pvfE3iK90nT2KNbXRPlzTtgABDKwcjduIOwg4YH5Tg8xEmu3cllp1p4afUdGtbiSMPrDSaam0uw3RoFSJ0+UHO4c8r0INaegrD4f8MX+p6xd6YpuibezubPTPJidSuVU+VCrqSckll/uMuQDnhdHtbfxtr3kN4h1u7u53LzfaLSNUMW/pvMrBGbdhRt273VehzW74v8TpceJo9MtNQtdOgsF8jZc2n2iJnVnG4IY3IGGwoO7aOBt7nkA/wlpdjYanca7eXVnqNtp8JlkmgWdGWUnI4kVBuKh9hySH8sZGRlNHt38Vaq99q2haU5llLzCLVJQ7KMKqohuQEDNtRcjaC69uK0PEuojRdCs9Ek1fTLDVHbfdNPpy+W6hmVyI0tiuDJHt9xbxMPvE1FpV22neGrvV7nUdJlMG27jltdPSBZhlkt1G2KNiPtCM7buf9GXAIJNAEHiGLU9T1x7BtN0e48ndHFIur7W+0Od03lwrcK3zzM+AVJI2jHGKh8X2dvp2kWelpbWtxZttlYx38UbPDGGSNlLs33pWu5MDJ/eDdg5AXwbbx3My/ZLXQJJoY9lpdfaJw32mQ4j3bpRtIyzj5N2IiE+bBEs62+p6/HHbWXh2fTGkSGKc6g0k6WkYVA5jS5VjtjXcRt4wSehNMRJYRafpehSpYaXqMrCFHW3S8RpvOuxjbkRbcfZoiwJHy+ay4JbK63h1tUNpDLPH4ogLX6RmG+vDOfJgXz5lCJCMhwFULjLEEZA3BsPxVPe3Wn2cMNlZxPNLJeyWi6ijiPdtSFY1WQbgIY0YMAy/vDt2j5Rq2ml6nZ6Q1tHpGrTzrpkFs8Nt+6803LmeVskNgKqLCWwSTgcAUAZVpqPiORtTu9Ym8W6btsZSkd6r+SzyMIyVVtoLBZXYAYxsz0GKra9ZW154ki0CLVdYbU4vs+miYWR+zeaqJExyZBhS+SW2nqevBOxoekQbrK2fw/qtuJNXSS6ivLkMsMdvH5m5z5IyrLNINuPmKfe4NYelXUb6zqGuPpl3bz2sE95LJeXIkJmb5UwBCvzebIh6jGM9uQB3irXba0MMglM1teT3d/EsmmpKkcbv5SLhsj5Rb4HsR93GKXV9UgtLfxZk2CRQ6pHpls72QkSOANKQhXBD4FtEASDjYMVbttRuIvFfhzT2N5FYrHYiRMkq4m2SyeZk4xumZT7VWXXEt/CVrM2o6rHPc3sge5VPmAijTagHmjC5nc8HnnjigYlldQbtKg0++02OObRdRufltDEXkK3SF8KgVQBGgPQkJ0PGW+DbyJ0s1Gp6dOx8Q6ajeXFIoYEz4AzEvPpnjjkjvqrfWKz3xNzdbLPw6kkZZQMtOkeXPz/eJum49/vVW8N3VqjeHmjaVp7vX41Z5EGSIvK2jqf+fhjnPfpTAlvJ4GHj+4nFn5cd3GrBXlXh7kkeYQQQ3y8bTySc8Vox2y3GkLKjaYQbJVFou7zCDo5w4cuGI5249OScjIqyTpLo/jOSV7XYLyBJPOtg6qPOkxuG07uRxkHHWtqCGMPo8iXkhW4to4/s6R7bZv8AQShZOABJ26AhePakBwNxbsvhexaCCyuZkv7t45VvY2ER8u2IKs8jc+2SeM45Fbuow2qTeLrV7QSBLo3gSC4iVwyXBi49Midj8xz26msvGmt4J2I1o0tvfsGVIGRCs0S4/gXk+QfwA9q2rmHTB4w8VWj2Fqs9z9pk80MQWKP9pBbLfdPlDOPUds00AzTlWXxJYJBHfxQ3WlQwQuLwbFla08hQEEZwwfKls4B5wcUQahq62OgXlvYeJna0kaJo5Lid0do5PN3PtXDqfNVcsAMIQOBUMkVlbz+GNXfTtML2sYlid77y8GO6lfC/vAG7HOG5b8KNR0eGHQb/AEZUsxBpesbIW+3KjBWSRSCd4K58lOCecnj5aAL19a30FtrGmXF94m222oqLYW8cjSSRYkVmTDAyJxEWxwPlOAWNVLmOO4lZZZ9YhOp6UrgtaDfELXhpGBk/1jJbSYXbwZcbqsLY2115sclrczf2loiCUxXIZUFscfK3OC/2UcjPLDOSOZ7HRo7CDS5hpfiSL+zr8yJB5wkeZJUHmAjYCyAQkFeM+afmGaQEWjXenzafYJZ3t1cCOc6ZK9zYxRny5wWhdxuKmNH818c5IG5eFNUNI125ksb2OZ0nu9PlW6WzbT7eJ3hyEuYSI1OzcpTcQpIVG7Eity00K9sbrU9Njg8UW6zRyRxyi8ATzIyHXyn8hQpfYUDZOQ/Q0XmtarYa1ZatcTa4IHZZ7iP7S/kAPkSxrGy/Jtbeq5YEbQfQ0AZenzPpvi7UNKt9c0OCS4Q2kUcGlJFIHfm3mV1iUH5jHJncwxyMnbiLWBBYeJbPUzqei288knntFJo0sRlBZkmjZkt9wUusifOSxX72ckm1r1zqjRxRXniLWoxaM+nSyQTv++K5ZJWVXQfOjjaTncIyfWrWpSJrmgS6jJruqxLNm5k+xQ4abYI4JVZFmAJyscoU8IrtgsDwAZXiuz0mOWDUb6TR224Rbi8t7tZHwN1u+63AHzQGPOQPnSTb90gW9afTvE/h1NRWLQL3bHJdv5gvUj8xBuvNoBRsndC6jAHzSk93LtAex1PSX0u3u7hmtl+zxSz6dExzJIDEWjaUo22QumT/AM/Q+6AWqLwvr9sbtNKS9nne6ZFRJNFtLRfMUnCfu353gtFg4GJD8w5BAJ9H1bSvFnhiSzGm6XJdWyBfLWeVhkKqQtgyhuQnln5iSxgGecLX8P2Mer6VJ4W1S20aybcY4bK2vjKR8zM5KNO0oZD+9XoCBIox5pJSPxAfDnjAuupbdNliWRd2jQW7SwyKHUCSJN2RlTkfxLyvGKu+Ko7sXcGt2l7odqqlEe6fSllVZNoaN0kSEyJlGjK/N8uVG7NAGX4Yj/sOe98PeIIbKzs7tdl4j+IbTYr4+WQRZ3q33ec9ADtLKuJYr6X4e+JTC0GoTW0QcILvxJbbZoSSu7yXjBzlc7cghlwateJNP8O6vo6eIYoNAnWJAlzcXMd2qKQVUKqw7XwjOqjcv3GiAPBpkp03xl4ZAWHQtT1rSoSyQxxX2xrZcAKNxSTcCcAZYZxgZc4AKfiC/uvDOr282n33iPUtOvAbmyaPXM27IW5QxSRPnB4KljwRk5JAg8UW+u6lbQatpZ8UJZagdtxpdvLI/wBnnxl1ERHKHqCMjr0+6IvD99a+IdLn8MS22jRWdwN2nCC6k/c3ZOFDLJIz7WzjCcAk8DczVn+HNPbRri5stRi0R9PvVNvf2f8AbVurqQeHCPL/AKxDyOh6gEZzTEbWsaHqPinTE1q6TxDpuoWaJb3cEmmHzLteAsyIWUE5JDYY9BwoIFTwaOdY0eHSr6PVzqdpg2V7f6QkO+PGPs/zSFXJONu4r6Z6A4en6QvhPxTDfhLd2h2zW8p1yC2F1bsMgmOQbtrLwR7kds0ajpfh7T4bfVbDTryW1uZ2VWtdTiAt5gdzRA+WwO0MpUhuR6HIDEPtvENitrJomouxgQOlpPd6LAPsExbqY8uCjYG9dpPccjmjZ+IL/Qr+50DxLZRGwWQi4tE023jMMhHE0YVdjMBgjIKuvsQRsazpMfizS7nW4PD2tLqsPlpLCtwokuVAC+cGEJ3ueNygL6jPIDrCy8T6npUOkTaHr9leWaf8S28mMsbOP+feWTYo29AhP3TxkKeADIT7bouswhta0Z9Nvl/df6C0cV/CTgZEMXBB6rkMjDsQDXRx6QqpDq2kau08bSSCCWXLD7vMbgLnfjgowxIOgPIrH0TWNYtbiew14+I7aO7kVzcyPKJLZhxu3cFlwAGT+IAYwVBGhJrMvh3VGh1zVNb1O3ltdrWssBeC6ibJV45DNlfVXVcj06igYy5uLWOyn1DQbCKO7giQ3fkyTs8IHJkjBYExZCEE8xsnUfI1XND1P7bI0thp7+YCGv7AgKZ8gEsgBChl2MSoCk7dy7QoENC906Hw5NY+JNL1i/e0kffa3MdqrhTggxyZkHzbc5BUAgnHB4gmhivLSTxF4aBia2YS3llGirLancD5iY58rIHQ5T1/ioA7rUbPTPG+hQ2upXCiWUl9N1MAK6tz8j9B5mFwQdokCH7rL+78g1PTNR0LVH0/U4jb30Zykik7JgDgMp49PQEHggEEV3elaqurNLfWNmJdRlbfqWl+WfLvhw3mxjGFkG0EgAZYArhiBW/HFYeJPCiWupT/AGzSZmSO21FmAlhc/cWXj5HGNokA2kcEANtAB5np+pWzMfttpDNOBgCcuqPx/FsZSD9CBWpEZ4rV7iWOyktGfPkNcpuXnHEZfzMDjnrjuRmsTxJ4fvvCesHTdT+ZSW+zXYXCyqMZyOcMMjIyccckEMY9P1SWxmQuI32/cMkayr07qwII+ooEdX9os5ZUmttLsDAmcxebMMjHUkyZ49iOnIqrL5LSO4S0UM2diO5VR6ZJP55JqCKdriQ3smoWNo4AKhbcxLJ14AhTaD7kCrMWri7t1tnNtEwGBILWMu/OeX2h/XnP4UDGuyXMyhbW1iXGFRZWwT65Zj+pxTZoxGDHshIjX5jHODuz75I/Krl8zLLaxPe6XkY2mKy2rg45b90pYf8AfVVp2SGXy0u7GdSN7PHC2PoCyKfyGPegCBYJSVjVJScbiIpA2B6nGcfjVtogkIdkuVLfdBj+Uj68Z/KoLSE3MjxLHZbid2Wn2bQO2WYD+Zq7awh9/l2krybTsEE/T3IwSR9MUAVmJKgApkH7pjAPT2o+RkCiOMEcll3ZP58fpVlHnEBj338UJ4cK+5WP6DsPyqHzAFKuyk7skNEMj8euPagBhjwE+Tk8/LIGP6dPxpQhxsRpR7bc4oITyw2+EknBTDDA/LH60KolZQiqrEdpMD9Tj9aAF82TABlYY7HtRRtxwyucdNjgj+RooAyliZRhHVm9cjinETKvUnt97NV8HIJVCc4FG1myxRsDrg8ViaFhJLxGPzOD6KeT+RpwutSSQlnniI+8Wyv4Gq28ZzJFMIuOVbb+pBpPMiaYKscpTPCh/mxn1x/SiwGpLf69Kyhnv2KLuUuX4HqM9KF1vXYrXyI9QvmjfKsscz7Oeox0/Cs154I5MRpKv95XmDkfjtH8qnaXTjD5q2l7E38LPeKQfwEYOPxpWGXF1LxHazIzXuoQOE2Jtd1cqOw74/Soptc8Q3Ezzm7vydhjLvI5OzuCT2qgt1DOMyW1yz+sVwEX8ih/nU0kcGnfvZ1Yz9VhkbcE9N3TJ9vzp2A0rTXdctbNXuNa1KGHH7qBLpl3D8+F/wAiuf1bWpr+R5JZSV55z/L/AB61Tv7+SdjJKzNu5wTksfesa5uGc/yGOBVKJLYtxdbo2UAAZA+tNsLC81W9SzsoTLO3O0HAA7sxPAA7k8Vb0Lw/feI777NZJ8ox5kpUlYwTx06k4OFHJxx3x6qP7M+GujizsxHc67IQZC4DCJuzSYyC4/hQZCdTuP3m3YSQmm6Vovwx0tbvUY0vdbnXckJ4Yr6sD/q4vY/M5HOBlRi2OqPcCfVtQ0vRlsjI5ijXSLfzLtxyyRlkJCjPzOQQoIzkkAttdCuNUdda11p5Y55M21vvzcajITgY6kLngtyB0UMTzR1Fb/UtYbSoIVuNYlAhiS3A8qziBxhMHCooJO7PX5iSSWqNyjVudWudWi0/TrS007VN5aK20iG3Pl2o4xhycbiAWLHoOS2WIqze6rpXhaJ9P0XSbWXUHL2+oSw+ZGqkY4Ric7MllJyA2z7u0/NHcXlp4U00aLY6nLe38sbJJdQ2ikuCSSoGVxFz1JYuRnhBh7Phxrs2M2v+JbXS4NGjkZY1XSbdpbuTn5Ixt4yRyRxnOcfMwVgIrS6srLTVvr3R7C1d1Js7dLq6D3DLnlhvICEjbnaQTkfKAWVYvE0mta+9ta+HpUuZyXkY6jcxQxIq8liJUVUUD04HA7CqD6ldaxrph0u98OSzzSMYrO5015TCoXhfMaIqFVR6qqgdFHRPEPiy20grp1lHpV1NGAt9JDbG3Sd+oAWJQNqk9Cc7hlgCFCuwEXiTxh4dt7m50TT0kudPjJBuo7uUfaJCBufcSWIGXRQSV2s3Xdmpk1Tw74Nt7W5lsLuPXJ4i8MTXO57WNh8spJQ7HIPyqQSAcnHy5lsdasINKi1TUNC0eG8m+bTYGupE88qeZJN7hFiBGOnznIGMEiGPUr/WNTcJ4e0GaaQmSaYeIJH2L1aRylxkKOSTjgVVhXE0AeF9ZS7n+wT21rZw+bd38rW0qxZ4UHfbcsx4Vd2SfoSH6nrnhjXZLeEadcxokS29ta2txbEIuThUUwM2SSc46k1R17xbaSy/2VptlFNpMWGR0uCDNL/FLjeWxyQocsQuOAc1q6RZR6Vp9tryaFqFxqVzvFrbwHzJIkKkG44X5cZwmSeef4DlAU9Si8N+HNOv/D0F04ur4L/aEwKySwYZWFuGG0cFSXG3kkA/do0Pw/4Usbca5Le3d1FBKFt7e6swouJRg4wJDvVcgsOBjAzlhS6foOjXuoR2k3hTX7AbGlluLsxoiRqMs3/HuSeOwySSB3qjqPifRL0R2o0LUfsVkrw2MRkhVIkJzuMZifDsfmYhuSewAqgNtdE0HX9bz5ktze307Mzyac+S7EsXbF2AB1OcADFRa3YeFNRt7fSl1eCwsbAOIWWz8zezkF5TmdTliBgFSQqqM1FPcaJ4f0sQyxfYb7VLYCdSNzwW5wdp2IuDJwSp5CADkPRpPhfwvcaRPr41Gf8As2zcfaSIHiV1yMqhLHcSSi8A4Mi9KBF4+GrTwfod/pf9v2cOo6vEY0uby2aKSGAEhhtBcjcQycY75zwVreFPC1tDerf3HiizvbKx/fXMMU8xBA6Aq0QBBYqME456N0MF7qfhzxF4iaWLU9Rmu76cKI49PkUEn5VQAXSgADAHHYVd1a40HTtNXwrNrF8kkM32m9WNfMQzFFAUO80bDaMgqe5OclRS1At39tHf6jLqR8TzRTTSkqttq1xDGhIwFRRaHAAwoGTx3rT8S6Zreo2VnoljrLWSWsGydpby4BuHIG7zHWIhwCcfMR82/wCUDArI8N6baaA0XiEamUhwUtXuWSJHmbeg+YMwKAK7cvyU2kcgmmmgyX0siWev6Xfzuc+VAIpZG3MBlmEHGWYDJI5I5yQCXA6Dw5pGv6Ppuoz3TLrOpXJRLeeHU8K67WypkkUbQByepJaLG0qDWf4b0Hxhp2sw/wBoWemKjOzeckNjLJA5ztmLZMjeWcP/AMB5OKTXU0qeK10628WaD9ltECwg3Rbe5GXdgYZASzk85+6FHY5XT9Mh0PT79bq9so5b15LSGYxGJlC7RcAbISxxhFwQOGk+6cii4E+p6LqF/eSXSNDFEcR28Eul6TP5UYyI0Dy3G44XAyQDx0GMVa1nR1u4rKySxZYkInFrKbUhwo8uCJh9qj4WNQ25GYEzOflORWRpfhpJtUgc3ML24dvNeO2k4jClpCpeNfnCcgqMglOmRWpqVn4iuL681Bdi2bN5kYLSoIkzhVA81SQowPlTJxwvancLD2tNS0XSp3tfCkFrdCNjCIm/11y+YowBHPI3ywyXBySMlgByATn6D4a1I2eoKfCmn6bqV3D9lt2ay1B1USHbKWdywTKEqCMfeOWUD5tq30fxCugWVtAJBOu+a4LTLl5CSETH2iMqAuH4JUmU8DGKi0iDW7aW+uNQd1eBGktwbhdm9gFUfvLjGF3CQDOGKna/AyXCxlaj4Lj1TxK95dWcraU8yIggs9QMi2qBUQDFuQWEajndgnuetaOq6Auo6UkF7YanO93dS6ncCBb1YxM/7sji0dsjyiQHVNocAbgc1jXlrrqLM51BWjcYBN1HhD94Y23LDJCsMPkHkAE9NbWrPUH1mazjsvtkECpbwyLcJEzFFCMWAicAs4ZuWxyM4ouKxlvpKWSSiLw5rE32DRJbe2eVJoQzTzYkREaFS7qtzMN2CCFB2Cua0jT5f7LvtI/sjUbTU9SuLa0iadHU+WWZ2wSoAG9YM55OeBwa9BttOvIPC+2y0m9EtzdKxihR9saRpuHzNbuwBMowCG+5984Ip3hy88Rf2pDJc3Go3NnaPNJJarE7eYyIzrECIExIGTkPtJ3DAOcl3CxlziSXxlq9+NWuIoJhe+T5upWyxktHIIyEaYH7xXbkDBwSRgkTaboGoapY6Rp8Gu6tCirNd3VzFdqxkLSGIJuSRh0g4I3Dr0PBc+q+J7B7axfVNcV52xGgsZIsKuCQEKbn9MRkYzknja3eaJdicpFNFcJcRWsO9rhCrSM6+azYPPWQg+hBHak2OxC3hHSvs07XAunVrZIJS13Mcxx7CvAbg/ukyQATjnOTmOx8OaFFPaxW8cyzWUpuoUmlnDBiUy2HOWXMaccgYHrz1EuHtZV9UI/Sm8rMqPJuOHZc5yBlfU1m5O5rGCcTFXwtpqxXMf2cFLplaYNI53lSSP4uOp6etSt4esmhtovIXZatvgXLYibGMjng44+nHStckhsk/KQBgZ69/wClLgBVLkcD+Ijr/jVXZkcy/gjRGtJrUafEkUrq7KgI+ZQ4U9ewkYfjUX/CHab/AGlJeuJHmlheBi7Agq0ZjPbrtJ5rqxgk46e2MZ71Cp/4mlt7EfT73/6qqL1BnO/8K80ZrNLaS1u3jjkeRdyZILhQR16fIOAPWmal4Ks7hL+QhlmvgvnSXUTbGcMrbtqMvzHaecj7x+lelVT1PAsJifQfzqyTwy2N1oDaPJqSQWkum6x5bxROWQ2twg+eMsxJVhDMcdeTwDmsnSNDMF7q2izaFNIGhmt5riK5wsjRN5iqMrwXeFFGf73SvTNanaOCSMJKZDbyywRRBo2lZCrEq6EPu2ecAARkFgc1wyMv26DUxpGr3V7ZzRz+clzPPGjrhyj72yGBIDAkd+oOTLZVh+p6U8WuWPiOx8IateahJDDeyXCT7PKnXhg6mHk7oySeA27IABFL4i8LWrWkYsvCetXCWFw0dt9llMbfZ5gZk2k25JCsXyp5Qvgs2Rhtz4X8KRSNZT6H4kvYbXi1eCfz4XjYlvMizxs+ZScZAMi5OTzoNe6JHolsFj1V7TI09w/2RvljPmRiUyoVwN7BBnGI+ORSuFhtvJqN34aJOm+JrC9WzMcqQ3BhkRrZd0TsQgb95GZIwSMFkAwSAy0fDes6xC9/YarL4qSWJftkUN28nmMiKwlhDnDfNEzEH5cNGrLzjN3Rb3w3JNJb6cbpbuYC6tlSytExLEGcMpS2279vmKMhj8xHBwRnR6tp1pLBLEl1ZtbNHcLi0geM9HXcbe2UkdAVDjuDg5FK4crKMWqw6J4gew1vxN4tvIGV7e4jmiMkEqONvmoxmyVwQyOFzwpx2p/jSW6tdQM194o8T2/2hpEaOz/fQZXCuRunTaH+WULjaFlQDit3VJbBCbi58ea7pduViaBIYyiiORC8QzGAWwgxk/3cZ4xWhbazpWpaJaFPGN/dpDKlpLJAt15jufMMZYRusgypYHkhtmTyow7hYwNfu7DxF4Rj119QkgjR3kONNhnAjLqsivHJISCJWD4BO1bhQNwGV0PCuqaVqugzaLa6tFqFzFGSinSYrcqhYFf3e10+V2Iz0AlLEYTJtaVf6Jeal5Gn+Mo728ucLArm8LqQrg7WecsfkeQBVZfmKsOVFZ/9taZFNEw8XOMbJHt7xroLJG2GwyTXmGVlOehBBHrRcLGZ4c1x9J177B4g1/QpLacCKWwTTfs2XbAUufs6xlcEqSxICuxHOKo3N1qvg7xNsm8R+G7eWCTeqtojQPLFu6F4bU43AFWCtkHcuQQa3tc0uyu7ltROs28cMwWf7U2kx3EbAk7WaSWYpu4IOAOQeKvz2b+K7C3EPiDQZbqwRhd3stla3QePquV+YRABX4AC985OKLoVjhvFmiW8d/a65osmmtoOo/PA8yyxJG4JDJlQpAyrYyF6EAYXNal59o1/Q11sad4fv9Yth5V+jXhZZIVXi5JSZWXjCtvznGcjpW1pumxR2txpdz4j8H6hDcMrW4SK2CQzDIyIVi2szA4J4OAM5AwbiWthpew2+o+DY7+ImN5QUt2IBw6MiIBz8ykEAjsQQCC4WOWtFXV9POmahonhl7m3jb+yUh1hZVaViCYSouTId54XBwrHJHzE1Ssbm4trl7HUtA8P2emySCO/ht9ajEwxkAhJbhsOhORgA8Fc4Jrq5fCvhmzaM29n4bmt5CTDLNqF3G8gB5xtBB2njI9O2adqnhPS9UMl/NaaUb8ozXchvrnywFwquCE3FjxuLA5POck07oLHmd6ureGPFFvPYSWrPEftFhexTbRNE2QGAZ+jAFSpzyGU55rS1HSPtdvb6/o+jzTWs7hZ7Szk+eynyflAwTsbGUYcD7p5HPVDwUuo6A2lTzadJEj+dp8iTyk28h4Kh3iBEbcZGSARu6jDQWHg6XQbp1uJNMuEkQwXVut1IPNQ/eUq0IGeAQSRhgD2p3QrMrX+kyeJ9PuNT1fwdrcWp2kaKGaUQSaggB5LtCRJKoHQDLDuSoBdYbdS0218O674U8T2NnCSbTU7gNJLZNkfKG8lMRHByDuxxgcDFo/Duz0zUINT0m7kj8thJbXLazDbvuHUbTCQCDkcMwI+uKj1LwKviW5l1N0gtr53Iuha3kHkNtHMwwMKT/FnaCxyOpALhYztH8Vav4U1qTTdV07WZ9Onwt3HLefaCqlfllhkVR82CCCGwRx6Eauqtrvh7VrbWbPV5r7S3cfZJHZ5EcbeVkjbgEjORkdcjHGJ7vwlHr+mwabf3yte2zMYNSS9t3bYTkrIoky3foOpBwCXZ7/h/T5fDelT6PNdz6hA2GFrcvZxvH1O3cbgso+YkDHysc92VmBhalpdlrGnzeKdMvdQhto8rc6bH++exZh82NzLiE5PIB4zwBlU2NA1ezu7dr2CWKPVQkg1GznH7vU4goyz5+UPjJL56BiQQGIfdaHqGm6pDe2uu3lxFtdIxNcwGMLJyYSWuEy2ApIXoQrA5ANU9T8K3t/qY1nTJ3E6OJI7Nb6KR4RuOSrCQBQOvBGM5GOQgBtX50i709rHUlkudB3hM3IYz6a/ZZP4tozgNnK5wTz+88v8W+FbvwjeIrhrjSpyDb3OQxGeQrMOM46MOGHIwdyr6XDa311bJ9ptfsd2kZRJWkhkiZQDmMqjv8hBOAV2pyvKMIlr2C6rbxyaXeeGby60OUfNCximNq2fm2fvGLJ0ODz25I3kA8mt7p7Yb4n3J6dv/rGtq0v4r0hbq5kji2ncUto5ZB6YyVJ9zu/wpvibwjcaBbjVrAPNo05JR9wfywCR8xUkFSejAn0PYtz0codg0TFWHOM8/hQI62LVE0+4CwTi7gByBcW4B6d0bcv6mtG2kF5K13HfabCUHEU9iCv4JHGynHqVFc1p2uzW7EAxBiCCJoEmQ/8AAXBAPvWiwW4H299Y0yC4Y5NulvJCeOBxHF5YzjPB7+uaBlpXja4aR5bOXBJJVCit/uhQCB7YWrlvAWMyrBYuQm4s9yqBfp84DH86r6fqkMyCC7s7KWQD70iZ592Qhj27/hU0lvKu6VrCARv9xkdio9wd2SPqTQAkKIVYPaTu7LmIxTADPqV2kn8MU4PPHbbS96luxyVYnYzfy9KghNmHKz20rjb1inCnPqcqePwFLCRbt5kb3Ee3I3If0BoAkxC8e8XLB/4g8Ax9ARnP5CmfKzgkwn6KR/LpSjyzEGW5mEu7OGXgf8Czk/lShxKFje4hA3H5mj/UkDd/OgBi4I5hVj6gn/Gilc+WSoe3cZOGK9fzGfzooAwgi4+Yn1xxShUlyxldQB1C/wD1xTV8xvncjb0wMGlPmTfdRNo5wSFGPpWRoIGEp2mXYOgJBY/pU32gqPs4v22ngs7NsH/ARmml5XjCRQK3Yskf9QM06INGwWSwh8w9E2lnJ+hNAD0uJrOLdHq0wQ9EhZ0B/lUJuWedZl1CQTEYBTfu/PimMZxId9qC3RVdD/LNWGmj0mMuRGLztt6Rew/2v5fXogJbidtOj33Ezy3ZHAlbcIvwOfm9u316c7d3zOxeRslvmAJ5+pqO5umb5mb5j0X0rP3NI5I598VSQmwlmaRiSxJPetjwv4TvfE16FjV1tQ+xpFUFmbGdiA43N0z2UHJwMZ1PCHgW68R3KPKjpasCyhTtaUDq248Kg7uQeeACc46vxF4js9Is30Lw6Y2Qp5U9zCpAcd4ov7seep5LkkknjeNgkWtR1TTfBmlro+gsv23BEs8J3CAkYYI38cp6GTt0XbzswtM0ea4mgv7+A3F1ctutLSTLeaScb3xzs3Z4GC5yBgBmS54Z0RrbUYHnsRqGtSgPb2Dr+7iHBVphnuMME64+ZiARldV1e4k1C60XQbhNQ1e6Um/1Z2AjiUD5tr8BIwvBbgEYAAUDKGLqN9dJqrabo063viCWIi5u2lURWsYGGAIwqqoyCRhQMhRjmpmVPDNnc2Gj3Wly6vcIHuLq6uobdp94zuZZCuYuu2McNgM3yFVbOuNQ0zwzp0enQabJd3E0iTyM/wAjXCDkSSBg21BwY4nB6LI6gbVJYaLpV5HNq91ZXkcbyM8st1qIla5fILDPlKcfN8zjJywADOVUoRLapcrH9v8AE9xYDTFYGW5sobN5rshgGCyRjoCRuYt3Ucsyg4Ota1qPjTWbX+y7aUqMQWlhb5EdumThRjGWOclvbsAAI/EXiS41W9i06NGS1iIS3t4UVT32/KM4xuIVctt3HlmZmbeUaT8OLOW0vZZZPEl/DiVYoUm+wRkcK4LAMzZyVzggDdlcq7sBZWC98HaSieGtEl1DWrlCt9qVnBO0EMYOTFE6nJJIwzqRjHr05m306zS2m1XX/DkWn6fbnYsEbXKTXkxGRGm+RsDGCzY4HqSM1LHw7peqR3mqPqOpjTbQeZeXc9iiliT/AKtT5rbpGzxn1yeKo6zrSa5Nbos66dp9ohitLNFdlgU8nkfeZjyzYycDgAACrCI9V1W68QauLi9sZZJGCwwQW+Y0iQcJFGmDhRnAHfqckk1v6jdaV4OtbnQLe3mlu7uFE1SWG8VXiYcm1DGMgqpHzkfeOFzhSDZsx/wh9pcfbNfWPWrqALao/nFbONwreaQFLLKV+4pAKg7jj5QaWjQeINd1JLO08XTG1jUtcTLd3CR20QBJZi6qAAoP4A+lMCLQ9J0WS2ufEV9ZXEOkWJP7ue7R/tU2DshXEa9SOTggAE4IBxm313J4r8QSXl60jXV04AjhRCqDgKiAsMKBgAZ7cnvWl4i1P+3tRhg0u4gi0qxUxWizTAPJk5aV938Tcf8AAQo5IJO/p9nf+G9FfUZbvThrFwuzT4XngiMSMGVrneSCcchcHG7B52kBAZ2sjRPDulP4TTUb+G68wS6nNa2kcglbAKQk+apAjOcryN5PdaXw5BptjHP4hfUtRn0iywvkyx/Z/tM7fciwJW3DqzY/hVj7VRsI9d1XVIdOEOgsZCd8qWtkwjT+J2ZRwAMnOateILxtTurfTNJ0tbnRdN3JZgQMhlLYLysFIOWIzjjAAGM5oAZpl1r/AIl1kW9t4uuUup2Mj4lnRVUDLEKi7VVVHTgADA7Ct/xrqlvNDa+G7bxLZ2lvprFLpbyOdpXuFypLlY3Bxls4JyzN2C40dOtrvwn4STVLTQAdavQFiggt55BGvyurOS5IwCG4x8xjx91hXJ6NoUmt61a6ZL4ZtrAzSYkk23KbE7kBpMZ4IA7kgd6QGz4cj/4R7RLvxVd3NhqLZ8jSwY9kUspyGLb1Q4ADdRg7XGQ2CMrRTres6+kcp0iXz5N1zOLKyuZCN3zNjYxLsTgZ5ZmA5JqTxfrWn6xqFvYWNrK2maZH9msxDNsVgANzcoQckcNwSoXIBzWxavZeCvBx1Q2N1BdagEQR/ags2WXK7W2jaFjbzMhWxI8HdDTAj8ZSzX+oW+naZL4dm0ywVfKjl1C0x5gXacF2VtqqFjweojVjkkGtXw/CnhfwzPqlzb6fHfzqR5dvMqhhn5VVkk3chg+VzzLbOOFJrjPDen6Br95FZppuqxPGnmTSjUYnAUEDCr5K/MxIRRuHzOozW5451a3u9TbQ768lis7ZUk3WEKzq7Fd2VBmA2fMNvIIQIp+6KH2Aq6GZ9V1C91OfwxZzXtoROJo2uHe5u2fMa/NMUYFss2AfkR+nBFnxJa376nNIng+XVdNtV8uG7khuthAJaWVWSXDK8jSMGYsSCuSa0LSHTPCWhyTjUdQil0+RhlLMZN5cRFUz+8A3ww7iUPCs7fMc4rC8M6RpMeprrNjdX93/AGbLHIYptNCAys2yEDbMxY+aUO3jKhucjBBHRahpT6RoVxY2+g6jJIpNjNBZNIjFWVJrqRT5Z+XeYIdzbt6IMccnK8JWGgXryvb6ZrFrd3M66RB/psbtumBEzA+SMeXEGzweJB90kMKPiCG3bVU08eILKwj0lPsJEyXIkeRWPnSN5aOpLSlznP3dueQa6ISS6ToV3FceIljNrbtYlp47oBrm5wxc7QWIWBcKCMqy5KqSMgGA03h7xl4uZ5dM1S2juZcfaPtsUaw28a/eMfk8bYk5G4/d6mp7/UNKk0SG6vbm7s5Nbvnv1S1jWR4YogYokAMiBYwXmUHGSEHpVrTLvXP7D1S8h8byXryhLCzAnvDsndg3HmRjDGNJFBUHl+o4pPED+I7jVDpFjrkV1Daqti1rLeRK00yjbKWiZsuzy7zn5mO4fSmBZ0q+s7SXRcaxrkrfvdXkLW6o88EQY+TKfNOFxbyED5gwm7ZzVXw7qW7UHu4fGOsSCxtprmRL+MxRxYQhGIEzhv3rRDZjnOK0rk3yDxDc2d9oqRBINNsJBNZqHUFf9Y5PAMcD5jYkHfjbgcZ0E+tJpGpuItBmvZWhtYDFHYMkiEs8irsG2R90cPyHcRuBxyDQBBqs8yWmk27+N3t5UsRJOC11+9aR3lVmKqcnyni+8cgADir9zDJBceKZLXXEiXT7KHTpppYpMRzb4YpCQEbJk2T8jcfmycUai89z4+fTp9L0waRaXiwyMsEWYrWHCMxkHzcRoSQTxjGBgCqUFrf3Hha7ubnw+t7qOoaksskEsM5aTy0cvKxVxglp1AAwOTgccIDOkjNp4UuLldTsZA9/AsNwIjj5I5jIuHQNxviJ4xytdPDrtzB8Sbq3t72Gz0eweW3lR1Rm8q2hZWJPDMf3Rbr/AIVQ/sS5vIvD+k3HhoW4nu5nuVSG4It45WhjD5LnB/dOcEkYCnHNVLS1vDe6vqd/o00Cm1u2Fy0Uwa4kmRoV+8SpLPMvQdzQB29r8U7OTTvOu9PcEtskWK4idAcZxuLLnjt19qtH4j6PZ3wso7CYSyJC48oxfMJI0kXA3gnhwOB1zjNeUzQCDwxaxzabcKzX85eMEqx2xxYPKnj5z2rXNvax/EDRI3sbnIGlp5nnAIP3EA6bD0780uVFqbtY9GtviVpFyLsiO5UWkfmy7lU4XekeeGP8Trx9fSr9h4103UfLW1W5Z5GVFXyWHLOEGT0HzMBk+teM6b9i/szxPM0FxtFmok23C/OTdwYKnZ8oyPf+tdF4fitXtfCUsUkkJXV9gQHeX/exN8xAAwOv4dDT5UTc9Bh8faHNEsizTlGXcCbaQZGM8fLzSXHjTSUEO5rrMiedHttpd23eyZ4UlfmRhz6Z9DXi/hqwhivpbGaWUy/Y7qKRREOGWBzwc88rxxWpqdro7+GPDl2Lu53CO5tm22ys3ySmTBHmDH+u45Oc9qaSQXPYo/G1uTcbry4xbx+bIyWu9QmVGQwGG+8OBk9fQ1Ru/iLoxtpmbULmdFGTGtmyk+mDt9cdeK820+CAeIlEN3dGW70qZniWFSGVrJzj7+S2QDjHUde9Zelo8lpqyafdzbha+aGdNhUK6FiME/wg9OcCqsI7i68ZR/8ACYnTtQ0aPyo757A3L3LiOKEt5cjbOBypJyTxnOT3xJNWtdDs5bq78OnIv7i0MS6jMpt2jWMkGRSN+WdyDgdOpqjrE+oSXdvNJ4nMUNzYWzBvNnIl2xLG7EIp6yJJnPOc1sajdXrpqc8Xii5tHuoLTU1mSW5ComdjoMDcEMtwxVVBA8vBxipaHccNb0jULKy1Z9NQXDWN0qRrdTKUNt83lk5B4gKHeDliMH0NXT/GtprVrq1hJbvag2T3AKXM7O5hBdlDNIwx5fm4BG0nGaXQfEFzaW9ybrxSb2CxuILyXcs0m63LeVNFmRAfnMseF5GUJO3hqyba41zR/Eqm41a1vZbC7AuPNvI42k2Ph1DycjIBU4PQkcg4KsF2dZeeP9F0y/a0u5tYkMRjuI3WRZkkUhZYmId+RhkOOPrU8+raVoEN1qE+p+IFs7u6SWNYCnImTzY3bfneCAVDYyDGQc4BrL12DxLa2cKW95ppS2nntHlvhYgOoffC26QfLujcYQYwqAgYIqXT7nVtS0CSBptINzbwy28i2zWrozOVktWZFVomJkSaML94b9wAyWpcqC5p6drek+IpYJtJ1TVIJLGTy2klMays1w56YG0FnULuwcmQbh0IyrHxJ4UvpxpQmuHg1AfZ2S6WOMBmPykbIVAYPt5YkAFuDWT4dn1a31WFdRPh1bKY7bia1n0+KQA8qwMRDNtcK+Bk5UY5xWrrsOvLdieLwT4e1TehZ3jsi0wmyRKrBWVmxIr4bByMHOSaLILmq1x4O0AQpqV5awXD7mimisMEFXKttYQF1dHUjJcvlck5NRNJ4duDJrk11pKaTPhvMm0gXHzjEZABG9V3KT8399OAW5p6vaX+q6FbXF34Yjk1FoDKlhdQzbnuFYLc7fnQ7nXy5VCls7Jcgt8xZ4aOog3On654QXStKkQksLa4SKQnAZH3s3LDBBXDF44xzwKLILmrb6l4b1Mw6bpOuWU0gEhWGCyMCeWVO9PKYeW6cmQg45RscsSMN9Q8L2F7cQyyach8t7ee1j0uK0MqkYKOyzcDODypwQDgkCsL7F4n03UWay8AWi3FrM3l3VlZ3rqHUkbkJlwwyOhBBHBHUV0/i3TJtYsrbVLbwgmpXAiDXFvdJcLcwAgZRgjIS2cnJBJwWHDrRYLkTeFvA+m+Sb4aYFuEEkE06sFkXA+ZSLhAQchvujAYD3N+40Hwh4o1O61W+uNJulihUXM5upnCAD5XJSbC5AIILN93ORuNZ2n202u+F7nQNX8F6pp1pYKbuyjJuVjdxu3IJHVip+Y4HI5Y9gK4zRvFukeDtbFxb+G9Vs7n/VTRz6lk7MjcCnkqSQRkcjDKOoGKdgO+bw/4MuNNOjQX2hiyebzohbanKWWcjaG2yORg8KQCMg5zwKzbbwvo3h3UWlg1TSIrxQYri0lvJDHIhGGjkRojlSD0OOx4IBHL+K9F8L6Jewm20fUbuwvIRPbz2mpbYyDnKAPbsQR6FiQCuTkkCzeXWheLdHn1G40zU21LSYUSWGK8AmnthhfOeTySrsrHB+RODklscFmK5c1PwL4ciuvtUGp2cFpOzNbBruY/KCMr/qWJ2k45OSME9a0tR8Mab4rsY3/tOwOqWsZ8+5SaSP7RCo4Z8w/O6AcsACR97O0GuL0jWvD09vL4bePULLS9QnUmW4mjujbSjhZUAjTaeitjJKEjsKfFbaZ4S8QlLq81O3vrCdhuito3BKnrh3QlWHIyOQfQ07MDqdJ0Ows9NvNHvNStL7SLwbiFudxtpccTxnYpDAcEDO4YBBFR6Z4Lv/DerwXsGvQx3EHzqP7QhIZGB52ORuBU8Z4OetY2saBol/oaeLbVb6w0udhHPDp9ulzHaTdDkNKjRq2VIByAWwDgrmOyk0HX9LtvDYvNTnv4WY6ddSWaRMCSD5BUTMHD87SSu1gvO0nDEber+BXuZ5L7SdTNpZPzJAuoRMlsx4272kAwTkryehHar11oN34h0hbSa+RNWtox9muLO8iZpQvWNo45SCCOQcjaflGFwBxnhfXLHw7qVzFdm8ltp1a2vLea1COq5wwGWJ45BU8H2YKy2dT8Hf2Fdx3tp4lij055N1pdTwTEnADAMERsNgg+jKQw+VhQB0mjWGp6LDLp93d2V7bSSE3Ec1/bxyEYwRvE7EEYBBIJUjA4ZwzW8Patomqte6ZqjPCpYQtc3Uce4EcqQ0gwcHkjpkEdqZfW9l46Pm6Rf2kWvI0cckirJ5FxnsfMTfn+6+3JxsbLbHko6JrWnC0Gga5qlnOsr7I5YEki8pueJPMjRVIOdr9iSrHYxKMC9d+G21dY7zTxNZ3u/MtozyCKU4Db4wCCoOeUXlR0wAca0P8AaM0og1AXlrcxQhDdbpGR2GflmUriSNgACDwp3EAK2wc4bHVPDGvm3kv1NpKcecs6wBlVshlZyNsiMPqpypxk1Jq+gXV1eJqemT2cd+5adfsd0ixzCPGbiAq3yAH7yn7rBsEhW2gzftdYOk7dI1PT73+xL1iTHeZYQSMTv8mU58yM5zgk5yDzk7+S8ZeCo7G3XW9AY3GkyqZDsH3B3I+n8S/w4yPl+7tafrNlqhjFwkAvbNnkyoDAIQRJjYcNCy7vNiXplpEGNyLt6Ul54cspXh2ajppRZry0DjfGOpljI4ZcYYOMgq2f4WyhHjEdwsuBJw3ZvWrcNy8WFcFl7Z7V1ni3wEjp/bfhj/SbGc58mMchu6qo+63X5PY7ewrhLe5G3a3KdvamB0SleDHGhzwG5H9cVraXrt1pz4SeSPJ5KPg/p0PvXLxStAQUOUPYdDW1aXzmJo45W2EYZCx/UA8igDqrrXb+aMuBDdRsAGeWBJJB7MSCfxziqh8RTtKWms7M/KBs+yIowPQADH161hw3ctpMCA6r9OPw5Oa2lvVvIQyW0DkclBGATj0I5pATPrVizecdEtMbdoVHmAU+v3zzTYNQ0qRT5unyBtvyGK4xz75DfpiqMl9byM22yhiDHIEbPhR6DcT1980I1kUcNbyiQ/cKShVX1yCpz+YpgX3m0iTG2G7XAw2Z1OT3/horNke0eRiiPj3YE/iQOaKBmMh8w4Jwv+z2pxkjztViqnq2Mn+lMYs2FROM9B3pVBgHzqhfHHyjisyyUpAiCQySPn+F1wP0JppEFwQfMnaViBsEQxn67v6VEHkkkx5RZicAYySen51Ymni0lGEbKbtlw7Lz5fsvv6n8vWkBI5i0mMspBusfM3XyvYf7Xv2rAu7lmJkYjPOFB6e9RXF7uYseRj5R6Vn5lupVjjDM7HAAGTk9gO9NIm48u0zjLfU+ld94M8E/2gxu9QWOK3QBytw2xEQ9JZWyML6JkFuvC9bHhDwVFaxSalrMkNqludryzL5sdufQKMiWY9lGQvU5bhX654iuPEN/Bo+hwTpbeZ+5t1be0rN1llI+/IevU4HTAyzDGtCfxN4ljnB0TQhL9iLBXcriS8YfKCwH3UHRYwMe2eEk0vw//ZtxHAsQ1DxHK3EZIMdkQM/OCMO4ySQTtTHzZ+6XaXoA067Nnp9zb3OphN9xfJLiKzUL85EnQMOQXH3MYX5z+7rPcXGqzHw14UUR6bAoOoag4Easi8ktkfLGBnCH/eb2QyzNdCb7V4d8K3Sz6hOu/U9VLMfM3EFlViOE5LFmI37SWIUANQnu7HwzpS6Xp2y5vpyJmNzgmQ8Ms0qn+Do0cR64WRxjapk1LVLDw+s+gaPAZps/v5slXkkyMySls9D0jPOeWwQqiv4b0Nb66fUdavI7XT2lZ5ZpZj5t2/VgGPLYJBYgHGe7EZBFmw0m/v7F7zX9Wv5tMiJkeSa+ZlmfOSAQWCgE8sASMgAM7KpoeJtburi4jisjaCJCI7e2imhcDbkKSgZhkZIVckLublmZ3eTX/EdjdyNAJb2C0iJ+z26RqyxjkKdpYAYBwB25JLMzM0ulJp/gWE+I9RjN5qcwC6fYXUYWSJjhjNIoY4AUqQpIY7h90HNMDQa31Hw1pEVxLHbXXimZswQw2sYezGCNw2qMt1BY5AIKqCQzJyll4U8SeINZ8q8tGhKgvc3dxbBRGijDM20Au2D05JJH1FCGDVPF+vTSSTNdX1wTLLPPhVVQOWYj5URRj0AAAGOBVy9vdLXRP7A0vWYbax8zfdTyQSh76QdGbCHbGP4U/wCBN83CsRFrGuSJAuiWOi7NHtZC8cV1DIrzPjBmlCsPnPYfwg4Hcm5o1vZR6DceINS8PWX7uQR2FsgnBupRyxPzkGNR97jkkLkEiqOheG7Un+1bzVYW0K0lX7VJB5qM5wSIk3Ku52xjAPAOSQBmob/xFqmo6tcXdlqJ023+7BbwXZiSGIfdRQMDAGewySSeSaAKVzd33iTX3murVrnUrx8t8zKSceh4AAHsAB6Cup1q+0bwtaS+D4bRrzLLJqk8Nx5TtKpyIclW+VeCR03AD+EltSFtY8OaHKlzrhl1+9h328d3qQRLONiR5gMjDLkBgMcgnPGFL8tpXh3V77Ureygns3MzBcxXEM5A+isTQBpeGtM8P3sN3rVxpl9baRphWS5d7tZQ+SAI1AiXLNkDk45GcDJGDrWuy6/qhv7xpFIjEaR5DJDGvREHGFA9yc5JJJJPS63rcqXsek6MwbTrRNjfuIpVuJQTmYAqeMHC+2ThS7CrPh2z1BobnWtT0mK4hs8La2sOnRq89wQxQZjQMFBXJORxnBzgFAVnXTPCPh19KuHuY9X1iFZLqSKMNJa256RYLLtL/wAX+zxyGBE3g7w9od3enV2nvJNP09vNuPtVmFjyFZ+qOxbaqFyvGQu3OWGcaXTvEOt601xqWlMLq7l+e4uYHhTce5bgAD9AK6bxdrVtoOnweEdPtoLqGJd12j+ZtB3blUbSpy332DZx+7U8oaAOb8TavD4l12bUzqZiiYKsUcsb5jXuMjIyTlieMlicDOK6q3to/CvgmWC61OO21bWovkaZJSVtsc7VCkgsOPmAHzAghozVPwfpmna9PNNdeHrS1sNPUXFxcq1w24L823aZCDkKxIwTtBwM4ByNb1238QeILi+vLW6BI2xItyAVTJIAGwgHkk46szHvQB0PhO1uxqsb2Xi1rqGORPMtbWe6iaZjnZGSyAfMwCnGcAseikit4i1bUrrUy2ka5bG1tivktFciIzvyzS7CFwxZ3PQAZ2gkAGtO8fTfB/h4wfZJ2a5Z4DELsFzMyATN5gQqfLUrFgorBpJsdM1g6VaeHNSvBFFYaoghUSzu19E6+WCNyqPLUlmOEUbvvOtPzA6jwrDNp+gXupXVxDBqEkbSNM0sSbSQREm7eoOcs/ORl7dhnHOZp0Opz38l9qsfh6exTM9ykZ0+TeTwiF1DOgZyi784UNkkYzS+NtRtptQ/sDUJZ7UW5Wa4e1tRL5kzLnCh5FxGoKooH8KKcsNuJtNtdJ0i3BM9zJBp6R61OZrRV8xiNttDJhyU+ZgwAyGEuTt20vMB+t6RrV6Le2j0GLWHtk86+JLIXvHA80gRSKWwERCeu5W7k5v6faX9lpcckPhGC1mht2vylvBK7fbFYrbIEZydy7xI2c/K/wB0EA1ydnouiazeB/7f1GaaRmuLp7jT9hEY+eV2ZZW52hj0OT9a19aWzvbMQXWs2lq99M+pSrtmkURH5LZBiMsAsYYhSF4kHB4pgVdN0SQ6nbDVfh81rEzlmkWK8JbaCwVVeUqzHbjBBz6U7XpbaCwsY9W0e/uDdBtWuY4L3yhHPOcYf923REXaMAqHIyckluk+HbFFjgg1W0kg1eRY2uRDPEBDCyyTBSyjacBWJIwAp5ycVYae61jxG1xa+LYLaC6uB/o1tczo9tBnH8SKuEQZJzjCk9KYiexGkQT6WkGk3CR6VZtrpU34OJmCuiOWQeZuVbYAJtxvOd3NY2hx2Uusza0I9Rt5bGCW/d7+ZbhmmHEbZCIWPnPGeevc1t/2lrz6TqU0GtQ2DapeBLCKXVAqWsCEvII5VYIMFoVwOSM8USx+IrXw8k8niT7TcvdHyroawG2xpH86ozPltxkTIX/nmM84pAZ09to9n4P0iwku9TC3U0t88cdsmT/yyQnLY48uTGCeGJ4yKt6Pa6RBc+HI0mvzBbyz60HaJBuVPvKwDHb/AMenBGc7+1S+IYL+HWbhLe806WC2SO3xPdWruXjjVH/dsxYEsrHbjv0yauSXmoWd7r5sD81pFFYW+bNC0k37tJNvyn5SsMxx93n1NAzmdJg0KIapqNpdalJJbWMuRPbov+txblsiQ5I87ODjOOtRarbaWnh/RLKCeZUYT3gllgGZC8nlYKhjtx9nXuc5PSuhluden8PyNNBm7lvVRYxYxKfLRCX3gJhgTLFjIPIyOlVvE2k61LNZxNpRSG2sYUBitRgsUEj5Kj+/I/Tii4EGm2FrH4p8MW8l2Ej0yzS6LMmN6jzLzI7D5ZAvJ/hPtWJptj5GlX3l6uohkhSKd1ifEeZUdRyM5PlnoOx7V1dtpUtpr+tebGssWn2N1Es0ysvmqkJgReuMcqOOw65rHh1CMaBdxLptkhe5tj5QWQLJhJ85+fJwcd6Yhbm1kt/DOmv/AMJI0MclzdNDMVm/egLCvAUEgAgjn8KspPdS/EO2WHWzHG2pxR/YleYBQJFUpgLs7euKbq920+haNZf2PA6QWs8wVPNCxlppFO3DZ5EYPzZ/Cr0UEH/CyYHOnBT/AG2pEwkfBPnjBwTjmgZz+nXupCw1MJrbMzWyxo7zSj7MnnRkgZHy52qvy5Fb/h66NtpdhPcyxT/ZdTkmMnmJn5ViOFL9eq9BnsMHFYmmvZR6ZqjSaeSos13r57DzD9ohGc4+XnnFdLpVlHL8Pr+80+3MbQ3E6skk24AeQrMwbb6JjA9eooAg0syJ8RQ7PprWNxfyQmJHiMmyVmjAx9/I389+DmsVDq/9jQxA6MwW6llYyNaEZZIl43fKPuZwuDzk9q0Gisx8Q0W3tJonGq4D/aRjPnfeA2jA9s1QOiRWemXttLJcH7HfR25woZtxWQE9eR+6/WqWqF1LWpS34n8OTRraRyeQqtJA8RKuJ5VyCh6bQvTjnFJ4S02dtV+z3mnwRQSxTwyvvY/M0TqBw+OWIH+HWpbr+zJvDukMGvIxbT3MYOxWL48uTnkAcyEDGeKtX8WmaX45nvWuL13t9UaYxm3TaxEpJG7zOnbO38Kq+txW6EEmk6vNpVjcQ+G0vGRZLZoGinzbqreYPuuOD5xPPv2ArTt7O8aDRYpNEljmlgutNuIpIpVjjByYUJLH5DJMhyfmBQYPAzj6noUdlDqdpF5iLY6kIYRMTwrh+vU8iFTnv+NXdKhYeHLy3Gupby2d3DewqEcqj8oTnZnq0fqAQOBk5kZU8NaZdRa5Ha32h6np0OpRSWMrhJFTEqlQSGUkgMVP3uwPaofEP9ltdw391ouozzXttHNJIl2IcSY2SBlMHD70fJ7nnAzUuqaHYwahPLbaxaWimcyxRmGYtGjHcnKoR90g9a3vE7Su8V9Y66+nxTSGdXuPOR/LnAljQ+Uh3YYXBHXA4J7VIzJmOma54agmXTpGIt2aW3iuhFI72eI0UuyYZvs85diAd2zAVcc1PCF7YR65HpkGm6jaLfuozc3/AJieah8yEgLCuG8xUAY7gAzAqQTW34b1XUoFvDc+Iri7Fo0V4zRXLybYFYpMpVxu27ZN/wAo4MYPBwaxL3/hMLO9njTxezmCVk3Pr6RnKkj5keUEdOhoFYzfEVl4Zjv/ADIo9YsFu41u4T9mikiKSrvARMptAzt6kDaR2rodXtdJ8VeDoNUkur+eW3DSTTrZtLONgjikyrS7OV+zueeMOc8kC3r0esTWLS6HrA022ilachdYjjidLjDj5g4U7ZPOjBIAYAYLbTiPwnd6xc6jLa6xq9jeyMqPbyx6lbXNyChbdGuJQfnjeVc9iQeOtAGF4UuPDaXEmm2t1qU8ssi3EMc1lEil4w25Bic7jJG0ke04DbwM5ArHl0jQNB1K0f8AtfVre4VYru3ni06N0GQHVkczKWAPGcDkHgdK6HUI/Fp1qUx3egXV1HKDHcldNWYgDKPn7yEqFIOQRkYPStnxHbazNGsuj2liCSWgt/slrOyw4+eMbo8Zjm3gMuQ/mjBYg0AZPinw/wCHdX+x+KW1l9K0+8jSGOWKw8zLDcAGVWBTATYAN3EeSckZ0PCs3hyC3l0O38Ytqst9LvhimsJLcxttO4l3JBBCr8o5JUAdTVjwsniS8tdR0nXNJlgilhd7a5l0aJIYpBxymwI2flb5upjAzXM29r47jlzD4XiMqHclxHoUCEHsySJGMH0ZT6EGkA3U5NR0jVHjbx3JZiCfzINPvReSRBVfKqwVXUqCuMHPA981q+KLi9vrW28R6d4+n0vSrkLAYluboRrMAQVjSNdwXCE/Midjj5q3PEdhqmqaTYalFokMl+EzNpl3p+/96FJdQAu7p0O7B+Xpk1laCmrXJn0jXPBKabolypedorSe3hDrhg0hLHAwuCQV/hJOF4AINB1WfVdFuvD/APwnrXWqynzLC8invYZgyjJjZnRQykZwMk8nAJxjMtJtbt9Qi+1fEawuBBL+8tNQurzaxGVZHV48jILKeh5NRfZPEFnfb7T4d2bPbTHyrqzsr8qSjcOjiUEjIyDxWzrL6YNLTxFq/g9bi+Z0XUobm5ntpkkIIDhF4ETbMAkDnj5jkhgZPiWz1C71H+0LDWdLvdLuM/Zhf3sErKwAEkQaZVJ2t0P90oc5NatqmqazpK2UC6VceI4kxbhDYXi3EIYAoclvLKBsrjjapGOMinoniTwtqJXR/wDhFn03S55PMmkW8e5EbgDEqB1yjDGMqeVJBV+BVO7Gm6LrbzNoGr2V5aynEP8AaK7UZe4zb7iOhHPQ8UAWNCvdQttRC6wfCNzpcw2TRJd6dCMEg7z5Qy2CAdpVs9lzgiHxBo/iHTdRlFonh0WEjE2Vzcw6VbSSIMdDhTuUnaWU4yMjtUGt2OhXOnp4jj0a6nju5CLsWmqLH5E5ySPLeF2CthiDkjOQOgza0vU9G8TaQ/hW6OoWUSIslo9xcrOwkQNg5CLu2qdoUAEpuG5isSBiIdQ0688U2X2+ZtPk1+0iBuUguIpTdxLn59ysyl1UcgncVGcZXJl8KaraXEUeh61bR3WkMd8eJSuxhkgZzgDJJ6qASTuQM5PK2kn/AAi+vyJcyXttd2soE0aIrBsHIyNynHQgggjIIIPNb2paD4dudIXxPay31lZXDlZbW0to7lIJM84JkTaucfLjKkj+FkJYGvJaa3oeoTrpfgy0u1KtEs9tBeyJLGT91kMpwcjlWG5WXsVBC+IPDJvLFtWtvD1ympOpnkhv45oZnUff2bSoaRTyfly6/OMncBUsZdD8U6WuhXF3e3FxCN9rez2qxzLgYwFV3LgBRlScsoG3DRgPjaXct4U8QS2z3RFsXVLhCGUMo5SVHQsQwzvRxzz3BIIM39AubnU7R9E8Q6bdJMzfu1kgKNKQMAxlgMTqAByf3q/KTuCGoPNt/DNzFZTQ3LWck4ngv4blcJ/D50KlAQ4wAyk4IUowyAVj1fw9aa5Kmp2Op2dtdSwG4uGSOQR3CAkGVUjVisnQyRgEKTngE41tM1NdTsHgHiWK9vjFJJcCzW5WbKLlZ4t0aFpCAFdP4gNxIwWUEZd3DbNLc6hpNhNb6lbyeeEiuVKGHd8s8YCDcMgBgMbSOg6Lq+H9fP2eO9DJay2zl3MIybVmOfMVActAxJ3xqDsJLLgMUrIXVtY0+WSz1nXbxI77ZPBfrNJJtII2OwI/exHHKnOByORhpdT0zUri6TVI54LfVo4xJPBFdIQF6efFk48phzjgAHj5SpIM6l7htNu59SsLaLyHQSajpatuiZSMiWIg4KbcsCOgyQduSnM+MfCNtrFu/iXw7mTe3+k2/wDHvPUH0k9/48Ho+d1zS9StpLISwTC2itcMY7fMslg5cDfGEyWt2YgleCh5B3bfNtQvcabeNqOkxxE+UGurRMGG4jwSSmOCpC9B93GVwoIhBHk0c7REqwxgkMjDBFXUkIAliY8Hj2rvvEnhmw8VaY+uaEcXUYHnQscMp/uyE4/4DJ9A2Bgr5qPNtLiSOWOSOVCVkjdSpUjqCDyDQB01lqTyRiMTOjDsp9fT/Cpl8+KXzVmibPPDBM49uK5+KRX/AHiEgg9K07W6SZfLkAY56E43f4GgDoorn+0ISQkJmPUSxjLH64yD+PNV2tr0uXjsCAB0hBYD9TWazLC4eNHjHTJbcPx4FaMT2+pIpcHzcfeXAJ9j2zQBILi3eNN9jbowHJzKN3v9/H5YoqrItoG2/aLpWHDK0YGP/Huf0ooGZTbYuQ+5+5B4FMjSS4mVY8tI54A7mni3YvtZJFY8HIxj60lzdwWcBitTksCJJOhf2X0X+f6VmWTSzxadGyRSB7jBEkgOQv8Asqf5t+XqefuLggkvj/ZFNuLogFm5znjtVe1tLrVrz7PbAFiCzO7bVRR1Z2PCqPU00iWxkSXF/eJbW6NLNI21EUZLH2r1Pwn4Ws9E046zqsohgj4e8Qgs7d4bbPVuu6ToMHBABYroOhaX4Z0X+0b6Qm3mUgBSUm1M5+6o6x247tjLemSqjDuL7VvGmtAR7CQoRAh2Q28ajovOERRyT2wTyeaBpFjVdWv/ABPqEVjYWvkwR5jtrG3BKQL6Yx8znuSMkn6KNvw9YS21xNZ6TLGLgoTe6qz4WGMcvtkyMIAPmkzljwp2jc01la2dppFzp+kTQpZJH5mq6xLEygqRjYoI3bDkgKBukJxjb/rMC81aTxRGdH0ZXsfD8BDXU8mcttxmWQr95ySAFBIBICgsRSAu3ckniDHhfw3KtjosLB7/AFO4HliXadoZ84AXONsfY9cscLLr2u2fhnTB4U8PR/vA/wC+uG4IYHl5DxmTIzs6R4GQXHyVLq7jstOj03RJLazmtzkCe4RXt2x/rH55nwcAciEEgEyFmWPw34QS4i+3X8iJpcOQ0qyqWuCvJVMkDAAyzZAUAliACwQD/D+gy6kkmpXrf8S6LduZIo4jdOAW8tSF4ztOWPCgMxOASE8Y+LGvGSCzQQWUKeVDbR7hHsBB7gHblQRkAk8kDhVTxL4va722mmywpbREpbi2cAKuQQAQAQo2qckBmKhmwQixt0iLUfITVtc1K9e3RC1tay3EjeaTnDFdw+QlWAAILkHBVVeRGBYs9OttC8PJ4m161soLyRv+JbbLkyyMMhn2sWBI4+8NqkgkMR5Z5W6utQ8V6vCgs457yU+XFDCZCcEk4G5z3LEknJJZmJJJNnWrnVte1STUbuKdnxtiRcsIYxnCKBwFGTwAB1OKvm8vPCOl3Nra2y/2xdgw3FwsO/7JGeGiU4KmQ/xY+5grncTsAKVzq1p4ct7nR7ACeWeMw6jd29xgSDPMUbYPyf3mx83QfKDvpaFpWneJNTSygsJ7YbS8txJfKEhQcs7Zj6AZPXt1A5qrb3Gt399DY29usk8reXHGbGMsx9PuZrb8T6pHp9pHoGjrFP8ALnUr6G2VY7tw2VVQoA2JgdOC3PO1WLEZeva7aXlhBotg93Holk5MUeVzPIeszj++R26KOByWJ1fCljo+kWsPizWFuJbGORktLbaoa5mXGNuD91TklsjGPUqDneFtHj1a6eW+gtrTR7X57y7eNhsXuBzyxyBj3AHLKDZ1TXzqs65022jsYMraWzhiIU47qQCxwCTj0AwqqAARX50/WNTlvpb/AFWe8uHyfMtEGSeAoAl4A4AA4AAA4rd1IQ+EfDr6THeRJquqR/6VKyNut4eCFG3OC4JHX7pPBDgibRTa6HpP/CT3thBDKuVsIEEmJ5PfcxyuMk4xwMZBZa4m5vF1LUpJ57ee4ubiXexWb5pHY88bTySaANfQ/D8eqXqW9pqttKyoXkAjkTZGOWYsyhQAO5IqfxRfw6lcwWWmXNu2k2CNHaxxllLHccyMGUfM/H0AAySCTryy2PhTTk0eC2lGoX8Kz3bJOA0MTKR5TNtJ5+9wB8uOSJGFVPB+gadrmrm4awuRaWj77kyTp5bkEkKcgYBAJJycKGOMCgDS8MxR+EfDF1r9zJBLqVzhLO3mnUIOQQpwcjcuWYZGUAX/AJaKa5uCy8RXExmg1eOe4mcsfK1eMyyOTk/Lv3Ek+1S+M9ftfEet5W7umsbXMNtshUK4zgyAZGC2FOMDChV6KK6PwRpmj6PaP4une5ltLfMUSzxqjNLkcLtY89gcqRktghTgAs+K7rUtA0bTdDtb28ub5lW41C5Vy7hwQyIGzkYYZGc5Cxsp+Yg5nhPT9TvpHu5tyx2gUW5uY1CpKxJV23DhUAklOcA+XtJ+aqVzHa6teSyx3V3dajdXGEVrUL5pPThWYLzxtAwABg10VyseneHF0+O9t4PPSS3t32scx7h58uU3EiVlVFPKlEboSRSAh1m28VvqzHTfDl9/Z9uBDarcaOs7bBk7iXjJyzMzkHoWx2rRtbm70rQJtR1NrSy1CBJJQRZxW+2bB8iFhGoDNlGm2uOqxDjJrmrPw1p0sxYapa3cdsvnTxW0MwdowRkL5iIpYkhQNwyWAFaPi6WS81Cy06G4iSeEyS3SpPtRZ2IzH8ygrsCLGPmICooBHNHkBk6Jf/8ACRaxcT6olnPbN5l1fXCwp5igDnYwx8xO1FHTJXitTxBrhgs7KO40PT3ub9ft97Gxm2DORAvEgZdseTtztw68cVr6RBrEVjp8d9rNxbK0pupnGo5eC0QNwm1yCrsrZKnGUTPJFUjJ4xub6a40/WI4kuJjIlraa1FhMnhFQSdhgAAZ4AxTAh0M22pxWUA0XTLeXUbhrd0RpljNqgDyu5MpZcMFIKkZ2OCSOKo3Wt6RqOoXck3hyS5Mr7LcrdtFIkYASNNqgr8qhQBg9OSa6G6bVzY6hPbW13dGTy7GwEcZlkkUgvNOQF3MH+YndyPP56VV06DxPbTC3utJW3R4ZTDbjSIYmmcLwq7Yw2QSGyDkAE0ADXWl6fp2ozLpl0YrJBotu8cygyeZuaYnch2tgSgsAeJFAC9azrK48PW+i6pqy6Pe2piUWSZvhI0jThlYKxiwhESyZJB6j1rc1G08RJa2EFlpCXJjthPcuNFiZBNIFJXGwqMRrEPlA755rPj+z3N/oujXljppS6/4mF4RGY1gVgOVWMqq4hjR+hGW56nIBV8QLo9omm6FejWbYadb71VfKl2tMBM27IXLAMqnGB8nAFadraaZB4i0uylmvANIjSSX9ypUoubmTfhsqw3MhUA42jmq9tdx63rO6/8ADemJBdzvNcTGGbciZLuwO8jIAYjjHHTFOtddK2es65caVbQ3ToluwRJQJ2mfdJ5h34AKRydAOvbigCOBtAm1WO+gn1i4uknF1Kt5bxBZQreZISQ5PKhj0qS7s7JfDceL5tuo6g832m5hfdL5SgAYBPGZpMnnJ+lV7bVtLutN1C7TSIbAxxLEZLe5kYuZHAKrvLYzGJex/XBl1OTTLW10q2ngvpjb2QkYLdCMIZWaTGDGcnayZYYzxxQBHPpaXEGjaXFqNoskqO6xbZDuklkYK33eNyLD94jjB6Vd1Kw07W/HM7SaxBOLq/EYVY5d3l79qqrbNvC4AOccdTUlnJpsXjWCO6t5o20zYkkwlBB+yoCTs29/J6Z7+1UdGvLI6o81nY3EE1tBPMrNcCRAVhYjgoO+O/WkA20im1Cx8R6mz7y8CtKyBl2u9zEwHOOuH/KoHE8fhyyeK5ZXa7mVpFl25ASEgZzn+I4+tT28DReDLy5WWVLee+ggYgDLMqSuRj05Xv8AyqK5NumkaTbhphbsjz5WMbi7SeWSecYxCopgbEVnevd+GreS+dI5oFEq/aAplVrqU/dzlshvxzVLSri9fxRpt0dR8yJr+BvJ+2jJBkHGzd7jjHGK2b2Wzn8SeDSssplS1sUwIxjBlB55yDgjoD1rm9E8iTXtKEMs/nC6hIDRKFzuHfcf5UwINLa7bRr9zcI8hsI2U+er7R9ohyOpA4P44rc0WZrvwZrVpum3RSmRRFB5m5mgnULwpwDtXJxx6jqMLSI7b/hHtRSOWQA6dCCxiCgYubfsCevH0q/ozwx6HraSyx4kRY87mURkpP8AOdoJ4G78qq1gL17e6zHrtxPDa5jhunZWFmnQSE/e257dc/jVzUk1O6u/EMcNuhD6l5ka/ZU3SIGlGVG35iN65PXnrVPxVY2Q8T3rLf20W/a4QpITyobspBzn171PrVjDBr/iiJrmJxLEJSNrELvlgfnjB+92yeaWz0EVZ7W5Pgx7aezdb2DUc7Ps+w+W8RzwAO8PX2qhrU8UN8hnhhZpLa3ctOWG9nhRnOdwydxPNT6fa2T+GNbgFwnmI1vcR7Ayg7XZDnIHaUUX63clhpEiSbW+x7SxmVRgSyAc5GcAL0ovoO2pu6tdXNzd3d1Ja2kyXWmW2oshLnzceWmSVYEbd0p4x054zWfoFybnWWsRYafbJfW8luWbzdrEqSoJZ2/jVORz6VcsUSVdBZ9XaJpEuLKTbJlkclwjIAfmbM6cjpgc1RjutZgubW6k1iK4WGRZDC+rIQ+CDgjf0OKGwsVdYWNrbTdQlsZIYLi1VMLJkO0ZMRxkHHCr9Ae/Wtg3Fnf+HIWnhu5oBaPBIJHUbZLcmVAsmw7T5TOM4xjj+8afrv8AaljDfizmvo7pNRfcLe+2o0Lr+6DYYHICcD+6e46ReFn1a4tNQg1W2umEUkFxEbiItFHHuKTnnhz5bHjkkA46ULewjA0rVfD/APwktnFHptyFuiLORptRDRqkuY23YjU9GzwwxjNN8Wf2OuoLc39jqk8k6NELmO/UqXgYwsPmiyx/dhifl++OBT30rxlBK6RaJHcRIxVZ49GgZJRnAYExcg9RXT61/wAJFPaD7JbB9Tkjhu5Ip9LjaRywKTooZDuCuqNnAOGAyQBR0AyNH/sPX9E/s2NL1LS3/wBEIn8syATOJI/mXb0mjABIbHm4IA+auegi8PWOpwXtnqGtwNDKrw+dp0LFGU9G/fDPI6Y9q6PQoPFUmqPZX2lTWdrdxPE06aMkZhc5Mb5RFbhwvcD8uI9dv9YjuDcjw3p9xauizuX0sHypMYkV2UA5Dh+pORg5PWkMZ4osNElih1aSa5hhlVFQ2drA5CEFo8qJFxtT93nuYm6Y5l0i60SfTJIFuruVYIprmZLm0SMyWxQLNFxNg5xGw7qVJGTxUuk6n/wkGgXlpdadZo1spNvab2hgYMPlwM54kGM7x/rzXOaR4kTStQtbu38PafG8TA5he6D7ehCkykDIyOQRz0PSgC5BoPhzRb+2eXxo1pe2kqSrjSXlAYYYcqxDKc+4IPvVvxhoGg6yqeJRq8NlHfooQvazyxyyLkN84XKkbdoG0Z2Zx1qfxGtvBb/ao/DWnXq20gR3cXWXtnGbaQcr8u35CWz8y4HAFJ4d1TTPECTeH5/DttEjA3NvAZZmjeRRyAeXUlecggAIeOSCaiKXhIaZYXkmix+IbC+stRwi2/2a4RhP0QqGi284A+8vO05+UA42r+HbXS9RlVfElvpazMStu8VzlDwSuUh24Ge3AGOtW/7f8LQzbJ/h+Yp42wV/tedGRgfpkEGt/Up7Hxv4dhvUsrh5IpSJbZb6KEggfeLshB4wRhFHzt6cLUY6Yap4k0mC70bxolrc2cYj1CWG7uLe2k4yJXY42OehyvODyMAGppN5rmk6uG1fxpZalpUgMdysXiEM6L/eTc24MMZ+QbiMgda5vQ/Emi6JqDMmj30cdxiC7jur5J4zGWG4PF5K78ehI5HORkG3rmm+E/Dup/2dqunayUZFlgubTUIZBNGSQGx5YA5B49uCRgkEWtY0/wAYabqtxEnjaRbbPmWxuPEoR3iPKk5kXPHBOMEg44q/a6p4jl8NWmn6Tr1tHq9lhVW31qKVbi36HcAzKrISuCWXK7uDtJCWyeFvGGnWmjW413GlwvLbGeSDz3Q/fRRwrYCx9TnA6hV55fSrvw1puojUNM1XXonQ/uy2nQnAIxhv32GBGQeMEHpQB22m2fj6DUluPENjLqNnMBHJuMVzhd2QcR7mAB5+UcdcMBtORPp/iWK4lj0exE8iH5L+y0mMZyODkRbkcd84ZWB7jjP1fTfDRs4dXDapa2moSFtlpYRyQ28uMtDkyrjknA9MehxoWqaN4h0yLw+NXu7qaEB7W6ubMb4VGd0YG/ITaBwGYdCQgRmJYZo3+n69qnh6GeWxTTtXiAjih1DSImilxn9yjyKwUHqg4AJZOnl1zmmXvjHTL1Dqfh2+i0iZSl1FDoogR0IwS6IirJj0bsSAVJDA0630vQNZE1t4ot9gYxXUUlpcRGVM/MhxG+DkDnB2kAjkCpvEPhe11hn8Q2WpWtja+R5tw7QSqJBu2iYJGrYJJw4UbVZTnAYZoRl6zp13oWo2+oaXbpJYyMHtZ4kPmQyDBMbFMFZFJ69xhgcGultJrfxfo5nvtJtJ9ZtYzbxpMJFB6bNwRkPlsTtUgkRscY2soXL8O3OnrbNol/4ntL21mIEItzcRSg5JADyIqj5iWG44DEjKCR2qhf8A9veHtVFnJ4jLqjM8azzSlJUO5SWjYYGQWVlPIJZTyDQAuk+MV0y+hs7vSLfT7NJy8i2zXG+GTG0sN8rEcAqyjG5SQeikWNX0mK2ZtY0uy8u5s9s91HaTujQgnKXMJyQ0LcEEfcPB9T0Op3+reINMhl0DW9Rt7tG2hIL91SQnLNHKVbb5i8sJOA653YZTWPpc+s26Muo6xp5ng3S2d8dWtpXgfB3Ky+YTJG+SCuDjcSBy2WBNZ6tpHifSPKuraaEQSmS4MThjaKxH71FC/wCrYnDqBhWIZQMlWdHe2ukanp+m39ve2UVq3mW9+t6k5iDnOYyIgGgkBO4EOMNkD7ytS1U6xpcxu9IWGykABu7IiF2s2PUBzk7GwRgkNglWBB51LG+fUbdIpNPSGJ0CRILJLgWD8A7FKt5kTkAnq6lieWJMgBmalaC11GfVdEszZ3tmS95p6yrKIEbgOnGJoHDYz0G7BGCCbmn6mlzBBqNqssFpaHElnAC01nIz/wCsibJzGSQdvYrgkMQ7y2UPi2LUJLdbDzLtBstL6DTY5YoAVUbQETb5TrtyVHQk8hmzUv8ASdVtv+J5p1lNYzQlku7YRb4uQAWjYcSwsCO5xuAbIILIDbto54LkaloTxC+Cb2ghAaC+g6M0Y7jj5o8cZ4A27RQ1nw7pnjHTTqukD7LeRr+9hOWMeMAZ7tHyPm5K5A5XbTrLUbSDTXmtonW3jne7vU+0P51q7bcSRbzwAd3U/Pnax3bCbLiZ7iPV9Hu4zqX+sV7Y/JfoT95Bj7/JDIRljuGN+VcA8omiuNOvXt54zFPEcOjc449uCCCCCOCCCKspL5g3LgMOor0PVNI07xtppvLBY7fUIUJkt1BJiHUsmPvREkkqMlMkjIzu8zuLa50y7MFzH5cq89QQw9QRwR7imI3bS9YkKzkPnjvn6+9W8Tq+9Sh+mFP0NYKSLIu5fv8AcVo2twk37uQDf/6FQB0UF8syEyBCw4+dFJ/UGisVobdMDzJiO2Ezj8jRQBWv9TUReVB+7hPbu59/Qe1YNzclMl8lz2pktwdrMzDd196dpumSarKzNJ5NnGR51wV3bc5woH8TnnC556kgAkRYpsLDTrrW7lo7fakSDfNNIcJEvqxH6AZJPABNehvomneGfCTG9a5gN6im1tYti3Nzz/rpiwYJHwdqD885Y22bTPBNjD9qsElvgnm2ekyt/qTjie6P8UhzkIeg/ujpxu7VPF2tSyySSXV3cMWmuJGC5AGSSTgKiqPYADnAHDBHVwTWHiS9tli1LW764WBYvMvbG2cKignlmY4UfMct0GST1qea90+306SyhvjFC0ghu72CziCyc5RFUAKF+VvlZQXxuJG0KuTK9vp+hz2mj3aw2aY+16i7sv2pz0jC43BCQQo/i2lmwF+SNILnxHbw/aLy2ttIt1w8NpP8kQwAzPgH5myAzcklgozlFMFGtc2MOraM9rH4rlazgczSK9kkEaMcAu7Ic5xxnk5YKAS+DJDNZ2wtoNH1SwtbK2GY0lU/O+3HmMUcFXBLbcE7eCDuLM2Hc38lzImn6CHstMjiIIaSOJnJLAknJx8rEAc4DMMsWdnZZeGxbqJ70rDZJiSSQSLKW64HykZJ2sAuQTgnKhXdUHmdDp/h3RUjee5k0WLT41ZpJbVLpnZv4VG6XBYnOB6K57Eg1P7Rq1ssNvrvh6xslUJHaPMwdVGDhmHDfMASRjJVePkQLQ1mDWdSnaCHSJYrCKQiCDyULKo+UE8jJIAJxgHCjoiBWWXhKC3tpNS1uW5tbOA4eJokSSd8ZEcfzMcnuduAOaYE+jeDktb77fq11Z39rEDII4Zx5dwwGfL3YGeq57AHJ6qrX/EFhd+JJ1udQSylSHKwxW+uwwRovAyqSRlgSFGSxzgAdAAMa90bXdW23h0q9hhCeXbQ21o7RRoP4VI7ZJJ6kkknJJJdoum3Gju2oXFjJdaim77FYSwuxdhlS7IBnap654JUqMnLRgGxpnhoaLFNc2Vkqau8ZS3E+oxEwZ6yLIVUAlc7Tgn+IEDaX5q5+Hvid5HnhiQLySx1WGRvqSCM1kXVhrdxfzNdeebuV2eRpkkDMxPJI25zW5pun3eh6V/akkkU+oXBMdrC6kxxLyDK4KkthhgLjBIYEnayUxGhD4e17RvD9xp0MdzNql/EEuPnDeRE2cqgZhlyBhscKrc5LAJS/wCEa8UkRx3V94ojUuqqTbl1DE4X/ltnqQOBnngGsSaPWpJC0mqrczu25iA7M7E98pkkk/jWzLLfeGNKaxZ421m8RXmuFxutoWXPlqehZgQSRwFJALbjtYG9rWm6pc6bFotna6xd6fbzM73VrYi5N1OpZdzSM4OBg4A6g7uMhVxdO8M6kmoE6hpmpWlhGrSyTXmnrEu0dcnJPccKGY9ACTXP28+q3VwlvBPK0jHA/eLj8+1dN4g1TUrFYtDtmtnu4F2ahcebGm9uCIgcjIQg5PG444OxWKAj8TWvi691q4SDw9qaabAzR23maY7jywTgklGJJzkn3wAAAAuiWUtjHPrGp21r9ot2EdrAto0ReYjOGVYw+AASSFwQrDcCRVfR28VahfwWKXcdvA7fPMlxvSJByWOx+BgHJOAO5HWret+J9bOoIdNt2trKD5LeRZSJJDgBpW+Ync+PUkDC5OKYGXdQST6jcXt9eWctzcu0ssiWd4pZick/6odyeldFr9/H4b8J29hp9vsOoAtcLJE0ZKlfmYgfON4cABmBCr0xKRTtA8TeIPIu9T1jU9VGn2W1iBLL++baxESneMMx2jo3DbsAAmsa2+IGv293JJbwXUXmtvaOCR40GOAAAMAAcAY4AoEYlhHp+o3UEL2llZqzBWmN6wH1Kkkn6Ada7fxTdQpcRaBarDBp+lgIY5tRiikZwAMOHb+HkDHBLOy/K4xqWHjPW7zw02pXZuJibgLa2eHLzMArLIHA5CHk4U4IUH7/ABlnx5rdnZ/Zjp7R2yghYpIkf3IG+P8AToPoKAG6CumzXcJsQqXhBiDDVEm8kFTuuP3cfyBBk5zkEqeinOB4h1i01TUZJrO5FtBsjitoTIj+WirjGFIAyctgADLHqea63U/EiWOlW8v2W3W4vAxhESRx7bff9/Kxrney8AjICtnGaow+MkuGRJdD0+ZjkY+yW5LHHGP3PrSGTeHBp+leGZL555bht6TyvbQLLvOSsMRG8qWVgZWjPJAQgjFRaf4cttW1GVymuQPdyyXEjPpAEaZyeSJScAexPsSa1NR1rQNMvmsGsrZ5Fk8+5tY9MieHfgBVZSVGQvoCysZB8vOUsPEmhanqUdlD4T0ImRtkbS6TEm58Z5/eYA9+fzoENurOS/tLz7DE1vNqUiBo57OUGC2iACRkRxufvoBu4J8n3IqnZ+HbnR5DdzXEabVeJJUgu18hmUhX5iDbgMkYBwQMkcZsy654UufLhm0U3lvCBHb+daA7VAAJUCZQobG4jAySfWl02Twle/vrXw5BbJbAXJn+zFSFUggbhM2CzYUZH8XrQMZqGj200Vjpf9sadYrZwlHiu3kB85uZT9whcHCYz/yz96ZZaXaxsmni7s5YI7tLq/uIH3bYkX5QgyGfGZN21Tjjng0NqfgpjLNqOjyX05ILzFZVklboST52Cx654z6Vr20Hg4wR3lnanTo3/clRezgyE8svJ4AAYErkfvBzRcRkW8Oq3d6039tWVjJdXBaSG11SJiu9+SqJIflXceM8AVppF4hSbW76G6usMqxaZbw3KssSuSo4ViqusKMMj5stnvmtSXxB4dgvYLJZbtGmVnEh8T3axqB6tu4zxj1qvfXekwMjSaldRGYtKjw6zdGXYdqDMqq7MpMbEA44YYFPQLGJaXPiiSG+eS41uSaBUECu0sjI7N/rADnA2LKu4DvU8g8QX2lWbxx3N5cTTyy3AkshIpAwkedynJyJff5qv2+oaTehVj1jXnDd01y+PQ4OcxDB4706+0nTLiSJbx9YuEghWNHguZt6j7xVtkRDEOz5YnOc9OgBmFLHrMFlbwuttazX1wYmjezhAXbhUJTbgcySjpn5etT3Gt31748OlGSzfTBdiEj7LEQbeM7Sd5Un7ik5z9MdBtaPpehPLaXllcaxcRq6yILidmidEJc43RqSMbjx61IP7Pskhtjq9/HKVKrEtjZS7hgA4Zo+QAcEnseaAscnomrXFyNUvry3juJVtJvmECq3mSERZJAyf9ac59TVfTTjStXmWzhQJaruK7wTumjGOW4yM9MV3Bja3gubn+17kQyCKJpHt7NCp3F/lC4jYnyx97Jxn1FVZrm3ZRE/iK7ZcjCPZaWwyOhx+f60BY52S/ltfB1jE1jbfZrm7mlVGDbT5aRqG4YHq7DOe1M1i5t7eDSYo7O2f/QI2bdv+QuzyYGGHA3jrk10GpRWzabp9pNrSRKiyTRSmwsiXDkZO122LgoRlODg1QOl215cRKniiOSVQsYY6XZngAAAGN+gGOnpQ2hWH6XZbfiJpNlIBuiFrIG3H5AsMT7cZxjisfwqiP4t0gDORcxMTuGODn09q6zUdtxr0t7Hqun2chiVVjuLPccCJVOHDg569Bx0p+g2NsNcsZRJpchWZQPs+m3MTH0w7uUH4g5/GndBZnF6c9qmh6sfssnli0hBQTjJJuIcc7eOnoc1c0dYH0zVyLWcLEbfzVEoferfaFAGQoHJ5z2rXj0eCOzuIYLnSmhmRFlzpWofMAwZckSYHKg8Y6elaGmaWIdL1W3hXTvNnSFvksb5EISQfeV2Lk/McbD9RjqKSuFjkdZmiubqGQJJ57WlqzuXBVswRnpgY6+taMVyh1+8+1F5fP0hUcBBkYtEk3A56/IOMde9XJtBlYIJ4tJ3LGiKwiv4yFVQq43Kw4CgZrRutJgefTp1itZXGmrbSBr42+47Xic4MRyMdDx06Uk0FmYXh+LRpV1SKQ3LbtPlchiqglGVwF9/lzz6VXZBL4Wtnke5+ywXU0CsUUsCyRsBjfjGQ561u6boFjFrMQn+zxpIHikWLV0unIaNlICCNSOud2TjB471VTS1h06S1SGweBphKVPiWHhgrD/ngBghufoPxd13DUy4L+1s/DXnwxb59P1KOZJnQ4G9SQrBSeN0K/pVDXlSHV9QsjJBYCO4cJGYZBtTdlMALgAqQR14xW3FotyNM1fTrJLONLuCIuqatDcZKSqwyQq7QBu5wR644zSuvC2pazf/AGqRbeRmiiVzBqdvJkoipnlhnO3P49aG13A0Jra01DT0b7cLWHU9IRC/lyMJ57VuZCMdlQjH3gGGBzWT4c0bT4tet2/taxvracPbSwp50ZkWRSm3JUf3gevbjmui0LSL3TrTTyltqs95Y3crRpHHDIBFIoDqD5u3kq3QlhnOMHNZ0/hC+jhYJpWukqMhjZw449T5/T3o5kFih4k0F7zVzfm506S7uUD3C+YluBMBtkChyAfnVueOc1r6Jpc1z4eFnczIpileBWhvEmbyp1wqrGrEAiZVfJweuMng29Z0m71RIJY9N1KSMs06x2UKzJF5gUtG2+RCrBw7EAY+YfSqmk6VqWnapg6ZrdlBcQtbtcGzG4bhkEbXbbh1U59s8UcyuFtDGisPEVpiOLxFbpKjFCseuRgxsOxG/jp+FdJq1vrV4qzaZq/kXFw4kCWupbYwpQCSMEtyqOODnb+8IFYN7od5c6rc31r4d1mC3uX81YZLN32k8n5hnPOa2LFWi037HexzwiAsrCaGaN/IlGGSKIoS5WQK5IB6gE4oVtgI9ITxdZ6ukepXupyWLboJy18SiqwI3htxHy8NkemKq+IIvFqas/8AZF34gktXwypaS3Miwk8FScDAyDjtjGPSs6TRZoWObhWz0X7BeD8/3PJrb1mP+3NItLq4cm6LEO4tLuQbwuHJAj+QsQjhdq8E470gH2EetLYWz37ahZ3MKXEElxcFlYwyAP8AaPncbijhd5A+5jccVmrJ8SGjCSJq1wiur4eDzUYqwZTnBBGQDwcGotHtrSz1FYp7mPyLxDbTK0E0AKt33yRBVwQrZPpVLxLERfRTTM7XoiWK6ZYLj5nUYD7nQZDJs6fl3LA6DxZD4imns7qw0+eaKSHc1tNpyzyWpGMr80I2rzgckHDc4xUPh+TxJb6kqapo0qaXOpjmZdK8mNcj5Xfy1QMo6EsSArNWd4duTdWOoaIkri5kQ3Fq8akShhjKjEbPg4BwuOA3PNYsd/rjjdFrMygjILaoq8fi9FgL3ia+1XQb421vJphQllaMaVakoynkEeWcde567vSl03xHqmq+E7m2aK0m1PT5DcQJd2EDpNE33kRWXgjjAXqAqgACta1uLjUtBSVdW+wXdqgglu4LwLGrHGxmdPlBI2g/MWJDDjIrnLXV/GNlfwXD+ImuIo3DvBP4gjKSKDyrDzuhHFJICunxD1W2iLR6JoMU+DsnXS1R04xlSMD8wR65HFafiXU7E2dr4isfDul3VnqJYyy3pkaVZySWVvLlUfjjJxk43CrWvax400/Ujeafr92mn3yC5txdXqLgHkqvmEBgM9VyOmCetRaV4q1m91R7fxBf2119rhEUU7NauYXBJTOQVIyWBDcZIJzjFOwjK0XxRpt1eJp+o6Jpdvp1w6mRIPP2iQH5XOXZgByML1DEdSCG3OrxaVqs1vP4b0JbiA7Q9vJcEA9mBMpVh0PIwe4qC/17xNpOpTWLpYLJE+0+Xo9p6ZB4iOOMcde1b1h4j1LVNFcGztpdXtV3Yu7GKRZ4FySqqwyCuc4QdOMKFFAye9vNG17Q7jX59AN5dxbVuAt3IsiqAAXLKDnBZRl1JIx87EMBm6D4i0i3xpyWNzDazysQbu8WeGNmXYdy+WpCMPlYhsgHcOVFaVrq/iVp4ZovB8Vuqvh5dP0d1YAqRwBgMRnOD1GVJ2swKa1YeVqCnSvB9hqERTB8uG4d0YfeV1jkUZ5ByUU4ZdyqTigDC8QaLoWgG3kk8P6t5UzupYaoieRKD80LDyWIIGMZPzAhsc1p6dqekeMtMXRbqC4t5bdf9FeaYSSRgD5j5m0DgAl12hdo3jDK3ma0KXWqWs41zwnfLHEEBQw3AjaJSMAFjncpBI3McqzKCmBnmrtbvR9Sm8jwHHFcWsoaO9tHvCOMMrq3mEdMEUxFCw1AeE9XuYJrK7WZD5VzA8gUgqchlIAKuDyrDofUEg7WuaPomqQPrgnubdWiE0n2W0Qi6UsV81Yy67WBBEgUlQwyOuBa8q28X6Wk0lkp1K0QIkDsYXfjARWxgqcHYMfKcpwDGDl6b4nsdKaOzh029sohPvZprrzvIbGGZVMQIyMKwOVZcgqeMAFrSdZ024NnY297d3F2sf2aN7yzVBcwcf6LIolbzAeQhypU7QD025FzpVpY417SriaPTzIYpoZIt7WzngwyYIyDzhsYI98gX9a0nR7WGS9bRbpXL/6RBa3qpHDkZVo8xvviYcg7uM4xwGJp+uQ6nfTTQIV1IwGJ4ZXUpqUWATHJwAZBg4IA3YHRhlgC3GmmatpQgku4GsY3ENtOyN5lrIx+4Tt/1ZwSC+3gZHKstVFt49DG641uC31GzH+iNGsjMQ3HltuTy3iIPOWxjOMg4qtBFpmjtHq0M14LK5yjQiNJlC5GYpVLKeD3znIBBzg1pQ/2Jq2iojXF1FEzlYJXRWFmeP3Uh3ZIOSQcAce7bACpcWcUb3GoaUqwS2yKb+wj3FYA3UqDy0Rzjn7pOCT8rNb/AOElDWEc1pA13ArolxZo2ZEbAUOp/hOAACAQcAOCwDGus9jpV1a2zahqEN7bSFYruayjXylxgqcSkSIw42sMYJ7E0+8jgS9udQ0OGaG4tyRcae0ShgpyN4UsQ0TDHGWxnac8MwBtXlvc/botV02SVNQDlllVNjTuD8ysv8M4Jwyn7+e7EGStc2th4404tHCsOpRAu1vbpy3cyQjv3LR9CORg/dz9NvJrybztNt4pEuZcahaTXO0YPQ/MDzub5Zc5BbY27cN1+aKPWJBfaZe/6akmEuM+W8jjBCSfN8kwIyGz83ruAJAPObu0uNKvfImC7sbkdT8sin+JT6dfcEEHBBFSJJuAkU4IPI9K9EnjsvGNrLbzweRrkZbzbUx7DM44MkYIG2Xgbk43Y9eB51eWNxpNwom5jfOyRc7XA4P0IzyDyMj1FMRow3qlTv3ZHcHOaKzgfN+ZOn5UUAVdK0h9RVrmdmjskbazgZaRuPkjH8Tcj2Gcntn0hzb+B7OF5Vj/ALdjQmzsh80elhufMkz9+c8EAjjgkfdWq891D4IQxKLeTX412AxYeLSxnlE6hpf7zc4PctmuZsrG71i9Eku6QuxbBbljgksSTwAASWPAAJJ4JEXKEhsr3xHqDM7vLJNIWkd3+aRuSzFjwABliSQAASTgca17eQ22jS2ViRHpwPlz3IXDXrAg7EyARGCAT0J4ZsEqi3Io7MWDtLdm20CH5Lm6jG1791w3kwggHYDg5OOcO+PkRcewgk8YanLJLCLfSIQQiktsRcjbGgXk+nAJYkcFiBQBU0jSpPFFzskLJplvklwSq7iVBxwT3UdCSSoALFVOnqmtWEaLodlbz/2bb7jiCYJ8/TcThgWxkdwM4UnLvIt74j06Ef2LY2cv2ONSjG3mVGyRgkttYE4LA4zgEgE5kaSDR9FstUeR1gu7WwgAM0skyyZPOEUBV3OcHA46EkgAkAEei6BBqUskipdRWsJG52cNk8naMAbmIViAMfdJJVQzra1zUbO9WOyRpobSDKxxxKHDDjJzlc5IHOBnA4VQqJLq+sW1xCunWjPa2EXASBA4bpnJym4kqGY4AJwMYRMVdP0eHVLiQx3NwIIl3yTTQrGqrkZJIdsAZ5IB5wACzKrIobpGiWN1FNeTXE8NjbnEsrRjGTyEXD/MxAzt/MqoLBmqak2rTxILhrOzt12W8LszbQepYqvLHAyQB0AACqoEut6pb6g1vbWSmDTrUFIo2QqDzy5AJ+ZsZP4DoABFp+l280TX19eRpYQY88qr5yeiAEDLNg4AIJweVUM6gjR0CwsbGaDWNZ1ES6aJCkaO0qJPIBkr9zcQONxUEDvk7UfO1XUb251We7j8Q2btK2VW3eWONFAAVV3qCAFAAz2HJzTvEM9rrV81yNa0yOCIeTaWkcc4WGHJKoCYVB6nk4JPJqppPhs38kl7cXUC6TafPdXK7iCMgBAPl+YkqOqgbhllzmmFzofDtzqsKjUNZ1JpLD5lt4ZNQEUd1KBnYWLAbRxu5AAPXJVXy7u/8UDUJrsanp6ySMXxaajGVUdlXbIdqgAADsABVDxBJdeIL+OZZrCGyt41hs7U38WIYwOmMgZJyTgAZJwAMAWfDnhqBLj+0NbZRpsBUs0MqN5hJIChuVLcHA7kEnCq7AEdHb6j4i07Q21DXZru9kugy2NnJI0kcjrj946klWVSVbnIJAGD8xTMs/E3jqyiJin1IJuLsdjgFiclj6kkkknqTWLqX9qareteXMG9lGyKOI5jiTJIVRknuTkkkkkkkkk7nhPw+kEVzrOpwPst0LQwhcvK+DhVGD8xIwMjGAzYYIwpDNvUNS1jT9HttQvUlvdUkEi26JGdtqT9+XgcN2BHO8NyPLw3PzeOvFFyFtZYSxPyqJLWMkfiycfnWRqsPiHVNRuNSn0+8jeY8LHE4WNQMKi/7KgAAegFbmgrPoekz+ItUDyupxZ2Vwp2zSBhxg9QM7mwOAMblLinYRoax4jutDtLe2WGKTV5UR7qRIY/JWH78aBQgVmJO4thuNvOGZQml+I9Q1y6SKXTrUeUPNaVNPgymOBwIsck/wAR29zjFcWmr6tcXhcajetPNIXJE7Au7HJPXqSSa7jULq48LaA73N1cT62ziOF5w5eJyPnkG85Hl5Kqdqnc2QWCmiwwuPGWl+HbmTRbfTLXUbW3KrMZo42V5R977yvnaSUBBI4Yg4an6drFh4ovJYLbw1pNnmII8gEceATgbVyq7snr2HPQVwkWq6jPMEEkbs5A5gjO49OcrXoGo3cvhfw1FaxTIdSvGBkcRjZtUfOSpUA8kxDgggzqc4BoaFcqX3jO0+3zQw6TaajbQyMsN1P5iySj+JztZPvNlvmBbnBJxVzTjHq8lrLPY22nRSebOwikdyIk5eYq8pb5cYGwgnLjnBFZGi6rqWoaituIdJ8s5knkfSLbbHGOWckQkgAc5xitPXr9LHSlsliCyXqoDbsWRoLWM5iRwuPmY4c9MFSeRJSGXT4v8O3jtNfaLdu74G1J5FwoG1QSs4DYUKM7RnGTR/xKYpLnU4bBrW0tLeO78iYtISQCE8wM5OWdxwhACsCexrJ0ae1vVeJ9B05LeGLdcXKeeZEUdwWl2byeFDYBOBznFa2va7bWSR6Tc6PZXf2pYr28jMsoRDj92sZD8Db8wIOMPtwNmKAJm8S6DqVxFbWvhzVPtNzKMP8A2gS7uT3ZlbknqaXSNQsdK0yTUpFcLPK9r5oxGZvkwWVVifICgg8EEyg8Gs973RJ7Rbmz0BbB3Y2nli/ZzOXwGIMqsFCruGRkhpENSahqGiWt6+mz6VeTQ2GbeNYrpIuQfnLYQhm3ZG8Y3BF4oEWNU1LRr2Bntb25mdV3Oru5jVOp3L9njJB4X5W3ZYY6Veij8NWOmW8F3qN3Al2gkDQqxeVBx0MBBjZsnDLuDRg5PbMitdGu7eK0trXVLd9U/wCPeNblXfKE4yCqho2Y5GOcxccmo9Ql0C/1F5pb3UBHEBBAtrYoI9i8BlDSgjdyxGByxoGW72x8MyRo+m6jePbklJJriIKIjwQAFjUksN/XIAB4PBG1OdBhtU09r4W8kXzxpcRWjhFkAdWG5lwShTOOMrx75Njp+mPJa2i3d1HGoN9JmPkxgDLSIGwrIiswxvLCTAxnmLULHStSuJZ4fEBm1G4kZ0tYtMkVTKxyEU7jgZOBn2osFxbTRrB9QZkmt7uaZWW1SSOBpJDkAfuvMxtyrEMm7OScdANDV20K8cgaxZFogIh9nhtzJKEUKvBuNxJCjAwD7DpWZYpbrr99rEOrW89tZxFYbiGOVDbniKB2UoMgMVJ27up4NGl6XapqdvNBqWn3xt8zNCDMg2opcli0eAvy4PXr0NFguT6bpOjQXSm41GMfZ5vMkijdJXSJDlmdkkyGVQcnywMg8c0+90fR9QvZbgeJYJ57mVpJVhtGDO7Ek7SJWAOT9B6YqOy0n7HHqBj1eykkktzbxTrKTGxk4dWZgMMU34z6VTsNL8q7mkuprVYkt5AkkM8ciK+NibiCQuXdRlsD16UBc3NC0axhsp1W6szcCCSObZbTn5GcIYztPzAqWwUUEAZOKpjw7ZNrMaNbxGJIwyhLS68sg7wwYH95wRGQRgHJB9KiTSWHhxLbZaqZ77zlka6hC7Y4ypUEtznzFPGffHFVv7GaXToLVbVJJo5Z5JVGwoQSqptOcH7jdP60MEdQdED6Q9rZz2sULXTO0axXIwyogUjALjG5wQ3cgjpWHF4WvrrU7mNtSCMMfvmkmiUrgYXcUJ4OT8wHXjNVL/SVurXSRBpzy+RYqkirDlVkLMSMYx90p0qvqWmE6Rpnkxeav2EOQse5YnLuWBxwpxt444waGNGvrmjXl7plrcWmoW6yWNisAha9KyTEFnDBdnzZ3juM+1RWehEWscrahAxiUeXAuqorlVGFXyihOcADaG/GnX8ck/iNdUitZfsgltow7QnB2LGhOemNysKzLeLULjVbfUWS7it5rxZSpLKApYHnPBHNAGxqvhuSe/kg+3WgKzyOwOpR/JtDbQyAZQZCrknjOD142NA0lYvElhdm6jlCygkLqMM+cgj7qgMevvWGbm+fxX4nMj3f2cxXklszSPsOHyrJ2zgjBHrVXwdqN0ni/T2uLy9MCyFnE08jLgA9QT+NArjJfDGoxTssUkSlYh5SmSCXzckcEZ2n15I6EjmtPTdE1S1tNQsLvTJ91/EnlRpbQqXCSKzYwSpIB6np78iucsb6+n8Ka9M9xfGWAWvlvJM5IJkw2MnuMflU/h4vftc2k146yXHlRK8nzbMsAWIPYHFFh3L2leF9Xe2ZDZXAZGIc29hDKVburHepB+meMVqa5od++iWsxhvQ8A8sZtcGLDfekG7CjDbhkMD3wK5PWdUeI2CbEWaO0WOTdEjjejsjEZB7rV+TX7qPQPDzxeRvikuJJ18lOQHUgD5fk4HUY9aANXRtPvYbnTr2OLVY7f5HmMtpMYgp+9hvMK7cZ+Yj3xxWT4gTU9O8QTxobwwee4hZmuF8xA3AB3AHsfl61Jqeo6pZ399bicJErkCEW8a7kIyOduTkEc+9bF5NO3i2WxS+c2sYDwF8YiYxCQFG6g7uBQAeHpr37fA1/cPDa8q4c3AbJHAG/IzkgZz9KzvtGovM8JvJI4F+7Ks8xDNhWIw+4D73HyjoetR23iTVy0DXOqXFxAsqM8ckrlSoYHH3sdvQ1sXWu31vPq0nnm2vreYGKFpJQTCzYHRwcAFOhA+YcClqFwtnuZ7C/tzq0T7oRMC0iZ+Q5xgxcHGeSD+Gc1hxai8sQe42maX5ld5bdUYZwCPMiYnhcE7jyDz2rb07xXqd5qlhFemC4jaUbUcycOQQuNzkdTjp3pJtb1LSvMMVlaxMJpIbk+XvjaVeWI3Z5IPJ6nbmjUdxL7U8aDa3UhXdDcG32Ca2lkaPbvzuERUYAIGFGO+etSWVypud8VvJ5aKPlSeyLbs8HIjHHtj8adaa9JqMV3BfiCGKOBrgSwBY3BUj7hRVO709cY9ar3XiS+sbuS0udLtzKp2sWEC5/D7OcfmaVmFy5qGqXGn6krPNfwWl3GJYEs0jkaIkD5SSQWPDseeMqOnNT6drF1LeLvn1GSOchMLaNEScjaxk85guD1IX16VWh1RtS03zV0+PzoJGj+zKqeT5ZAkLS/IEIYrtGU4IBHzdc+38ZWskYI8JaLleQXhTcD/wFBii3kFy7/wlF/DPeQf2hqc0ltKY1JiaQSEDknZcqANwbAGflAOTnjY03Vri486BZL6G7bLRTy2Mie7j/XsWJwp6jhD3xWOxsTBHfyaXb3Uc0Pnsn2UbFbjzNuGU5UlATkA5JwSKjTxLoyw5h0RQV5Urag4Pbg3HP05FHXYOhftvGf2qNJGvr3yiAxLWMuBjntckHmrd943mstPhu9PvJBbS3Aidzpxb94QWkODIMc/PgbuHwORVE3em6GDe3dle3cNwytBcRnYduwbUCrKoVQu3Ax0PQcUi6z4d8QyrYQ6ffQrJ+8cTPuMmzDYV/MZk4DH5RlsAexEulhPuWpfHGl3nlfbtbhcr1BtZAh9eAhPtnrSal43u7LyDJeWpjniSWH7RE6M0bDIPywOvTnGQRnGKxzrOg6bYW632lXk73Cs4uIbmSFDljlQinClT8pAyMirFhqujaxbmK3hmCWZMoha5kEixscE+ZjoHbphid+McZAop6WC5JH4t0m6u45J73SFkIVfMAkJGCSAM2qjG485IHPNTzeMZLSZ7e8vNNtXjcxMlwCpHXggWpA4GetM/4SvwrHbm3WVhH0IkeYn3HMBqrDdaBqNuZzIJLC1HlXBhU7lwMxbvMiy3yowCqvVSxwWNHL5DL9r4g00ybLa70CW6cvIkFsyuZmIJO4tEoXp1wT2ApZtetbyKSOabwgCpwUe/hVsj6oCDn6Vj3V58O3iL2+p3NvexYaF/sccbRuOVbPlAjnByOaha38LXZl1e6uolt532rLFaQMu/PzAhgCvO0gZPDDJyaEgNiPxBp6280sGi6FezNMvmL51u6QhiVXDKxG0hRwSNuGJ4IzbjudOu5Ipk8O6UXjYN/o5s8FuwJFxzzz+ANYdvL4Ssd72WpQAyR+XIpS0hEiHBIJDD0yMg8gHFOs9H8LRRPLdLpSRkqUaS3iKFWGVKu0ibgRyMjOMZz1osBfiWxiEdqfB1tdzkMHWG0EjoykblYlwCfmBBXOVKnowphtbElo5PBWpWkcroObRkhLKcorKGbKkkjpkbiQRWedJ8NhLu2h1TSTZzopNupRAZQeCAsjn2IA78DIBqufB3hVoRv1mwhnK5eJreUSRnuDiQjIIxxkcd6d0KxqPFpM8Z8v4eyzoDgyWlkzox9mSTkUkcWg3E0KX3hbUVuV3lIL9Hj87e2fky5bOSfY9D8xXOfFotld+T9sljk8pWY3Cecq+Xu6MV+bKjHJ3AKw54xVjVvCFotssml3kpkUjEbTXDoc8E4ZCABwfXijYLGWfEPgFn2x+GZ7eZG4bEzlSP9k5B59cjsRWslz4Wu473VG0qa8jaUtte4ljmjAAy3U7xyB03g9c7lxLc6dLd6sIodZvLRgimVk1GWKPLLnJ2jAySV5Uc4+6GVazbjwfqOl30FxF4gtbgu6rsn1Ay+vXegAGCwOexIwckUXCxNb+IPBEL4sFurfzflkhMshEvopZ1wAM/ng8EA1ZudR8M6TCGuE1kxbyizJfTx5I/hdP4GGRkH6jgiqN1pV3qV9KkeuX1rGeWjl1MpDGeyqWyCD1XnkZ/usFgt9LfTWu4Ly7hu7AxKknk3MUpfspADBgUXOCB6g8NTuKxasNY8HzXc8do2oRb42Zj57ySE8fMDsLZUDjkDk5OCcsv73wzbWUJu73XLmCdA6zQ6i/kzD2Vhkd8q3IOQehqjb+EtS/eSWWpQDy2+R5Jbfc2OjIzYOM8ZHcEcEEC3aaNf74ra/t45baaRkwsduEhcniTfnaSTldrn5sJjkrtd0BN9o8MXttpyR3mofZy7Rs7ymPdk5wZdgXgnqd3XGQORUku/CdhqqB31q3urdvL23lyjbBnkbSp98ccHB7VQi8Na6y3bwC0ntfuSrGIYiwAyp2kg55yOPUc8irUvhe61GxksdThVNQsow8Vw+xtsXA2NzyBxhgcKCu7AxguBaiPhyS6vJRPqqypz5NpMsbrEeMlHTofX3xjkEts73wcrzyx3GqzwhVeVWdG+XoAxWPgZx3HOMcgVmW2h6/YPbXX2GOQQo3k3HlbjEAMOHVXLFRg5UnH3gR2qW60GWRrLXdItzYyXJcIpTcJGHysMFsbSSQQwOTweoy7isbcVn4aurZNRbVtYuUeUotzAYztftGwMZZXAAGCTnAKnHSlf6Pp/iq91pbG7a+uXCTvbzIkEzsCyuy7QB5gwOdo+9gg85wrSy1C11iS9a3l2SKtpLaKoWORQRlCSBvAyFBzuDFME4rQ1u0uNOubfUZEvbSZArwzsNkyjkBZORyMHDjIIBHOMKCPPNQ0+40y5MTeY0R4jk2YLY6gg/dYdCP5ggkr0+HUtG1hnm1vULjS9SXCzSWsW0XHoWXGAw9uDkUU7hY890/TZNQuozIAC3QNwqj1b0A7n/8AXXQFbL+zpZpHePQ1YLNMPkl1F1O7y488Kg4J7cBmyQiLBLNaCyMksksOhRnBUHZLqUg5wR2QEd+FHqxOaEEn/CVXDz6hbzRWUESrbpE22GJQcBQgBO3OOAcse5JqRhGJvGd6ZrmL7NpdrH5cEceRHEmeFUdepPqzMe5IqxqfiGzgibSdPt3ECRlMxMqlSRggsAdzYJB7AEqDgs0kF5rESifTLRp4bdEIURBSQ3I+Y5xuwSCRkAEgZ5LQafomn3kmyxuLw7eXaaBUUDIBJKsx7joCSSAAWZQQA0DQotQnKw+ZFGilnd8EKBgEcZJOWAHBOWUAEkA7Gpaxps0P9mo1xbWMOUiS2jWQEHG453gFjgZb0GAccmC/1K1SyOm2E4ht93zyEHMnBB+7u7EjgkAFgC253ko22jrdShLfUraWQruOElXaAMnlkCjABJJIAAJJABIQ0T6bo8Gr3zQWVxMkSLvlnulVEiT+8xDED9SewJwDJe3ttexJptndw2WmxMDmZZN8zDOHfYrDuxCgkKGPUlmYv7u0j006dp11GYQ375wGBnI7jIHyZ9cEkZIUbUSjZ6bPeXSwQhGJySVlQ4UcknngAAkk4AAJJABIBlu10aG6lkK6tavBCN87qsqCNPUlkAA6DuckBVZiFJ4iltLyOzt7C/sjp9qn7mP/AFZBbBZ3BAwxwO7EAAFmxuOjfaez6XDYabf6WLAETuzalbq08m0AMV3Bgo5wGAbkkhchF5k6HqF1dR21tGkjyNtURSLJknjouSfoASe1AmLp3hu81W9WJJ7QR7vnkFwjbF6liATgAAkk8AAkkAEjS162ku7eHSdJu7FNHtsbc3il7luf3jjjHVsKQNu48bmYldYtbmx0j+wdFtpZkkbdfXaLkznjCBskMoIydvykgY3BA7YMHhvVDKqPp80anq8g2qo6kk+gGaYi9o3g+71LVorWaWCKFjmSbzQVVe5JGcAAEk9gGJ6Vo67LdagYLDT7C7/suyJFqjRHcxIUFyB0JCqABwAB1YszTa2X0jSxoWmwtsZh9rnjT/WEHhA2MsM4Zv4SQgAwm5+ZhtJru8SARNubqXXGBnBJzQBsaJ4Xub/UEF9bTQ28YMknmYTKjnqegx1J4AySQASJvFt5qGr3SW1tYXQ020LGBTCQWJwGkI5xnaoA7BRksxZms+IZ10bSU8P6akpmkGL5sHMYBBEfs5YEt3UbRhWMqnlrMajPOlvbT3SyO20AO4A6en8sZ+tMDS8M6Hcalq0cUpkt4EbdI8jFFAHJJOD8oGSxwcAZOKk1vXbnUL8rp73ltp0I2QxhihbgBpGA/iYjPJJA2rkhRV/WtROlWEWkWt3K11MqPeTmbLBQwZEJBPzZAc8nGEACHepoaXPql7drbxaldoGBZ2E7ZCjJPHJJ9gCfQGgDpfBFtdZOr31/cRQQtiJnkdgCvzPIQGXOxRkDOSSvytmuZu/Fmqyak0tncy2dup229uu3EKDoOgG48liAMszHHNb/AIr8RSaWItK06WSK4ID3MjsTJGuSUhJJI5z5jgcFmUbVKEVj2Gpa7rV1DYrc+aOwkiRlRR3ORgAepIA7kClYDp/Dl5q2o2U2s61qcslrbt+6MqE5KjLMD8oO0cgbuW2rj5sjCv8AxLd3mpTXnlWeGI2JPZwTmONRtRN8iEsFUAZPXGTzWvr2of2L9nsLBYEkaJJZ/wDR42DIw3IrAhgd24SEEsMGIcFKqaVqt5czSG5j05bGJGkuJRpVrlV9ATGPmPYZGTwOcUAa2jTSS28MmpwWK2z273dw8Njbw7LUblwAsRVndlwpYqQVK8bwaxz4jaW4uJ5tK02VpyCwmjd9ij7qKS+VUDAABHAFaOta3PapFbPbWrXE6CS6hKnCxZBhjZgQzYGDkswZREewwlhqNrqjbbzw7pCWtrG0009vHLE4HbkNsLE8AOCpOBQBqaetjbWpnfS7GGNLf7ffJHPKvlqrfulBaQsrMeMHco3RkDvXPLr0V7O1zd6Bpt1eXLmSWWR50Z2Y9TtlCg+wAHoBWnr2tJAlraT6VavJcqt1d2rvN5a4ARAMvvX5QcANsKFMDgVHY3lpNbyajb6Ba2klm6sjW80zNLI2VRFEm9TyQxBHIU0AakV3aaXJeT/YpIpNFnKwNFNIqi4fho1DF13qR1OQyRcg9a52wh0e4u4bZdI1WZ5WCBRqcfJJ4wBb5/XvWnqMmladFbaRLZXgt1H2qRLe6RGLuMpucxnzAIypXIBHmMD6VNYv4dihfUI7PVVt4v8AR5S80MrbpFONo2rtO0SENzgqOKAJ7K70qFJNUK3y29qv9npJG6sHDZ2mJD80L7d8gJJAfP0qlPD4buVWPTG1eCYfd+1mFo2OM4Zgy7R6tzj0rSlXwxZ20em6kNW/d5nT7KISyiTlA7E4f93sYEDjzGHsKVlDpMP2iW31TUEhkLW3mvZIWhDqeCgkJkDLvXI24JFAFhZrCWzvtSmvLmAXrLbqsluHlgUZJEZ8weYqqqRk/LwwyBwKW1stFtJDf2OvXUv2RfNklWyMZtSx2JLgsd+HZflA6A89MzXtroBtrXT7rxBLbLaoXMa2JkDtIFbfkN8pK+WCvOGRvXnJfT7V7NbS11ezkFzciZWuLWaN5FVdqbCEbALM4IOOVBzQBYGmwWXh7y4b+yMVzdYju2EybkjUZQqIycZkRueMp34NTafpcBsb9ZNW0d2lEaRyNLKiod24kZjyTiMAjGPnHOeKkv8ASrO7nt4Itc0u1NrbLbMtyZEl3AlmD4TGQzMvBPCj6VHd6QsmkwwwavosjQNI+xZ8TOzHHccjaiEA4Pz9ORQwLQ0Fh4fWxGuaZZvNO1y/2mYgSAArG8Z2nI5kH1AqgLWbT9Nu7ZdRtJ55ygKJcwhJIgSzEOxAyHEZwPm59M0mr2VzNdrBBsWC3jWBYrm9gjaIr99drOGx5hcjPY/hSXGl3r6XZQ+dZvArO77LmMuhZsEEbskYRSCMg5460AW7jT7q5stMtrdYh5NtmSGa5iQiZySxAZgTuTyunHH1pmo6XqMllaJ9hAS2sY0Do4IdTuk3Y6g/vMY56Zp+u+HtQlv7m8m+zXFusiRfaIZYzmJSI0OAxOdoX3qGTS73UPFSGCGd7OW7VLW6kQgNEDiPn02hQPwpDJPEMF1Jf31x/Zl4iqixkmFio8uNUJyBjGVJ/Gk1GwjTW08iCVrUtbbpBGxQfJGGBbGOGyMeoqneWeoXGoPqN5p91E9xc+bKzW7qil3yeSOOTWhZWX2zxzBdS2U8On3WoMweWMoArsSMk98GgC7BYq3jQTNayGwl1NmWYxsIzG0pKkN0wRjB9KztD0i8OpWcEtrcoHcYLxkAHB45FZtrpmpW+4yWdxD5UEkitJGV5WNj378E/hVrwrePF4r0r7QWRVmQuWyML3JpDMyF54LG9ZnlVvLCZfPALoCR+fWqWjX841By00xAt5mG9yQDsPODVuzmuLrRdUbzpQYUjKtk5G5wOPxA/SoNPur6d75WnuWRbK4kiWSUna4Q4/Hr/SmIu6NqupS+FPEczX1y80UVt5TF2JTMwBxz6cVJ4WvtS1PU5YprySTyrczIzucIVeMnn6Vm6T4m8QN4U8TyzX+oG5gjtlgaSRmZC0wDbc+oHNavw+8Razd398NRupZvJ0q6njjl5w6hcH8qYFu7vLyDS7W8gvmX7TPcxSMyqS3lykA4x1O49BUsWZfCh1JmU3I1AQ7njU5UxA9MEZygqvrWrXC20cTTCTbe3kbebHGxYK4C5G3HQdgKpx6jK2hSwCK38sXaOV+zx7R8rDO3GM9OetIZsXuv3T6tM9vMscUipjEaZPyLjkqTnFLeItte6TGJElFzBBcMSq5DbtpG7Gf4B39aoXeohorBYIrb5LZVbfbRudwZgeSvA9qfdK1vo1ldYgd7vzkcNCnybWGNpxlc7j0x0oER3FwyXV1bstvIsLvGrpGF3hTtycY9K15VnuNWEt7ZwXl3qeno8ITdk5UBcjpkGPtg8DmsrVZIU1KWG1jhaEBTv24YsQC2SMH72ce2KsxlbNNH1C3u2N87PGw3t+4VXG3AzjkMeuegoApi5R4MrY2yuuGRlMuQe38eK2Ly808T3TW0EktqoSeC3nLhZGZcvI2GH94jIxxtHrWWXtoJZLVtNsy0ZKbxLOc4PX/WVrxXU0jaNLLJYRpOr2WCXykCkrscZ4U7vvD5uDyKAKun6nbxalbSrYWkDeb5e93cogb5SSGY5ABNRXsFlalHa1upbfLJDMs4TzNh2k4KsRyAfxqu99p8yFf7Ft48j/llNL/7Mxq/fSWl/B9tuS11M0cUk0qy+UwfGzy1BUggbc8Dt9cgw0qa2mkaztbG+nnuRuSN71PLd0+dNw8teMr3P+IqXtxocWoSRx6feyebiRZ0u1iR9wySqeUcLnOBntVeGfTopPNW0vnaM7kWS8jKkjn5sQgkdOAR9a09YOiOwvryPULqJSsUctrOkSLkbtqoyHCgsQAOAPXgkESW13pMlucWvlG0dTF9rm804kJV+FVQUAJbGB8xBz2KTjw7bXjQy2usoyn5lMkZ3DsRlQQCDnkdPSo7K48PlStjDq6yzr5IWS5iVGViAQxCjjPPpwM1YmXw47TTaguqGcSOim1kjckKcbpCwwXPU7Tg5/MAmhTSr+wks7Y3K28WzzDN9nWXbuLZVm5bHz8AjAIHfIwEfQYLuOS3vtXjETh0Y2cRZWByD/rcda2tPuNAtpg9k+qi4nQQnzUgVCSw6sSdq5AJ4PQ9aytVs9DEhd73UI7l8u3l28c8eSTwG3pz68YBzTAt3sGmXtmxJuIIpw1+rxxBsYUK6IzvmQhuo+UZ3HngDO0y58OafqMF4L/Vy0bEEfYIxuUgqy/604ypIyORnIwcVa06bTYrVRZ3V5LPbl7oO1skLEY2mPIkYkMCeARgMzfMeKqLo/hwOPtWuXdvuAcL/Z5dcHpg78ke5AJ9KBE+qaVoSXZlutUubbz2EkRjs/MV0IB38vuGQdwBHce+E0ceFtHvp5o/FNywniaGSJtMdAc8j5gxIwwU8dQCOhqy1po99p0ek2usTXFtbYdrh7dkeJWfk7DgMFJPJOcOAOlc5/Y2jGYqvii0Cdi1rcA/kIz/ADouBd1/w/Z3F29xPqFvYFGKzP5LyIcnhx5akEEk/NnnI9spo9noFvZ6hpZ8WWl5BqCqgt1tpomEwOEcF1C9yOSByG52gVqQi1utOFvHqcOom2iSC5n8uVF8liQu4Mu87cYJAwB5YGScVzc/g6wSVoZ/FukwPwdskc4ABGRyYwOhH50dQJV8EQKpgm8V6FDMMb4bqSSKSMkdCpXg/nWu/h6EeFW0m78RaFqMkbH7H/Z94Z5o1wzkFNvAU5bORwWBPIqHXvD6a6lpdwa/pM93BCIr27WV/JLfMVZnK8MwUsc5y28kgbRWVB4WvbS5tr608Q+HDcwOskbDVYuGByOGP6Gn8wIofAl6wUPq/h6NyMlJNUjDLx3HUVs33h+6vbKytp57K41WNRHHPDexyxzRAgAMc5Vl3DrxtHbaxqr4o8M/2lqFreaa1gouV2ttvo2hVguSplztJXpy2SpTucVHpvgvxVY3sd5py6fLIpwdmo27K691YFsEHuDwaL+YGlYeA/GGmX0d9a6VBM8J3ALcxOCO/Rsj2IwwOCCCARS8QeEri61PzdN06aSWd/ntVQM6OQW6YBAIBPI7HBbBNLeeENQvNXddJ015Nwd3twRmMqQHXOcEZZSMHkMpwAQKs6V4a8S2TNa6joGoHTZt3mhYCxQ4+8McjoM4POBkEDBV/MYmgaF4q0qcwy6HqMVq53M32ZmEbYIz8oztIO1gOoPQ7RWBrHhjUm1PfoNpf3ltcFm8q3iaR7dwRuU7AQVBYcjHDKcLkVNP4V19ruWPTbO8vYEbIe3R5AVOduccg8HqAfYVu6XaeILW0lj1ey1OxhijwbqS3dCycgfOcfOm75TkEglAw4FAjH8PTavpjfYNU02+gicEFrmNocDOSpdhgKSARngMAehYGlq9lf6feEW91eSWzElMNICmDyrKTkEHgjkcHBbrVa/l8VWmotFFqmr3QiAaKaK4lf5CMjPORxz754yCDW94c1u8ltGhuJbyzukQr9ojZ4nKgffBHIIAAbqGUDI3KDTAkg1BtY0yczmS3wf9KEYKrE5wBOgXlVJ2hgBgHGB0U4Elxq2ganhrqbzY8/elLJKjDB7kMrKT0Pfg96tX+ueJbG88q61XUJhG29PPmaWNxgjOCSCCCR3BB7g1qQXkt9Yma2u7izaZiUdZWxHLyTGzdcHJKk++T3UAggkgvdPAmkdNOlfEc/3jYzHna+P4GOfyyP4lrLF9eaJcTWF/HvgkK+bC5OHAyA6nscE4PuQaaNW1Oxv3N68srgbZYpudynqDn8CO2QDzW/DeSRxpFDdW6i5+axupoY3RscmF1ZWCkcfToSV2sACveW32xYbUz+ZPsAsrxeRcJ/ChyOTwQD1yNuM8VlWV/cvMlq86Wmowkm2umAG4/wDPN8nG0jIDdOcHK422IvEl9DfrHqkdu0SnBQWUCrGf74QKEY4POQcgDuqldJ57iVTDE1lNqTHfG89pFOt2Mdi6nD+3f2bO4Azd11Fcy6np3+jX9qSLuxlQSAZBVsKwO5CDg5HfB5wWltr9jZPd2cSSRggT2ZbCbCMFScbihO3DZ4PXnBNS11q7uWmgd7a31LpDP9ljAYDOYzx8o5wMYGPlPAGElmn3Nfacn2e4h+W5tWQMYyeCf9tDuxznOcHnBZgbsMGma1Cssen38vl/IwtZAksTDgpKuxhkY4IAByT/ALKlRaPLo88ctzPYfapJSu4teTRsmBjHDgFfQ9ccHpyUgOeWFPEszXFxcvBFHhUiWHESxDHfOQuc4GCWOOpOKlur2F4TpVndRWip1kdGbBxg5KAndjj0HIHcs65inmtBb6bPaRxjIIluY1kB9Suc56j2BIGcktnQ6Rdo6xKgO443K2Qep/kCf1NICWw8OefMI7TU7WfBBdo45gEXPJJKDAGf/wBZ4rVurqNdPXT9LkhRA2HaWZI3kOMZOWwOrDg8AsOdzs7prLUIdNW3sLC4kgb5prlIm2uenykjp19PoM4HPLBO9ysfkyb2OFXbmkMuDR75pMf6JI+QAsN3FK3JxwqsSeSBgAmr1yzQ6aNNsIxJvJ+0yxZdpCCDsG3I2ggHjqQDkgLiO4V9KgNnbBmuHQieZBu2gjBRSOOQSCfQlRgbt+MsbO4jCfOeB2x+dAGkNF1TeqHT7qLcwUGWF1AJ6Z4/TqavamsukaY+n2sMxFyB9quMHa6gg7FxwwyoYsMjgBSVBeSB5R4cjMMDGPVZVIkdcqYVPUdiGI4x2BOfmIEeAJpY/wDVSOgA42sRwKYDTDLNMkMUUplZsKgU5JPYV0lzu8L6X5VgrzaneRESTIpYQxsuOPUsCdvbB3csV8py31x4d0d7q/mlnurhSlvbTSFkHPJZDwQuCCDwWwpyBKtc8dZ1Rt0s2oXEkrksxdt2SeT19zQIzYoGWQJsYu3AGOSa7NWj8IaSVU/8Tq5VWRt4/wBHAOd+3HBHRCTnO58DEbF+nyz2emNqmrv53OIoSAhdsZC7hyOCC2OQvdGZDWJJr2oNM0xa33sc5FtGMD0A28AdABwAMCgCkl9dIypBc3AJ4VUkbJPoMd662PUbjw1okV9dyzXGoz5+ypNIWCkjBfBzuQDtwG3AZdfMQM0q4e7t21DWUghs4MSFkgjjd1yMgcYZjlcDBzkZG0lhg6h4jfUZzNLptkV58tW8w7FJJxndzyTk9SSSckkkArR+INWhKhL+bI/vHP6Guugvbuz0I6rrFwLmUt5dvbyRph3YHggjDKowXznhlXb+8Vxm+H7aPUma4lsLC1hiBZZyzqAVDN6k4wjHgZ+VtuWAUvvvEVrqFwvm6YZrWHKWyyy4dI8lsHAwCSSTjABbCgAKAwM5tX1C4l8yeZbiZ+rSQI7uTzySpJJPc8mups7tfD2iS6leQW8l0QqrCIwkc7HlEYLtVk4Lt98EIFyhYVU0iztNWuRPb6SIdjZCtKWVuD/eXAUYyWb5QAcleDWdrOuadqN6kDJeXdhbM4il8wRmUsRvkIwTliB94lgqqCTtzSArjxLdXEkj3FpY3EkvMkk8bOzH1JLZyfXqa6bSFtLCxn1e9s4VUQktDCSm8k4SMFtxDMx52sjBEkIzgVmaVZ+Hr+Tba6dqaOmGZpJhKoAIz8qxkk44HBAJGeOt/WdS0a6aKyuBeq1oxWVoSjqzf3Qdx4T7gwSpwWUDeRQBnvrqXVzLeahoum3dxM5kllkadS7E5YkLKAOc8AAe1dJZTadbwyNPpNraxQ2q3t5DBLMhUB1MS5L78uSoyCyjzImwCDWPb2mgSCKeyk1WSSJw7xTwIFfsFVlkyWLFAMDvnp0uan/Y6QtpN1qt2hkuDd3DwWCtvY7tm5fMUKQrE7QMrv2EkoKAKtrruiPJc3Gp+Gvt09wxkaUX7QlSf7oRNoHoMVsWVnpsLM32a5tbdYxe3G+f57dABtUyGMZLfMVGACzRc8kHGi03QFzcW2qXt2IP3kkclkIRj/eDvg5wBlcZIHetzUYNNhB0m/1SO0N/K0lxdpaEyCFSfLBjTBUOQGKH5NvlsvegDKbVfDOq3UmoalpWqxTTAM4trxAi4GAqI0fyqAAAuTgACtG1tdOjkdVjuvs9iwvpUZ8JIhBaJXkR8b9pAVgow0hU9QKqx6Pottfxz2evwahYwsrzlraeEouerfIcLnAyMnJHFaB0oSWE9vca5pVvdX07TzTzloxMiuw+X5c7TIGyjAYMIPcZYGSx0bULya7v9Y1Q3NxI0khGmR8uzZJ4m9T2ArZtLLR5VgtDq15iwke5WCONCWj2q7yh+isEXmP5iGRh3OKS+GoLKSO7/tjRr+JZAHit7phjrjcxUbFJAG48AsM8Vch0bUJNO1JfMsrvUL2cK7/botrLhZWYFmALfMmCueJHB9gCHULHRdV1Ce7Xxbbm6nlLtHPYTQxgsc4BG7AGcD6CrFhpEMgsYptWg8mzdppYElzIwOGeaPjhNgRsOQRsYYGcVWPgvV7KS0mu4ozDJKFX7PcxuzMATgANgn5Tx+FTjQdZgTV1+wB9Smfy2SDHCN87NEV4OF/dsoPSYD2IIh1jw+l4b6/fxR4ee8maS4aGC4bLscttQEcknIH4VLb6LLJr9lbzxiS0tgsTQfboWliRF3OMBsr829hu/E1j6f4e1W01+K5vdFvoiAzRRz2z4ndRgR49G6ZHTOa09M0PUodO1WCKyujqI8uH7OqMssYPzGQ4/gKh0IPHzj1pDLGo+EtcaC51XUjb5kYySstxGzMztyQEOMknoOOafLpV5N4jgmvLKSeybYvmWKFhLEigBk68lVDY+vFYsNpPo1+J76Oeze3RpUdoekgHyDnqCxUVJo1vP/Y2oT2yuzsBBE0C7m3N95SBn5TGZPyFAC3Gj+ILmWa8u9L1BWfdJNPNbMq5JJZicYA6mtS30y8j8Vwzz6LOIIdpMIiOJ1jADbcjkkKW/wAayNO0+9sruOefT7jZGTI0bxlN6gEkDPfANLZX93Z6dqc/nTpMsaxWhLH5XLBXHtmMt/SgCayt7zSNXtZrrT5Xjtj5ksToRuVRu9D2BqHQmcajNJbyeXPa2cs8MijJDohYfU/LTdK1XV0hv7gavcSG2iyPNnZseZ+6JXJ4YBzginQ6pcrp2oTXFzdSShY1tZ2lZjHIHUsQc8Hb3+lIZDos8Npr1hc3MLPbQSiWVdmcqoJPB6/jT/D6+bcXMUzsFGnXLJk/xiMkde+altdf1EmZ72+ubiOK3kK+Y5cLIVKq3PcFqS21K+1HSNTuprt3nsooniLKDgtKqnt7igCDS9Q+zGd7iWYr9imAIkIwzIVU/mwz7ZpNDknvJb1DMzmKxuJlyxOCqE0W1xcX1hfPdSeZJDGhj3IuFzIoPGMVLp1/JYi7kdY2JtpYwPLUDLIVGeORlvpQA7SdU1A2GpqdRmW48hPKfeSU/epuIPbjitDRLrUrg3fmX88/l2lw0YY9HERwfTIOaz7K8uJUkle3t0kCKqAW8YH3ueNuDwD2rY0G+kmu7qORYsrbTkbIEUcI45wPYcdKBmVYavqtxZasJ9QmaWJY/LkcAkAuPQYPFaPhy9v01adLyXz0fTLqQJLGmMhVGDgA4O85Bqva3hlbUcxW6lYYgNsQUNll64/GnR3Qg1vCwqxaymBOWBb7o2jngHPb0FAGdqlxcW7T+RFbN5d5IhEltEVAAAAxtABIUHIAzWlpF2txomuSvbWoaKCEqgt0VQTMoOVCgHgntSRLFNBqiSWEalb6MCNnfkGNjuJL5zgr3xUSBA81tDZxFJF+eMM5V9pB5O4nAoAYbuO3022nhgs2uJ5JRIHt0YKikFdoI45ZuBSmdJ9Hku5kiM32tYEjVdqhChZiAMY5C/Tn1oEi2ltJdvpVuVWURC3Zm2puXOQck/we/WiCS1vrO9mNtHCtuiOkMbkAyM4Unnvtycf7NAiG7e1UWYihRn+zJ5hZnB3ZI7MOwFXBKjaDcQJYq5SdJnky58tcFQc5zyzdzjpxVSYWhsbVzHKZC8gYK4HGQRyVPqe1WbBzLHd2tur+TJAZp1aUEskY34B28Hj0oAJbq0hl+TToZFZQyyTGYM5PU8OBjOeg7VOktvJplzKmkRPNbusry+Y4WJGwowC3JLY65+lRNLY/Z7ea9t7mRDuigSO5VSiKc85Q55brx34qaC50lvOR1vLe1eMsyeaHLso+VQQo9T1/pQBHdXVpC3kTaJBHIFVi6zSAkEAg/eI5BB6d+1WbSWK9to4mdRBFK0a27rkRxuAWcvg4O5QASDgmqanSfsqNPFfCRs4lTaQ3sQSORwDj2p1pJZrFPDFcXbecuViNuAWdTlFyHORnkjA6UDKjy6UWUrZ6ghz822+j6enMNaU01jeWkcs1rezWscZgbfMMx7BlERwmMkMScr0H41XuINJMjPcaldpKxLOIbJHRSeeCZFJ/IUtsdNSIi3u7mXahmkeSIRiIr/dG8hi+dvPTPegRWtrvw8HMf9n6lGoyCovo2z+PlDFa7S2t6Iby+hvTFNulkZJI0zsUIdi4OPm454IA6c1nPpnhqNVefXbq1u9gLQtZF1DY6blPT3/SrSw6THEFtNWFwIo3uXcWDB1wpDJk/wAJGMH1Iz04AF3+FmZ1C60qkfLkxMc989Kdqc1nqoFzdXNwsZL7DGBPIBux8yEqqZ+9gMQNwGMc1VuNK05YUkTXLdLkKC8EsE2UJ6jcqEHHtUsYt47CWFNVtLlWYMI4/tC44+YhTGNx4X1PHpkgAz7aTSrC7WaG+1R3jyyxtZInmcEFSwmJUHpkA4zU9zYaWzLHPfzxQRR+YJUtQx2uxKAKX3Fcc7jyMgY71ENFt50Rm1rToJDgskomDJn1Pl4z+OPQmrz6dDCkUDatp10sUUnmSxSnb5WCQuNu4tlfp90ZGaLgQw2/hfTnN3a+JLiSaNGxFJpzKJMgjbnJC59cHHXHFUtQ0LSk864n1uO1unl/dwyW0rq64B8wOATg5zyOe3HSRvChbYf7c0eJnQMUmu/LZCf4WBHBH4j3pdR0mSPS0tXv9OvJowWR7O5WUKgxjft6YyRljjG0Dpw/mBHp1jpVnfRXEXijT5BgrLG1vOuVIwcExEZ9Djg4PakvdBt9UjzLq9hZmEnY84lBkiIDBhhD8vOR06sSMEVTi8NagLhcXGlZB/6Clsef+/nWtWfSruw0kJqDWRaBgE8u8ikJVjkZUOejHGcEneo6AUfMRBonhuHTriZ/+Et8MTW1xGYriBrsqzpkN8ocKN4KgjJAOME4JrCl8GXtvcusN9pIj3kJ5+oRxFh2K7yu4dMMBg9q0rv4deILic/YbBJlOGUJdxN8pHH8XI9++Kbq3hbXYfDCRaxpctrc2kgjgmk2hZlI4XdnBIwR3JGzoENO/mKxp+HvCuqW1tf2l4+mSadcJvZ01GBhFIOjH5vuEZDD0wcEqAeat/h74h1CS5fS9Ne4iglMTAkK6ng4KnBBwR2qGPwN4rwQ/hrU8en2VuP0ra1nQdWvvDSXepaXe2t7bYSV7i3ZBKf4XyR3HDdPmAYklwKPmBJpHhTxJp1td6ZrGiXsWl3K73mEZZYHHRyV6KO/UAfNtJUVmL4P1/cwh0G/lRWZN8VuzLlSVYcdwQQR2INc5/ZWpQ7nNheIAcFhC+M/XFdZb3d5qPh9PJmubfVbLCtCm6M3MeAFYc/MwAwQOyrgYDsGBoQ6TrMumGw1DT76zugQLSaeBozIQD+6ycE9DgDPJ4GWLDn3k1lhgS6g65wMSOy5Hv0NRf29q0sRWXUb11bAZJJnKkDB5BODyBxXS3Ot63d6Imo6brGoW/kgrdW8N1INpJ5kwMY3E8nn5ickblWlYZHZ6hqd7pssNlf3elXz4Cm3Z4izDJC4Qg7WLHAGQGJAA3AjmG8U+KIp/Jutf1NyHXcJbp3U4IIPXBHAPerUnirWrgot9ql3ewq2/wAm6naRSeexPBwTyORXRS+I/EUmgibRNXuYVhJaWFHUhwx+9g98nBGBljnneMFgGafrF3caWy6VqdzY3kmAVtpCmGGTtwvJU5JXrgkgjo1YT+JddW6Vr/Ubq78vgpcTFwQSDwTn0U5HcA+lVf8AhLdXuZFW/uRcx7ssksajcfTIAP6+h9K6V9Su5dK8/TFtWcsZH8+yhndxwCcuhO4EDOMf3sHcSCwFZru6ewEljcGN9m9CVUrKoA4OQdrrxn8/VmzE8R332gfaTG65G5Ps0YzjuQAAxHPDep9aP+EhvJriJ7prdVXvb2kUJU9m+RVyR1GenOMZrQnvruCzWW1i091UEuGsYZCcnhgWUnBz9B04+UEAsDULyOyeOBrX7ZtEqvLaRTLdR465dTtYDr0BwScHOcq312eS8IvBax54DCyiCxMc8lAuPqcZGAR0wWWutStdBpvITAIR44VQRtg4YBRjPPUDI4PYVaupJXgeRLa0M6H99GYFbI6Bl4yFPHHQHpwQKAHzT3YWRYorP+0Y8vKtxZxSmUcfMC4Pbnj69CSM2z1a6unlj/0ePUP4JDbp84GSU6fLwSMDGRxg90ttR3MI5QqOozBKOPLOensD19j9TUs7AwGSG1tGuUJMsUkQPGfvKOOPbsfbFMCGW1/tF/MspI7YrxLC5UMjemSRkeh6+vqSksdTsZ/MbUbRJJc4DpGWDDn3GKKBGVZRO0iQRxF5GbHPUmtGS4hsIHsrV1DNgTSj+LvtHt/PGT0UKTXDJG0QkEk5BEsxwSP9lT/Mjr245KL4j1CM4ii04r0/5B0HP47M1AzM35kBjJABwNpxmtSSaXSYlj82Q3jDdhmJEAI4OP7+CcD+HqfmxsSS6e3K3M8cP2uQZiUIFwOztj6cDvyTxjcybV4JwQdHsFkI5mV5i7e53Owz+FAySPxPr0Vp9kj1i/FsE8sQ+exTb6bScY9qtfbG0myjuLjypb+Q7oY1iUbQCRuYgcgEY2/xEc/KMPDALa2tzqE9r5W07Y4wxO9sAgdiOMEkHgEYwSCKst9p11IZbi0uDIQBkyDAAGAAAAAAOABwOKAI21q7f73lHucRhc/UrjNaNlJDBZ/2xf20aRxMDGU3BnbsBlsZODg4+XG4/wAKvBb2GnXbNcRtPDDH8z+egKhR1JIOSBlRjjJYL1NMvrrStVkRJLm4iii4SMIMD6kDknucAcAAAAAMCu+urfS+dc6XayOcBeTwAMADOcAAAADoAK0tJs7O+LXM1p9ltoAZGlZmZdqkbjtGM8kADIBZlXIzVG20m2u50S0uHkUtt2KjFznjA4AzngfWtG/NncQrp1rqdvDbQtl+TiVwCAc4GVHIX/eZsLuIABTvtasdRnj+0WM4hgXy4UScDauSTnCgFiSSTxyTgAYAksrHS9XlWK0s7xZmdUHmSKUJJAAySO5A5IGSASM5qlJowJAt9RtLg8fLG2W9Mbe9a8yf2bo5sbKWCO7uUG9pJgjRxsD0JPJdT1A+4eGxIyqAVda1XTrqBdMjnnFvA+S8EQImcZ+bLMCQNzbflUcltoZ2zQ0/S9N1KcQQXd1vIyRJEqKB7tk4GOSccAEngGhPC+pND5qG1KAE5W4XgD8a6TSrCfRNHmmhgE1667MYz83ysNw/ugHcQcZ/djBBlWmIdqU2n29mdDF49qECi4XyT2wwQ8FhyFLAnqqqRmPc2M2nWEkojtNTWZvTyWQnnHU4UcnuQKq/2PqrOx+wXMkjEk4QsT6muh8N6U8ERvZo5GCrvkEbYbgEqikchmwVBGCAWb5kDCkA7VJrXS9LOmx3q209xHtyynCxE4LYAJDMAV5wdhPMiyAjFs/D2nTbT/wk+lpnkLIk4P6R0y78P+Jb+5k1CfSLxzK2d0UB2KOgVcDAUAAADgAADgVe0HRLj7cqyQ+Xc79ixzHbg9SWz0AHJPOACSpUmgDesLX+xdHLRzQW9wSQhuH8tvtKgHOD0MayBh90h2QhnAIGRB4VuZ4i0Go6M5HSM6jEjnjPRmFZ2sXw1HUd0W9rWAGG3+THybixbGTgszMxGcAtgcACn6ZE8bvc+SjtCPkSTGCT3YH+HAJORtIDDigDptH0jZGhf7O8MEXnPHJPGqTT/MEik3EBT97hgrbTIVY7VzV/4QfxRqFzLdyQ208krGSST+0bcs5JySfn/Gs7Xna3S30jDj7Nlp9wILTE8gg5I2g8ryA7S44aqukWyS3RkdVEcQ3NuyP5cj64ODjPFMDpdL0iX7NaIyFY55zuZSpYlVDkKrA5bbhgM7XGMfNirN14D8YarcTar/Y5MdxhokSePCRYwiqpbIAXAA7dKxdUuWs9LW3TEc+oO7ThVC7IQw+TA+7llClSOPKBBweaFgnmXSYYqi/MzDB2qOScZ5x1x3xSA3LLQry5t7e1NnIiNclbmeaI7InX/lmxGGXHzF16hVDYwKn1Pw/4j1TU5rmPQdVVHwkXmWzFhGqhUBOOSFVcnuee9Vlv7iy0i4vI5Himu5PJt0DkmFAASVJ+ZWCeWu7kMkrDJ5xWtdZ1mSeJE1a+yWwB9rdM+2c8Z6Z96YEz2NxbaaUaKSMtL/pDtE/7pFOOSOMFs8dQY/fldaYvqX2RFkaPT0+zIv39pBJdQw6qJC+3PO3FXLDV7yBNQu4L+6t7FTuijDYWWVduxsfdL7hGzAj5l3ntzHa+NfE0O2KLW7lQMKo3jao6DgjAFAGd5EsOmOyQSmS6fykwm4MAQx9w2dvbkNS6+UjW1tITGbe2gUl4WPlyu4Db9p+6xXy1YD+JDXQ2+vanLrF1FLqMsEFxGf7RcBVlmADMy78ffVC4Xt8mMY4qhN8QPFbKqDVDIz8bWt4mHJ9CuPwoAz9LuZrLRmmjnuI5J5fLjdJSAUXlh1yDuMZ/E/hqalqN9ZxWNoNRvI5lRppVLuskbtgFS2fmUhEYezUyPWJm1E6fDZWFwblQZGltEBaV8naP+eZyQny4GQK0YPG13YI9rZWlhJaRllhe7thJKYwTsDtnkhcD6AUgM5Nc1KK1NyurXwuWfy4WMrNhOr4Y9OVTp1q4+vavpkdreQ3U8V/PEzPcBwfPjJG3Oe4KuM1VuNWm+1NDcW1my3biaUSowETsxyUKsCFI2nr6U+41G3tZnhl0KylNvhDHcmQsjj76jbJtxv3kYHf60APvPEus31t9pvL6aeS3ZDbSbV+STIPTGDkA9aZ/bepQ6Nb3DNazNeTsHElpGwVos9FK7eRKDkDNNfVbOGc3M+iwGK4GfsiSMiKQF2uOpJ+8OfeprjXdM05RZyeHIXmAzIXlOUOTt25ByNmznvSArtrMht/ts8FmbhJFiRBbIsbRkNklQACc1NP4kubbSopV0yz2XTDyyse1Bs3KwwrA5yw/Ie1UpxY3Ucfm6fcIkuZIhFOAEU44J288hvTp3rTjgsIraC1u7e5ltCpuLQRzgFQ/ysCccnKe3Q0DKR1Yz2Fy1xp1qxdBEqxiQAkMrZPz56A9+9OgIGmyXi2dr5XnLbywZfa2QXUn5s9V9ewqQnTYzIiW919jYh4wJFLbgMHJ6Y+b09Kk2Q+UUjjnisLkrIoJDHegZT3HZ/1FAyqLiIATR6fbxR8RtAjPsfGSCSWz6d+1WkZL+xu5vsVtEbZVdo0BAZS6rzz6kVHFHatHcRCWRY90bqfLBPCtnjcPUd6lgkt7f7VbCWUpdQiMt5QypEiPwN3PT170AVC6SETpbrGqsq7Fbjo3rVnSbuOK9lcIV/0edThuuY2HpUohtPInSOWYqJUbJhXcDtYbcbj6Zzms8rHHJHJEWKv8pJGOvPb29KAJ7V7YtfMsUq/ulEn70ZPzrgg7cD8qhuJ7WEiVYrrzljYBzMH+TjI+6OenPsafb24E95snjZHhG8/N8mGHX5fp0FMubNfOtyLmBizeWEXfk7vXKgY/GgC809r/AGxd7YbjY5R23yKST5a7WGAMAoV46+tWdPlt4rieYFlH2eZQHTu0ZA5z6n2qvHpawazdrJqFpIzxqzGIswjwqLz8ueeMYzSS2hM0VvFMk7SzJGFjyDyffBpAQFftDvFKxaM4ckRDIxkDjd79c0W2nWhkkQ3M4jMTvIfKAwVUlcYY55wMcVLHK9tM0ewP567B86ngMrevB474p0Vo93dQwuyRRyTIrnzUJVd3JIBPpQBUT+yhZMLi7uciUMrrBnnByuN2MdOafZLptxqMUMV9PEs/7uV5I8ARn7xyD6CpGsUmMkTGBJJVwmZkwrBgckhiBkZ6mqjaFJbyiU3VnsU4ZY7lGJU8HAB/SmIFjhkhy9yiOD8m7dtAPUcKST0/WrFlmxvLa5try2nmRgURVk+90H3lAPJz1qCX57i4FnABbXDnyBn5hHncBj1wBTGsr4RLKlrcYUghljbr+VAF86fDxY3es2sMcBYbgkjhXzhl4Xk8denHWpILG3spjPbeI7EtGpZGRZA2cY4BXrjOKqTWFxO2bGyuGt55Fjhk2E73xggH1YgkClk8L6/Co8zR71QTj/VHH50AWBpkN6dsepW0YjAVDO3lhl6rz/eHOf0qFdOn0+9Ekd9pjiJTJ5i3cTKB6gE5YjOcAZOOlLcQ3txcG3dLia5aRY2j2H5Zemz6hcDHvVW60jUbI5urG4hA4JeMgA0ASTaRPqLmK3e1QxovM9xHESD91vmYc45IHTvVq28PapZh551sXt40JlP2yJ1ZQMkkK+WAxnaOeBxVC/8AMkBEyzCTaHPmkDpyWwei4wAPY1kvC8MrK0TL2BZCKAOmsdC1DVbySyskjuJoow7YdVyhxg5JxkhlJHYnHXNaFr4J8Sx3J2aejmNtrqLhOQwwQSG6EEj8a564k+0eXIygysgLBmLOSBgkjtnt7LVWVMKrheB1yKNQNSLR73Vbxo9Mtjcnyy+EUruUEAsNxyRkj8xRaeHNftLx45ND1FkIMcmLZ2GDggnH3sHBxnBxVIDz7NiqHKYLtjk+mSTwMAYA7KapGV4cGOV4yOwJWnqBfn0nULyWKK3sLiWUxk+XGm9mVWK7sLnI4wT65Haiw8MeI7e7jl/sDUWibhx9mYkr649QcEe4FRQzuIYmtyYpEXYGjJDIRwCNoGBhscnlmPpVdtb1mJj5es6hGy9dt24/rRqAt1pN493MYbWWVUBeQxozBOcEk9cZ7nGagtUu7e5W5ht5ZFjyr+WDypBDLkcjIJHHPNXrTVtSW3mntr66iumys8sU7K8gOSCzA5PTkngBfU1B/wAJPr8ce2PXtUQL/CLyQfpmnqIbqNkkiu67yyn93vUDIPIB7AkdgTggAnrWDEZ7C7S7jhkZASGXa211I2spI9VJH410+l69qpvZbxNRum1ELgzNITJJFxlCeSQCAQuQOpP3at3XjvxZa3Bkt9auFicl1TiRV9gXBJHpkngjrjNLUDmNUe70+7jurC+u44JxujMcjoR+Axjp0HAIYDgZqO38U6mJoVvdSvby3Vtz281wzKwIIOAcgNgnDYyDzW7B4t1fVdQuZb65gm1Bo/3Uz20e1sDBDIF2uQORkE/KQOSKqf8ACwvElvI1vdppsjRsVZZNNg4YH2UU9RE2reJPEekGCbS9f1BNPZFWILcMYwAONqkkAY7ZOCCM1nN8Q/E08sAvtVlvIIm3eROAVYYKkHgEgqSDzyCQcgmtax8WXGp6rHLc2OmrNGAYoYrNRHIBnKFMfMTnIzk8HbyRUdz8QrqCdoLnwl4RkdTzu0zr7j5hR8hmnqHxF8W6fDaXOma7L/Zs6gQrJDFIUwOVZmTJI7nPPDYAYCsk+OdVvtRiudTkhulVSjA26Rkq3B5QKc4zg9Rngg81HbeKLXVb0W93o2k2Vu+0iK2idImZTkBhuJAPIOCPXBYKRJN4g06zuZIZ/B2i7144edfz/eH0/A5o9EBqap4l1PTZo3hh0e5spEBiZ9MgOARwDtQYOB0/LIwTj/8ACV3NxfxXE1rYwso25t4BCpBBBDKvBUgkEY5B+lWbbX7HVLlLaXSbW2tF2lLZJXaNyDk5LEsu4AA4PYHkqKku9Z8M20rQyeBoFcHgjUpxxn6n3H50bdAF1bU/7KtIJrXQNFurGQsBJc2m+ZSMbg7qw3EZHIGCCp43bRk2/ihXuIx/Z1lZrGS260RiCexKuzBh1GMcgnPap4dWsryWa3+xG2tJVCmDzDIBgYDDOCSMn3ILDIyMFy3hXTSsU/h2/eTb/r49VwknQ5AMfTkEZ7EUAX7ya1tLCO8i0HSruORj5kkzTl1Y/Ng4kAxjpxyvOSQxrLXXInuY2GnWtoirsCwNJsOcj5tzk4IOODxjp1q1BrujsIreysLuKBkKSw3FyJPMBIwFIUbSDkjO4ZA4xkFbmLw3YRwrc6XqFwXXetxBfKscgOcEAxkjuMEnBBGTimAl29nZW8cq6BY3MLlgZpHmDhs8htsgXI4HAAIIOBnAqRavHcXcZWzgtmRCkaqzspJBGDuYnBz0zj1HJqcarpskwt7S2u4rSRAkkdzKspJGcEEBeQMY9eQcg4oeLw/ZRxreWGpyyMoPm292gjfP8QBjyAfQnjBHUGgQy4+ypafaBpUEmSVdjJICjdcHBx0zjjkepBqpb3yTXcb+SFnjH7oiQ8+xP8s/SrkV/p73paKO6ERjKPDK6kycccgAcHB6Z44Oaje30KGBJbhNRcSAlHtmTacdiCMgjoR+PIIoGPgsLW+UyizV5M/vFMoUofT5iMj0P4HpklUru70+a4LQmfbgfNNECzfXacUUBYz5X06XCxi6ijyc/dkP55X+VWYYLOxMN3K0kkTfdjkjALYODwGOQP1PHriKw05grT3MTiOIkCPBDOwH3QPyyewPqRVOd5552aVSXOOEThR2AHYDoKgZZufs1zdSTC+JaRtxaRGBOfoDVi20+FZBcNcxyW6YZ3RSAueg+YD5ieg57noDipZWUt3IUAwFG5mY4AA6kn0Hc/lycU3ULxZsQQ4W1iJC5ABc92bHc4/AYFAFq9SW/ugyS2wjUBI0E67UX8Tnrkk9SST3pseiXRuI42MREnH7uVG/Dg8fjjHJPArNRPMZVGCe/sPX6Vf1KYaPanT4QFvJF/fk9Ygf4PZj1b0yF4w2WgZY1e2vpIksLK2le2X5nkSMgSN2xnnaMnGecljgFiKz/wCyb6F0WS2ePJABfpk1Ut0KhG3Pk85B5roLVzp1l9tuiJXbIt4pTuDv6lf7i5yexOFwRuwCC6ZtJ05bO2b/AEm4UbygyY0I5+jMD25C5BxuZRhPDICFMLBuw2GrJ1PUBKz/AG2cyMSTmQnJ961NNnv9QDfarj/Q1G6RnACogPLHpwMjjOTwByy5ADT449E0+TVLlFdxhYY2UFZXIB2nPBUA5b1BAxhwy85cXMl1cSXM8zTTyuWkkc5ZmPJJNal54gnuLomBUjtk+WGKRFchc55OPvEkk9BkngdKu6bq95dbo3trHylBLSG2GUAHLcenX/8AXTAZ4d0xcm/uNioiljvXIRRyWI4yAO2RnKr/AB1V1PUTql8ZgHWFAEhjdslVHqehZiSzEAZZicc1rarqi2JWwhhjlKjFx5oIwc/c4xyOrerE8kKpGZHeRzXCxnS7aQkcgNIP5Nz/APqoBD9DsmvLxGUSMFbaqpks7HooA7nsOpPTOMVa8R6zIl0un6dcssduf3ssD4EkvQgFeqL91exO9gF3kDRa6t/D1nFO1sWeRyIolICsP4iGOThegOOWJPDIazl1bQ3XD+HlGO63OP5JQBX0/UtXlcJ/al8sYGWP2lgAPz//AFVtapqL2VkBbzE31w5bzlYblRW5bIyQxddvUFQrYJWQUy1S0ikluFilt7ZE3keblkxjOGx1ydo44Z1zlSakk1DwnfXzXV9a63lgoKQzRAKAAAFyuAoAAAxwABSAo2HiXxLHKEtNc1GNjxhbl8fkD7VtReItRhivr2bUJ5t2w7JpSxuJlJEbtk/MFKZBGQfJ2sPnpbSLwgdXsms7fW1spA4lV5Ymnd8ZURjGOOD/AHjlcdeY1ufDTNDaapJqRittylbIIy+YdoYqzMcj5Qo4GQq55ySwK1n498VWEQhtNYljTsixpj09PpWrJrWq6vexz6teRzyPbmOWZ4Ym2xYLDarDbuA3uMYLbQAQwxVK9tfCDrDNo0+skpIPOF7FHjZ3wVYc52/n1FWLqHTIZrixu9ZngiucxG7WyBcqrDcCiyfdLrggknMZYffNICpB4tuopmeGw0uSAkCOO6s0mKIowi73G44UADJ6AelaaeI7ifUNNuV0XRxOCypaw2KqkoI5JTPzt0289cjvUDaF4SW3le28Wz3NwqZjtzprx+a3YbicLk45PSpI7OwgWC6t9WhP2iAK0skbIkEhzhSMZJyruGQHDxjpmmA7/hL5dNvLiH+ytG1BVcoGubfzUB3Et5X3dqbmcqMcAgdqW+8VW97FDPJ4d0i18puUslaEzK3BVsHlSFb3BAwRnmE+E9N+c2/izRGjUfLvaRGP4bDSxaHE+nWl4dZsYyjZNrHua4Q5wXMeMfKF3MM8qp9aALMus6PYSvFN4Xtpo5QJBbi7lVY8DAzgncc72Dd1dcelQ3Ot6PeWspsfC9tZTRkMZlneXjnKlW4wcbc+9X5/BUt/cGeHxJ4aO/7saX33FAwqgEZwAAB7CsiHw5qc9pfCIW+bQnz3a5jCKvqrbsMOBnGcFR60wL0l5oTQ/aEsL60s7uMQyxW92rs7K25jl1+VgRH2OQ56VTuH8JXEDx2Nhqy3kYDB57mMptBBY4AHO3OKuHwhruqx20tpawC38rCGW5jjYHJ+VlLA7lGEyRzsFZq+GNbivb7TBZeZfqiu0cZDlVIB3Bhx0JB/3hQBpG88PJefbrRdTERDfaVuTGzzZKg+WRwHBdXGem38KrzL4anU/wBnNq8c+D5cNxHEyO2OFZgwwCfaoYdA1m70eKKw0y+uQ0xMpiiZ0JUcc4wGBdlI9UFNTw5rdlfLaT6Rci8liZ4YNmXIAPzKB6NipAtxw6X5kFza3U9y6qXls54Ng8sKS6h9xzhQ3OAeOlXGtfBc8j7vEeoNPI2dxtCNzE/Q96ybPR9Ums7+IWE0lwoVDFjDwsTwxGehUTLWc2nT2cqrchoHJwpxna3bJHA5oAumGzaCCdL/AHy28e82kkT7tq5cru27e571qXGg2k963m+JLCR4gsIzHKNwRQgyduOijoce9VLKeVL6Ke32rcqfPRT0fb8zKceqhhULpNBZmUQyYRf4lIHtSGaVrpKT2NvL/almF8vcsbMQ6A5YDbj3q0umRGGNjqNuFlQSxwlwpiWT94Acnp8/bNZTbra2le2jLCIF1Uj+EDIz+Aq1OsEc9wlux+zNMwhGf4ATj36UDIY7adfMgKIyJI21/NRQRwM8kcfLVm3huXt5bIrAGhlZlLTIuQ6J0JIzyp6f1qlE7m0RJ0CkMcZOAVLFgfyNST3DSx20J5eIPDIfXbLJj9CtAFpbXezqJIFZWaMkzKFwNh4OcHqelObT18sTiaOR4pgp2PkfOCRyO/yfrWbblllmdvulzIM88YA/p+lTwXJjju7RvmGIJxkZ+6JAf1NAElskxvLq1EcrOhSTCoScc88D3FI1jeJbW6fZphI00YVCjdl5x9MGqkalJrneASLdDx6jP+NXI41ktr0KSPKaNguOoyoP/oVAhsdtcw6ndW8kMqSS25Koy4JG8eo9jVmK3k/t7RVbgG9jDfiR1rItZGGoyKWYbUZeTyBvFaNhPN/bOiMZGOL2Hdk9h82f0oGRQTC2vpCzbvOghAz/AAkHBGfQBQfxq5ZXcFvq8c7MpjhlErbTn7vP9KzHvr2fWbRbm5mJSJJIx5jEIQHGVyeDmMHjvVzWb68ayuImurmSN4mBRpWYE49Cfp+VIEKJo47qGUsNqtj15YYH6mp7lJZLW6SPhnXG7uef8Kr6k93uitJbmVxFPGMM5IBU9evHT9auS3ly7zK88zkoSoZzyce/40AQ3Aitr8mRy6RyFA+c5OCAf0p10qtMEzx0Ht71RmWKGwQbVcQRxs3AzvUAsCevXcMVdV084bY4MMMj9xGf120hlK9dHKXoXyonGwgDny0+QsPrsP51lPE9uFIGV9D0xWvMj+RcK2wwSuUQFFyFUDODjIy2envV+01a6/syArJEuYxgG1iOPxKZP1Jp3EYjyw/Z4JpLhi2MGP8Auqu3GD3JIaoVkeIk+bIuOCQ54q/NJOfOHkxNvAeRzEowAQBjA4PzH8qrpq/kxJDJYWlyqKEMkvmhmI4OdrgZpiGrcvGqO00wlRwUEbEHIbJbOfvElQPpUkmraorFBql7tU5wLhsZ9etNS8hljCx2lvAi5LmN5C0hPCg7mOMEgjHpznFWLXU7O1tlt5dC0+6K5HmySShiM8Zw4HT0AoAa2pXswNzJdu90JEkEs0jGRnUHy/mzn5csc/lTZfFXiBGB/t7USpAPNyxHseTUlzqti0ASHSLSyAYNJKkkjlkGSUAJ4B6Z6+9S2GpaNp9lJDq3hxdSl81is/2toSq4Hy4A6A5/l2oArf2re6gty91e3EjuoEsjSEb1yMBv73IUAeprQPjTxE4+fV52AOQpIIB/EdqpzX+jTwytZaTLaSuQYXe6EqQ89dpQFj16njj0OUtJtHju5vtllevEyIYo1ukV4zjDhvkx1xxxjODmgB154h1bW5Il1S4+1+TuMQeFWKk4ztAAyxwFGfWnyeJtUNtFp8klrNDbIIo1nsoXKhRgclfQCrKT+Eo3JktNcBz8u24i4/8AHRWZpq6Wt4p1lbz7IYiE+wld2/I24DfwhdwJPJKdaWnYBx1i6nuoBJBYAQsWRIrGJVLdsqAFY9hkHG44qSHxJPpVvHbRado9wq5Ikmskdjkk43dwOQM9h9KtFfBT3JcTa8sAHCiKIv8Anux+lZUkVldX4Pm3S6eZjvlaMNIkZICnbkLu9QMBVxjJNNWAt3/i1tRtRaT6JoduGdW8+2syjpg9eGwfoQR+lRy+IFitYLafw/pE5h+UyvG4kfBP33VhuPbOOcGnrpXhJ2IbxJeoufl3aYSfxw9V9Qs9IfULW3s9WkuLAmNJro2zIYgTgnaeWIUZ44wvqaNAJZPFlqbWSFfDGhxs6FRIkT7kyMZGWOfxos9R0q3tZBe6RDqDuPNhllkkBHbDYYZA55xwSRyBQ+h+FzcNGvitfIHSV7OUE/8AAQp/nUd7ZaRYWqJp+vw6mS5/dLDJGygg5PzALgY5yeATjrRpsGpN/wAJX4Yi2tL4BtTIhyDFqEkZB+uCc1kLcaE1n/aF/osl0GKljbzrCY8cFfuNkA4Hbgp3NareFbK5iiuX8T6TAkwAJfzc7sd8oMH/AANMfwva6XZ3Lx+KdFv4CBm1hnIkdjxhQeMnOPbr2oVg1M6PV/A4kVh4e1iArgho9SUnPBB5SpFPhm/lmv8AULO/exUP5aW0qrKgDZwcjacA54C8dOhqva+CReorxeIdGtw3Kx3l0sL4zj7pOe1adh4Mu7KR/wDie+Hpo9vzKmox5b0IBOPbr3I709ELUqh/ha/WLxch7bWtz/WmSJoOtXbtHLqK2MBCK7Qxm5IIAGV3BTz8v3umOOtVrXwLqWuSTS6TJYvEr7dkt4iOp/u7WOTjPXoe1adn8MvGVndJNHaWjoOHAvYsFe4+96UaLqBnxW/grcpGta4h4w39nx8H8JKuyQ6LrFyo/tC5NtEcNc/ZgJQNvePd2PH3ugzxjBpSeENW1DXJ7PTLQS3KbjLD5qggq2G5zg84zg+/Qir9r8PPG1hcCUaHcfKeQsiHI/A80XXcCM6R4NUbl8Y3SuM4U6SwIP131WvVsb8PZWlw93Gn+olMXlsTjOzaScZOcc4ySON3DbzQL661byLGymkumYq1siEuGXORj2wc/wBTmpF8FeLImDjw9qJBGCPIPI9KLpdQI20Hw1CpDeMIw45KnTpuPTkVLLJp80f2GLUo72EKHM6xunlOeCdrDODgbsD+6ecYqpq+l3HmSxzwSxahGQJUkXYzZ6HB9eOvc+/CQ+C/FsLb08PaoMDPNq2P1p/MCY6JpsW1bjxJaW020bont5yyH0JCEEj1BI9CadcfZDGbSPUoL2IgN50Suojc8HhlBwcDOAex5xijUtNuYIo7a+tZ7W927kSVCpZOmOepGMD1AxyQAKtv4a8QyRx3EGi6i8bgMkqWzMrA9845H86AJE0e0TYZfENjbSjkxyRzbkI9SqEE9Ohx71biXTzdPayalbTWcse+WWNJCI3AOGAKg5zx0xhsEjqK1/pl1Akdve2k9tclcossZUkf3eep64/L0xTttE1u4Rbiz0y9mVuEkihZ1bscEDB5oAm/sODbm41S0jJOUVg53KQCGBVCCDn68HIBoqdTdWCCO507zASSI5tyGM98fXj/ACaKYGBcX800m+MmGNRtjijYgIvp7+57kk0+znv7idEiuZ95YBdrHOajigtJSQZpQ3OBsz/WrbmGxga1WXy7h1IkJHMYPbI7kdfrj1zIx17qYhEkMM5kl3ZllYbxKw7A+g5HTk8+mKseq3KbQscG7J/5ZDk1GtjC2SbyIegI61asbNInaVyHVThVzgO390H9Sew9yKAJ3vxpcUd/JHE11KP3KRjaF7b+PQ52+4zxgZzU1O2Y5bSoixP3iwbn8Qaku9Nv764e4meMsx6FiMDoAOMAYwAKZDp0xuUhaLDNyF9fz7e9AF61gt5y1yYvs0EQ3Stwdo9AMDJPQD3z0BIfd6jpt7881vOuF2IoPCL6D5h9cnknkkk1HqMcgC2tvHut4zksBtMj/wB4j0GcAf1JJy2ikLbPLIz7cCgC4lvp9yT5Elxuz92RAB+ec1o3U2mrYHTZL4QsHBn2BiGZc4GQCuBk9O+cHGAKxD6Tp6yIv+ky/wCqODlPV/r2Hvk9lNYJPzf1NMRp/wBn2cufs+oI7YJ2lWyf05roNPgj061VFniglPKPJKqgOBweTyVJB4/ixz8hBytJtVhQ3ExK/KWJKZ2AdTj24x/tEDjrWfe3Zu7h5iu1fuonZF7D3PcnuSSetIDRk0PaDs1Szds9DKM/zNW9F0h1lYnl8kCRAHUAHBI55HIHoSQpxwRiafatc3AZh8ifMSe2P8/yrQ1y4MRFgi7SpBlyCGA/hQ89upzzk4OdopgaFz4T17Vb+a4jtESPO1I3lC7UHAGW6n1OeTkmok8PXun3yw3kKowjMgHmDAA6sSOABjr269Aawoo+ioDubv8AzPFb8LJp9m87DO0bUXCsHfspz2HJPUcEHiQUDLWoadqtxHBY2Wm3jh8SOI7dwWYZCrj/AGcnjszOMkAVQn8M65ZiJ7/SL+1hkYIHngaMEkE7QWHXg1nJfXsZLpdXCE9SshB/nWxBd6lfxRRXN5dz/PvUSzMxXovy5yASSEB9WIPSlqBfjsNQsxcOtnMLlG+yxRlGDK55A24+8Pv4PIPlY6EVlTeH9YtIPNuNLvoYx/HJbsq/mRin3uuX39oTyW2oT/M2Gkjcp5zZJLkZ5yScZ6Agdqt2/iPX7qGS3uNZ1Ka1MZR4Wun2uuOVIJwRjAI9DntQA3T4UZEhEijkM7cMBj5s4PDYGWwcEjK9cVnXMkt3dSTCKQKfljT5jsRRhV554GB9K173W9SgsLOCW+uHmjUiLe5PkIG+baD907gFIxwYxjg1ds/iT4zjdI01ydgCBh4o5Cf++lyTTQjDt0ZLckfK8h2AngDPByewwefqD2qXUJtiQ2arsWDlgV2kuQB8w7MFVVP+0rHvWtHr2oSLqpnlV4btzLd/uUPnMpDN82AdpdlXC9pPQGi08d6zaWUdp5WnTQRksEns0fk9STjJPPXrQBh2e0M0rYZIxuYHv/np+NXY2NvpMkzuTJcN5eCO/BJB7MFIHfKzexrUXxTMurLetpmkFmjMckX9nqYkQHLPsH8Qw2T1wPTFSx+MG0u5uIZNA0e+YuS32u2WTy3PLIhBxtDEquP4Qo6AUAcxHh3xt3Z4wBzj2960bZ4zcF3CSQxcMD91xgkqfTeAwB7FhWlqniW21cW0knh/S7JbaTzGNmhjMo6bCQeAcg9M8cHrkbWtGtnFw3hyAW8sYi+wpdSgZ+Vy7PnJzmLHPG08epYDnwQ0kjScuzbix7mkdljura2y+xR5kpjbOBgZI9tig/nW/Nruh39lJa2XhOCxumx5d0t28nlncOcN1FRW91ockNtc22m3NtdQFTNM8wdHwCcbMDAbbs64G8daAM3UNWvodRlhhupovJOxlt5mCFx99hjH3m3N+NK2pXwtYbg31wblmIWXzm8yMAHIDZzggj8jW5bS+BVAzpGuPJ0ybpDk/gBVINoBsvKvY737agykkOPLEeM4Izkkc8/4UAT/AG68hS3mS7u0unQhrnzmDyJwNrHOTtkEo57YpJdW1G62W9xqN1Oit5oSaVnGRwDyTyCQa1YU0CWJRql3cW98i7J/Lt/MQyA/MVwwzk5bp3NUI7bSG1i6QapItgqL5M5tSzs+AWUqDwOfX+EUgJpNZv55ori6vJ3miYyW8x5KSgryT7qzdfSnX3iPWLtUguNQmnUyIzRvjDbWDH36A0tjDpRubpLzVJIbZWVEMVuSZGUFgxHOBiUj8KgubfTBq9rHZalvjId2mlRlVMYGCNuehPb0oGWF1OdJUdhFKiSRvKvkoN6713D7v90n86WXUG8pg1vYfcOWFpGG9OuKiW22XNu8N7anczLIRIxCxshQlvlHGWHT0pNS06NdLkaLVbOaV8KI4mYsxJA7j1pBqPsLu4treCFY4PtCosTO0KsxPAwSR9KbDqksVlbi2EBj+zxO+6FW/eGNS5zjqWyahuwbexmuReQNNHGZAIyWYsBn0/rU88dt9omFtxG7llxtAC9h17UCK1pdsbd3Aj/1jLgZzzI3HX3q2zRBFvDEsh3NbkSM4HBDdQw/56dKp2Nr5ltE6+WquQ4JmQZyMngtnr7VPDFJPPc26SW6Rx3IfLzogOUjzgk8/d7ZoGKbyJWuHNpbuNwTy2L4HA6fNnv3JqW21GNpL7/RIVKwAlULBWxLGMnnP8Xr2qhZ28k0uoRiS3XyrkfM8yhWHHQ556ds/rU0ds0V9NAJrdjPbth1lBUYkiPX8KAKxuVbVUkWGOMCNlKJ90/OvPP1q/ZzRfb7BnjZWFyuwqyhVIzk4Cgnoe/es6Wzki1mK33xksjNuVsgDcp6/QVb+zSpd2pyDslaUsAcABW9R9KAInfTft9rNbJeMfKAZ5ZVwyHeCFAUYO4tyc9ehFa7nTpvLxbXW+QgKWnUgZx1wgrnry2ubYQXDW8yRuoVWKFVY+ZkAE8E4J6VrtaXkcBPkSjysvkowxj6j0oGQapexXFjLfRpIs0geQN2GSWz7H86tebEvluI9pKjHGeceu6qRs5X0KHMb+X9njBYrxnYM8/nVqNJrqyhnRMI4BGcBT+JpAiCW3X7IUeYiV1d5VCZ+YuWGTkY429jVuyksmt7e4kuLrdIgO2O3XA/Evz9cCqjIsUM7TPGs00pYb3HChQo/UGm2c8Z02NNyK8TbQNwBODigZZkSzTUJZZZrjy5VVYUEa7iFzuON2MZYc571Dp5Q2TRXDSLLHKwwqgqB19ff0ouGhEsM7Pl2Hkomf73zE/+OY/Go7NWW+u4QpLNtkwAT1GMY/AUCJbpUDwu8oWFXBzhhkkFRkYzgbs9+lVbfTLe8e4il1C2tBC+I2kWU+YPUbUJx9cdfrV+8jkS0EgjzKnzRKwx8/8AD196zEdReoEJYTRZU+yk4P45/ShAyxHo8FvKzQa5YSSiM+X8kw3N2HzRgA5weePcUmnabaX92YG1iys4mhE6T3JKhs4+U8feAI9uDiosfNknA71RuzmUgqm7dgkD7oOCAPzX8qYmdFN4aNrdW4g13R7jewIeO7UKv+9nGBWRHpkl5c28Ec1qnnuYUaadV5UAjdk/LlTu56k4GTxWSZDE23hcHJHrVhpBLapheeeByzsDz+GCi/nTA6FPBOsQplWsJQTgNHexHPOP71Z2oWF3YXdxDdR4ltQrT+WVZVVscllJB5YE/UCqNpCkodHUccdefwqxIiIcOBt27RuPUMQMAepO38AaQ7HSXfw/8TW9uZZdNAReredG3XjoGrO1bwzrOkaes1/ZyQRs2wOQNu7qMn04OB33GsqObfaDJO4cMehbHf8AHr+NIJEdAsjkDPDddvvj260ahY07Xwzq95pkd/Bpt3NbyDKvFEWyM46Dn1qCfQdVtLOW5u9KvYrSMbnmmgZFCHg/MRwOhPc7QB1qrbX01uzxrLLEM79iyHCk/eX3IOc/WiXWL50eFr24eBsbo3lJU4ORkE4PIFGohLbRdQvY5pLWxuZ1ibbI8cTMEPuQOM9afDouqFiwsbkxONhZYiQOeuO+D270yDUr3TlYWN9c2yygCQQzMgcDJUnB54JBJ7g1YXxXr8UYWHW9RRRwALhsD8M0agZDwvIx8uMuwzkKdx46n3HbPTOaYltdiZXht5i6nI2oTg++K0bXX9Xsria9tNRuYbi5yLiRJTukbOQWPfvj0wx71Zi8f+K4MhNcuuecNtb+YqtQM6RVXKMsgyMMGHIDdM8dRg+pO0k9ayprWQ5XymJU4+UE/lW9N4n1jU9Vh1C9v3lvrUBreUquVCndgAADrz6nGO5rVl+IPiOMfaLW+SJ0GHHkROGH94ZXjtkCldgcddxnUdPEpQ/aYS24Ecn+9+gz9Q/qKxcAN93GD6V2uqeONY1lIoNTnhe3EgYmO2RGB7NlQCcZ6dDiprnx/rWmXIxZ6PKjfMpfTYuvcZUD/wDUQe9PUTObgkGpWRtZGHmxgbCccDt/QH2wf4ax5I9rkMMMOMEV2N78SdSvLWWB9F8Pq0iFPMTT1DqDkcHPBq1Z+Mp9L0yIQ6Rot/CR9+/sxK49i2QTgnHOeg9RRqLQ5fSp1mhbT5/mRsmIk42n0+n9eecVWmie2neJ/lZT9P07V1r/ABHd1w/g7wkcdCNOKn9HqDSNbigs5bn+x9O1GfABjvkZxGRnoAw65755A7k0XfYZlabfEf6PKSUbhW6lT/n+fvSXQubScx/aJgvVSJD7f/WrWPja0OR/wh3h4EnIIjlBB+u+orPUra6uPtMlhbyhWY/Y5Wcpg5wAQ27Azkc9RznNGvYDMtruWOTLsZNx+85zntg+oI61LfyXUR8+G6uVicEEea2R69PT/PXFap8S6WjMD4O0cEDA/ez/AJ/6yqDahFfXkr/Z47aOQj9yhLKOOoyc/geuTQBmQ6jOJf3s0sgHHzOSfYjPetKa4u/syyW93NEgH3IZSqnJ6gZ78/jn2q1d63pNtPtPg7TDgcEXE+D9MufrVaXWrG+eJYNKh05QpAEcrur89Duz+dAGe+oXUhUTXE06rn5ZJCwAPXGa0Rd3ZtjJaXlxCerLHKybv9rAPX1/P1qwt9plnbR+b4etLpsnMzTSIx56HDYyOnAHr3qG71mxnWNLXSI9P2NktBM7/oxNAGVJfX0gAkv7vK5ABlY4/PNFb1jJYpETLpFpcsxzumlkUjj/AGWAIooAy5NK1DSI4HktHFzcoJLfBB+XJG7jvkEAeoz6VUOg6ypBbSb8j1Fs+D+OK6O7vdM1S2tkuY980BYed56tlDjagB4GCGPHXd7VDHp1hs3oJRGO4/xU1HMVymHFpd2oaW4tLiGGNgryPEQqkgkA57kKcDvg+lUL67N1KkaJiJPlRfb/APX+ea76NmbRTpkL3HkO4diEYscZxz170Bbu3QLHruoxIvH35QABRzBynARIM7QwJ7itCSdbK3ESf8fEgBdx1ROoX6nv7cetdzo90ulatFqMuqx3zQnesc/Zh0OduRzVZdNtbueedtR0qFppDJ5P2GCRVyc4Xd0AzgD0p3DlODa9uDjFxLj3Y1p29xMbJpL2eR4I8NjI5PQAH1PP05Pauok8KNcSo63GhTRJydsaxH8QpH6Vta74Sg1KbTodHtNKaC2tUS4EtwUR5sZLAI4Y9QN3Oce1FwseXvq91JIXcREN/BswFHoMdh0x7VoWeozXcbRvbWqRKOZFiO8fQkn6V1918LtZEO6DQdNkPXFreTZx/wADJrd0/wCHTW3gXULm40S8i1pZFFlCs24jkfMAB7n7wOMcYPNF0Kx5ne6kLZzbIiPgjzSG43DgKOx25PPqT2xiODVNOYeVNokczk/f89lx+lbr+AdUEKs/hXXCcfMVuYzz9PL4/OtDwh8O7nUfEtva3+m6vp9s+S80qDgAZxnGASenFPQLM5xpIdOg83ycFZRtiU4+bqAD/s8En1wOQxxWiuNKlkL3dncEMcsYnUN+ZBrpPEPg+SLxBdWkUOtTWltIyW8lvp3mhkz1J3Lk+p6HsAMCsV9Ct4jiRtWz6PphX8OHoCxOg0czxS6fa36RkbWWedCzOcbQpCgKMkcn1HvUc13os628U7XbGPIdo0UKxz1XkcYwBnoAB2rqte8Bv4e8KWGrPqe5r1Qoha2YNCrKWzgEknGQRjgt7CuL/s61QgHVbb6GGYH6fcoA1bu38ItYFtLn1n7b8uFuYozF1G7JDZxjcRx2xU5i0aDJGp3ESzQYSSS1yyybfu4V842t945z5h4yvNjwt4Kn8UXU1ppt/YuYl8ybeZFGOw+6DyQOnSsLVoS2ovDPqFsrQExBJJWLDBJYk4xksST7mgDWttC8IyRgt4vuI5T/AAHSWPPsd+KjsrGyk0l3jvGF0swQQNbjBTbuDFiSMgbjtx0yM81kWdoskyKt1ZsW4UeeOp+uK6HxB4Q1fw5Hbw3Ulqkt8m/JuEXAJBZSW28/d9RnkHk0CJrPRPC+sRC5vPGcNhKVCC2exeTy1XhRvJGeMVDJ4bsrfW4rOy8R6bdQzRkpePujjU84VuDzkHGM9BnGawjpU5bZ5tiO2ftsPH/j1b+leE9Z1C3murWASWdkhkmlhuI22HHUYb7yqMjHdRxzTAks/Dn9oWr2ia5o1psm2lrq4aMTBchWHy8jJcgnGVZfSl1TwRLo1kt6+u6JdqHVfKtbnzHOe+CBx6+1YbaVe3BMix220/dX7VFwBwBjdngCrUOg6qUKw2RklkIRVRlbJPHGD17Y96ANdPDOp2GuQws9s95NEZLeNbqFs7MYUsTtDZ2ZzjcpcA54psHwx8Wz7iNNiZsZwLyEn9HqnqnhnX9M8vTJdJuRcBVkkSJd+Rg7clcg4JkwQTwcHkVnx6HrgkG/TNRjGcFhA/y+/Tp/SgRZh8NapeaBLrMcB/sm3f8A0i5DA7QMZIXOWAyTkevtV++8F+KrmGC6XRblrdox5flASAZy5wE/h3M2OOmKjh0TXYNPlv3069isxIsYRozgEcqNp9wi9OQxFRxw+KoYlWOLW0QD5QqzDj2oGQW/hvV0upbT+yr43qx+YYfIYSKp4yVxnaeRUsWm332SRYYJ3cN5UoVP9WeGYN9dsJH0ap4bXxMt6JoYdYW8m+UyiOXzCOm0nGSOM/jSrq+uWN1I+n3N/bljmXZuDFslsP6ldxXn0pAZxsriKQeZG8YBwxJ+77/59KZaRyvqBleFsli3lshw45Z1PHdA/wCVad34i8QXyK99qF5OYGEkPmEkK/rjp0NDa3q14YNQvbyaS7gffBKwAKtkbWHHONsg5zjNAFVre4iUtJbzg4JJaNv8KSIHy2bb8zEnI/i9D+WPyrRu/FmsXVpNDLerIJEZcPEmSSMdcZFQJqf2fSxbRwWREMbCKSSBS+cEjLdSc4xmgCAyfu05GNuVbPVSSy8/RgKSFz58gZQUAUqfQ85H8q2rbxNc6fYR2NvFZ/ZY8hBNCGJGeMk9ay4L7zJbucxW8huJd5DKcKehAAI4yOntQA5V+YzAt8q7HAz0Y5U/nG1MuOREo6lwRnvt+Y/oKs29+yXst0VjYlFgMaMyqoUBgeGz/Ge9Nvb2G5vbU/ZljKbpCFdvn6DufrQAm5Vli3AGJpEifP8AdZgp/nTS6JHk5IVP1xUz3UEkKWwtI0WR87yWJyoLgZz324pmpXiz6bcr9ltIjswHjQg+3fHb0oGQWoMcNvE45RNvHTIwKdEQYkbqzO+4+pDsv8gKfFcSKuVhtyTyTJHuPr1JpIX2yZXa4diy7l7Mc/1oEQKV3zHs0u78gB/ShzsuIyCdrrIOfZouKLd0dCwVWVpHAOB03GpmMH2i1byW8tRKrKCATny++PagZSmZRdod3IOB+JB/pVwEAhwCdokYj1/dtUE8liNUSQ20nkBOUMmSWz61Zu5LZrebyoHjcRSEMZMj7jdsUAUbia4kubQTSF8KYwT6LIpH6N+VaoYmOQAnIGRk1j3kto11HDCHMsIZvML5Usdu4AYyDkD16VvRz2o6W6KMAHcXP8mFA0QiUiG4QFgElkQAnHCsV/pUWmhhp0Sb2BRAOW7Y7VJZojWrBmCyl3bBUsG3Ox9feo9LdTbHzHYFZHAAXOQDj1pAT28WZpZHbJZVRBk5+XJPP/AhS6XdzW6XFvDczRqkzZWOUqMnBzgH/OKjkC/bUkjZvKSNgAy8l2I4xn0U80yzZItQvEIb58Shc+v5/wAqALF5dTMqzSTzTTo6pDvlY4ZyFJyenBJ/AVX86ZdWjYTyhpYmR3EjZbBGBnuMD9KmvFVrOYLHvm2MY4wWY7yDtOdvY4NUrt1D2kpJG2UZODyDxnp70gNYyyTQ7HnkbbyMt0PasyK7FvFZyRJEI7Wcxp5kKNuXJQbgR83XPOa0VmtFbIkmLenkEZ/HNZN2WdLwY/esFljQY4A+Ufj8pNCBm5Jr106NE8GnFexGnwgj6ELWVfXk1yl0jQWkK3KAKUjClZE6uoH3ThkB9asQQRXEEbieJd0Yb5nA6iqd3bSQtC7hXDPtZ1dWCKcDnBOMsY/yoQPY6GTxot1AHl8N6C6uNxxbMOv0asKe+tiLVk0m0jjhkDSKryZuMkDax3cAcHjHQ1Xs4JGa5tjkywSkHAJ4PPYfUVZewnMZVre5EbfISkTZweDjj60aAT6TrmjWFgtreeGYL6eNiGmN3JGzDqvAGAdpHT0oudY0a6tbpItCaCWbiORbxmMI/iGCOcg4yfrWKltLcXcUfl4knBwiDkODgj65yP8AgNSvpWowElrab5RydmKdkLUvWFzpNvqLHUtKkuIHhVNkFztxMuFkbcQcgkNgA4x69atm58JPOWbTtXigI4SO5jY59clf0rnrjcyByMsVDZzwMYBAx7Ffxc1Ns/dDkHjjnmiw0Pb7A+qrLHDdLpqzAspK+Z5G4BwD93djDZ9W/GtWZvA4nQQxa+I8Hf5hiY+2MEViLGTFJujJAG7JU4x0bPtjJ/4CKrIjFSMsWHB9Sf8APP40WEa+rjRXEB0SS/2lcTfbEXAbI2FdpJI3HG0juTn0kW38MNZ2rPqOowXLKv2mJrVXVG/iwQwzg5/+tWTHBJjBR9rAhsZ5B64NROpVvmKtnrtGBkcNgenQjp1osBvzWPhKGxnkttfvJbgr+7hk0/Clu2fm6ZA7/gelVbLTfDc2nifU9cubO83lWtVszJjHH3wcH34HOR05rGkU5ztPPtUhPnxcjL5w2R1IHGMDuM/kx700gOjt9H8EuFc+MLu3kU5509zg+xFUIrXRptWuLd9WMNiBJ5FwLdj5gzgLszlQRk+wC55PHPE8nFWLRmYtbqNxY7kGOdw7DucjgD120W8wN0eH/DJBWfxWkDdg9pIQR1ByoNQaloukFbOytPEUF9E23zJ1gdPIGQoLAjLfexxk8dBgZxriLEOB1X5l7/L3H4Hn8TVSKQQTiYDP95c4BHQj8qEn3E2dDB4L0KU5/wCE60dcZGHV1/moqSbwxp+l6ZcyR+K9G1AEgLbwSkyMSQvAI98n6Z7VzGq2wjkW4iGY5Ruz6+/4/wAww7Vm4+XgYJ6U7PuGh2tn4GtL23jlfxbodszAExXUjRup64II7dPqDVq08CRWUkk6+MfC8qBSPLW9OW9vu9a5Vm/tGx3Fc3EX3vl6+/4/z+tZbqueg46Yosw0Or07wimtS3JGt6XpuwqQNQm8rzN2fu8HPQ59DWrF8PGt3WT/AIS7wuVH3gl+c474+WuRs5Be2xsZiGIXERPX6fy/IVQeHypWjcAEHrjr70WfcNDpxpP9o6otqLq0t3ZypmmlCw4AJyW9Dg4/LuK0l8AzbyV8SeHgVOci/B6fhXKWFzsYRtyhOAD2/wA/z5ovLUQS7lQFG6ECjUDW1TTmgY2sjRynA2SwOHU9yAfbtSweDrqWBbhdV0hVYZ2PeoG56ZHrzWJDM0T4GdpIJGenv9anvrYXcPmrjzVHOB1//XQM2rrR5tOs0Wee0uEYEObeYOVx0Jx/nFQWHhm61BXeC7sIkRtpSe5CNzjoD2x3rmbeVonBVShB4PetmPbe2oQjDAcAnofT6elIDdj8KahEChutOYDpsu0OPrmiuRkgIkZWQEjiijUDQGgu0ke4TQRu3LOobaPXAxU+s6NaafqcltaXiXVtFkRzCP73PBI7n+vFaTz6q6EFNwP/AE0HNT2up6tbRmFVljR/mYBlwcevNZ3LscgumSBhsuJdxP8AEhA/Qmt6HRdR03SxqKXx3zOYY0jmdWjx1ZunBzj8D7VurrF0LYxS2iskhB/491OD69eO9NTUnW7WdrSMjduKSWxKH6jkU7iscmt1rcDDydWm3D+5cvitPTF8YateLawXc9xuVnYeckh2gZJCk5J44HUngV076tpE2Gu9G03A4/crJDg/8BSpl13SLVQmm6csMjKUaRLrkg9slRgce1FwscVc6xrMMxMVtaSRDhGksoSWH5U5df11+f7DsZe+Rpi8/ioBru7GHwdcWwW/024WU9JUvo+Pw3gVctdM8C295Dcw3t/uiZZFQsHUMDkZ25yM07hY4a61y+0txBeeHbNL3G6SMC4ieIEZCsA4wcYP40+H4lTwLtbTpkKn/ljqdymPzc4r0q70zw34j1O41C+vtYWaXAAgsn27QMDJKNnjvmoh4M0Up/o3i64tEzwJ4dnP4leaNA1OKs/ibeOGIOsIkQ3MU1cnA7feQ5q5b/GKVWAefXU55xdQSfziFdVJ4Z0RvDEuhyeJNMkWW8F09xLIvmZC4A2lv1z3PFVovhdo7L/omuaNcj0eDd/7OaNA1IIvjNaqnN5rRbHR7e3Yfpiph8ZljcLPcTxNjpJpqtj8pRzWppHw6sdN1i2uryLR7uJQ2YVgTDEjjhh261nXfwkNzf3F0BYBZZXcRC6KlFLcLnY3QcUaMC1B8YrNjzq1uh9ZNJk/9llNXF+Lelnk6raSL3YadMAD6H5v84rEf4RDZhdPgLEcsuo5z9fkFW734VQXGh2NnZ2Ekc8TO9xJHOv7x2xjJbrgDjHGD6k1QGxF8TtBLHy9R0jLDbkwzJkHsfkqN/iJ4cEf7xdAkUHgB3/l5Vc2nwblHElrdkY5KNEf5yirun/CSC2kuGuIL8yiI/ZclOJMcMcMw4PqRSFdGtD428NXBDx2PhssD8u+5CEf99RA1fn8T6HqYV9RtPDVwV4U3GpRSFQev3lrih8G5RveUX6tswoRI/6OcVX/AOFRu3Vb9GA4DREj8wtGoaHarqPgiV1jOieF2boAktuf/Za1LK70S0tJrTT9KsYbef5pIre8iUPxjkA+lefaj8J9z2kWnm5EawL5rvEx3S5O7lUPHTHFVH+EV0GAEsw47QysP0ip3YtDvp9F8HQxiSbwdZKM/eDQfz3VJaaH4USWG+sfCQEsbCWOWBowVYHIIIeuBtPhK0VvePNcObkRf6NE1s4Dt3PIB4Ge3Uj0qm3wyvoVDG5YH08gj+op3Foenato2geIbxLzWPC9/dTquwSPIOFGeMLIBjk9qzf+EM8C+bhfCt4JOuFlOR+HmVwkfw4vnMYXUQm84y4UBSfX58j8qZdeAbm11W6httRhEMTBUmWRQZPlBzguCOevbOaLhoeoppmhp4afw6mlarHprvvMQxnOd2N27PUZrHPgPwahBbT9eTH/AE3k5/8AHq4f/hF9XjX93r4DY+79qwT/AOPVZn8I67Los95PrnntHKkccRu2PUjLdTkcgY9ye1Fwsd3oui+H/D+qR6lYNrwZVKiKZ3kjOQR91u/PrUd54f0W71C4uzqniu0ed97LaSvFGCfRVXArz4aP4l8sEa+4jzx/pU2B+GOKnj0PxfcXMFtFrdw/nMFDLdzbVB7nIHFFw0Owk8K6VgeX4u8aR/708zf+y1pajaafqHh+w0lfEOqW32TBF1Dbyi4Y4Iyz4yCc8+teb/2R4tS7uQupXMflStGRPfEMQDwSc4PBFTtp3jCMFjqLnHJA1Fc/kWouOyOsPheJVwvxC8SDHdw5/mtaWhQx6NPcSXHiu91MSRNGsd5CcIf7wITPTI/GvO2tPFY+yzy3V6IbkuI992FRivfJYAd+D1x3rQitfF+MLdE4/wCn+E5/8fpXDQ6NLG/giWKDx6YYU+WNG0+I7R0AyyZP41WuNLv3UKfHtnIOgEmlW/H5x1z2fGLTPDb3NwbiNWf92yT7cDPQE9en1Ip1m3jC7tEuIPts0brvDDBJ+gpaj0Oo12wtb37OmnapodjsyGP2OOfcuAAP3i8YIJ465NYi6JcByX8Q+Hnx0L6Pb8/lis6ebxVbnE0V+hzj5rfj+VV/tPiV5xFMk8h8sSRxrZru2knk4XJ6dfQ0agrHWW9pYRabP9sPh+5nJZY5I7VYSg2kL8qk9CckgjIAHHWqrpP5f3PBTL1w2muMf+Ra56ddbWMmSwuF/wB6z/8AsapzyahbgAWiY43mW2HyqWAyOOvNGo9DqYLOaW7jW4i8JSwNIplSC3ljdkzyFPmHBx7UzV9JDah/xKoNBjhWJVZbnzs7wuDjy3AA/wA+w5czToNzQqOcZaEAfypr3zxhmxEMf7P/ANejUWhux+GdVkjXybPw0VAJG2S6H/s9aaeFrSHw+89zY2b6qz/ukS7lEJ5Geckgbeemc47Vxy38khBuLeGGTJBjUuAuDjuxp6XgUbhFHycZDP8A0ajUehvnw402Xk8OaaXPAKavOMfmhqzpvhq3vdUjgvNGEFvnMjw6kZsj0I2KQD65P+HKNrcsTmIW8ZXJxL5kvoDj7+O4p93r01nbNOsQfGAFE8q9SB13e9GoaGte+FYhqFwbLw9NPbJM/lTDVwnmLnAJUxccAcZ4pH0a+jUAeGLjrxjWoienoYvcVjx+Mp8optXJMuwKt1ICeO3JrRTXbiRFlXzV3KCM3Dk4wKNQtE3NV8L2mnWllJYW2o6lPcR5liF1FEYQBgZyh69MD0PPIrKtdBa3DL/wjmugZ3nbe27kZ/AUieIr1JAwluA/977R0/8AHajj8VXkryxefehkOHzc5B9MZSi7QaGzo3hew1q4lN1JqOlrbjzUS68ti7bW5BUkYAzkcHn2rE/s23W9e6j07xDueMIR9mgIwO/+tq5D4n1GJAEurtAvQCVD/wCye1Sf8JvqMcqrLeXSl/8AV7RGQT7/ACjFLUdkVYbcT30EUdtq9s7yoolubNFjj+YfMzCQ4A69O1P8R+GbfSJE0r7TqV8UjRxNZacJEXPIz+8HPQ454I9atnxZqUww17MOOohjP9RTl8ZarB8yXzsRj5WtIz0/4FSuwsjKZbbcokGsoQOS+ktj9Hq/ZeFYNT0rUdeGpSW9tbYjdZbVhI4AHO3OQPm4GCSc/jow+P764QstxbuMYZzYKT9Pv08eNrkIyBrIhxhgbHbn8mpXYWRyUNtpUFpFH/bLHZkDdp1wOO38Bqay0e11/U7bTbLWIXmnYgK1vPHggE5+ZADjGcdyBXW2fjxSTHNDpqsD9w2TZI9eCRVr/hNbEurmPSldSCGNpLkEdO1F2Fjz+/0qHQteubW51uzjnjGyRQk5wRyOVjI6H1pVubQ4C+I7QE9NxnX+aV6APHukmUie20uR2YksYZByepJKGp08ZeH58q9hpJHo0bj+cdPmfYOU4C68K31jotnrcl/Y29nNNut5WnZeccn7v8QDMMdsdOlVlmmZy0XiOyDY5YX+3+eK9Mm8T6LNapBNb6XJZRfMkBuGIU+oBXHf07mo01TwbPGGOlaTtYcb7hUP5MBS5u6FY88s9C1bXb9LezvLW/ughxsu0kZUAIIJz8q/N+JxUcU3iHTQLMarZQm2LRCN76DcgBI2kM2QRjkHvXqFjq3hXTbkXVhZ6VbTBSu+K+iUkHqDzyOlVJJvAtxcu8+k6bLM7GR2NyjlmPJJOaObyDlZ5zPdaxcwPFdX2mzQvgyJ9qt2389wDzTxo3iDQhDO8CQJdxBkaeaL94B0bBbrg8g8jIzXo32DwDcR7V0LTjkY+SaPP/oVWtVuPC+rRW0Ws2kM8VsCsCyXEZ2A4z0PsKObyDlZ5gk+qSS5NtpkrHjJSBj/ADqqNF1m7uJrq1015fJxPIsaBolwT1GcYIyMei+1eoReGvAFwMx6IrA/3GDf+zVp6dpmgaJa3ltp2n3dva3qFJ0AO3oRkZzg8mlzdkFmeVga6yDb4atSB0K2PX8qpalFqr26re6IlpEGz5y2pTH1Pp7e1elL4M8CyswTTbpmH3lUsfzGeKP+EE8Fqd66fqKEHI4c/oafOuwWZ58v/CS2qJbf8I591BgtZHdjHUkYP41DLJ4g8hkbw8QgU5JtH4H1zXrWv6X4b8R3cVzq6X3monlrtRk4yT6c9azf+EE8E9PJ1PJGcDzef0o512DlZ5VaWWreRNLZ6TPKoI3AWxbYTnjgf5GKdFba/sAbw1cN34tZK9nt9J8P2OgXWixNfpY3L+Y4aJywPHRscfdFZkXg7wY7bUuNVY4+6Hl5/IUc6CzPKGiv47tFuNBlgfgLA8DgSZOAMEZznGP/AK9Oaz1HzWJ8DXLEnGFjm2jHpgV7BZ+GPC+nalBf2zah9phbcnmpI4z7hlpuo+H/AAxqupTX11NqP2iYjcse9AOMABQPYU+dBys8avYb5YDnwdcWKDG6ZYpRge+R/n8KVLK4ZEMPhhr4AmMyRo/zkdc4BGea9gfwX4PZTlNTIHf96f6Vbn07w02g2+izfbPsUDloxsIbJJOM455Jo50HKzxQ2t4qtt8D3KsQRuVJMr9DtqO0027nV5BoEt66pvdDGQyY6546civXl8I+C2wBDqDkHODuP9K0NL0/w7oUd0thDfxJdIEkxH1x0xx2yaOddA5WeMpaTKwU+A5ic9SJM/yqrLZ3JmLT6VNbIW3JDKp5H90Ejv09uK9bTw34HdfktbyTHOVCn+lPGg+DoXV1s7tWGCr7UBB7EHHBFPnQuVnmb6JdQyvHJ4MkDL1DS4z+dVL3T7rCTR6G1jGq5IMu5Wz6/rXsOqN4U1G9+1X8cs04UDMhizjP/wBeqrWPgdV3NpqkH+JmhGf1oU0PlZ5hZaBJNpYvI/C/2+EyFDcmYRgn0649Bmi50qVbd4l8MLaSEAB1vUOPwLc16ymq+FbTTf7ORSlm7bhD9oiC5Ppz7VQaTwYGJGn25J+8XuIhn+tHP5Bys8gFk8nEn2eOVeG81hz6Hr19aK9daTwVtG7S7LvjF1GP6iijnXYOVnz6ur3bSHy5F2qeN0ak/wAqsLrd4vDeWT/u4/kaKKCbsni8SzxnJt4m7Z8x/wD4qpx4rI+9Zuo9I7g/1Boop2Q7stReL7dRzBfqf9i4jI+vKU+PxbA7bZJbpVznDW8cn82FFFHKguy7H4o0oq3mXDg84D6YhB/EPxV2z8TaRvyRpLEDpLbzJz/wAGiinyoovr4g8OSgGW30aTnGI57pD+qVds9V8KPhhosJXPLx6yqc57B8GiioBmxFqnh2YhoVv4GzgeRqdtJg/hJVsyaM77JNT8TRnr/z0H0+UmiimOxZWy8OTgt/a2o5xjFzZStn8SvNINK0BmAj1i0jHXD6eQf1FFFIEi3FpFirceKrTaeQm1FA/Op49Ls3GbfxLZSd8rdqv/oNFFPoJjho91Ic22r2R9zqUjVOui6uPm/tSzLeq3Uuf/QqKKCeZlhNN1tTuGqKfZZyw/8AHmp8lh4jdQYr+5HH8MkeP1ooqhOTuKLXxOi4D3T/AFniH9KVbfxUDxJMP96eL/4iiigVxwTxUvWUjjuyN/JKYZvEqkbp5Bz2ttw/9BoopjEN94iTvM/Haxz/AIUqarr6RhFs5cAADFkRgfTdRRQJgNY8RDk2UrA9jZH+jVCdQ1oziZ9IUsBjP2Jhx/31RRQBE2r3HJbSLLjrutT/AI1B/bGQc6PZKSCCy27KwyMdQOKKKTbKSQw6raXEwD6Fpcsjno1sxZj/AN8nJqB9R0FmKtoGkk5/hjYY/JKKKV2OyEOoaNINkum2bQj7sZncKv0G2mmXw2eBoVl7YuT/AFWiipuxqKGJc6JasZLaxis5WGPMhu1BxkEjp7CqM1t4bzkaacnoFvV/oaKKCkkQfZfDQcZ0u5U4yQLrd/NqfqU+janIGnt72VYl2oN4GxM8DhvpRRTQrFNY/C8YxJBqIHX/AFjY49t1Wodb0Syhmt7C5vo4bgYlVlLFl2kcEnj7x/ziiigRVW506VQr6vqaRlslWuSQv4Gpom0iCaGSHxBeyCNw5jlmHlvjnaw7j2oooQENzfW+o3slyPEFzbNIAXWFtiE4xnGOSalGj2e/dH4uR5GH3XdOP++gBRRQNpEk0Wnwac1o91pr3okEn2nyopHXOeOpU5G38umaifwvczx7n1fTDwCE+xW+T3HFFFAuVElp4TcXcEt79hmhilWU/wChwxEkc/eXn8O9Lc6Dcz3cx06LTVtnYmOP7KjbF7DJooqVJ3Hyonbw3rL2206VobnGCwhKt/46RTJvC0EXh+BYbG3bWhK5nLu4QpycYBz3GPoaKKJSYcqKcPhfVCGL6BasR/00mX+vNWbPwik08p1DSJYFS3fYIXfBfhhnJPdQPxoopOTHyorL4cuvMI/4R27YYztSc5/lSP4YussE8O6kmRwxnBx+GyiijmYiSfwWtnY2TWttqEszxD7RHtC7XAAJHy9znjrxz1qsfDeQSNO1dCOpMe4f+giiikpMCKy8JXEy6jc3QntngVDApiy0oPDfTtTU8Pw9ZJr5Gxyoss/rkUUUJsdinc+F2fmCWdskA+bb7AecepP6Voah4Oewv3tjeqwCB1ZY8jae3UcjFFFNthZFeTws2BsvYSeeDx/Wol8FXbadNfi5gx9rMBRmPoMH6daKKLslkDeDL3HF1anj+8xx/wCO1X/4Re98+GFZImM0yQgpuGCxAHUDjmiinzMRNdeCtWtbqW2nFuHi4IUsR0zkHbVKbwhqUZ3+UFP97BA/lRRTUmCFHhHXH06DUYbcyxzu8ROcYKn1Pb/4k+lNfwlrQAMunOpxnBYf40UUuZgS2PhLWb+8ayhtSJkiaUAHg4x6euQAfU9hVZvC2u5z9kPI7zp0/BqKKpbiZDPoWsWqNNPauAqnLF1O0evXtVyfwh4itjGxs5sSosiN5gUkMO6kgg+2KKKYIqnw94glcj7JcEjsZR/jTLTQtcvY5orK2mM1sodkXnjPJz0ooo6CGNofiAM2be6UnGR5nA/XpUEel6pbzeTPbyxmXCB2OSCTiiigAu/DPiOyuntprS7DrlTlyM+45qH+xdbVPMMFyUQ8hnyMfTNFFSnoCLkmjeIprCPULWO7a1dzESrEBGHb0x9KrnSvFPy+WtyQe/mjj9aKKpDZf0ey8VkyWulm7tr0IZMQPsMwX3HU05bn4hNljfaizDghrhc/qaKKOoirNB4mivYL3UEm84EOlyxVmQqeGyM9K2tSX4habdtA1zJIpXdHKuzbIp6EbgD3ooo6oDMvIfGV9E73kH2iMDLA+VnGfY5q3aWvit9BF3psMUttFIYZI2gQtEcZzk4yOcdaKKbKKjTeKN5E9ja7wepjQ5/KiiinZAf/2Q=="
        },
        {
            "type": "text",
            "content": "5.2.3.3 According to IEC 60068-2-78:2012 Environmental Testing-Part 2: Test Method Test Cab: Damp heat , steady state, the temperature of the temperature alternating chamber is adjusted to 40℃ and 95% RH, and the test time is recorded after the temperature and humidity are stable."
        },
        {
            "type": "image",
            "content": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAL6A/gDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwCp1oOaXvRXnmonbpR1pc8UnegAxQR6U6m80wCkAxS4o570AJigUtHSmAUhFKKDVIQ3pmlxkUYpe1ACdKTHpSkUDmqQhMVG3BqQ004pgQPULDg1YcZqFhxVoTOR8hpbu+CxSOwBPy/w+5rKI5wRzWwbu4tr69EExjEgKuB/EPSsgjmvQpnPISl7UtGK1JDtQaBwaXHNACd6XFLiimAmKMU7FGKBDcGjFOxzRn2oAbS04YPNLQAylxSgUtMBmKcRxRSE0xCYpcHHrmlHWjFAxOpoxzTsUlMQmMnNGBzS9utLkDPGeKAG44zRjNL2pcZoATFHU8UuKXpQAwjPOKdjNLz6UYwaAE2k546U0KMZFSd+vNIAccdqQDcCjvTsd+xo6445oAaBwTinAjbtwM5607cwYsABkY4oGCPegBnanFAVUqck9RSnGaPTA5oARTsZXwDg/dPQ0SfO/mbNiE9ugoGOfWnAsq7c8HqD0NIBhjwTt+ZRzSnYzfKhAPYnNKOG3AcelKc5BA9xSGIz7o1QxqrLn5h1P1prDI561IzlzlzuJ703A5HagBrL8obtSD0pwXdwp59DT1i8zaqgmTOMDvQAwqeGFCw7lJVlyvUE8ml2Ett6duae8iNBEnlASISDIP4h70mBGc+wIqeRFKKftAlReq8gge2aiBGD8o59aQooPHIoaAWZI4p2Nu7NGD8jEYNJIwkLPKAzvzuBxSgEBiCNo7ZpUSNgQ7MrdsDOaAGx7Adz9BwRjnFKjQJcEtG0kPQLnBpwjHmqbglUJ5K9R+FMZgrfIenGcdRSAs20zSKbd7iFIgPl85c4+hxUBSBYifMLTBiMAfLj1FKwh8hHUln/AI0I6fSnyC0kRTbiSMj7+8g/lSGQdGGTgjuKkkjRZtwlWRCf9Zg4z9KaApT5cLhfmJP3vpSAgAZYEHrkZ2+9ACM5YknoaccxoYwY2D85AyRSuhSL5ZQ6FugpWimVSzRsi9C2MUAOLJDIgdfmVv8AXoc5HsDxRNL/AKS0kMjMWwFY/Kw/AUI5iCrKnmwqflViQPwpvyuzs0Y5HRRgLSsMmkSVkb7TdbH+8qyAnP41I88sdg9uJLWWAEHb1Kn/AGc1VPl7ExD8w6nk7qRl+y3Cn905HOPvLSsMXeiARodytydyjg+1Ty3ck5EF1cCSFf4tuccdRTI1M8cqRwwjgMzE4Ix6ZpIFxMUgljIZCCZVwKTBEx8pTFNMF2OcK0BAYY9vU1FDFKrs8W6ON2KAu+CP96mJFABtaSVZscLj+Pt+FSBA0jR3UqxuP4icg+xxSGMCTwNsKhkLbgOqvipSZ55mUqzpjOyP5Av4UjZRxEZUMLY3FRhQfr1pgEB37pZVbOMgZBH1oAcBEhkR1iXONu47iM98inWyyM0hswwMS+YzA4bHemNMr28cUMMSRjljj5mPufSjKoAAPLcDLrnhx2FIB7SfaG8yaZnUnL72wWapHMgO4yyNIQd3lyAAJngEjqabbtFFOzywpJuB3Qk4HIwCPp1qIxW+55C5RTwqAA85/likMXy/mEsVuvlqOTJ3/wAaGaRmWUqU3MThY/l6ckVOXVZEaKWRmI2ruXDEe1NPlpI6TStvX5QV+ZV/+v2pDGhYcDKvJk7sMduaSVG6QhE3n5UXpnuaJV3tgl146yHgD6VP5MgQCWIlwA7s3AC84A9uRSAqJ5jyBkXLHKjP6nmnAEFW8s+WNpC+tSTyxy3biJRbLg7R1OfSpIWtRh5ElZ8Lsy+M469aTASOVxLPKqMgCnBXomT61NLbHO6BhlVG6UnAH+c0kcUc6ypxHtZiI8E/n61JHLb/ANnx25LecrYKDIBH9761DKRZhuCl2yoU8rGzDJlT65x2qtczySTXahI2jYglok+UAelIAkUbSESpE4YKUb731pwvA1rDBcRkwRDKKxIJz2qbASW0kdtmaOb93E2DmMnBI5x71MsscEsIW5l8osshRMfL2GSeh68VUvJLt5IUm2wiRRtjQZHsW9TTGUWzLCsoeRuJo04XPbJNFh3E1FGSR5YWJjdzw3LMPVj2qipWfWrVjGRmRAQMD64q9cwrHAvliJCgw6+fu3HPXArP0pS2vWxbIxJnGKtbMk799rIhjzgddzck+uKmhaQKUhJBAJyD7c1WjQO2CwXqSWOBVgZY7WIIAwD7VxGopxtGAR60koX7P33nOfSkJJon4hHGOKkZiNyx9M03ABzT25amnmtDMD71zepjffP7Gul/CuQ1G5I1CcDoGxW1FNvQipsG2k2nNQC7I6igXY5JFdHKzK6LHQYpp+lQ/aVNPE645NTZhcXGBmkK5pwmQ9xQHQnrQMYUxweab5YxkVKSuM5o4PcUgK5TJOelN8kelWMA9KaV9aYiHZjjrRUoQc+9FIZ6mKWj60n0rzTsFPtSYpaTnHFMBaCOKAeKWgBtHWlPSk+lMAxS9qCKKaEGOaGFFHemAUlLSdKYB170dKPwoApgIetRt0qRvrTeoqhETDiom6VMwycVC3SqQmclPEZtTugpAIGayj14rUvBINVuPLbae/Pas3HcV6NPY55De9GPelxRitCQx70Y4pfajtTAKO1A96dgUCG0AU4ilFADcVLDC0wOAcDrTMVpaUoZnBORtPFKTsrjRUFqPWlNq3r+laNqitdIpAKlwMfjXoL6Rp7AE2kXT+7WFSv7O1zmr4iNG11ueV/Zn9RR9nb0FemNoGmt/wAuwB9qibw1prZ+V1+hqPrkDJY6mebfZn9KBbPz8tegnwrYkcSS/nUZ8Jwk4Scj6irWLplLGUn1OA8ll6g0mw+hruX8Isfu3KH6rVdvCNz2liI96pYmn3LWKpdzjsH3pNpJ611jeFb1eixt9DUL+Gr4f8u2foatV4dylXpv7SOZ6Ugz6V0DaDeL1s3I9lqB9IuF62sq/wDADVe0j3LU4vZmPg0YrTbTmXrE4+opn2Ijsw/CnzofMUBgUmMir32P3OfpSGzPY0+ZDKeeKKtGyfHUUn2N/QGndAViKQZq19kk/u037LJnlDRdAQ0d6l8hx/C35U0xOP4W/Ki4DPpRTtrA9PzoGRTAbxml6gcUpFH4UAIR2NLijOAcigGkAY+UkcGjkjHal+XuKTI/CgAxxRjjmjHpS4pWGNIOaAGByOvWnYyD0oCsSQOoGaQDeGPzU4yuUEbfMq8LxSdV6c0fSiwrjeKXBFKMdDRj8aB3FkdpGDOQSBjpSDaVwcj0NIck80u3jtQAR7PMHnFtmfmK9aMqrEqCVOQNwpBgHJXNO8x/LMWcITux70gCJnimWVFB2now4NJuDPuZAeenSgMQR3A7GlcqzZRdo7iiwCIqqNzgsCCAFbGDUtvcvandEoLMCHDgFSPpTSmxykbLIGUZOOlMGeegxStcYqeXvbzMjIONnY01QWIV3IX1PSl44PXPXigMVJC8g9qLCB2bb5QcvGp49BSxqwYkAMoGSrHANORSc4kTpnDHrTDG3l+YAducZ96QxATnAJ24pX8ot8iFF9zmlMzt1bGF28DqKR3ZgAxAA7AUWAaG2qFVFPIPI6+1PmLyXOZQsJOBgDAA+lNJXbkZDZ6Y4ApzgwyAmRZMgHKnP4UWAlaBBOFkm83cNzSR5bH1qFQMgLwc8OfSpUjlCyNDIOnzJGcEipI1PlyS2iCSNVG8SgMR7gVGxRHEF3F2kVpgTxJ90j1pyyhoHBlkUcZQ9H+lRRQvcPhIt7ZGFzz9AKmkZmAScFYY34gBIIz3GaTGQ/K7B2RQFXkKcZ/+vU5jMNsGkjBJ/wBWA3z89z7VCwBAR2JXcN20g8Y447mnxwyC4WSFJJEU7uDg49/ShgCpHNIiSmO3LDIYg4H1+tPkNxcs2EErgBdyAbVXpwKa9zCzAtBK0oB3M0nOe2OKlEd9cojJbqq7i+cbd5PqaQESJA6ZeZgEPQ9SPanxKrKxlikWIYYbF5YZ7nt9aSRHnmKXEkcBhXaqKBjPpTSZF3CRmJyFVQflIHr6ikMFkYuzRpgMwyHcEn05/OnycrsKSfe+aRnzgDsOxqPAZ5QsAklc4Vl4VSaV4pElUT7W5BZc9B7kdKAJo3iQPNHbMF6JnnOOpOadbRvLGGEYG2TmUgk9Pu/TioZJFLbpVL/McEsWU+wqyhaW0WT7UqZfc0O/3x/KoYxbSdEu5JZWJjbglRnH09TQkDbmEpdDgnLjHXpmnwyLKXUfuiP9SsbZyc9TSyCVg0jA3AZ9r5bHOO/r+VQ9yhq2ix3EMMjoFckLISQqn1NCKC/mzsJCHwFLbVcAfn1qMeXDEVlaWJg2OmeB70khgaSIyPNI+M7cDKjsPrRYBI5WjmkGwruHMhG5l+np6VHtjWWP902CeFc9R7n3qSTdCkkZKpG+A4Dbi2OmT35qFlTAVZd54+bGxR6g5piEc7bZxtZCG+UbAc475o0RA2vwuSxBy25hz0qKdowXYqrgErGq/dPvVnw0C+rqCQdqMab0iw6nZqWwdke4jktjOKkQEj+dQhjtIx1PUGp0xgZweK4TUdgjr09qS6GIR/u+tL7jFJfAJEBkElecUuoGMetJgdadjvSEVZIneuHvQGvZm9XNdyAF5rhrj5riQ+rGunDbsyq7EBTnNN21JSV1mBHtxQy8ZFP75oxxQIjAPWlO7rk06kNKwDQzDvS75B0JpaTAosh3FMr7c5o89/WkwO9NxU8qHck+0PRUeKKXKguevjgU4etJ3o615B3gOuaU0dKKYCYopTSdRTAKMUCjAJoAO9GKXHYUCqQgxSU78aQ0AGMikx70ozikxTQBRRijtVAJjNMOakIOKYRTQiJhUTipmGKhbOapCZxupDOrTZBP0qgP0Fauo+amrSmLqV549qyvWvRp7I55BQOaKWtSQoHpRSjgUCADmlxSgc0EelACY5pcUYpetUAnatLR/wDXN9DWd7Vp6UzGTbgYwcVE/hGtya3/AOPtT/t/1r0oE7R9K82hBF0Ox316MpOxf90VwYrZHmZhvEU5weaTdikJx3qM/rXGecO54xS7hTOlGecUCJM9aaTjqabketHueaYh27oaUHB6nFR5xS5/KmBIG9M07dnsKiyB9DS8E5HFKwXJPkIyyg/hTDDCw5gQn3UUZ+lKGPHNO7KU2iNrGzk62sXv8oqJtH09+tqmfYkVZ3cDmnZxx19KpSkupSqzWzZROg6ew4hK/Q1C3hqwbJUyD8a1QT3pc570/aT7mn1iotpGM3hi0PSWQelRHwqn8Nz+a1vg8gZpST0HSq9tPuUsZVXU5tvCr5+WdPxFMbwvcjo8R/H/AOtXTg468mnbvWn7eZaxtQ4+TwvedRHG30Iqs/hq8HJtSfpiu5Lml3VSxE0WsfPsjz5/DtwOto/4CoG0WQZzbSAf7pr0reemTQCe496pYqZSx76xPL20kDOUcVH/AGWP9oV6oMN1Ax7imGCBshoIz9VFV9aZaxy6xPK203H3WP4im/2Y/Zv0r1JrCzbraxf981GdJsW5Nsoz6cVX1vyKWNh2PLzpc+CQAR61G1hMOcA/jXqDaLZEMAhUezVC3hywP98D6imsWi1jKZ5kbSYfw/rTTbzDnYc16U3he0bkTSD8qibwpHjK3P5rVLFRLWKpPqecGGUdUb8qNkndT+VehN4Uc/duFP1GKjPhacdHjP8AwKq+sRKVek/tHAEMOopASOld2/hi6PSONvoaryeGbvPNqPwxT+sRK9pB/aOMJPpRn2rq28NzjrZk/wDAagbQGBObR/wU01WiylJPZnN7qXcDW4+iqOsTr+dRnR0z1cVXtIlXMbIzRweK1X0buGaom0hwOH/SjniBnhQO5pCAau/2VNjqtRnTpx/d/OnzICuD1AHB9aUDHAPPtUpsLgdE/WmNaTr/AAH8DTugIyuDUktvLCFL4w43DawPFNNvOOqP+VM2Sr1VvypALxjvSDr0pPm7gj8KASKYCkg54xQuAhBUEt0PcU3eQeRQHINIB/3RkMQalEhAEqSMs3QhRgYqvvyelOQoWG8sFzzj0pNDJEKAsXaTzMfLs7H3NNLNuO75mPUnmkMqqXVHbYT370eZHtAyc9znrSsO5NbhUnjImET9d5HCmkjV5JikbNIXY8KSNxPeiKeBeGhWUHH3jjFIwADTRkKu7hQ3K+lTZjuSEzBHj+SN4+GDABsD3pGWacBkdpsJlh0CD0pvnDeDN5cwA4BP86LiYznftjQjgpEuFA9aLMLkkLiGOVGtoZpDhjIzZwPb3pEEbzDZK8aknJxnaPXjtTSwkAVRGq5GFB5JxjrTkUxxtslWOTlCqnLN/wDWpWGNyZcIoRTnJkduuKciv5JUzqVJy6evp0pyW6swZraTylUBgn0659aRIFJZo0zxlQWwUAPekMMMpRG8xVAPzFQeCKmmVZoFEcKuQ25ps8ke4/KlK2+xC08sc7tl/lyMEdjUaquyQ26ynB2l2GAB7+9SAqyAT7YVCkjljwT649PapiY1YK4kXaMoc9Wx3J7CmLDOv76QiNAowwPQHoR6ninII5XSS4kZGUE+Zt+Uf/XNS0NCMC1msMZSZlOSI88kdCTSskqhkllhJI3SL1Yn0yBUM8luzF44pFLHo5IJz7+1Stb5jk8rY6wgFnU4X6bu5pWGHnMJ4xNGoIOUEi4Rfc4qI3DNEQTCxL7t7KcntwOwpPtkwUkySoWUhFAwAPTntTnmmfcFaCNhhQUx+hosBVnOIAf3bFm5bvx2A7Vo+GSG1KRgoUrGeAPcVn3I3ZwUYryWJ5/H16VreF0KvO7A8qu3j3P+FE/gYludLzjvjPFTIS2AFAwOT61GrEHuQPWnr+lcLNiQDn2o1TjI3ZwqjOMdqVByPSk1g5mYBiy8YJ69KS3BmLijvS80dK0IGPxGx9ATXDScyN9TXb3JxbSt6If5Vw5611YbqY1eg2kpWHNJ2+ldRkG0UhFOB4prUgG4oI5pTR9aBDeKKU8CkNACfWkxzS46mg8UgEPB96KM8UUDPX6B1xS8UteKegJijvS0UwEoHSl4pDTASlxRRimIWgUlL2poAoHNFFACUvaijmqQCYpOlLQaYARmmN1p/tTTTQiB8npUZ5qdgAKhfgVaEzk9RnkttYkeMjJTHIrJ5Dc1r6ui/wBqNuOPl4rII5r0aXwo557gaUDAox6U7tWhAlKMmjFL0FABjFLSUuKoBueacBxRjmlxz7UxCYrS0cKLyPJIJJBrP9qu6buE6kA7c81E/hY1uXFx9tbB438H8a9BQ5iT/dFefoP9K6fxV3qf6mMjrtFcGK2R52YdBxNJnFIQx9aQqe9cZ5rFP6GjikIJxR0FMkXg0deKbRQApNKDTe1AOOoJp2EOJ7UucdKZntQOO9ADx+tLyKYD7U48jFKwxwOKUHnIpmT3zShuOppjHknilzUe7gc0uc0ASbuaUmo6Vfc0APzTs5xmowelAagCQnjPalzjtUe7B9aAx5zQMkye1KCT1pg55/WjJ7U7DJA2KdkjjPWos1v29rAdJs5fKHmNcAFj3FXCm5s1p03N2RiEkUEnPX8q6RdOiuPEtwGjUW8XLDoOlUbvQ5k82ZHg8sZbaJASBVOjJK6NZYeUU2ZRPNGRitHSdN+1zAzRyeScqHXsalt9DMklyJpvJSH+JhwR60lSk1cmNCckmluZWecmlBz3xWwugJJkQ30TkDIA6kVk20DXN2tupAZm2gmh0pLcUqU42v1E3ZPal3c1qf8ACPXDOY1mhZh2381G2g3ihivltgZOHFP2U+xX1ep2M/dg0Ak/T60iRySSbERmb0HNSG2uR1gf/vms+Vmai30Ghj0zSlj7U0xyr1Rh+FIwK9RjPrRyseqHYHQgfiKaYYm6xIfqtAPrRnJosHMxhs7R/vW0X5VE2mWRbBtY8e3FWc9qXOBT1KVSa6lFtE04n/j3x9GNRt4c05udrj6GtMGlBGaOaXctVqi6mM3hezI4kkH4CoW8JQN924YfVa3880oJz0pqcu5f1mp3OZbwgedtyv5VC/hCcdJIj6c11mR9BS8HFP2kh/W6iOLfwhdekR/GoG8JXoXIt1I7YxXdg07NP2shrGVOtjzp/C14BzZ/kKjj8OmOXNxYOyj+HBFelgn14pQx9TT9tItY2XY8ql0BkBb7MwH0NV20eNesT8/WvXBz1pCingop+qimq8ilje8TyH+x4jxhxUTaMB/Ewr2A2ts3DW8R+q1G2m2Dj5rOH/vmn9YZSxsex5AdIGPlkP5Uw6Ow/wCWgz7ivXG0PTHPNog+nFRnw3pT5PksPo1V9ZLWLpvoeRnSJT/EtN/sm47bfzr1tfCGmStgGROM5yKgPg+zP3Z5R9QKf1pFfWaR5Z/Y911AU+wamPp95A6ttO7GQVNepv4NiIIS7Yf7y1AfBsg+5dRn/eU0/rJSxFLueXsLtFKMZACckepprzXBQK5bavbFemSeDLk/dkiPod1ZWp+GrvT7RriZYzEvBIYH9KqNeL0KVWm3ZSOSsmn1CQWwjRzgkE8BAOpqzutvmDC5MeR8qnHmnucVQUBWc9M5xg4zVxlMaR+cjqdhIIzxxwAf1q5LU2TInbExzA6ANu25JIHYU/b8qM2yJ92FDHk57kdKasEwVDI3yMCxxJnJ9/SlcQTsNsIiSLly75Z/bipYyV2zw0hkdPlCnnzCeDtPYUwwyNG0ckkJVSDsVyDn2Hc0giQoVEyqAdwI6KOwzUSpvh4h8wk7fMGRtPp+NKwxxcwwtGkxdJFy+FyQfTNEjJFAsTMx44RcYBPcnvUbbiyJhE8sAZU8Mc9TUsO0l4JXaMStlmVQcgelOwilMVKEcBgcEKOK6Twzl4Z2xwNij9a527SKPb5RlIPUuMV0vhpi9lK5AGXAGPYVFb4Bx3N0dQO9SDtUQqZe1cLNiaEZkUA8k1Bq2FllA6ByBn0qzaEfaovl3DcMj1qlqLbnPpngUluD2M/FIRk9KcaTvVkFa/OywnP+wa4uux1c7dMmPtiuOOK68PszGruIRzTeKcRnmm4rpMgxTep6U6g0AMzzQTS84pO9IQhGRxSEUpFJjFACDNHXinEU3uaQDaKU0UAewY9KUCjvSivFPRG96WjFL2pgJikxSilIxTAQ9KO1FFMQmPWlxxS0UwG96XtS0hGaYCUuaXHFIBzimAdRSU6g0xDSKawp9MNMCJ/SomqZqibmrQmcnrqn+08gDlayyK19cIGopkcbe1ZJ5NejS+BHPPcaB2pcUp9KMVoQLR2FFL2pgJilwKUUCqEGOaKXoaMUAGOPerenN/pAXJwTVUVZ0/8A4+0FTLYFuX+ftJx/eru4hm3iP+wP5VwpXE7exruYc/Zof9wfyrhxPwo4Mw2Q4k0Ekd6Q5xTeSK47HmClmx1oy3c03vijNBI7fjjAo3ewpuaQmgB+Rx8tGRTM0uaBDyV/umgY96Zuoz9KYXJMjHWj6nFMDUmTx0oGTY/2qQYU9c1Hk9KUHrQBJ1oyelNB460An2oAfS5wP60zOOTRu7YoGPz7Uo5PHam5FGeOKYD8j0oB96ZnOO2KM8Uhok3c0ueeKZnmlzx1pjH9M/1rotPmkuNNtIY4JGWGbezgcVza8kV11lYX9toflx5ErSh/kYfdrehfmOrCxbk7DdQvLkG4jtrRyJJdzOV+8PSqOqi3ktI7lFaCYna8OOPqK6I/bhfXBXf5Qh+T03YrH1qO7m0e2aZGaRWJc46Cuia0Z2VoNxk9StoEV7cyhIppEtlOWweK1Z55JV1bepXYqooPpmqHh2/mfNpkCNEZ+Op470WU19qc5VyFtwAJWx1C57+tKm0orUilJezSV7s0ECx6kpVACLLnA74rn9JIGswZIA355rb1OZxqFu1io33MRT5+hFYlgtlFcy/2gZA0Z4VO5qZ/EhVfjS7P/I6m2hb+0WlayjVMn96G61HbRiNrhhZtCfLb5t2c1m6xcMNLtXiLQK5OIwecepq00kTadaJeXTxvNH8sg/ka25lex0c6u121+8wdNM39poLeTy5GJAOM4rqLdbxZ9017DJChw4wK5/TI0i8QokbiRUY4Yd61bINJBqBEKzbp8bGOM1lSWhhh9F8yzKNQMjOgtXjZvlzjpXO6vJM94UmSNHjGCE6Vr3qlBpsYi8omTOwNnvWPrZzq9xz3pVvhDEv3Sln3pc+1N7c0ntXIcI/qc0p55PQUzPNKDQA7IB60oFMzV61kHlqpUCFf9YT/ABe1NK5S1Ko65oH+c1fATaIBGoBjLlsc560xzHLC22MKgwIyByx4quQpxKoPtS9AKuTWaR6fGwBM5kKnH06VBDasZQJkZEAJPFJxaBwaZFkCl781aEELOpw+2QfIo65zioZ1jSdliJKjjJ9aTi0JxaGZ6elKfbFPihEqyHeAUXdj1p6WpeHfvUMQSE7ketLlYuVkIz2607PNMByKl+zyBoxgZk+7z1pWFuNyDS/jT5reSEKXwA3TBzmmpG0pwik8dqGnsO2tg7Uoxxmk8tySoU8deOlHfFJoY45pQx/Km5x70+PbvBfp3pDDdk5zzR1+lKzKHPC4/wBmkB+XNITF6dq5/wAZybPDzr/ecfyNb+cn+Vcr48k26NEvrJn8hWlNXmjSiv3iPMOqDOeM9Ke7BYUUztICMhFyNhpuPkHp7DmnvEuMo+V7tjAFeiewhYJsnAjhygwobjJPf3NSz+ZIGSQQySIQFaNuPoB3qB0ZIYyI1z5hIkzktjtj0oVHdNyqd6HJJOB9KlrqUhd7yDD4jjVsAhc7T6VMUnFuzuQsWem/GT0ztqPaBLJIZo4nA+URDduJ9KiYLtxhgxOSXHXHfNFgCaOVMPJH5anlQeOPpSHasqmNvMbGcFeB7U4yKSS7yFiADuGTj8aQqsTk9SDwOox+FAFeZmkZd5LNjBJrrvDqbdKX3djXJOd0mcYGeK7LRE2aTCPqf1rKv8JUNzSWpVqNeetSLn8K4jYu6b5a3qNIcKAeffFZN719hWtYMqTM7DOI2OMZ5xWRdcsKS3E9itSU7tR/OqJMvXDjTJPcgVynaup8QkjT1Hq4rlv6V24de6YVdxPxptOPSm1uZgRSUvTrSGgBDyKb3px6UnrSEJ7Uh60vekxnHFIBM0nT60tBx68mgBKKPpRQB7AKDQPWjvXinoh9KO9B46UtMA96M0UUxCUY560tJmmgA8Uv1pBS0wE57CjvS0d6pCCjGKMUppgFJ3oNFMBDTTUlMYU0BERxUb8dqmaoWHerRJy3iAAXsZx1WsjHNbXiL/j4hPsaxjwea9Cl8COee4mO1L2oAowcVqSHcUuKDS0xAOlHelAoApiDGTQAcUoFLTsAn4VYsv8Aj6Qj1qCrFmQLhcjknrQ9ho0ol3Xe092r1238OyNp9s4iQho1Od3tXkkPF96/MK+gNPy+jWYH/PFf5Vlp1VxShGfxI5pvDUpGVg/Jqgbw3N/z7y12nbFKvOecDNHLTe8US8NSfQ4RtAlUkGOUf8BqFtEcHq4+q16DvGeTkUKxI4P4Gl7Km/skPB0n0POm0eQfxfmDUZ0uXnDL+delkAjJAP4U0xQtyYk/75FT7Cj2/EzeBpnmh0yc9AD+NMOnXAGdmfxr0w2lqwz5EZ/Co2sbM9LZP1pfVqXmQ8vpnmjWNwOfKam/Zph/yzb8q9IGl2bE5iAP1NB0eyOcK4+jUnhaXdkPL49GeatHIvVCPwpuxh2P5V6OdEt/7zj8aY3h+E8+Y3/fIpfVIfzfgT/Z/wDePO+c4waBkV37eHo2OPMH4qKifw1GSAGjPvtqXg10kS8vl0ZwwOTRmu1PhYEf8sT+YqNvCnPEaH6NSeDa2kifqFTucfmjPNdW3hR/+eX5OKgbwtMOkT4+oNT9Tn0a+8l4Gqc6D9aXPPSt1vDMyjO2Uf8AAaibw/MO7j2KGp+qz7C+p1V0McN6UuR9DWk2iTjo3T/ZNM/sa4B4INL6rU7C+rVV0KO7HFHUegq42lXSngL+dRnTrrdgJz7EVPsKn8pPsai6EAJzU63c642zyjHo5FI1jdKeYiaabW4X/lk/5UuSa6MOSa6MnTU76M/LdzD/AIGalfV9QkjaNrqRkYYIJ61RMMoH+rb8qbtYYyrflR76Dmmu5csr6axkZ4du5lKncM8GpW1e7NiLQSbI++0YJ+tZ3I9fypc/hQnJbCUpJWTNmDxBLFDGjW8TvEu2OQjlRVK0u1gvBPPCswzkqT1NUwaN3Wm5ye43Um7XexoajqUuoz73ARFGEQfwiptRv47uzs4Y1IMKbWzWSG+tOBpcz18x+0k736mlo11FaanFNMSI168Vq/2zpZhkh8idVd9xYN1NcwGpc041HFWRcK8oKyOqj1HSppbVS8q+UflLf1NYurSpNqc8iMGQvwRVAHsKAcUSqOSsxzrynGzJB04pc9u1Rg9+TS5HSszEfnil60zpj3pefxoAdmrcN2iQrG1urbcnO7qfUiqftmlHTnpQtBptbFz7bmHaIx5m3YXz1FOkuYHiASN1ZQAnPC89apAjNAxiq5mVzs0ri/Wawhiy3moxYnAAOait7giXEzvsIKk5ziqYOKX6Ucz3Bzbd2aH2mNJAEOUjjKq2OpNV4p3iztI555GagzS8UNticmy9AS63MrMoJTHXGamXaI47gsuxYyuAec9MVmHHpQOlClYanYkBq3JGwS2UgrkfzNUgeaf5jnGWJx056UloSmTzP/pIUKCqHAX6U+Is7uvEanliOwqsrMrhgSGBzmpI55Y921yN3J96L6lJl4SsyqyZXfJg+4HrVWQxqZRgk7vlIPGKaLqYBhuzuOTn1pgkIQpgYJznvTbTKcky6WWS3VEc7lX5htp88Cx6cvy4beQWI61TN2xjKBFUnqwHJpz3TPbJCwJ2knO6k7FKcbakJzg804P8gB65pm7NHJBGAaysZ3Jc471xnxCkP2O2T3Zq6/PHvXC/EST57Vf+mef1Na0FeaNsPrURxVuSsyFZFjcdC3IzQQIpnEzA4OSy88+3akRsEqqliwwAB3p4RvL82IF9uM8cKT1GK9Bnrob5hJYOMz5GyTfgIKRme4k8ySQu3t1IHU1EwCjnesmeQRwBUy7JIpZZJUD9FG07j9MUWAieRWK4TYgPGOv596HlKyHksM/Lv6j8KTJLgnnJ6U7cCHWVgG67gMlj6ZpWGPcyecBIjNO3LBuhWq2VAPJ2nsKmlZXwkeSi85cAMSaa6+WemAxxsJ5H1osBHGrSyqoGTXb6YoXTbYD/AJ5g/nzXExgFyM4+U813lsuy1gX+7Go/SufEbI0gTjrUyiohUyVxmpdslO2cqVyIj1rFueZK14uLef1IA/WsecZkPtSW4mQle9GMinYpQKokwvEpxbQL6sTXNYrofEzf8e69uTXPV3UPgRzVX7whHFNpx+tNrYgTGaQ8cc0tIQTQAhFJ0FB44pOT9KQB0oOaM9KKQCY5pp606kHWgBMcUUtFAj1/rS5pBR3rxj0haTHNGeKWgAFFFH1piCk7UtFUgDPFFFFMQUtJRTQC0UUUwEpRQKWmAnemnvTjTTVIRG1RNUrVGeTxVIRzHiJT50J+tYzLz71veI/vQEeprDcENz1r0KPwIwnuN7YopRmjGRWyIFI4opcUuKYhMY70oFKBS4piG4yaUDil70UwDFS2nFwn1qOpbb/Xp9RQ9gNVAFvuOma980hwdGsz/wBMV/lXga8X3417po3Oh2R/6ZL/ACrOw3KxpFgWIoPZQe9QbirA5GaeZDmjlBTTJTjvRn0qFQZ5CMkIDzjqal+ywngJz7E0ti1rsKCASuD0pT8y4FJ9kiJ53j0+Y0n2ZSf9Y4/Gi6CzHKQFwMk+lOJVhxxUZtscCWQflS/Z5P4Zz78Ci6FqOPbAwO9O6HI9OtRNFPjAlHv8tKYrhejoR9KNBEm7I3FaaTzwePSmhLkHH7s475pM3DZBjTPruoAe78/d6daXPydMVFmY/M0PT0brR5shzmFgPwp2C5MCBQQxPBFQiZlGPKfH0pfPUHG1/wDvk0rBclLjGAeaXfgDjBFVxOiuPvDPtT/PiOSWHtRYdyYk5zjr75pcnA4/XpUCzRnJ3gfjTlmjYn5hSsFyTPzbcfiaGRRxtHI6Ypu8MeGHFKp4+cgj60gGGOLoYk59QKabW3Jz5Mf4jFS53HjpR16elO7ArmwtTn9wv4U06baknEWPocVZUEDBxQR0Y59OKfNLuFiodKts8BhkdjUZ0e2J+8wx+NX1ByefwoDqTt6cYo5n3FZGW2iW55LfhsFRv4egZsAr+KVrAAdc0ZzkkfSi7J5I9UYh8Nw9jH+VRnwzFn7sePqRmt84xnkj6UZGO470nZ7pfcJ0oPoc2/hlRwIwD/vVE/hnuFPPYNXU9CDzkjrTcndjJ4PelaH8qJdCn2OTPhp8fdcfgKibw9KoP+sH/Aa7HIyfalyf8Knkp/yi+rUuxxLaFKv8R49VqM6NMP4s/hXc7m4zRnPUcfSl7Ol/KT9UpnBnSpxzkfnSHTrgfwj867soDgFVx05FNMUe4fu12/Sl7Gl2ZP1OBwv9n3I6xn8KY1ncKM+U35V3Rt4Wz+6XAphtLc9Yx+dL6vT7sl4KPc4byJh1jb8qPLcZyrD6iu3+xWxyAh/76pDp9vxjcPxpfV4d/wACfqK7nEbSOxpecDqK7JtOhPOTn6U06TCOCR+IpPDL+Yl4J9zke1FdWdHiI/h6elRnRIzniPGfel9W7NE/U59zmQeaXpzXRHQo8ZCj/vqo20NRxtOevDZqfq0u6E8JURhAg4560ueelbJ0THQN+dMOisDxvH4UfVpkPC1OxlZxTvrWidIcE/MfxFNbS5B0kH5Gp+r1Owvq9TsUQe9LkYq0dNlB6im/2fP7fnUujU7CdGouhXzkClzwKm+wzgfc/I0htJ16xmodOS6E+zn2Iu9IGyMipTbyjrG35UwROv8AA35UuV9hcr7BkE80ZYZwetG1vQ0c1LTFYUEY5zXnvj+TdqUS/wB2MD9Sa9B5zzXmvjd9+uOOcAKP0rbDr3zpwqvUOcGAcpIyyew4H41GsjI+5WKsOjD1p2wsjNuC4/X2pg+6QDy3Xiu49MkdwWYGdpC6jccd/So0R2f92N5AycDpQsZYEjGQeF7mpAFG3Cxs46jJO7Pb8KBkZdH4KHHUAHqfrQEKOyFA7Y4G7pTW2lzjjJ47Cg8cZB9xSsAm4oDt6njOKaGGHLOcn2zmnjMbq20EdcN3pEUENllAPXINACQgvIqgHJIFegAYAHoMVwtgqtcoPmJMigY6de9d4Rkn61yYndI1pj1FSLTFPNSAc1yGpZUYtZD7gdayJTmU1sNgWP3hncfl79Kxn++aEJiUAUClFMRzHiY/6VEo7JWFWt4iYtqWP7qgVk16NJe4jlm7yY09KBSnpSVZAn0pO/endqSgBuPWm04imkYoATik6mlPNJSAKSlyKTGaQAaKXBPQUUroD17FFFB61456Qdc0Dil/lRTEFFBHSjFMAoNLSdqYBRQOtAFNCFFJ+FLil61QCUUUvWmAgpe9GOKXqKYDTTTTyKaRiqRIxhxURGPxqY9Khb2qgOf8RqNkJ/2qwSATmuh8Rj/R4j6NXPsd2MAD6V30PgMJ7je1KBR3pwxW5mIKX2oFOFMQlLg0YwaWmAgGTRilxilx3pgJ2p8A/fofcU09KdDxKp96ANZ2BvcjpkV7jobk6FYnH/LIV4YP+PkZ9q9w0Bs+HrH/AK5CoS1FIuyd25pY23Ac9KRg2KjQYBB7/pVWILll/qnJP/LQ1Yzg5FVbLiJx/tnBqzgkdKxe5vHYUNnjmnEgnpwKZjnn6UqqByfwpFDk55Ix7Uo2juc+lAIPBUe1ABbLAcikIX2A6+9NBABGOfSl4wCV5o4JHb1oELyoP60hB2ggcetKcelJnPFACHhsE5BoKhcn34pTwOKRQcbsfiKYCjrnH44oPJDd+1JknkZz7ig4zgigYYyc9aUjjoKU4AB7mgDcQc4NADRGjDmNce9NMURGAiE/SnkAg8ZxQMA570gIjBD/AM819x6UG2jzkLj6E1IeWwemc05wP7o9hTuxaEP2VOxY5/2jSNAB/wAtHH41IAc49OOtOOenfuM0XYEJhbd/rWFJ5cgORKfxAqQjGe+eOaQ9Dwee3qad2AwpMOfNB+q0hSQHdlCcelSgnPPTpSdyc5NFwsR4nxk7KAZccorfjUpPGM03IUdTilcLEZZxtHlHHsaN+eDG3SpCRjB/U0NweKAI/OJ5KNikMwDEhTj/AHakGAOOtN6qTjvzz1pgM+0Keh59COtL5yZJDAexpx5Ixx+FIQN2ePyo0ENDqBjeD+NBdeOQAPSlKq/O2mlVzyg/KgB45zzmkBO3/GmGJAchRTfKXnBIwPWgCUEAnselJjBpnl5GQx/Ok28/eYUrASFfmJOMDPIpM8daZsbc2JD0pdjYB3fpRYY44yRyAKCRyDzx1pmGHBZTSAOBzt/lQBIMDHXApR7dB2qIsy4yB6daCzcnac+xoAkxjkdKQHOe9N3nAyhH4igvgcoQDQIkPTGevWkzg9cVF5ozyG9ORTvNU8A898inYB24kZxSb88ZpBIvPNIXHbHHrSAcCCc/pTMLySgz9KU8DqM+1ITzTQDTHG38K4+lN8pD/AKeTz0pOcY707sQzyozj5T+dIYIyehqQ9MgY7Gii7AhNuhP3qabZCe35VKeSTSgjsaAsiuLGMtyFx6YryHxpBFJ4nnjT7oLfoD/AIV7RuAIB614r4kkD+J7uT+6JD+hosriUUndHHM3zEBiQDwKcoXDZXPfJOOKYOvJx9KcQuMqx46KaChCpKhxnH3QTx+lNGFAIIznpTjjg7txPUUN5kYaN1K5+8CKQCFoxKWEYKZ4Vj/hUZOWJxjvgUpBA5ODQ7bnztVf92gYjDIBwc+ppHwCUVyydfSnApg7gSf4cHvTMcZpWEXNJBfVLcZ48wEj6V3HvXHaCA+rQgj7oZv0rssc1xYj4jansPTipl61Go49akTrXMaksuBbDk5ycjFZJHJrTuXJgUEjgcVmE8nNCFIQUopDilFBJx2undqkvPTArN71d1N9+pXB/wBsiqTdK9KnpFI5ZbjaQ0ppOvFUSHam4H51II2Y9KcLdjSbSCxB2pMVcSzLdamWzAPSpdRIfKzNKMT0p4t3bHFagt0HapljReiis3V7FKJkpZHPzZqxHYgDp+dXyAOg5pKzdRsfKiuloqn/AOtRViioux2O+HWl6UnelriOwTmloopgKOlGKQ9KWmgCkPNLSGmIUUDrSClFUgFxzRRmjvTAOlL0pKXmmAUY4o68Gl6UxCUnFOI4ppFUhDDiojyalPJqJqoDD8Rrm0Q+j1ztdLr/ADYZ/wBoVzZ55rvw/wABhU3GilI5GKUUo64roMg6UYpQMnml9qYCYpT1ooHPWmAcmlFLijGKYhvU0+MfvAfem4p0f3x1oGahP+ljHTivbPDxz4csOP8AlmBXiI/4+AK9r8NEt4bsueNlZrcUtjTOR+PpUPR+OxqbOT15qJ8ghgODxVkFuzH7puv3zVjIU8VVsOY36ffPWrJOCOnPesHubR2HA9Qe/QUvQ9MZ7U3vyc/Sng5Byf1pFCg5Oc9qPvdDQwGAR+VJuywA49qAH5xjHJpvDHJ60uRzkVHuG3gc0ASYx1zTQBwM4zSZ3OD0Pv0px2nCsCO+aBBjqCeR2obOdwI9Ka2Mk4zQASOT70AOIOKMAcEDJoB29jVeTcDn9DTAndRncedtOzgcZpkZDrjA/wAKXOJPm6+maQD89CevpSBge/GfSkYdxSF+RlaAH7lLYxjHpTWYjqOlJwQDyG9aNxVDk4FAC4HGCcHmgk5yRSLkDAxyeKGLEEHIPtQAgbp1FBBye9KoIQHjPemnO7sRnn9KAFI+Xn8fWkIGMA4FMGeMnHPPFKOeQQOnX14pgDFVXdn5s00Et1PWlYblwQelMBP8P3cCgCU8MBg5NAPOOn1pvykA0HIxweKAFyd3YZ603ntilzjOefSjGOc9O1AhuGxxj8RQffgUHPUcfjScbc5IPpTAXAAxx65pMdTn8aCxAHcd6QYGcD6c0AGMjJJzSZJ6GjBwMc+tGecDFACEbjzQTjoSaPfnmkzliPSkAMOevNB6deaGPbvScHj9aADHHXoaX2B4HekxxgGg0AI+RsIPO6nE/MaR8govQ5pcdiDn1pANeaKGPdJIFXpkmlWVGVSpU7+mD1rP1SJJjATNGkiMWVZeVb61V+1xi1sb5YRCsUjKwHTH/wCur5boVzbG0lvmyRS4A9T6ms6wSRdPe4OBPOTLl+gz0q8m7y13sC2Bkg9TUtWGKcAHHQelMYDGf1pSQOKDyPbHU0AIMEdMik2r6AUvIAB780h7CgBMAHjNJsx36+9LyB0zzQRTEIBjuQKCD1JP40h4HDUuSR/9agBBg5KnFHTAJ5oQ5yAMjNKx9BQAnTnHA5rwzVpA2oak5PIjOPqWFe4TPtt5H7qjHH4V4NqZDSXr/h+tNC6mFtycKOac8bxNskj2sQCAaQYOSSR9KONoO/5s8jHT8aVihXjZVDMDgnjFNy5BGcgc04NtBZXYMeDz1zTC5ZdmcKDkUAJllQjB2k+lNI/TrT1Y4ILDA52sTzTV27gXHy+1ADe2SPpikYENhhg+hpep6UZ6+/rSA2fDSg6gzbeVjOa6wVzfhlVM0zBSCIwpOepzXSrXBX+M3hsPXNSqORTFqRM1zmgl1xH04ArNrQuz8uBVAdKESxMc0dOaPpSOcIx9AaYjhrpWe7lIHVyaYIHOK0TGu4k9SaXao6Cu3nsjmcSitoSKkW0A5NWqWk5sLESxKO1O2KOgp2OaKzbYxO3SjpSmkzzSGHFA4pKUUhg1Jml9u9NpAGelFHIopAd/S44o96Tqa5DrFAzRR0o/nQAtHeiiqQCmkGKO9L0piEpelFL70wE70YpTSYpgFLiijmmAuPag0me2KXmqEL2ppFLSfWqQiMio2HFSnoajIpiMjXl/4lrexFcv2rqtbGdNl9OK5XGRXdh/hMam4duKVRQeKU10mQD72aUU0U48U0AY5zTu1GM0CmIKX60HrR1pgJ1py8MKQUo4YUxmkSPPBXpgV7P4YOfDdme205/OvGGH75MDHANezeFufDNpz2P86z6ilsajZ5POKacNz154NObByMn6U0L6HFUQT2H+rkH+31q0fyFU7InMgz/HVzOeM8ZrF7msdgAx1p4A69abgEYBwfX1o2gDPPFIokAz6Ad6Z0/DpRkA9fwxSkkAbeRQMccA9PqaYw5BBx/WlyWGe9DE8Ac0CAgMCvGaQbsZI+tG3nPG6nDBbofrQAdyAaHVjgo23jBGOtCjPD5xilJDcZPFAhQW4JPTtUcqklcYX1qQKV4pu1WPzHk9KBhGAp6H6mlKneTjp3oC/IF9KUsS4xyR60hArZJwRuFK3JAPH0pp4YZGM96UcDk5AoAbko4T1ORTmBGQehpkmS3Awe1KCSO+R2FAAwG7dyMikK8DacH1oHJK44FIQ275Tj60wJAOB345phCncQDS7ifyqP5ivAx9aAF4xnk+1BHy55AoGTn29O9LuGCCM9aAEC8Y6ikwoOFJ4HSlO4nGSAaUKBznvQAwrkjaAT6fnSlT7nNPz07e1AOSMfnQA1j6AAA80wDvj9aUn5skDp3pT04IPbimA0rkHHakAIP86c2F9eRTWy3TpigBM4PtSYxjn2p31O3HWkGSc85oEGM9OKaR1OcU7jGF4PekAIGScfWgY0kqvHWmjn1zTgCp2jkUnIyRge9ACkjgjmgEYx68UmcYyOKXcQMcHvQAmMk+3rS5HP8AKj64z2oOOopANY/vEAPY09ic5PFRkgSg45we/wBKd0xkdeKYDHijlULIiOByAwzQ8UbR+U8aGP8AukcU7jp26UYLDA6+tIBJI0mjMTqNhGCOnFC4TCgfKBxSuyLlnIUAck9qduDgFSp9zQAmPl56mmjJU8YoVsgYYNnrg8UYYj5SeOtACc55/WkOAc0A8Ecj60ds/wAqYhBkk4FGM9DzQfY0nAGDxQAHIFN68U45H0pvpgfWgATp+NB60qfd45yelNAyc0CIL99mm3TntE38q8HvXzDdn1kUfzr3LXG8vQ71if8Alma8IvT/AKJJk/en/kP/AK9NAZ4b9yV+XBOenNIihmwXVB6tmk6UoALAEgD1IoGNzg9AaTsM8Up4kYDB544pCpU4PBFAxQ7BWTJ2seQO+KYSAe/vxSjOcg4x3oDsFIB4brSATIK4I+h9Kb04xS8Htj6Uh60AdL4XQ+VcP/tAV0K9axfDa4052I5Mh/kK2kHNebWd5s6IbEqjipkFRp3qVaxZZXvSTyeape9XLs5qmeKaJe4meaZcHFtIf9k1JVe+bbZSY7imtxM53FIPelIoxXSYCfhRS0YzSAT8KT6Uv0NIaTEJQaWmmkMKcOmaaOBTutIY04NJRSfhSAXg4opBRSA9ApRSCjmuQ6xcUuKOnWgUwCgjFApTTASlNFGaYgoozRmqAXtRRQaADvRQORS1QCY5pRRmimhBSZpcUmKpCGtzUZqQ1GaYjO1hQ2mzewrkV+7XYaoM6fNn+7XHjoK7cN8LMam4o5paMUtdSMgA5zRjNHelFUAopRSAc0tMQe9FGM0YpgIOtKOtKBSjGc0AaDHM6f7or2TwoSfDNp6c141/y1Q+wr2LwoxHhq3x7/zrPqEtjZZcjJpu3JJB4HSkJPfFJu4Izz6VRBNacLKfR/6VcU5Gc84qna5KS4z98fyq1GSRisZbmsdh+QPxpeq8U3AycUY+UAenWkULnBHFLzkc8CkOMjJpXOQMCmAq8Eg07JPWmdcHFZ+t6tDo2nPcuQX+6iZ6tSlJRV2XSpyqzUIK7ZieMvEr6bClnZy4un5Zx1Qf41ydl4q1lruKNr92VnAIYA1N4c02bxFrrXN4C8SkyTMehPYViwgLrSqgGBNwB9a8qpVqSkpXsmfc4TB4ajSlQcVKSV27dWe3hMg854o2sCBkDNKpK5x1NNJwCzMB+HtXqHwkviK2oahbaVavcXMmxBxk9SfQVwOofEC9mcrYRLCmCMsNxNZvivWJNa1l44mZreNtka579zXbeG/CtrplnHJcRJJdOMsXGdvsK4nOdabjB2SPpKeGw2Aw8auJjzSlsjjY/G+vQOrSSK4H8LRgZ/Kus0Dxta6rLHbXSCC5bv8AwsfaujutPs7uAxTWsUiEcAr/ACrybxPoL+H9RURuxgk+aJu49vrSk6tL3r3RrReBzK9Lk5J9LHsTAAZ6cVGGYE9unOKxPB+sHVtEj8xt1xD+7kyeT6Gt3OGwDwRXZCSkro+axFCVCrKlPdCkgLwecU08ZyeT14peDjGKVjuYZyRVGIxjnAzgUvO7HbHGKOSvGM5zmjJDHH/66YDQTtyQMA45pVOByPypozk9iT0p3zbufu+/4UAGM46VWuNRs7Td9ouUiA/vNg1y3i3xU2nlrCxbFwR+8cc7PYe9czpvhnVtdP2pmKxsf9bKTz9K5amItLkgrs9vC5UpUvbYifJF/ez0yDVdOuSFgvoXbGcZ57Vb7AdQeOv0ry7UfBeqadA0ysJlQZby8ggVZ8MeK57W5js7+QyQMdqs3VD/AIVMcS1LlqKxdXKITpOphZ8yXTqekgbThiPajOMg4pA24DBGD696hu7qKytJbmb5Y4hubAycV136s8NRcnypakoUYycehFIB6DA6157qPju9uZNmnxCFAeCfmJrP3eJ7v99/pzEcZAI/SuZ4qKfuq57FPJKrjzVJKPqeosOm4kA9KNvbt615Ymva/pcpWaabnqk4zn867Pw94ni1lTDIoiuVH3QeH9xV08TCb5dmZ4nKK1CHOrSj3RvnGMGoyCCMfTinsACOv1pScDg810HkEeCeTj60uc55zQckc5x60c8A5zQA3oc+9JyRyPpin8AcdKQ4PrigBF9xzQByOmPU0Z7HNB6Hd060DDA2nnNA659KByOnAozgex96BDScS9+BS8k8HNIP9ae/yinHPbj3oAae9KMuMjqO1KRgZyDim+uOCO9IZnap+/tJlP8Aq0wGIPViRgU7VmZVtLVDjz5VjY/7IGTTL+Jo7DyRcHmReCByd3JqS/jIlsbh2LrDJlm6cEYzT9ABitvrKQx8JLCTtHQFTV3tkd+1UVX7Rrj3KtiGGIIH7Ek84+lWoporiHfCwdM4yPWkIq300oktraMlWnfaT3Cjk0sTGHU5rXzCUEYkUE5IHemXUeNVsJm+6pZTgdyOKRFaXWL2dD8scHlA+rdTVegESzyy2EmohyqhzsTtsB/rzWkpDqrDoRmso/J4USIHLsvlqPVs9K00ULEg6YUDp7UgH5HUNime55pcg9qa3Tv070AOQEIDR07jmkUYjH0o47UgMnxS+zw5dEdSAK8MvDutlz/z1Y/oK9q8bSeX4YlHq4H6GvE7w/uIAO4Y/wDjxFWhFQgZ+XJ4pOQcDOO9KOlHXOOT9aBjce9J0GfenH8qTPHY0DEOCAQDjvmmn7vNLzSHmkAmDRznpzQaBx7YpAdjoC7dIiPdiTWotUdIXZpVsPVP61fBrzKmsmdMdiYVMoqEdAamWsmUind9eKq1YuT8/Wq9NEvcWqWpsRZMPUgVdrP1dsWyj1aqjuS9jFpKDk0V0mIUdKM0cgHFIAptL2pKQgpKDxSVIxaXtSUHOKQxD0pv86WkzSAKKM859aKQHoAFL2o7UVyHWFKKSlpgA60p6UlFMBcYoo6UU0IMUlL3o61QCjFGKBxRzTAWjFApaYhOBRRQKpCFpGHalo7U0BGajbg1KeKjemIpagu6xm9kNcYnIFdvd/8AHpL/ALpriV6DFduG2ZjU3AcE0ueaUd6MGusyDFL7DrSU4DApiDjGO9KBSClqgFoxR3pRTEwpB1peKO1AF8/fT/dFeu+FefDtvjsTXkI+9GfYV654RP8AxTcP+8albilsbG4jjNLuI6ikIz19fSkB5xV2Iuy5YfdmB/vD+VWs4b6iqlh0l7fMP5VZcZ5B+7XLLc2jsPBByDkelKeuB1xxSAg9KTbkcGkUOPG04oB3YIpOuBS8AnacDpimAkkiRxs7kKqgkn0Ary/WtRn8Ta4sFuCYQ2yJf61seNte5/su2c5/5bMP0FXvBWg/Y7f+0J0PnSj5FI+6tcVVutPkjstz6TBUo4DDvF1V7z+FG9oukRaNpf2aPBbbl2/vGvI4v+Q4AP8Anv8A1r24n90wHcGvEoCDri84/f8A9ajFJLlSOnIqsqrrTm7tr/M9tw+4lCCD2Pas/Xrh7LRLy4BGVjIGD0J4rRIyQCTjvXLeO5ki8OOuCGkdVH16/wBK6qjtBs+ewlL2mKjB9WjifCNoL7xHbrICVUmQ9+nrXr5PyjgYB615r8OoSdUuZ88JFtIPfJ/+tXpWOQM9uKxwkbQv3PT4hqOWKUOyHHnIQjp0rmPHdkt14clkVQXhYMCeoGea6ZBwMZqhrsMk+h3sSkZaJiPw5raouaLR5eCqOliITXRo8/8Ah3eGLVp7Xd8s0eQPcV6Ydu3JGCK8f8IzCHxNaFhnLEAfhXsAYAjg49ulY4R3hY9TiKmo4lTXVApwvTn2pMkjLf8A66Xrzz06UDp2II6YrrPAANtwAOMc0gUbs9aCD93A46YpBuXjOcnqaAEYfNk8fWoNRvRYabPdtgiJCw+tTsM/e9K5fx3P5Hh8qg4lkCdfqf6VFSXLBs6cJSVavCHdo4fR7WXX/EKLMSxkfzJSfTqa9gjRIoUjjUBEGAB6dq8++HFsHvLufOCiBcfU16E6sy5AB56CufCR93m6s9TPq7ddUVtFCsA3XjI5z+NeVeMtKXTNY8yFQsU43qB2PevVQcjP9a4v4iQb7G0nI+ZZCvTqCP8A61VioKUG+xlkleVPFKK2lobnhbUDqOgW8jkmRP3bEjuO/wCWKs6zZyahpNzaRYDSALk9uR/hXM/DqZnsruE8Kjhhk+o/+tXaE5bA6etXRfPSVzDHx+r4yXJ0d1+ZjaT4b0/SYcrCJZu8jjJ/CtnOORn0x60vBJ9jznvTevI5Ga0jCMVaKOSriKlaXNUd2VNR0621K3aK5hDhhwe6mvKrmKTQ9daNH+eCQEH1Fewn72AevY15V4xdX8UXG3BIwDj1xXJi4pJS6nu5BVnKpKlJ3i0emQSi4topx0kQNx2zUmcj3NVNIUx6PZRsu0iFcj04q0eBnkj1rti7xVzwK8VGpJLZNjduSM5/Og/MT1pe/U5x0JpQO56e9UZDGxjAzxS5BOB9BRx685xijHXBoATPHPNLwM0YwPvZ5owD2Jz0pANBPGSM5p3XPTOKbkDC96BkNjrzQAg4dj0GB0qTGOv5UxQCzjnOQKeAf4hzjrQA0jg4FIQQOlKeD97Ix0o5IyDxSGMIBHzKD+FIfmA44PY0485OD0pPlJ74pgNChRgABT2FIAETaoCr7UrKQSetKR3zzQIjkRZExIMqe1KiLEoVFCgHOKXGRzRgY7DNICL7PCrhwnzAkgZ4B7nFS5GPWkycDP8AKofOwxDABRkn1GO9NagSk8+1MdvkPHNMjllkw3k7UPQ5Gfyp7EgH3p2EOyRgYpMEHinc9T+VIvXipQzmPH77fDSKf4pM/oa8ZvcjyFHaP+ZJ/rXrvxKkKaPbL6sT+leQ3n+uX2jX+Qq47CK4B5/WkJzyaXrQaYCde9IduB13Z59KU4pDx9aBjfrSdulLQ3LZI/KkA3rQOlB68U6MFmA9SKTGd3ZrssYFHQIP5VaSo4wFRQOAABUqjOK8pvU6USqKkFRjJqTtWbKM+45kqLtUk2PNNMqiQ+lZest8sS+5rUrH1g/vox7Gqh8REtjM6Cil5pK6DIDQTSGkpALSd6XvRnFIQ08UcmlpDSGg70NQKCKQxp9aSlpO/NIBDRRRSA9C5paSjtXGdYtFFFNALSd6BQetMQtAooqkAUc0dqWmAmKWgUd6YBS80lLTEA96XFJS5qkIKM8UvammqQDTTH4p5prYoEVrgZgcexrh1JCkZruZh+7PuK4fjJ+prtwvUxqgKKKX611mQYp1J3p2KpCCgdc0tJ39qYMXGTS0dKMU0ITHNKBxR3paoC7xuj/3RXrfg7nw1GfR2ryPp5fuK9b8Gc+G15x+8IrPqhT2Ns8jHY0wZB709uOlJ14yD7VZkWbA583J6sP5VcIGO9U7AY83jPI/lV3qMmuWW50Q+EYnXaSeDSnrwM4pGOHBJNSFRnrzSKGAqGAydxFZfiLWU0bTGl3fvn+WNT6+taw256DNeS+J9Tm1LWJjLwsTFEQdABWGJq+zhpuz1snwSxVe0vhjq/8AIveGNHk1vVDd3OXiRtzsf4j6V6gv7sDAAGOAK8y0rxs2l2EdpFp8W1By245J9TWinxGIUBtPz9HrChVpwja+p6mZ4HG4mrdR91aJXR3hZiHwMDHevE4f+Q4mP+e/9a7P/hY8LKVbT5eR2cVwqXQXUFuSDjzN+PxzWeJqwm48rOrJsBXw8aiqRtdafie6ls8gZrkfiER/YEPOD544/A0kXxA06ZlU286lj3A71J49hM3hwSBgBHIrY9c8f1rpqTjOk+Vni4TC1sPjabqxtdmT8NiBNf7um1f616Hgnpg15t8OZgt9dwHJZ0DD04P/ANevR8EkHt6UYX+GhZ6msbK/ZfkPA+oHbFVdQ/5Bd17QP/6CasFvm549B2qlq8qQ6NeO5wvksPXtitpbHl0VerFeaPJfDA/4qixA6eb+fBr2XI5x1Hc14/4RhMviezCkDa5bn0Ar188giubB/Cz3eI2nWgvIDkfNnilJBAYHAx3poAxjP0p2D0PT1rsPnQIJyQckimdecnjtS569vegck5wR60CDHIOG+vauI+I8jC0so8kKzliPXiu3bkbevbrXB/EjIWwBOcFv6Vhif4bPVyVXxkPn+Ra+HigaZcyY+ZpsZHsB/jXaqMYPbv8ApXIfD3I0KVgD/rz29hXXbgMYHWnh/wCEiM2d8ZP1DbgY7KfzrlvHoRvDysV+YTDH5GuoHofWuV8fnGgoD3nH8jRX/hsjLP8Ae4eplfDpm+0XifwbQSM9813/AARnI9xXB/DkYkv2x2T+ZrvdoAJxyR2qML/DR0Z3/vkvl+Qg+Ybh0A4pMMwPOO3FCjc2f4feoprhLeF55WCRIMlicV0HkpOTsiLUL6HTLOS6nYBEGeT1PYV5bplrL4g8QjP/AC0fzJD6Dr/9arXiHW5df1FYLZW+zhtsaDqx9TXa+G9CTRbPLBXupOZGHOB6CuKT9vUstkfS0orK8K5z+Oey7GyFCAALwBgfSkA45z9KcQdu72pM/KD3rvPmZO7EKkYJwfem9B1z9adgn72aQ/KT69s0xDDjkY5x1o/u9Pwp3K9s9qTPylRwOuaAEHI5xg0ehBpR0z2pG7elAC4+YdDSdvlP5U088d6cOR0xQAkeSznnOf6U9gWBGaiG4b33AKDknHSlDs+QCox1yMUhrYeBgemKQ/eP9aPn6nbTeTx8vHvQFxxIAwSSablc4xSYIP3Rx1waCWz93n60ABx0HUCkOScA03LZyFPr1pCcc7TnvQA7cMntxTQd2eDjtRu28fMfwpCynPH04oACcnrmoriMvbyIM7tvapNwz/LNJuyck4poQxLiNwqqfm6bcdKc3TGKXcoHBBPcim/eIAPGaGImznmm4IFB9eTQCOOfwqSjg/iY5FrboOm0mvK7z/j4YegAr0v4mufOhQf88/1zXml6Q17LjpuNaR2EQCjJByOvrSj60nemAnUc0lBxmggYyM5pAJTTTj9KSgY01PaLvuok9XAqA881d0lN+q2wxkbwTUT0ixrc7gDB4p69aYvNSAcV5TOolTk1IThDUacU9/uGpGZshy5po6Ur/fNJjNUQHOaw9XbN5juABW5j6Vz+otm+c/hV01qTPYrdqTml7UlbGQmKSl5zRSASkJzQe9HSkAlJ60tFJjQYpGpaQ0gE60lH0opAIaKDRSA9CoopBmuM6x34UUUU0AD1oHWjtR3piFoo6UVSAKWikPWmAtGaKKYCijFJS/jTELR3oBozVIQuaaeaUdaKpANNRtUlRtQIhk+6fpXD4w7j3Ndy1cRINs0gI53GuzDbsyqjeaB1o+lL0rtMQHTNOHNIKUHjgU0IXr1pRwKQetLjvVAxaSiimIWkIo60tMC72i+les+CefDg56SH+QryUdIvpXrPgc48PnnjzT1+grN7ilsbxI5NJnApz7STjpTDlsUyLFmwGfNOccj+VXD93HrVSwHM2fUfyq5z1B/CsJbm0PhEK5WkBzg9hSggZyabn58dqkoUcrkDoapyaJpcrmSSwgZm5PHJq704UcUA/KcUOKe5cKs6esG16GWfDOjtnOnxDP4VE/hLRT/y5YPsxraBbIGaOd2D+GKj2UOxusdiVtN/ezAk8F6KUb/R5BgdpK8xS2RtTEBzs83afXGa9sI4Y+xrxqP/AJDg658/+tcWJpxTjZH0mRYqtVjU55N2XX5noI8B6Srh0e4BU92zWn4jsjf+HrmBRkhMr6kjmtPC5YM5JHpTEG4MGPtjNdfsYqLSR8/LHVpVYzqSb5XdHl3gq6+x+IUD/KsqMhz+f9K9WSQMnPQ815Br+nTaJrjbAVXdvib2r0Dw/r0GqWiYfEowGQnkH+ornw0uW9OW57GdUfbqGLpaprU6DOSSBxjmsDxjdrbeHLngKZAEGe5JrdJEW55XCr6twK8w8Za8ur3aWtqxa2iPX+83rW2IqKMGeblWFlWxEW1pF3ZL8P7TzdZkujnEEfH1Nemjae2D6HtXO+DdHOm6MryqRNN87g9h2rekkWGIySsqRqMlicYFGHhyU1cebV1iMVLl2WiHkDPQ9OopCfnyR0qjZa1pmozNDa3ccki/wjr+FXwewAArZNPY82dOdN8s1ZgCNpGCaRc+w9jQcjgDrRkBvf0pkARuGQeRXG/ESItpdrIF4SbBOOnBrssHGB0IzWN4nshfeH7qNVy6jzFwO4rKtHmptHbl1VUcTCb2uYXw5lzZ3sXm8hwwXPt1rt9pJyfzNeWeCdRSx1wQynbHcDZnsD2r1Mbs9utZ4WV4Jdjrzyi4Yty6S1Dp0OAeOK4j4h3BFrZW+8ZZizA9egx/Wu3wfUD2ryzxhqA1PXvKh+ZIP3S47nvRiZWg13DJKLnilLpHU6T4fxMmkTzFMF5SA3qABXYqCMHnFZmh2X9naFa27LiQICw9z1q3c3cNnbyTzyCONBksa0pR5aaTOXHT9vipuOt3oFxcw20UksziONBuYk8CvNNf8QXOv3a2dqr/AGbdtRB1c+ppuua9d+JL9bW0VhBuxHEvVj6mux8MeF4tIiW4nAkvHHJPIT2Fc85yqvkht1Z6tChSy2n7asrzey7EfhfwzHpUX2m4UPeEemQnsPeujYkHOOD3pcFATnvxmjBH3utdcIRgrRPCxOJqYio5zd2xMlc8U0sSAT/KnYwPemE4XJ654xVnOIc54PPU0wnaQMFj607vz1/KhuOM9aYBtAXn60w7e3frTtox0xmkwMH+lAAM9NvFI23pk07HzdOaaSQeDxTABj/DFKD65zmkzjIA+tCli+MYoAZk/ZmzjG4/zqDTrw30QmcBCRjaPTJFSSIzwEKcbgQGUZKk96r6XYmxtVgEjyYJJdhjr2qG3zeR0wVP2Tbfvaf8E0JN23CKrEjgE1gXTItzgShRsA2787T+YrcmVnjZQ20lcbh2rNfSpA5aOaIKT8qmM+3+Fa02lucw4NMtlaRI+ZHHzMG64HrVayluJJkUM5LZaTLg4q6bJ2jiQmNyisuOQOe9R2unzW0yOzxuAMDqMf41V42YrXZoegA/OmkYHP5inEc9j9ab0PasShpOecU05wPX2p3Yk8d8UZGOKAG4G7A/SkOeSxpcjBGMGmnPPPB4piGMSRwBmhflKngU7vnpikH3weKGIkPPOcUo+b0GOBmkJ3EA4FJzuA61IzzP4jPv12GMnsgrzmY7pnPqxrvfH0gfxMQP4SP0rgH++frWkdhDcZpSCOoxRx3HNIcCqGNPJoNLQaQDelJ070p60lIBMVo6Em7VovYE/pWaSelbPhxd2ok+kZrOq7QZcdzq1GOKmXr1qIVKK8tnSSpyaWXiI0idaJ/9WfpUjM49c0lJ0NL+NUQArmrs7rqQ+9dMfu1y0p3TOfU1pT3InsNzSGlpDWxmFJnNFJSAU80lBopAJ2ozxQaKQwpp707601qkBOtBpDR2pALRSZyOaKQHoNL2pBSiuM6xeaOKM4opoA96BRRVCFxR2xSAmlpgApaTpS0wFopKWmAmecUuKKAaYhcUdaTNOqkIAAKSlpKoBpFRkVKajNMQxhXEXP8Ax9TdjuNds3vXFXg/0+f/AHzXXht2ZVdiEUuKOlArtMGKKUUnalHSqAUfWlxzSAYFOH61SEAFGKKWmAlL0oFBpgXF+5H9K9V8D8+H2/66/wBBXlK/6uM+1eqeBiP+EecHtL/QVm9xS2OiYAHrTeO9KTkcU08KTzkccUyC1YMN8o75H8qvE8kZye+KpWDYaTvkjoParrcDt+Fc8/iNofCNBBOeCKjkVtxIbH4VIQAowMZ7U0lcAA5PoKSKFH3uCCMU4qDxnp3qMEg7ef5U8EhRxxQAp7DJz/OgZyc5B96MnPIwMUc9xzQAEEqM+mDXIDwEEvRcC9z8+/Gz3zXYFz+negsAAOMVnOnGduY6aGMrUL+zdr7gSO4AOaCBuOGGfSg5ZfmAxjNRIQoJXnHrWhzGfqmnW2s2ptrlMsP9W46qfauDuvCWtaZP5lqryhTw8BOa9LfDKGyOOgFSqNqkH61hUoRm79T0cJmdbCrlWsezPKzpvia+HkSx3zoDkrIWx+prpvDvgwWEy3WohZJAcrGvIB9663LLIF9ehqUkh8e2RUww0Yu7dzevnNWpBwglFPsKp/hxgdsVheLrW5uvD08dtuZ8hiq9WA6it3I3Enr3qMdMk8fStpR5k0eZRqunUjU6p3PI/Ddneya9beQkiukgLNjGAOua9fb1xn3pqIiAsqoueu0YJpQeCpOfas6NL2atc68xx7xk1LltYDkDORSEHg0AY3DHFOIG7rn2rY88Dwcg+1G0FWDEHseKQgZHPToaDye4xQB5l4r8OS6Xete2yH7K7bgV6ofT6Vb0jx89tAsOoQtMVAAkQjcfrk137xxyJtdQ6MMEMMg/WsO78H6NdS72tjGe4jbANcjoTjLmpvc9+lmVCtRVLGRvbZrc5zWfHkl5btBp8DwhxgyP978MUeEvDMk9zHqd9lIgwaNWHLn1+ldRZ+EtIsXDx23mOOQ0hz/9atnC7BtAwBjFONGUpc02RVzKhSpOlg48t929x4PHK9+M15b4x1e6udXms2O23t32hAep9TXp+CMZIwB6Vi3vhfSb25lnnhfzJGySr4zV16cpxtE5csxVHD1vaVlfscJ4d8QWuiBnbT/PnY/6wtjA9BxxW+PiJbcZsJFx6MDWifBGiscss6k9MP8A/WpH8B6Q2CHuAD/tD/CsIU68FaNj1a+MyzETc6sXf5/5lQfEOyJ+a0uMd+Qf61cs/Gthf3kcEdvOGkbAyBVc+AdMJ4luQMZ+8DUtn4IsrG8huUuJcxncA2K0Xt762OabynkfJe/zOnJAOMn6U0DPTbmlGVGc+9DA4z1rrPAEKsFzjnOabxggn3PNGevHTrmhjn0596EIOCQOfbFNOACcDPrmnHg7gOPTFMDjdjsOppgOB2nKjNHAz6ng01WGWB64705h/s8mgQmflIUZx1NIcjOBgetPLetNY4DewoASPIhXkfT9aeSc4H8qZFnYM9h3pSACCOg60DFzyMjoKafmXLHpwMClBxyOB60xd245Q7fU0AOJxgnOKTaW6c04sQSGH6U0EBuoPtSARlOQO/vSYGMDBNObKZPOabnnP6UDGsCCQwPNIB7U7rkg4pvJPvTEISTw350047U9mPtmmnpk5WgBuSaRRmQAdcUuKTOGJGelD2ESY56UqD5we9NBBUHv9aeg+bNIZ4540k3+J7g56Fv0Brijksea6rxTKJPEN4/OBvP9P61ylarYSF9qKKT6UDEpP5U40hxg889hSAaRzSGlooAZwa3/AAwn+kTv6KBWDXSeGE/d3DdPmArGu7QZcPiOgFSqOOaiHUVMorzWdJKnWm3J/d09RUV0fk4qRlDvS0EUUyBsp2xMc4wDXKk5Yn3rprshbWQ/7Ncx1ral1M6g4UGkAozWhAUZpDSd6QhTSCg0UhiUh60tJ3pDFpppe1NNJgFIeKCaKQCDAoo60UgPQhS0gp3FcR1hS0UfjVIApKM0ZpiAUtFAzTAB1paKKYB9aXtSUopgHelP1pKMVQgpaKPaqELSUUUwGn60xqeRTTTQiIjjNcbqHy6jcf71dm3TFcfqgxqcwxXVhviZnU2KmKBkUdKUc13nOLQKKAKYmOHWigUtUgDGKXPaijvmmACg0vajFMRaT/VR16n4FYDQpeM/vf6CvLF/1UZr0/wKf+JJNntJ/QVm90KT0OkZieB1FAHGT1HfFHAPT86QHLcn5fQVRnzFqwADSjHHBq2Ixu9+tVLAfvJSvAGOtXuScn9K55bm0NhzAkgscFRwKiUHAY4DU5gAQMk+9HOOtQjQacq4I57HNPycnnjGcU1sY5GTjilQgjH8RpgG4t2wDQcscNS5BJ657UhIP1zigBfvdOMUvDYGelNHXnmlPGT0PvQBFJ8oO3cecYpx5UZHbmnZOOfzpFZyrAjn3oAiTaG7jHBqUhi2U+b36UFA3LY49OKFTOCMgUCHAGZAHXDA04Eq2OCM/lTF3bMkHIP504EkZDcmgY4544HpSsFxkkcHrTSC2P72aX7pAYYPrSAUsudoI6etAIxnuOOlBIBBAyT3pM5bkcDr2oAUMMnDAjNIevFJuxwckZ784oxkjIH1oACVHJHQ0oOBlTnnpSHrgYPFDKT2xigBA3GDgHHbinbvlyORTQMdT1pQB1FAAM49QP8A61ISegH60ZCkYPFBODubP+fxoEOXj72PU8Uu5doA69c1B5v8JX8fWpAdy7c/KMDI9aLDEC5wzHjPc04s2ScYH0o4OG3fh600g7uOAaYhQc8E8DtmmYPmHPTb0x/9alJw3Le4x3/WlPJOOD2oEJu6NkdaQgFmwcmhSAOBk0pAweRz/n1oARskcgc9hSAggZPTpmlC8n2/z6UmASCDz6etMQhG7Az/AFpjBtnt6YpzbQpY5ye9NTJ6D5ux/wAimMQIzH8c1KMhen4gVXMsoEj78bG27fWiefY6RxxlpG6DsPrXO8RBJt9C/ZyvZFjnJ45Hc0x+FJwDkc1Gj3HmBZY12nunany42M3PTjmtKdRTV0mvUmUeUNyxxjJ29Pak86PdkuvPvUV0UEQDRs/ptqqfs2Dm2kH1NDlZ2M22maA2sRsYHjnHNOLAAl2AHU+w/OqdqLcudiMrY5zinXMkYljgc7Y2G5zjt6dKcfeKTutRLG++2eftj2KkhQbure9PZSsu4de49aq6bPFKbsqy5Nw+B7Z4rQwp5xz0qmNEE92kKxLtLSyttVMjJPei3uFm3qFKvEcMp7GqbKX8SRbuRHAWHsSaLZnbUtVwehVQPfbTAlW9lL/8eVxtzwwAx9etSfaFNz5WD127uMbuuKgnuJ7CO2d2jdGZUZVHTPpVa9DW0ZZlbAnMpbpkEcY96BGkriRcjJAPemsTuIPOKjtpgylQhQp1U89qeST81Ax2cgcUqZLtTRgDpkmhH+Zs0mIXB3HrUivgMTwQCaaM8g0SYW2nbuI2P6UhnhOvP5mqXrZ65/8AQhXP4rY1V915dt6nH61jj2rVbCQtIaUCkNMYmaSnU2kAhooxSUgErq/DiY0929XrlO4rr9AUrpcf+0Sa58T8BpT3NUVMtRLUq157OgmUVBdnjFTp1qveZ3AVIMqfhRQaBVElXUm22Uma50nmt7VmxaEerCsDrW1LYyqbi96TJzS0ma0JDvSGlpKQg96SjNIfekMWmmjPNFIYvam9uKU/Wm5qQFpppc0lIAzRSCikB6JRR25orjOsUUppBS84poBPwpaSlzTEGaKKKYB70c0tJTAWlpB1pehpgGPSjNJmlqkJhS0Cl4qhCUdqWg0wGGmNUhphpoQw9K5DV+NUl/CuvNclrQxqr/7oNdWG+MzqbGf3pyikpR0wK70c4tLRSg8VQgGacKbmnCqAPrRijvilHWmIKM0Y5pT1oAsJ/q0r1DwFzpE+evmf0ry9P9Un1r1DwBzpVz/vj+VRLcUtjpjjNNIxjinNn6U0g/U0zIsWHLyjucHFXkVgSCeDzWVHI0MnmL16Eeoq6NSj2jKSDHXjNYTg73RtCSSsyyR0P6UuAT3/ABqm2pQ54Eg/4DSjULfJ5k59VNTyvsXzx7lk4GATzQMCQZ7ioDqFsGBDkf8AADStfW0inEmMeqmlZhzLuWCCMjjmkwu3H51AL214zKATTxeQcASoB9aLMfMu5L97GKaRnocnvmmfarY5zOm7tlhSpPBgYlj477xQF0PI3cYwT1pCBg5OM9aBNF2ljP1bNJhS+dwPHY0BdAAwPQYIp6KUOAx2mm/MG4OQRTlOVyOnQcdKAEKkEqAaUEEfKM8UA7eM0BCucHjPGetAxwI2HjBz6dKAcgg8/U0ccnbjHX1NKCDwOT60gDGFxuzzn60hZhk8YpNoyTjp0NKBlQD6djQAisTkkZ7DjtS5yv4c8UKcZ44FJ04J69OKAEJ6jJ5pSCCvFKx7dKQA4+br70AIx+6enpQc7OB7dKBwOR2o+9z09qAHDAH4enNNJ4IP86Ug8cDtSEZPB4HagRW2TO21AAu77xHSpFVY8Zb5ietTBWDZz1/LrSYPQgGhKwA6jbkgccZJpSQQQcZ+lBO04zz6E0mSSPlA/DpQAFcgEN09TTc8ZOBTjuUnHAPejII5bIB9aYhu3B3f0pMdNx/z+dKQenB/CjDHgDn1oAacduMik6DaBye1KeDg569//wBdKQpyeue4piI2JOVHb9aRBhu2fepSo25BYMfaoyXHZSR3zQHmOMaM4YKM+uKrRc6hOWPIAFWsZTdjn04qtLEwk86Ftr45Vu9ctem/dlFXs7tGsJWupPdFhjngDr7UyUYQ4NNiNyzhpcKg6heSadMQVHXGRW9OfOr2t6mclbqLkjg9qTHzY4H0/wD1U4A7uh/xpuAueasQoO3JPQUn8OVAzjgkZoPHGATS/NwRuFAFW1tZYLaZPNXczM4ZV6E81JAsscKrI5kkx8zEYyal3EAgmkBxkjqOlAyvLA/2qO5iK+YoKkN0YH6VEun4sJoWkJknJaRxnkn09quBiQev60FgOOKAKMlvJcyQpIipBCQ2AcliOn4U+7tzcq4Yj7u2PH581a3dCP0pnzF8ZPFAitBGyPK7jDSNnHoKkA3H0xUjjPYcUxBgZPFMB2BikQAgnAznpRRFgJk+tD2Ad3znmo747NLun6Yib+VP75Bx2qprUmzw/eMDz5ZqQPCdQbLXLerj+tZYxV++b5W/2pTn8v8A69URWwLYM0Gj1pDQAU2lxRQMT600nnFONNJqQErtdHTZpduMfw5/WuLrurFSljAvogrlxT0SNaW5aTrU61CtTCuJmxIoqrdHL1bTpVK5+/UjZB160g96WjvTJM3WjiCMepzWHmtfWm5jX61j9+K6KfwmU9x2aDSdqOoqyAzSE0tJSADSdqQnFFSMP5Un1ozSZpDFNNpe1JSAQ0UhNGc0gD8KKTNFID0ajFFGa4jrFpaSlpgJRS0nemIWigUCqAKPrRS0ALSUtJVIBfxooopoTFoopQPaqEFHalpKYhDUZFSGozTQDCK5TXARqX/ARXWmuV17H9oLgfwCunDfGZ1PhMygUdaBXoo5xwozikHNKetMQ6l7U0H0p31NUAYyKcKSimIO9LSUtAFiP/VJ9a9N+H5xplz/AL615jH/AKpfrXpngDnTrvI/iX+tRLdClsdWxHJpm454PFK3XHSmYP8A9emQOHOec0YBHoKaqM7hEGWParg02UrkzKp9NuaTko7jUW9iqR8uV/GkzgdOKuf2dNt/10eP9w/40f2ZNniSM4/2T/jS9rEOSRTK9Sc+1B6Yq39hufWLHTvSfYbgcERn/gZFP2sQ5JdiooIfBHUd6VlUEfSpmsrsHIjQ4/6af/Wpxs7nGTEv/ff/ANan7SPcOV9iuAO4GKTYCQMYHvUxtrnP+qH/AH1R9muMjEPX/ao549w5X2INiBvurj6UrIv90GpDb3Cgj7O5z6YpPKnU5a3kHpkD/GjmiFmRrCmchRS7FGQN2KcVlX/lhNj2WmjzMZMUqjvlDReIrMeqYBIZh9DTizblBkfn0Y0wuwH3JCP9xqUMDzscj02H/Cl7ox+WAIWWT/vsinBnLbfNkB/3qgMiLyA6noflNO8xW68984otECYGRek8mfr/APWpfNmPH2hwfoKiE0YHJUHFNF1HnJlT/voD+tLlQ7lkS3AHNwf++R/hSCafHMox/uioRcxknLKeeuRzTkljZT8yg+5pci7D5vMlE8+D86nnutOW4nPOU6dx0qNMNyJBilIOODmk4x2HclNxcDH+r/EH/Gl+0TFRxH+R/wAaZjCjNMznkelLkQXZKLmcL9yM/nS/apQBlFz7GotwG3K4+lOBP0Az/SjkQ7seLqTvCMn0b2p4u5MBvJ/Jh/hUQX5uo/OhT6jNLlQXY9rlmjJMZJ6g5oS6LdY2Dd+aaxG0YyMdaaCRjJ60uVBdkvn8/wCrbB9KPtJGQY5CPQ4/xqMkfd4OfSnLtU9CCB1o5UK7HG4yQSjn2wP8aBcqTko/T0pM8fewaaQMdT9RRyoLsk+0rnGHzjuDSefHnhmH1U00gE8jHpS8nqCOaVgux3nRFs7iT/un/Cm+ao5J7+hpCCCOSfUNTSAfQU7Bcf56Z4bp3ppkiZ95YZ6YpUJHHTNNIGckc/SmlYLj2dUTAkB575FRySLjAYHJ9aGjBYnA+bmnbVX+EdO1KwXFEqMM5XPfmjcuMBx+dIRkdM+lIQmPujPuKLBck3jIOQSeOtJx3x+dM2pn7o9eBRsXPKilYdx+cYOeO/NITjH9aYUTnco+uKTah7D8MUh3JDgdMe9Nx74z6Umxdo4P4ZoZB7jtQAY65GfrSZH0FJsXtn86NoHOWz6ZNAXF/H2phxjnP5U7YMdWpoVQeCSKYATgfhTkAWMep5puOT1JpwyRkj9KTAXIB5rK8TyeX4buv9oVpkAn3+tYnjaXy/DEgHG4gUB0PEbw5jB9XJqmOKs3TZSMfU/rVatgFpCKUdKKQDaKU9aSgYlIaU02kAq8so9TXfQjbCi+igfpXCW4zPGPVh/Ou9UYFceKextS6kqipQKiQVMK4zUlUcVnznMhrQHC5rOl5kJpIGR0UnenYoEYWstm4UDstZlXtWYm9YegqjXVD4TGW4vaik7Uh9KZItITzRSGkAHrRSd6TNIYUnFH4UnekAppDRmmn0zSGB60lA4oPrSAXiim9KKQHpHWlpATS5rhOsBS0lLTAOtGKOlFNAFFFFUIOlLQaQUwFFLSfjSimgCjGaDgilFNCYtHFIKUVQgooopiENMPWn0w9aaAY1cx4gH+nRn/AGK6dq5rxEP9JiP+zXTh/jM6nwmQcAUDpikIpR19q9FHMOApeppKXOOlUgF60opKUUxC0ZzSdqUdKYC0GjnNHegCaP8A1a/WvS/h+f8AQrse6/1rzWP/AFQ+tekfD7m0u/8AgP8AWoluJ7HWuOTTASfapGBLUw8cADNUQWdP/wCPiQkZIUY9ua0Sfn6Vn6d/x8yZ/uDP51pEZxXNU+I2h8Iu725pCzMeCc0c5PFJg7SeOKgskBG0ZPNLn5c4zUIbOcdB7U7gOucn0A6CjyAfgn/69RqOmSSemKkI4yW3E/pTXADFtygHsD0pJoNlcOBnIoHKd8+9G/ggD8TQcBBtIIHrTAbyOoA/CkYBuTjr2qTnOccZ6U18kenuKEA1Qcfd79RTyDjnJHaoyhwCSceopeoHcetMBTuZeuM0cbs5PSgHkkEHA5pOQmeMetIABTHQYIoO0KPlXHpigKCcAYOKNx6E4oACqbsbVHHcCjy0H/LNcf7tLgAbuTShxtzycjoaAI/KiPOxOfami3hyR5SY/wB2pmIGFGM/WgE55696AsVxaW/J8tD+FIbK2Az5K/NxkCrAwBheMc8U0HA+9zQFkQm0tQP9Uv5Ups4D0jx9D0qb5CMHHSgKQnAouKyIWtIOoBHPZqPscRbkN/30akBGDuJ/wp4wDzjNArIg+xxKesuf980fYozjDyfg9TBfxOOtHy7DnOSaLsOVFVrNc5WWX881ItmAT++kAxj1/pU6gZODQMHt+dF2HKip9iIOBO+PXAIpfsrnOblsf7q/4VYIJBXAyOTQVYLu3dDjFO77i5UVvsrgZ89v++R/hSm3k8vHnnA9Vqwc7gTijPGMDnrii7DlRWMMpON4/KlWGXHyuo+oqwcuvf2xTCrBRjPHOaLsXKiDy5lJAdP++TSmKYgncmMdcH/GpgSRk447UgAzwKd2FkQlJSuMx4Hr/wDrpNsoP/LM9upqwSdo5NIOuP507hYh2zAHhSD6E01vNBAKDn/aqbIJxx7imMcTJgDABouxWIwZR1jX/voUp35yEyR05/8ArU+a4jtovNmk2IPY1Amo2sqoQ5UO+wBlKnOOnNPULEhMn/PP8jSbn5+Q/XIpwmieZ4VZS8eN49M1IeCDt4pDsQbmI/1bGlyR/wAs2+lS/wAOOR+dNwCecflSCxHvOOI3x9B/jSeZ/sPn6CpBgYbApckA8n8KAsRiTJ4DflSb+OVbj1FP+nH1pPTmgY3zFxjJyPak8xM9f0pxPcfzoIyKYhobPTFGfyprHac8A/SnZA7UAAzkYIzXNfECTZ4dVf7z5/SulAyRmuQ+JUgTR4EHck0uozyG56Rj0X+tQdamuvvr/uL/ACqEVsAooNHeigBO9JS0hpAJSUtJ0pDLOnLu1CAY/jHFdwOc8YrjNGG7VIe+CTXaCuHFP3kb0th68VMozUK1OtcrNCQnCHNZr8sa0X/1ZrNPU0kDGilHNHrR05piOZ1Ft99J7GqtS3TbrqRvVqhJrrWxg9xT0puc0vUUnegQhpe1IeKSkAH0pKDSdqQB3oNFIDSGIetJ2pS2KTrxSAMUE+9HvTSakYUUCigR6QMHmlFHagV552CgUopKUVQCetFLSU0IAKWgGgGqGHU0tN6GlpiFpe9JRTAcKBxTfwpwpoTCgHJpaTFUIU0UUUxCGmHrTzTD1qkAxs1zniLiSA/WukNc74jHMB+tb0PjRnU+Ew6UUhGO1KDXpI5h1LgZ6U0U8VSAKXtSUvNMQtFFFMBaKKO1AE0f+rH1r0j4enNvdj2X+tebx/6r/gVei/D3PlXePQVEt0J7HZHrgk0wqOxp7cDGO9NBHpiqsZ3LWm/8fcn+4P51pMD6fiKzNNObt8f88/61pH5TjNc1T4jen8Ih6U3+E8Up5yTyccUfe456VBYquUAA6d6H+dtwpFOO2aOM/dPFAD1OORimlQ6t8uTnNLxg4H40A4IHFACgfKNvTuCaYwGQSOKGypKjp1pSxzjkg+1ACMWwcEtzmnKOMdPfNIoGehPvQPvZyAB2oAAML3z7Uh56HgUuSdxA/CmnjkjjvTAVcLzyTQV6nkD0pGwoBA7daMnqTn+dAApwffHJoBOecmhcK5707OAcgj6UAC5xnotJ2wB174pQRggnNJnbnqcUgFB+YA9cZ4oxxnjOetNwSS2MHGKQkjvz3oAlABB59BxTCSOT0J4pC/ORSk7uo5FABjLnC8ZxmlyDx1pSOQewpp9F4WkAAZ4H0oODxjn+VBZdwIwaUem3nofWgBFwBnPfFIPUnk+1KVAY8/jTU3HqOAcCmIUnCcZ9/ejJ7dAfxpfcDnFNOW7kCgA5PHejb1LHFLnHGM0mDzjoKAFJyP603oSQPfilzknGDmgZxjGTQIQNzjsKQncPp9KUg49KTGOMmmIQN6HrTgDjp+PNIW64xgeopvVhz+NACt93FI3ueo6UvIOemKYeuS3A6jmmgFIXPHU1GTiUDPGKf0OT26U3P74gAdKYirqyRPa7Zo5mXcDmLll96zv9Mn0iR5g8hhmEkLMuHcAjqK3ADuJ6D2pxJz1I/GmmFjP09CllLczoyyTkyMBncB2H5VPa4FrGIxJsK/8ALTOfxqz165zTScHkCk3cYhBI47etN4HGfyp3U8jFHUcZ/WkA0DgY9KOSTwaCDjByKYO+TkZyKYClcEgf0pMccnv0pew/+tTeemTQAHnGP60nPQ9KUgA8fyNN74wKAY1x3708imMQSB3yOhp7DnrQIACSPyrhfic+2C2TtjNd2oGfX8O9ecfE6Q+fbx+if1oW4Hm10f32PYCohU10R9pk/wB6oRWoC0lKaQ0DA0lFJSAD0pppxNNPNIDV8PrnUlPopP6V1wrlvDYzeufRK6kDmvPxPxnRT+EkX0qZaiQCplxXMzQWXiI1nHrWhP8A6sis6gGHekc4UmnVHcttt5D6KaaEclI26Rj70goPU0nauw5wJyKQ9KM8UlAATSUppvekAvammlpOtSAZpKXoaSkMb7GlNBpKQg7Unagj9KKQwooHGKKQHpNFIBwKUc1552CilpKUmqAKQUo60EU0IMYo6UUCqAMUtJzml60wEpwpKWmAUopBS1SExe1HvRRTEFFFApiEJphp54pppoBh6VgeIx+7gP8AtGt84rC8RD/R4j6Oa3ofGiJ/CznuaVelIRg9aUdK9NHKOpc0mKUcVSAWnAU3mnUxAaBRS0wCiiigCaL/AFX/AAKvQ/h6fluh/sg155FzH+NehfD/AK3I/wCmY/nUy3E9jtDjPrTM44I4pWXnvTD3qrmVi5pvN22B/wAs/wCtaLHJ6fQVmadn7Uw/6Z1p9RyRXLU+I6KfwjeM5J/Ck3c8d6djvSnA7/jUFgO45NA+/wBeKXPP8qVRjrwfTFAARzgAYpskkcfzO6IPViBXm/jf4knTLh9O0by2uEyssxGQh9B71wtro/izxezXSrPOjH/WSvtU/TNexhsnnUp+2rSUIvuZSq62irnv4nidgUljY45AYGpQMtjdgelfPV/4N8V6FGLpraVVAyXgk3Y+uDW34P8AiVd2d3HZa0/nWp+USsPnjPv6itauSN03Uw81NLt/TEqutpKx7UQAMbhn0qLDrt6deoqWF45YxLGysj8g9iKOK8LY2G4PbtQTk5PT6UhGOgyOtLg9jye1MBPlzjPBpBjOOM9OlcH8QfHEmgiOy050+3N8zkjIRf8A69cp4f8AiN4gvtdsra4ljkikkCsojwTXp0spxNWh7eNkvMydWKdj2kHaenXrSbwuS3OfahWzg5O0ilGQT3OeK8s1EUDhfxzQx5A5BzSnJAOBgdaBwenWgBhJIFBBC9s+/enEYJ64oxx1/A0ANQ/MRg/SnbTuzggCmBT5jDAxjI9BT5WijQyOypGo3Ek4C0bgKRnv1HSgdgODXnOvfFeyspWg0qH7W68GRyVX8PWuYPxY8RliwiswmeAYicD65r1aOS4urHmUbLzdjF1oo9u4xgUE4HGePSvNNB+LMN3Mlvq9qtuXwvmxZK/jnpXo6PHJEskbK8ZAKleQw7VxYnCVsNLlqRsXGcZbCtzjB4+tKMHp0pSSBz60u0bgCc59q5rlCjAYckc00jB5J9KVsYweMjFNOMY2g80AJknpxRxggkZ7UuAB+oxSdAPegBSADk4zSEMB8uQfWkPLdT25pc55OPyoATBHByTSe3OfSl4cBgRQ3I69aYhCB+XpSZ746+9ObnjkcU3BAzxzTEJkhcnP60hzg+n86V8NlSFwe9MCgfljnHpTAcBtPTI75xTUAMrHI4Uf1pc59h7Gkj/1rnPXg9aAEyc5604hiN3JFDLz/jTATjmmAk0oghklYHCKWOPQDNZbXkkWjx6o7tucqzIOgVjjAH41pyqnlSCYZj2kMPbvWLc2om0yys4rgzxyOpjGMEIDnJ9fSgDSuw80iIt01uu3czKR0PTrUtrbyRRsWupLgHkF+35U2MRy6jKjwEmNB87cjB5AxVPSjsju2chbcTtsJ6Ae340dANEj61SMzTX8ttDKE2KMkgHJPSrpIOCvT14qhZKsN/qTuQCWDf8AAcUDJ7K5+0WwdsFwSrYPccVKx9KqaPG0enAtwZHZxjPQmrnQ/dH4igQnU85wfam4AyOhzgZpSQOw/Km9f8igA/iXp1pS3+FNP3l59e9KeuDQxDowSw9/avMfiQ+7W4k9Aor09ASRx39K8l+IE3meIyo7GiO4HDStulYnuTTRSv8AeP1pBWoxRSEUUlABSZpaSkAnekpTSUgOg8NJ807fQV0Y+9WF4bX/AEeZvVgP0rdXmvNru82dMPhJVHNTAHNRLUy9OlYMsZcn93xVGrl39yqXegGGO9QXz7bOU/7NWBzVLVGxYP78VUdyXscyeppDR3oNdhziUGjNJSGBpDSnpSUgE6UGjtikxSAKM0hNB6VLGIaKCaKQgpKKOlIYUUUUhnpFKOKKK886xaPxo96KpALRRj3opoQUCkNKOOtUAuaKM+lHemAYpR0oopoAoo70U0Ji5paTGKM1QhcUvakzxS0xDTTTTiKYfSmgGmsXxCB9jQ/7dbRHHNY/iDP2Hp/EMVtR+NET2ZzRoHpR17UYr1Eco6gUgNOFUgFFKKQUtMQopaQdaWmAUUUmeaAJ4T+7P+9XoHw/P765H/TP+tefRH5G+td/8PiftNwP+mdTIT2O4b6VG3p+tSOCO5qLHFBBZ07i8POfkNau0fQVlacP9M46+WelamAF5rnqfEbU9hCdp60u7qMfSkJHGMUuMAZ65qCxMjIPGaxPGWrtovhi8u0/1gXYh9zxW5tyQQa4L4uceFIve4H8q68DSjVxMIS2bRFR2izzbwVoQ8T+J44rli0S5lmz1YDt+NfQttBFbQx28KLFFGuFReABXkPwaKf2pqKsRuMS49etexFiG+bO0D8q9HP6snivZfZilYigvduBG/jrx37V4l8UvDMel6mup2sQWG5Y7wvRX9h717du+YEEYNcX8T4IpPBVw7KC8boyH0O7Fc2UYiVHFwttLR/Mqqk4lH4Va3JqOgvZTTEy2jYXPPyHp/Wu9bsDke4rxP4R3Ri8US25kAWaBvlP8RHP+Ne3EZUDgEZ4xVZzQVHGSUdnr94qTvEaCueOAP1rG8U+IYfDmiS3kmDKcrCn95q15Z47WJp5WVY4wWYnoBXhHiHVL3x54tS1swxgDbIFxwF7sf51OWYL6zVvPSEdW/0HUnyqy3I/DekXHizV77Ur3dLBCjzTO3Qtg4X/AD6VmeEgP+Ex00Yxi4Fe42Gg2vh/wlLYWxziFzI56u2DkmvEPB4/4rXTcc/6R3/GvpMLjPrNOu46RirJeVmYyhy2R9H7QvYbec0bguNopQcjLdD6UzHJU18QdQ87sdOtKRtAPQjpTAhLYzjvnin9GxmkA0He3YGgKSecAgdacOhHOQc96aM7jn05zQAMNuQATj0ryz4qeJpInTQ7WRkyu+4YHGc9Fr1MbSOCOtfOfiqdr3xnfNL8xNwUJ9gcf0r28iw8auIc57RV/mY1naNjtfh74Ct7u1j1jV4/MjfmGA9CP7xr0t9I0w2xgawtWi242+UvTH0qaxhjtrC2gj3BI4lUZJ7AVOuTnjjPvXDjMdWxFZzlJ26LsXCCirHj/wARvA1rpNsuraZEY4C+Jowchcngj2rU+E/iKS7gm0W4ZmMK+ZCxPIXoR+orvtatI77Q722kCkPAw+bntxXhXgS6ey8a2O1iVeXymA7g8V7WGqPG5fUp1dZQ1TMprkqJrqfQR5GQCe3NIxx2GM0pHOOc5xijqe/vXzB0BkEDp7800cjgHPrTieeByB6GmnucdPQUAIck/dOfpQwz8p7UDbwcClxknI4HcYoEKCOfWmn7u44H0xScEjH4c0u4nnOADz1oAVeBxwPTNIQeQT9MZoJJHUj3waR0DqApwc8EjrTQhT05yPcimsAABnP1pTjoOn4U0YxkfqRTAThRzjP4UinPJ4/GlPOM8Z96Gxxxj35piEJGTt/nTFGXcckk9ce1Koxk4z3PBpFBBY8ZJyM0wHdMd/qKaSPUYP0p38PP9KQEHgEjHvQApbI65HcZqGOCKB90UQVsdeSR7VMTnOG6/WmrkgbuT9DSAZLBHMPnUntxkf1pJLWCS38l4VMX93HFSHhfugn6UhIxg8emMUAICNoUAADpyOKjltop23SKCcbfvHkehxUmducHHfqKOXHXP40wFztG3HA6YzTG9OSfpS5Hpn86aw9Rz9KAE/D9KQEY64pcZHTikKk/5FMBCcv2OR60p6gHk9O9IDiTrxj1pSc9aTEPjxuGev0rxjxpJ5niWf2LfpXs8eeT/SvDfE0vma/duexf+tOO4HNE8miik7VoA7tRQKTNABTe9Lmg0hiGkzS9aTqelAHVeHRjTyfVzW0tZWiLt0uP1OTWqvUc15VX42dUdkSr19qnSoVqdKyZRWuz2qnVq66iq1AMUHms7Wm22YA7tWiOtZOut+6jXPerh8SJlsYJope9J0FdZziUhooNAwPSkoFBqQEpDzS0lIYlKaQ8GlPSkA3GaKWkNSAnAHvQOlBpOh55pAL+FFGaKBnpFL0pBzS1551hmlFJ2pelNALRSdqXtTEFHaij60wFAFGKKKoAzS9aSlFNAFFBoFNCFooFFUIM0tJS0xCHpTTTyeKjPWmgGtWRr/OnE/7QrXbpWTrgzpsnsQa1pfGiZbHME4pAaO3Sj8K9VHIOpRSDpQKoB4oFNpwpiHDrQDScA0A5pgKaWkzzRQBLH9xvqK774fH/AEyf08r+tcDEcoR713nw+/4/ZveI/wA6mQnsd6x/Soxy20dfSnt16Uw/eJFBBasE2Xm5sKPLPX8K0wMpuDAj1rJsD/pg/wBw9fwrU4HTPHpXNUvfU2p/CHDDAIJ70BuSAelAIbPY0gGDleOeaksB8wHr61geNtIfWfCl5aou6ZVDx8c5HNdACQOcfnS53YJHB4NaUasqVSNSO6dxNXVj5y8G69/wjfiWG6lUmE/u5h3APWvom2uorq1W4t3EkbDIZTkEV5z43+Gv9ozHUdERFuDkywZwGPqPeuAtNQ8VeFZDDG11bKG5jZMqT+NfT4mhQzaKrUZJTtqmYJyp6PY+iiC2CwIA6CvKviv4nhktU0S1kDuW3XBU5246LXMv4q8Z66n2eKSd1b5T5UYHX3xWsPAs2ieFNT1fWmX7W8JWJCwO0k9SfWsMLl8MFWjUxE05X0iu4Sm5qyWhifDE/wDFcWnU/LJ/6Ca+gc5B4IFeDfCm3M3jNHBx5UTscjrxj+ten+PvFCeG9HIjYG7nysIHb3pZ7SlXx8adPdpDpNRg2zjPil4tMkv9g2T/ACqQbhkPU9lrZ+HXhdtG08ajOn+mXAHDDBjX0/GuS+H/AIabXNVbVdQRntYnzlv+Wj/4V7SYQ6fIzLjoBU5jWhhaKwVH/t592KmuZ88ipql0v9k3akYbyX4P0NeBeDVB8a6bkn/Xf417hre9dOuklUspjOMdq8T8HBf+E2sOM4mP8jW+Sq2Fren6MKvxI+ilIWMKVGR3NMl3rh1zx2HehJNy4AH1zThnbjP54r5d6HQhwBIHXGOtRjIkcN+B9qUYBz+HSlYYGRy31/8ArUgA8ZIGQe3GaMkjIB5p2XAAGcH1pv8AFjnNAAMjk5wD0r538b2TaZ40vlCkBpPNTJ9ef55r6IA+U4PGPxrjPHfg1PEdsLi1+W/hX5CTxIP7pr18mxkMNX/efDJWMqsOaOhueGdWi1rw/aXUcgZjGFcZ6MBzWwCAe3rXzxoniLXPBd68KoyLu/eW0q8E+vPeuxb4yyGDjSAJcdfO4z+VbYrJK/tXKguaL21RMayS97c73xTqsWi+Hry6kK7vLKIOOWPAFeBeHSzeJ9NZGKsbqM5zj+IV1dsmv/ETVFlv96adCd7BRhFA7D1Nc54Vtmn8ZadDEucXSnqOgOT+gr1suw0MLh6sJSTla78tHZGU5OTTR9Htwe+eo600rxjH40oXJNN6t24HtXxh2C5HG4jnFMyuAOPXPFPY4OFx69uKZgEc8D60hCs4JOwg/lQHHIzwfeo1CxtkE5p+c4Upx64NMBqBlUjOeTjGenpTmX64+ho25zkHB46UixhDxxTEBAHXp6EUwsoUksPYCpWzgK3Q/SoPLGSv4dRTQai5yQoPb1p2OcA/hmo1jKg/MAeo5p/mNjnr2xmmIVgQvXP0JpM5HGT7nNKuUYZBOPXJpr5J7A/ShAHGABk/hUa5MZIHOSe1P+UJwPm7HimJJiPbzuycnHvTAcD0Oce2aM5we/1pnmYPANKXAxtyV7nmiwBwzfdOfqaMbTx+ooyCMtz+BpCyhsAcfSgBeCT6euKQED+Xam7l6kH8qUsM/h7UAKSOx/WkOdvB5+ppCfQgj/epS+Opz+NICvMrbAcZAz6/nTPMYpJlfmKk57irH3mw54HTrTcRgsdqnPXg1aYiooZY5Aq7SAFwT1PrViIyGdw4C4UYwcipNqbSSBu+lJwSG4BPcUN3CwH7zc54Hejt/wDXoA+Zuf1oIwcZ/WpEO3gI59ATXg2tvv1K9b6/zr3WYhLKds8eW38q8C1F91zdN6t/WnDcZldDS0h60CtAF7UUUUAFJ2opKQxO9KOtJQPvUMZ2mlKU02D/AHa0EqrZpttIV7BBVpRXkSd2zqWxKuc1OvSoVqZelQxlS6Pz1X71Ncf6yoqBATisPXW+eIe1bnaue1s5ulHotaUviJnsZtJR2pMV1mAho7UUHoaQISkY80UEjFIYlFGaTvUgLSGgUd6QxOtBpOAaDUgGaO1JxR0oAKKO9FIZ6TRR1oPSvPOscOlFJS0wCijrRTEHApeaKBVDFopKKBDqKKSqAO9LRSUxMXtSjrikyKXiqEB6Uo6UlLTEJTCeaeabTQDGrM1gZ02X2xWm1Zurj/iXTfStKfxImWxyZPFIOtBoBr1kcg7NKKSlqkA6lpop3amIXrR0pKM0wFB5paQUZoAli+61d18PSPt8o/6Zn+lcJEeGruPh+wGpyZGf3Z/pUyE9j0FsDpTcZ69fpQxwemajJBPSixnct2IP2xQP7jf0rTwQ2e3vWXYMPtq8EfI39K1M1z1PiN6ewoxjOATRyMg/hTenQClHDc9MdqgsATycU/dkc8elNHIxn8MUvzMF68daAH4ww4FI6ox+aNXx6gGkBJ6HIp4yDzg09gI0jWMfKgAzyAP/AK1cH8W9RS28MJZ5XzLmUDHqo5J/lXcXl5BZWstzcSrFDGNzMx4FfP8A4v16Txf4m/0RWMAIit0x29fxNevk2FlWxCqP4Y6tmVWVo2Os+DunMPt+o4GBtjVtv4nn8q5nx4mral4svmaGeWOKQpGRGcBR6cV7L4W0OPw/4ft7FVHmhd0p/vOeprYCqU+6M961lm/s8dPERjzX0XoL2V4pM+e7DxH4s0qyjtLQzRQx/dQW4/wq0vjjxmjEiaXJ/wCnf/61e8hBgcbj7Cl2Lu+509RVyzqhJtyoRbf9dhex8zwG68b+L7iCSGeWTY6kN+4A4PXtXNadfXWn6hFd2mRPGcpxnn6V9J6/Gq6DqLbQD9mkOcf7JrwXwGofxxpgYZ/eHj/gJr18ux1Krh6s4UlFRWqXXR+RE4WaVzrPCnjXxHqPiays7psQyvhx5QGRjPpXsG0lcDdkfWmpEgbPlqMdDilyApJIwOvavksZiIV5qVOCiuyN4R5etwwdo+YgDtQMY9R6mkUxkZUhl9RigAHvx+FcpY4j5Rz/ACppA6rgZ+lGccAj86cPf+tIBOPvHoOM0DLnIPbn0oOcEfNjOTRgnPUDtxSAo6lo2n6qoS+soLgdMumSPoazYfAvhyCUSppMGR/eBYfqa6AnJzgDFC424OM56VtGvWhHljJpeorJmJ4lni0jwnfuqJGggZFC/LgkYGK8o+F9gbvxZ9oIJW2jaTOe/Tv9a1vin4mS5lTRLOQOiHdOV6bucL+FdL8NPDp0nQjeTDFxe4fHQqmOB/Wvdp3wmWznP4qm3oc7fPUVuh24YH29uKacjBBycetKTzwT0Pel3YOTwPqetfOHSMyWHUjNHJ+UAfrzSsQAMn278c0EbMnB4+tCEMMeTnnHU8UOMAgCnZyAQD78U0Kd2cD2yKYCngEkdfag49OD7CjGSCf6UpHzZz2zyRTAbnBJAH0OKGwc5PPoDQc7evP1pvQg/ng0AMJwu1RwfWlGdig5z7Zp7E/l7mmqCQeD696oQEgf/XBNIQeD0/CgqcHgflQTlfT8KAAgA7h+WBVK8v47DTzNIwBx8q55Jq4wG3r1+lYOu6e95DFIA7gJgBcEg/StqEYyqJTehz4qdSFJypq7IP7Wvr1rSWzBK5AlXrz710M8gji3BgjHGN2cZrB8Lafc2fnyXIKBsAKW9K3bgyiMrFyxIHXoK0xPIqnLC1kYYFVZU/aVW7vp6f5ma+pzIzjYnyttxzzzirF9qH2VgnloflDEsSOScVTMNy91l4HILZ37RnFT3kEsrymNH3HaANoO4D+VZ+7dHcSWt69yxQoiso+baf8A61XDkR5B5/CqenRyx+YssbqxPAKg/r3q2yktzn/vkVEkr6AJGGAYk89uRQGPOT79afjII5B+ophU4+909TUAJtwDzn8TR6elOY5Xk/8Aj1J0Xlh+BNMBMZ7fpRjd0H6UnXr9O9B+gpiGgZJPvQxz6+nWkH3T16+lA5OcH8qQiDUn8vR7piRjyz3rwO8fLTn1kH9a918Qt5fh27Jz9zHNeDXJyjnPWQ1UBlM9aWkoqwFHWiko7UAFFFJnikMSlQbnAHc4pDUtqN1xGvqwpPRDR3MI2xKPQAVOtQqMDHpUyV5DOpEyipR0qNak7GpYyhMfnNR5pz/fNNIoEHrXNau2b5hnoAK6Uc8Vx+qSZ1GU+9bUVeRFTYjoNV/MJPWnCT1rqsYkuaQ803zBQGB71LGLmkPNGaSkAGkpe1NBqQF7UZ70fWkNIYdRSHJpaTvUgHegn2pDR3pAKaKTPJ7UUDPSu9LSUua886wGaKKMU0AopaSlpiEpwpvNLTGBNFGaKYhaMUYozVIA6UopKM0xMWlFJS1Qgo7UUCmIO1NNKelITTQEZ6VQ1QZ02f8A3avseapakP8AQJv9w1cPiRL2ONzwKUdaQHgUA5r1kcg4GlzSUVaEPHtSimilpgKDmlpBRmmAtKabS5oAkj7123gD/kKOPWM/0riYujV2ngE41c8/8s2qZCex6G3Wm/KOP5VIe5ph69aLmJPYH/TV/wBxv6VrZUjisewJ/tBeRjY39K1ywHFc9X4jopfCAPvzSEcdeadnOfSmnIz/AFNQaBjg88/WpM4BB5yPSmDG3tTh93BbNAHhN34h8T+GtavFiknjhM7sscyblIyemauH4w63tx9jss9M7W/xr2eSGKVAJYo3UjGHUGqP/CPaPnJ0mx+vkrXuLM8JNL2tBNrqmYqk1tI8PudS8WeOJUtys06Z4jjXagPv2/OvRvBHw8Tw/Iuoaiyy3hX5VXpF+Pc13UcKRIFiRIwOygCnvGwBOCc9qxxWbzqU/Y0oqEOyKhTSd3qxOvrk0cBs4wDwT60gBHXHtxRIoYDPODnFeSatAc7hjAyaXBJHTHfp1pSf3nAGaFc4LDAwfTrSEZev5PhvUgPvG2kGAPavDfANvMvjnTS8LqBIckqf7pr6GwXONvUZ5FMESbgQqjHoK9PB5j9Wo1KXLfn89tLGcqfM0xSdvPBNeZfF6+1GC3soYGdLOTJkZTjLZ6GvTxvI57/pVa9sre+t2t7yGOeE9VccVzYKvGhWjVlG6XQc480bHlPwivdRfUbu2LSNZeVubJ4Rs8Yr13JyDz0561VstKstMtzFY2sVvFnJCDGfrVvb2IzTx+Jjia7qQjZMKceWNhpzktyDTgOcDkY60DDg/LkgdxSFFHzA8/hXIWIB3PXtXnPxC8Uar4d1yyksJMRtEfMRkyrc16QOCDnH41Bd2VtdoYrmCKePusgDA/mK6MJWp0qilUjzLsTOLkrI8vtvjE6QqLjSN0ndo3wD+BFZmr/E/VtVie10+1+yiTIyvzuQew9K9Hn8C+GJpTI2kQBieQuVA/AVf07w5o2lMv2Kwtom6blT5vz71631zLYe/Ci3Lzen5mXs5vRyPMfBvw9u7u7j1PWYvLt1O9YpB80hz39q9gCgRgAKAoxgdqUncD0/M+lDMPugHj615eNxtXFy5p9Nl2NIQUFZCL8xBGRn600jLd8H6085IIwT9AfWkGEHIOB0ODXIWBA5BB/LrTXZfu4G70xThgkbsfXFNYbSDgZ+lAhDgA8fp+NHX0/IUbcnnv2xSCNB0UDn0FMAxkHHTv0pR1Az09xRtyoySOnQ4pMcYDHaPcUwA55Gcde9NJHTPI9DQPdiceppynH8QOB0yaBDSwI6n9aQsDjA5H1pScj29MmgjI4H86YDTzjj36UYHGR+lLg7SD9OlJjnIHTr8vSmAkgAU/Q9hQmBGo7465FJJ/qT1zj0pycKOPzxQHURmI+nsaQ5GTu/8eoZwOOf0ozxyR+DUAICAMDv6k0pPOcDH40nTHPT/aoJPc5/GgAOCM45+hpuWB9u3FOPTr796b1GSBnoOKBBkcZBz16Udc8/yoGM8+n92jg4AHHTO2gBCeeD+tNBI/8A10/aVxgH8qQg+pP4UAN68f1puCeOPXk07B9D+dK2QMhj0z1piIx/q+cUi+mB+VKudgBP5mlHXjA9eaAMbxc+zwzcH146V4ZP9weu4mvavHcpj8Mv7uP5V4pcHKIfXJ/WqgHUgpKOgo61YC0nSl70hoAQ0Glpp4pDCrWmpv1GBfVxVStDRU3arCfTJqKjtFlR3Ox71KlRjrUqivKOkmXqMVIxwhNMWnScIakZnMcsaTNL603vTEKDXD3p3XcpB6sa7ZjhGPtXDT5aVyR3row+7MqpH3pM0uDjpQVbHIrpMhM0m4ilwaaVI7UgFEhzS+aaZg+lNxj1qSicSZFKGB+tVsHHQ0Bj0GamwFoHI60cGqwcg08S5qWhkveg0wSD0pwbPepEFL2pOlGeKQxR60UneikM9LA9aBwaBS15x1hRRR2qkAo4paSigBaSlpKoBRxR3opM9qYh1FJS1QBQOtJS0xC0UlLVCAc0uKSl60xCU1qcelNpoBhqpfDNnMP9g1bNVrrJtpR/sH+VXHdCZxPakHWgdKK9ZHGx1LSUZqkIeKWminVQC/SikopgOzRSUtAD4v4vpXZ+AT/xOgP+mbfyrjIurfSux8BHGuLn+438qmWwnsekt1x0NRtn0p0g5zScEUjImsmBvkx12mtcg9c1jWRAvF47GtcHIyMYrCp8RvS+EUdQaUHrk8U3gY/WlOMZxWZoLvHQUvBHU/WmfQD8acORjHbj2pgPBIAIJpeQvXrTNuaUZLcDp9KQCkkNyPrTgME857U0jJzjBpMnJ6igBx2nAJ6dKb1zx9acMA8449KaSDn86AG4B6jpShQD2zQCd3PQ0Fjnge9MBeTwMjigqAM4GaFBABJ75pcYOf60gE3ZHXB7004Oe4/ClKnJ54pF65xxigAKtkE4x74pSAOM/jkUZJ759OaXdg9aAEAwAAfzNO6gnIpMHvzz70MCFJBxx1zSAUggYVuDQWPQDt19aYuQoyS2DnJ4pTkHgZyaYClyD1z1pNpHzHA59/WkVS3T8fypR06Hj2NACYC9jn8aXBzkelKQDxjvnpRwR057DHvSAacHnnp0x7UjkZIx7dKcFAx0xnHSkC45I/SgBh9MDPPahupGM574pSAxGR79KRkB56fhTAQjHGOPoKU5O5Tnj6ClA56jtTQy55yGpiAgnJ/woO4jOf1FGTjj2oDYAB7UAHXq360h4Pf86OgwSPzoVgVyG+nzUXAM+n3frTcndzwKXr0P60jOC3Xn6+tO6ATGOo/+vSHCnpwfandepyAKbjPJx+NFxDZSfLYAfp602WdYcFsjPfbT5QNnHPIHT3qO5SU4EYT3JXNDegndbEf26EjOWz/u1JFMs+SmcDj0qv5dyP4Yj/wAVPAJVUiRFB7FVqVJv+mTFyvqJPI6IFQ/vG4XuB71DpbvJpdu80heRlyWLUs4mh86dSm3ZxuGMDH1qKzjnk0mGMOgO0cj0rToUIk80uqLlysJjJCHvzjNX/xHT1NUI2nbWGBMeFhVcA9iTVyO5jmMixSbmjOGwehoYEdzgw7PM2liBuBORmorW3RHJjunlI4KsxIqSd/31vG8W8M55LcLjvUC5bW5Jo+USEByp6tnp+VC2BjZzcx2jTsStyH+WMcg89KdPJIsjuTtEZQbR0OeuaS5uEnsVuEXbcZ/djPzZz0p99GskJO0eayZYBuOPancRYh3Mpc5+Y5AK9BSsSFJGenpVWxUI5VCNgjQ9f4u9WpMbWxjpSe4CAYUDnFNyQeQaXbgdqUHnkD8qQjkviJIV0GJcn5nPH4V47cHiMei16z8TJMafbJwOprya4zvH+6P5VdPYZDSUtJ2qwDtS0nFFACUUUnrSGJ1rW8PrnUd3oprJra8Nrm7lb0Ssq3wMuHxHUDNTJ1zUQqVK8s6SZaWb/UmkXtRcECM0gM6kzQTSUxCTHED/SuZaAEk10V0SLZz7Vh8etaQMqhX+zrQYFFTn600kdM1d2Z2ZCLdTQ1soGKmBxTScnNK7CzIPs6+tBtlqfik/Gk2wsyA2y4pptV9Ks5460wnHeldhZkBtUxSfZlxUxI9ad1pXY7FU2y+vNNaLaOKnLZOBSSLhTmhNjKh60nSg8E0VYIUUUlFAz0zNGaKBXnHWL3oooFUgF7UdaOtLQISjtRRVDDpzRmjFApiFBpc8UhoApgApaTpS1Qg70UUUxAad2pvSl69aoQGmmlPWkNMBtVrj/USD/ZP8qsHpUEwzG/0NVHcTOGPGfrR0GaUggt9TSZr1onIxQc0YoFLVoQ72paYeacOKoQ6gUlL0pgGTRmgGlNAD4vvN9K7DwGSNdj/AN1v5Vx0XU/Suv8AAn/IfiHs38qmWwnsenMBtzUeMjngVI3cZqMnt6UjImsRi9j+hrXPXjpWTYndex/Q9a1sHPUe9c9T4jel8InJbGKdnAz60ZJ5xx9KQcntUGgDIzS5I5IoGcYwDSdGJ60AKM5H8qCx5wcUAcf/AF6UYYjjigBTn0oBwOuKU8Dtk00qDxwD7UAL1JI6Yo25BI4zzTRnPPTvT8jj+ZoAYw+QnOCPSlBDY5FHUY4zTUABwRyOlAD/AMiPWlJAPTP50mM9RzQeM54oADuI5HWkxgZ9PU0Zx0OQB1pSoxkd/XtQA0HOABjvg07jAzyabjIJ/Sncj6HtigBGBzx1FIVGccnFKcleBTOQTjr1oAf9Dz6U0nH8X6UfNuAHUikKncDjJI5osA49cA0gX5evf+lKy8EnjPoKCAM+p/SgBNueMg/SjGAcDPWjb8px29qTkYJxg47UADk5OBye2KUkYI6ZHPFAXJzjIz6UHqTjrSADkDhentTGI6Dj8KVUKck9euaaYySGDcf7tMAyO/vjilYAjJHSkEbbhlj9MUuOM/0piEJ44GB2oPzNhfzpM7hz1HXijA4PbrQBHOT5XOcbxux6U0OoMuxsKx+U9hxyasBVKkk59KjMRcSBuCwIHsK56tNuXNE1hNJWYRSqQFUFcDIyeoqkj2wE3nAly5xyeatxq+4GTAKrtGCOajW2Y2zo5AO4sDxWM41JpWW190XGUU3qRyBk00biQfTPPWi4uEa32hXByOSCKmmSWS3VWI3ggn5vQ0twrSxbVPOR/F6UpUqlnyvokCnG6v3ElwVBwOo7mnD5u4x+NI5yV6jkcZoyOSc/ga9COxzvcMjpxn6GkBAB4HHsaXoD/jTQevp9aBCMquhBUEHqMUqhUwoAAHOAtJkc9M/WjIyOnFMQLEobeqjceCdvNLhVJKrjJycLSZHqM0cDGcUgArvGNuR0PyihYxGuFXaOvAFIeRgcUDrz/WmAgjRW3hfm9cCnYJycHPTtQoHt+AoOPb8qAGqoUYRcZOR2pHB8s5zTjjqcHHTimyfd9PwoEIRk/wAWfrQo575+tIRnj09qcvUcfpQwPPPifISbZOfu56/WvMrj/WGvQ/iZLnUYo/7qAV53PzM/1rSGwiKjFFHeqGIRRS0lACUlOpKQxp4roPDKczvj0Fc+etdP4bXFvM3qw/lWGIf7tl0/iN0VItRr1qZBXmnSSpzUd0fkxUiVDd/dxSApGkpTSYpiK98cWje+KxMGtXVJvKthk9TWKLoZ61tTWhnLckKk03aaZ9qxzxTWuxmr5WIk2NRtNR/bB6imm6A7ilysCYg00qah+1juaY18B3pcrGWNpNJsPeq4vQepxUy3II65pNNADRntUqJtTmoxNk0/duFSx2IBgy0XB+XFC8vSXXTrQtxMqE80dqT60meaokdkYoppNFAz07qKUdKSl7V5x1BRRRTQAKWiimAdaSl6UlUgFpaTijNMBaWk7UUxCig9aM0h4NMQtKBSUo6VSEFLSUo6VSAQ0w0+mmmIYelQyfcNTGon6GqQjhpP9Y4/2jTafNxPL/vGos160djkY4GnU0H3pRzViHdqWkpRVAFKee9JiloELQaKKYD4erfSuu8Cf8jBB9D/ACrkYvvH6V1ngZseIbf6kfoamWwPY9TcZ/OoiKmcjcfWo2xmpuZDUYxyK6nlTmtNNSgYDcxQ9wRWYwx3pmDu4NJwUioycdjWOoWx6y/kDS/2haY/1oH51kYxmjBzyeKn2KK9pI2P7RtcYE36Gk/tC17S/mDWQATwTS8jJzT9ig9pI1zqNpgfvQfwNH9pWnH739DWR9T2pOtHsV3D2kjYOo2isSZs/QUHVLReQ559jWQSNw6UgyTxin7Bdw9pI2f7UtST85Htik/tK1H8Zyf9mskZA/rQWI5Pp60ewQe0kao1G1P8R/Kk/tKDfuBPp0rKBG0HPNOIO0+9L2C7i9ozU/tK2J5Zv++aQ6jb8gMxH0rMDZAz1pVbB57+tHsV3H7RmmdRtyBy3oflpp1G36fPgf7NZ2R78UZywPWj2K7h7Rml/aVuT0cf8BoOpQEjiTj/AGaztxOOKPvN7jtR7FB7Rmj/AGlB3EmfXbTTfxA/dk5/2aonKkGjluRnij2UQ55F/wDtCIJ0kB7fLSrqMI5w+PXbWfklQQATSnIBA6mj2UQ55F46hBz8shyOu2g38J6pIQevy1T+XHB64zxSFwBwval7KIc8i2t/EOm/jjG2n/b4gfuScf7HvWcn7x+AOmCp71Lg9FHHrSdJBzyLpv4wQdkoz0wtJ9uiGF2SZ/3apngn9OKXnGCcj+VHskHOy19uhUjCSc88pQbqMD7kmP8AdqrgbTknPakAxwWzxR7NBzssm9iH8MmSP7vvSi9jwcpJ/wB8VV+Vicc/hR34HX1o5EHMyyb1Bk+W/wD3xSfa42OCj8jgbarKQTwOOB0p+Ru4Gce1HIh8zLH2tFYZR+nGFpFvAcko5Gem2q2P4cY9eKM5B/oKORBzMs/a1xwr59NlAvEKnKPn1C1X3YfjkdelISQelLkQXZZF0g5xITnutNa7Q5+WQfRahJULwR+VCkYwRznPSjlQXZK84baQr5B5yKQXKkruVz9BTM8/Sk3A/wAvu0cqGr9yTzkI+5ISPak88Yxtf06CmdOmOfagdP8A61FkF33HmYDs/r2o88Yxtf0ph57Z/Cgenb6UWQaknnKP4XpDKMHAf07U33HT6UoAbt+lKwai+dkA4agy5PKtj60nHt9NtKMKf/saAuxfNHHDjtSl1zkq/wCdR9e36U7t/wDY0hagXz0DClHJ5BP1NJwRx/6DRwCcdf8AdoGB/wA80qZJGf50hHrj8qdHjI6flSA8n+IkhfxDsPbArhJD87H3rsfHUm/xNLz91q41vvVtHYSGUUUgqhi0lLSGkMQnik7UpPFJ2pAFdX4dUrp27+85rkya7LQlxpcXvk1zYn4DSnuaa1KnWoxx0qVa886CVetVrs9KsrVS7PzYpAVc5oo78UUxGRrz4hjX3rAx71t6+eYh6CsTNddL4TKe4Goz1pxPpTDWhInekNKPekNADT15ppGadSUgI3G0ZqSCbB2mmkAjmom+U0nqPY01PNWMfJWdbygkZrUUApXPJWZe5BF96orpjuq5sC5OKp3CMTnk0luDKuQTzR9KCjelJVEjvxopODRQB6eOaKB0oB5rzjqFpabS00AdaWkopgFFBo700AtAoozVAOopuaM0xDs0UgpaYBS803mlFUiQpe1FFNAHam07NMPWmIa3FRNyMVITUZFUgOIuRi5mH+0ahFT3gxezD0Y1DXrQ2RyPcKUUhNKKskdS02lzVIBwNFNpR0pgLS0gpaBDov8AWfga6vwOceIbf6/0rlIv9Z+BrqPBRx4gtv8AepS2E9j1pvvHjvUZJPNSOfmJ/KmGszIZnnmrUWnzSrubCA9ARUdsoe7iBHBatzqD81Z1JtaI2pwT1ZlDSn6+cv8A3zQdKkz/AK1f++a1B0pG4IHGO9R7WXc09nEzP7Jc/wDLZT/wGgaTIc/vgMf7NainJ7c0McHGKPay7hyRMsaUzY/f/wDjtL/ZLAj9+Mf7taY4XPSlx3x+dP2s+4eziZn9lE9Z/wDx2gaVkkfaCAOc7RWorDPPU0xWwOhP40e0l3FyR7Gf/ZQHH2hj/wABFB0kAn9+3/fIrRB4zjgUhbJxR7SXcOSJnf2QMf698D/ZFH9lAn/Xt+KCtEEnHt1oHHX1o9pLuPkiZx0pQ2PObn/ZFO/spd3+ub/vkVdkII46ilDAqMgEGjnl3FyLsUf7MTP+tYj6UDTYwcea3HTir2SBwBmgE9T29KOeXcfJHsUjpsYx+8fJpf7MQfN5jY9T1q6DuOMmjcFJB5o55dxckexR/s9AufMfk0o06PbzI9XOByMHjOaQ9OcZpc8u4ckSoNPj5Akej+z4858x8Yq2xAPI78GkGT8pG78KOaXcOVdis1hGuMM/Pel/s+Mc7nyPerDEHjGc9PyoBOBk80c0u4+VFUafCH3ZfOMZzThZxgjLtx71aJzngcZxSEHnpRzPuHKiqLGMDq/50CxjzkswA96sbyoHrnnNK56+hFHM+4uVFY2cWMb3xwetJ9iiHO5/++qss2CcDJPc00kE/n3o5n3Hyog+xxYxlgfXNIbSIL99vzqyc8g/zpM4YDr+NHM+4cq7Fc2kQ4Bcf8Co+xxHqzD/AIEamyN2T/Ogk5GCc9+aOZ9w5UV/sqE8M/1JpBaRYOC3vzVnJycdPTNIfQAjn1o5mLlRAbWMDO45z/epDax4Hznn/aqfJyevr1pDk96fMx8qITax7sZP/fVILeP+8fT71Tkkjv6daTBwOp79aOZi5UQG1TIO84/3qDbrn77f99VNzjvTPQknHpRzMLIZ5EY/iP8A31TfIXOd5x1+9Uuc+ucelKCSOp/KndhZEPkrjhj/AN9UvkKBnJ9fvVKAWOefy9Kj+YSc52/SldisuwnlL0yR/wACo8oY+8R/wKn5Oe47dKU4PU9P9mi4WRH5QA+8f++qPLGOSf8AvupMYOM/+O03AII6f8Bp3CyG+X6M3P8AtUvk/X/vqlxyMdf92j6Y/wC+aVwshDGVHUj/AIFTeQSOfzp+RjnH5U1yN4Hy4x6UCdgAbvkj609cjnBwPeo+Af4afwqsfl4FAHiXi5w/iK5YdmauWJ5re1+TzNYuW9yawe9bx2EhKSlPWkoGJRRQaBjT0pM0ppKQCd67jSl2abAv+zXD9672zXbZwj0QVyYp6JGtLctrUi1EtTLXCzclTpVG6/1tXV4FZ9xzLmkgIjQDQaWmI57Xj/pSjsFrIzWjrTbtQbPYAVm12U17qMZPUT1ph6089KjNWIWkNFFACYpCKWk6ipGM6UxuaeajbrQIIjsfg1uWQMu0VhJ96tyxfywDWVYqJtx6eGXJx+NL/ZiHghaZBfbsCtAHKg1xttGtjOm02JI2JA4HpXNXaBJCBgDNdnOu+IjBrkb9Ckx+taUmyZLQpZooorYg9P8A50UmOaWvOOoKdSUtMAooopgFFHejtTQgpRSUVQxTRiijvTEKM0ZpKCKYCjpS5FIDR1poTFxS0lLmqEIaaacaQ0xEZFRsakNRNVIDi7/A1C4/3jVfNWNSGNRnH+1VUV6sPhRyS3HdaWm96XNaEjweKKaDTgaYC0Ud6KYC5oFJS9aYD4/9Z+ddP4MP/FQWv++K5eP/AFldJ4OY/wDCQ2mP+egqZbCZ7C4P15qM5x1FPYkk565ppPP0qDKw+z/4/Iue/wDStkjP0rGtf+PqI5/i/oaQaxKxJVogvmMhYRsQMdKxnFtmtOSitTaTJJI6U4jHcetUIr+Q2KTPCXJJGVIX8eahivrye9ZI7UlBg/eXoe/Wo5Wa8yNHOHA7EcVIRu4456mszUL6W3uI0AjhiDcvPnDH0GKmS6nGlSXUyKj4JAALcdsijldrhzK9i5gAAA5oXk8c1gR63cPFBIqI6sg3b/kyT6e1bUUwlynSQBSw7DPoe9Nxa3BST2Jd3ynAyaQrk524PcVHPILaCSQqWVFLYHU4qvHqPmLHiBxJLF5savj5hgZpDLgz36Y6Ucg8Yz71jx3k1xZ6bLKGjhuGPmsD2wSOR0Gatadc+dJeRAlo4JvLQnuNoP8AWiwF3J5BNLnA9aQ4980gIx1z/SgBDwOnNCkKzLxx0pQRjGMkUjfLg45oAXPbbnvQuBnjNKM4yD1FAyFz70AIcgjHP0o3AcHkdetKoz14pCApODz2zQAvCqOeaQ5K5yDS8E5PNIDtHHIoEIMt9BzS8kjr1oPHGMHFBbIwB+lAwypznjB4o+8RzjvnFNYhXXd0JwPrSsMdxk/40CF4yP1/KkLELkDJPal7Y7f/AF6TpgZGc0AM3BgM4z6d6UEDAB4FIygg5XOOaF4XvzQAbuw/ClPJBB9O9Iw7kc00jB/zxQAu85Iz+FM3MQdvQ0pBG7P8R7UAAgcdOKYCEbh7UDhu9IxJ6j8hQG5yfSgBTz9OvSkwQnc+2KDjHGOTjpSPjcaADBAA/pR0PH8qQnv0PoDQMDnv9aAE6dOfwpPyp2R1/rTR3IyCPegAOMZ4PekOAQOD+FLkg9+uOtBLEdz360xCEgHjbScZ52/nTjk4BzzxSbSB3oAbgDuv50cf7OPrSnOO5/CkAABAyPwpiAYxnj86XAzkfzoz/j0pOP8A6+KADn/Jo5PTIP1o/L8qOCeSPyoAUZ6gn86T5v8Aao46fLScD0oEL2zzTQDvPXpTsDAxj86Yw5PH60AxxOT1P5UyVitpM2T8qE9PalA46HP1qDUG8vS7p+eIm7+1AtTwnVn339031/nWQTV+/bdcTtnqf61n1utgDNGaTvQTigApDRSUhgaQnmikoGOjG6RV9SBXfwjbEg9FArg7Vd91Evq4H613y8DFcWKeyNqXUlXpUiio0qUVxM1JB0rOm/1xrQP3DWdLguaAYyl+nSko7UwOU1Qg38v1ql0qe9bddyH/AGjUHUV3R0SOd7jSaZTzTDTAKOBRR2pAJ/KkOD0paQcUhjWqJjUrZwahbOaAYqfeBrXtUZgPQVkwAvKBXRwwFYBgdqxrPoVFFiziCy5rYX7uM1z1vO0cuH9a2I7pGUAnmuWSZoiw2SDiuU1XmdjXRT3QSEkGuSvJjLOSDxVU1qKWxXooB70VuZnp9KKSlFecdQUoooFMBaSig9KYC0daO1JTELRRRmmMWkoo6UxCjijNApaYAKKSlqhMWikpaoQGmk0p6UlMQwmoWPWpWqJuMmmgOO1X/kJzfWqYq9rAA1SX3AqiOK9Wn8KOWW4uKXFIDS9K0JDmnA0lFMQ6jrSdKX3pgFLTTzSimA+L/WCuj8InHiC0P/TRf51zcf8ArBXQ+FTjXrQ/9NV/nUy2E9j2V859qjPXvUj53E/pTKkzJLUZu4QDjJ6+nBps2iyJay28MQbfIW3sRzz15ot1DXcIckjd9OxrXFvHjox/4EaxnLlkawV0VHtJn0oWZtYSx4+dgAPfgU0W11byRPB9nEhj2Mi8KBnr71e+zx45Vv8Avo0C2iyPlPT+8ajmNOUoXmm+ZqKzLBFONhyJpTgNnqBzUlvYube7imCIszZVI3yAMdMmrotYOfl5z6mk+yRHcCv60c3QOUzl0hY47dAqYAUSeigDoKvRK0J2Fw0ShQgPXgd6k+yQ9ox9c0G2hPSNaHK41GxFe/vbKaOMhnaMhRkdarWdqQtvNdyjzI4PJRRgbcgZ789KvfZoAP8AVrSi3hzjy1x7ilcepRgtJLWyitY71MRABQYwQQM9RnmpbeOK1Vk8xWZ2Lu395jVhreLH+rXPsKa0MX/PNeOvAp6C1BpI1P31/OmGaPGA6Z+tP8iInGxf++aBEh4CLn6UaBqM86PJG9fzpTNGQcyLz6GpBEo6qvHtR5arklVI9hRdBZka3ESgfvFJHqaQSwrkeaOfU1NtHVVBH0pQBgcA++KLoLMgM0OP9Yue2TSC4j5beOnSrGEwPl+ppNoLdeMUXQEX2iIjhx0pPtUe3GcH6VOuMe1NYAHOOtGgtSIXC4HzZ47igTrv4BOB1AqZgd5AHA68UBMcY9qLoZD5iPkEHH+6aDOpJBySc/wmpiAOD14pMAYJJ/Oi4WIWnUDAVsfSlE65OVfHPbpUuAeaTbliRk5P4CjQLETS5yAGHHp1pDJnoj5Pt0qX7oJIPPejORnOPwouFiHzf9h8HvtoMhBztfH+7Ug24OelDYxxjpRcViEyEn7rY4x8tJvG37jZ+lSkgdDSnnkHr70AQeYFGNjZ+lIZMMfkODwKlBYnPUUD86AIw+ARsb15pAzYyUapSv5/SkGGJ5B56YouBEzOB9w5PHNAZsZ2N6nin/Lt3blI9aXClByOcgUwIt/fawz7UbmPVDj1ApzMiAb8FSQOPU0Ky7zHldwz0agBhLY4Qn6imHcB908mpt6Fd5YFR33cUm4EAg/e6c0xWI8n+5RuwfuZH1qYZ7hs9abz0JI59KAsM3A8Yx+NKAO4Hr96lI53HOfcUhPHX/x2gQYOOnT/AGqXGRyD6cGk4HXH5UhwTkEUwFz/ALwo5x3xScA8KDmnbQD0Hr1oAPxb8qTj16f7NKAR2P501jj+9QAZ78flTCfmPK1ICevzflTARliSevpQSxOPRao643l6DeNgf6sjrV/v1H4isjxU4j8NXXzAEjHFAjwy6OTMf9qqdWrj7hPq1Va3GgpDSmk70DEpMUtNzSAKQmgnpSdaQy3pg3ajAP8AbFdz1ritEUtqsPoMmu1FcOK+JG9LYlTp0qZahWpVrkZqPb7hrMf75rRc4Q1mt1NCEIKGOEY+xoFR3DbYJD/smqA5CdsyscdzUWac/wB403tXYc4jHimHrTm4FNqgE60uaMUdqQ0IaSig9KQxrH86gYnJqZjxULcmhCZe0yIPKCR0rp40ygHtWDpCgjdit+I45NclV3kaxWhUmsj5mRmkW1kDjk1be4w2MU1bjc3Ss9Rle/Gy2znmubY5Y10WqviH6iuaJ5rWGxMh2c0Ug60VYj1GjpR2orzjoF60uaTNKtAC0ho60tUgExS0lFAgxnvS9KTNHeqGL2paT8aKYBS0lLTEFAoBpM80xDjS03tTqpCA00049KYwqgGE1G3epDUTHrTQjktbGNVf3UVn1o69xqZ91FZYNepS+BHLLcf3p1MHWlrQkcKWmg0oqgDmlzRSZoEOpRSZoFMCSPhxW74XP/E8sx/01X+dYUf+sX61t+GjjXbP/rsv86Utg6HtUg5z/k0wjI461JJw/FMHBrK7Mh9qCt7Bk5+b+hq5/asW/CxTMxdoxwByOvWqcIP2qHjPzdPwNUZbFoLK4L4MxnZ1UL0+nBqWlJ6mkW0tDoIb6F4RM7+Wu4rhyByKiGrWzXf2dW3HIG5SOM1WGxdECoZhKPuLEuTu/IU6BzZTpK8EzCWMD5wC24H26VnZaml3oWjqdss7RO7IQSNzDCnHXmiLVYJ4JpIzv2P5eARk1STTZDeTzyAxoDJhgxJ56ECljikkst+xsvdhhlSCRxzimlELyLE2qGMufszsifeIdeB9M1fEnoBnuBWBLpc1vE5IDHYyALyWLHjoP51s26BHmxEUJYEnj5uBzSly9Bxcr6hd3S2lnJcyLny1zgetUJ9SnsXENwqNPMgaILkDcSBg/mKuX9qbyxlticMy4BPrVC50+41CVLmQCKSBFEa5zlgwY59vlpJoqw+41CeC8OnNsa6kKCOQA4wc5JHttNNlvLkzyWgmjinilCNIYywZSu4cZ60s2nz3F/8A2mwVZo2Ty489VG7Ofc7jU0Ntcw3k19hC8z5MQxwAAF5/Oi4WHQ3u2NkZmnwm/wA5I9qNz0HPWqJv72PSr25by2eGdkwwxgbsVasbK4hi+z3AjMPMu6NyGDsST+HNVDpl1/Zd7agLvnnMgZpCcAtnnindBYt3l/JHcR20cLq8roizMPl5BJx9MVAuqut82mvITKshHmKuSV2g8D15FWLi1vLl0dzCogZJIRk8sBg5/Cki06SO8GoAxtdl2ZlJO3BAGAfoBzSuFiaO5YaYZBJ50mSg+XaS2ehHqKg3Si8bToJTELe281nxksxJ9e3FS21h5MuGwy+Y05b/AG2JPH0p1zZSm8e5tpFR5YvJfIzxngj35ougMu31O4v7C7vkfyvs0akIAMO2MnPtQ2pzyaa2rIzYWYKIOxXgEfXmrY0ZbeGS2t5QlvOqrKCOeOCR9aeukrGvkK4Fn5ol8rHOfTPpmnzICoNSnjgspk/fXFxI0ZgJwAew9qsXEl3by280x8tnkyVz8ipt5U9s5qZ7Cdz5jTIJl3NE6xAbWPQkdyKX+zmlj8q4mM0bOJHDDkt/Qe1K4FK1uZJIre6XzjNcqxiVztRzjIXHb60ssflXgur1rqIGVV+SX92CQOMd+atNpjeTHGtwVEBP2dgnMZIwPY4p/wDZ4YQrJO0kSSCUqf4nA7n0zzRzBYqRStN4ib98dhtdypnhRv4/GtY9c9R9appp8UWqvfIVUtF5ZRVA461dIyOBxQ2AzoORgmgHGQTz7Clb6ce4ppzuxkUgEIzxTe56DA704gEdvzoAHqT+NMQgPzHkYAPesTUbyWK7ZVkZFXAJPAwc9K2gct0NU7rTY7p8szjcAOB6GqhJJ6kVItqyItFkeSBhKxdweckk5I960G3BgwB6DPFQWtotmHIZm3nPzD0qYkFiMCiTvK6HBNRszPuSBesH87YIeAjYyc+lN03eLXcVlaVjyHckYPcVfEERnMpUeYRjdnkCkWELCkWSAmCMNT5tLE8mtxLmRo7aV0AyqFgfwrBvXNra2EkHEk8WJmB6g85P410mSQRg8giqkdlbqjKIcqw2ENzgHnA9BUp2LM6eIR6/HZxAC1cqXQHjIBIH44pMYkVBu2LfYjAbjGMkfnmtMWcBiKFTyQ24k7sjpz1pHsbdxGNuBGcrhmGD69afMFhty77pWUHEKnt1Yisq8UxxWBhJBljHnOPQkck/jW2sapCVzu7kk9aZHaW6oyeUu1htIzkY9BRfsBmSARa6IMgWpK7hj5dwB/8ArU1VzNakcJ9sfZ6bcH+taxtYREV8vI3bs55z65prW0LeWdhHl/cwelNSsJokOM9BkcU3k9h+dOJOe/p0pCc8cflSAQ567f1pcN6N6dabxnGR+VLgegPvmmAc/wC1VO51S0tJ0hmlKu3QEVHqesQaUqGVCxfoFNMm0my1aWG/2vkgEDPX601pqzKUm/djuXLifygCuDu56cU8TKIw7lRn2qZolwqspwOlRTRJMgUlhjocU1ZmiuKGV1yu0ilwCBwM9+ag81bbbHjI+lTnDAEFeaTVgAr2CnP1qMAgd+tP6DoPzqMcDofwoEx27HJY/lXPeOZNnhiTnqw7exroRj0auV+IcpTw+q5+839KFuI8bnP7sf7xqv0qaY/Kv4moDWwwPSkopKADNIaWm0AJRRRSGa3h5d2pA/3VNdcOlcr4ZQteSN2Va6qvPxPxnRT+ElWpV5FRKKlXiuZmgTcRn6Vm960Lg/uzWd1oEKKr3rbbKY/7NTmqmqNjT5D61UdxPY5Qnk0hNKaQ13GAwim0rUCkAtNNO6UlIoQ0h6UHrR+FADHqBqnfAFQdTQJm9pP+qBxithMBeTxWVpY/cD6VcuZTFASK456yNVsNubmKJuSKbFdwswwQDXMXdy8khLE4qstzJGwKufzrRUdBcx1OqOrKSCCKwifmzR9saZcE0lCjYT1HcUUg9zxRTA9SFJRnmivOOgWlpKAKAHZpabS1SAKKKKAEpaKKoApaTFFMBR1oopKYhc0tJRTAXNGaTNLVIkM00049KaaoBhNRtUhqNqaEcp4gA/tEH1QVlCtbxCP9NjPqtZNenR+BHNP4haUUlL7VqSOFLTaXOaYhaKM4o7UwYZpc0lAoEPj/ANYv1rb8Of8AIctP+uy/zFYkX+tQe9bPh841m0P/AE2X+dKWwdD3Bx71GenWnuajbHFZmBJa5F1DnpvHNbhxwxxgGsO2/wCPqIDpvFbZ4OCKwqbnTR2HZAyB26Um7IJpADk56UBh0P51majicn36YxSK+c8YA6UE4+lN6kf4UwHn8qTO70FIcZ6nrSBjnOaBi4A7k/WhQOTjmklYIhdmAA5JPQVCt1AYXmEq7VOG+vpT1EWSwxgZGKAeev4Z61AbuAQ+Z5mV3bOM5z6Y65qGXUbWGOOQysyyA7AiMx465wKLMC8cAfdPPak2jnK59M1A99BDaC4mcJGw4LjB/KnNcxJeR25cebICVXvgYoswJMjHQ4PalOAcZAqtc3kNs5Vy5baXIHOFHc+1El7EnADScKW8sbtoPTNOwi1x6daQ5BwDUU7lQioA0jkBQfTuaiuNQjtpnTazMib3CjO1fU0gLXDcd8+tGe5NUW1ODezKGeJSoeVfuqW6ZofU4AVZgwty5QTHG0kDNOwXL2T9eKYN2Sc/pVQalHtjeTEUUyFo3kOAQP5Uz+00LphSkcjMiue5AznHp70WA0C209MAe/WgMDxjP41SS/VYxNcYjgKbvML8DnjI96ILu4nuSqW8IgBI3+cN2B324/rSGXMEAA8fhQwJAJ/CqFtfGfUbq22YjhRGVz/FuLD+lXSABz/OgQMOm72ppPI5pzA8Lkn8aaFbJ/8A10XARsAA5NI2MDGfypQQSQeMe1HGOo60AIcDt+lAx2HrikJwevXpzVae9EGSdow2PmcAGmlcTaROzN25/GkLH0OagN3i1EoAOTg4IIH401boSXAjDQEE4GJOfyqrMnmRZ56YIJHpQev6ciqH29pA/lxruDYUHPPrVqOdZVXBAcqGIzzQ4tApJ7EuQD2xTcc4GPwNRXk5trWWbBJUcD37VSku7i3vUsncM8wVkfA+XPWiwzSbgjI4+tHPPJxVGOWdzcwvJtEBK+aAPm4yBirMBkNtGZQokIBYCgCUemSQPakXAU9PxFJtAHTk+hpDlSMZ596AHNj/AGefakJAHAH50u7gAlvSkJz3B/CgBDyf160c4wQ1JkHP3fyowO4H4GgQc4/i/Kg9M5/SgAjsefQ0dDnLZ60DKd1BZX0ixXCI5U5AIxVxfLiUKqJgDAA7VAYYY7gOXwTyAal+VvlyPqRVtLoSSEd9p/76pg4zw3vSkY4+UijaBzj8jSGQXHlIwZwxPbipUdWjBBGPcVBJPaPcLbSSATdlzzVoAIu0HGPUVTeiJvfYjJGMnb0pg5A+UfnT5Puk5WmY4+6PzpCFHX+KuI+Jku3TbaPJ6sa7ce2a89+KEmBapk/dJoW4Hl8/IQe1Q1LcH5h7KKi6ithhnNNNLSGgBM0hpTSHpQMTNJSmkpAdF4XH/HwfoK6QCsHwyuLaZvVsVug5Oa82u/fZ0w+EmXipVqIdM1KlYMsjujhKoVdujlcVRJoELWfrTAWHPc1frK11h9mjHqaun8SFLY5/qKSlpp612mA00lKfWkpDCijtSGkMSkpcUYpARP0NRZ5FSyZqEH5uaaEdFpn+qBq1dxNLCQOmKp6Wcpweta2AUwelccnaRqtjiLyCSNzkHFV0gklztWusurNJNzEZ9qZZ2caZOPwrb2uhPKcuUeE4Yc1Yik3Lg1e1OFfNKqMD2rNA8t6d+ZC2Za9DRQjArRUjPT+9KDk0UcV5x0C5xS0mfagUALS0lB6U0AUtIcUUwFpabR3qkAuaXr0ppNLmmAtA600+tKDTELmlzTaKYDqBSZozzTQhaQ0tNNWhDCaiY1IwqJqaEc14iH+kwn1U1jCtvxEf30B9jWJ0NelR+BHPP4hRS5popc9q2IHClpueKWgBc0uaQUUxC+1KKbS0wJI/9av1Fa2hH/ibWv8A11T+YrIjP71fqK1dFONVtv8Arqv86mQM90fjH0qMqDz3qR/8iozWZiS23/H1D/vimC4aVZfOdhum2l13ZAz0H/1qWA4uI/8AfFaA0y3EDQplVcneVxlvxrOcrPU1pxuinJPM2mQ+Wz487ZuVsFl57moUmvJILRWnKkup5XO4ZPetVbCL7MsEgMsaNlFcZxilkt0ZouSscWCsajAzU86L5HuZ9/cH7VLHsJO5U4J9M5wCKZp0kjyF4UAZoc7WY4zuxmtVrWB5JHdQ/mYJ3c4IFR/YoNznadpULtHQDOeKOdWsPkd7ljOD680D73OaDkEkdPSkBPAz196g0KWsZa0T+550fmf7u4Z/CqF7k+JYmX/j2WSPzcfd3YfGf/Hf0rdZVZCHUEMMEHnNIttEIfKWGPY3LDHWmpWAxoc/8JU0xP8AovnMFOfl37B+tOstv+lzGeSFQ0rxlQMFc9Rn3FbHkQmLyjEmwH7uOKVoY2QK0aFVGApApcwWOfu5YZvD9zNI/wDpkgiM6E/cbI4A7cVfvJIP7c0w+ZHjy5cnd7LWg1vE5YmFCScnKg5NO8uPIYRpx7dKfMFjDtJLOzmvpbZt1tLbgwnk7sZDAZ6nNV7C1uLHS7mKWSQXg2NDGGPPAx9a6YIowNoAHQAU4BSQSOQOCaXMFipCPtN0Z5NpEa7FI9f4v1qjMTbXmqbkdvtMCiLaDydu3H581rBFjTCqAB2AxTiFJBPHHAzRcDm7aymtNHu9KdD9onlBUgcYODnPtinRWTtpdrpMkT7opiZjjjaCTkH3zXQlgT1JIpSQ6k9PanzMVjA+zpm0kZJ57a0jYGN05OflC47mn3lvLqIRY4zBcfNG47CMjj8a2DkHHb0zSkEjaT3ov1Ax1ja3W2litHkWGLy5U2jLngDr19akltpLie1RYfs7JKzyugwMEHj3zkVpqoVf5cUuRnrRcDLsreaPWb2SVX8p440RiAAdu7/GtMnA74p3PTJPTvTGyw64+opbgIQQAcnJPejhTnj8sUiLhATjI/ClJJwQOPrQAgIJOf503OegJHrmh+2KMHGOhHbFAhOT1H6VlzW07TM4iG0yb8AA9BjnNap6jpznvS9ee+ccH2qoytsTKKe5nC0d7KNGX5klBXJwcZ9qnMRbUFkEYVFQgHI5JqzyoHDcetIWH+RT5mLkRknTZhahF2+aWLFj0FXYY2QRqVRQqY9Tmp8ZPO3HtR75PA9aOZsaikRXUC3VrJE2BuA5HrVR9OaeRbl3X7ShXYR0AHb8a0ApHQnnI5FNJGM56e1FxlB7S6Vi8U0QZ23yb1JBY+nNXIlcRqsjZYDDHHU07IHBwe1LnjIXn60AN7/TvikYA46UuGwD81Bz6/mKBCAZGSPyNLtI6BqQBSCPl4NG3rx+RoAQ9cZPpyKM8dunpSjHJAbNGfcj6igBvXoFo4HbB9jS546j8qT5SeimmBBNaea4ckg9DTo7hDLsDHIGORU4GeCD9QagS3jjlMmGB7Zq1JNWYiRpABwVz6Vn3es2tlcJFMpLN/d7VaNuTP5hcYJz0plxplpdzJNLCjOvTmj3UTJSa90rNocDaouoB3P8QX3rTJIH3jj3FKF2D5QQPY0hfgjLD61N7goqOwyQ/IfmU/hUfboDT35XqDTCCOw/CmJigexrzH4ny7r+FMn5UFenL1HBAryb4lShtdKZJwoFVHcDhZv9Yaip8p/esPemVqMKSikzQAd6bS5pKQxPrR0FGaSgDrvDoxpuf7zmtgday9CXbpcfvk1qL1ry6j99nVHZEq9KlQ1EvSpV6VkyiC8PSqferV2c1UoQhaxdebPlrWzWDrp/0lB/s1pS+ImWxk0007NNbgV2GI08mk6VCZOfakEx9KLDuT96Q800ShuD1px9qkYd6SlxSZxSAhkPNQ55zzUknJpgpiN3SXAwprdCjZzXNaW4EgHeulVgUwa4qnxG0dinK6KcGlRBsJFULmKV7nhjtzV1fkg5btQBhai2ZjWe4zzVy8bMpA9etVSCR1raOxDEibn3opmdje/rRTsB6vQB2pu6lzXmnQOFLmmg56UUAOzR3pKAaaAU0UhBxRmmA6kzSZpKpAOFFIKM0xDhSGkBopgLSg0lGaYC5pabmlzxTQh2aaTR2plWhCE1GxyDxTyaiY00I5/xF1gP1rB71veIvuwn3NYGea9Ch8CMJ/EOzSim5pRW5mOzS03vS5xTAcOlGaQUUxC0uaSjv0oAev31+tamkHGqQf8AXVf51lKfmX61p6YcalF/10H86UtgPemzjPtTDz1qQ52L34FNI6VjcyGwjE8fpvFbr53fQ1ixDM8ef74qSXVnElwg8jMRwADksfTGf1qJrmehrTkop3NVqCcLk4681nw3zPZeZJ5aS7gu0gjB9KcdRgOoC2aQbdmeAfvZ6VHIzXnRdGCevTpTmOEHrWXdX13FIVS3CqH4LZOVFSf2hJHYS3E8C/KQFCn72f5UcjDnRdHA5/Ol/p+tY7ahetcqqQxLH8v/AC0znnGOnWpJtSmj1F4cIyqxXyzkEfKDnNHIxc6NXOPUjtQO3tzWat3ctBdtKgTbKEQqwbGcf41Xm1GUiTy52VlVio2Lg7Tg0cjYOokbigHvgfWndelVyHmiZI8ptZdxfgEcZx+FZxWU6tFbK7CznkLKueyr/In+VSizX5x1HWlZgoBLADpyaybaNpPtSSt5sUEjRRxnOSeCP54qvqJaOwtIZpyzRSwqT/fbcMn6U0ruwG8M56GkDjcRlcgcioy84bi3Ur2Yv29cYrFhXzdP0uU5866kKysDyQwOQf0+lCVwNyOeIkqkiMfQMCadIdo5OAOpOMVQtbeBHmmsLeFCp8oED065/GotdSZtFuDPsyGTbsB4yy0W1sBphlDAEgE9PenHG3tntg1mXCKuv2DBcN5UuT68CtIlgnBJbt9algRCeJpDH5ilhnIOKRZYpnKRupZRnGMVi7FfTdKBO1zOxmYHBAyd2T+VW5lsprtZ2vPKZUCoEkGSoOefXPpV2ETf2rZfMonAaPJbhu34VPaXsF4G8hiwXhsqRz+NU42CXNuqt5sLxtI6so+UDkHHanI0E8NtMZStxIzSQqTjecH88ChoOpM2pWqzTxmTDQBd3H948Ae/FSxTpOXRch0+8pGCvpXPTqHur+ExYLG2Xcr5KHc3z8enWtWwSSO7vRLIbg7lxPj7y4OB+HP50Oy2A0CCG5z055pvTjH5ilbuf0xTd2cnFSAHHTAoOfc/Q0fNjOTzSH3P6UAAA287vyqo9/bpEZCxCr/sHsatnbyOO9YMsbFZY/n2kuc4IX26VpBJ7mc5NbG3G6SRh0OQc8nIp3OM8jn1qGy3CziySTtAPBqZ8cj5c9u1S9yltcptfxqjMA7lX2YC55FWEZZY1deh7EYrHnt3bO0NKTKzbQuD7fhWhapsWLEbZ2fexgDnpitGo2uiIylezJbiZLaFpW5xjAB6npioVuJfPa0KBZ+MdSuCM5p+pW7XNqyR43qwYZHXBzioJGuluJLtbfcZtqlA+CoAqVsWxkeovIkpjiXdCu6UH+n1watSSK0cRRtu8bs46LjNVBDcL58ghCfaYwhUN/q8Z/PrVyCHMLBtyjZ5S5HQDim2hFR9RMcUU8iL5c6kxkE5yOmfrTnupYrkWkir57lShHTBBJz9MGon06S4tYYJCi/ZkxGQfvHsT+FSyWk012l8QomQrtjDcYAIPP40XQE0ErSBhIAHjco2Bwfepzj1XHWoreExI5cnfIxdsetS56cjj1FIY3gDgfkaOnPzUEA9QpoI46H8DQIQkn+L8xQDx/CaPclgaM59PxFABjn7v5GjOD/EKMcH5QfTBoHH94UAKD/tAfUUYyOiHNNzzw35ijGewP0pgBAHVSPoaTj+8R9RS4HQhh9KTOOjH8aBDJDkDkHmmn2WlkOdvQ801h32kfjVEvccvUckV4z4+l8zxLMM5w2K9mUnOc/nXhvi+TzPElyfSU/zqobgcy5zI31pv40HliaM1qMQniikNJSAKbmlzQaAEopKBSA7jSV2aXbj/YFXl61Ws02WcC+iCrS15UnqzrS0JRUq9KhUVMvSs2Mp3R/eAVXzUtz/AK41CaYg71z+tNm8wDnAxXQA4NczqjA38vscVrSXvEz2KWKbICVIFONNY11GVigaTmnyrhjUf0qxC8596nRiODVcMQeOtSBiQM0mNFnrSHpzTUbIpT0NZgV360sS7j7U2T2qS2+8c0PRDRbtwI5gR2Oa2jcFYd3tWIoZnyBWmxP2bHqK5Z6s0RVk1L5jgVXkv3YEVWfhzzzTatRQrisxY5NNpaSmBDKO9FSOMqc0UxHp4OaXIpmaPxrzToJM+lAPvTAaXdzTAkzxSZpuc0maaAfuoFMzS5z0piHZozTTSZpjH54oBzTc0maYh2eaUGmZopgSZozTM4FGaYDyaN2ajzSg4FUhEmaaWxTc0hPFNCAtkVEx4pxphxVIRh+IR+6hP+0a589a6DxCP9Hi9nrnj16V30PgMKm4opQaaKK6CB+cUuaaKM0CHUtNzTqYCilzTQaXNArDx94fWtLT+NQj/wCug/nWWDjFaVm2L5f98fzolsHQ99JAC9/lH8qbjuaQH93Hx/CP5UpIPWsDFMdEMzoe24fzqeXTxNPcSpBtkdwEPAwMYJNV42CMp9GBrdVlkUPwc9DWc247G9JJqzM02Ug0+aFUXzGYbS3TjvU6QN9vSZghAi2sQMZbOaucD/8AVRnDAAYB75rPmbNlFIzJ9MW5nlkMYUbGVfnPzE9zSLZStbLAYY4V3ITg7icdTWid27HUGlyf7v6U+Zhyoyn0y5F0lwskbNGW2hhjO7v+FW109ftL3LyM5JJCH7uSMVb7gjJx70p5OCD/ADo5mHKjOj0+T7JJG2xWeVZMKDgAY4/SifSYvLfyjh2BGWPQE5NXycjGcfhSs205PPbrRzMXKitLbvNbyRrcyKXIKsAPlA7VFHprbw8l1K8qkFJWABXGRxj61dGOoGD9Kcc5HQHNK7KsUDpaDZ5V1PEVyWKHlieSTUkunQzWkMDPJtiKsDnkkHIyauc5PPy49aZvPzZwT0xmi7Af0UH+dV4rOCGZZFXlSSgzwpPXFTbsY5GPXdQXXHY98kilZhdEdvbLbI0cabQzFz9Scmi4toruLy5lDKeSpJpfOTGNyDn+9QJ4x1kX/vrNOzC6GNYwNMkzKTJGMKd3IqcdCfw5FRvcxZ/1iAU37TDz+8H4GizFdCG1tw75hQ7xhvcHrUaadZwtlLVFGc52g8invdw95M80n2uDs647cGjlYuZdx4SJSzKqAn7xx1FPVIwEwq/L93j7v0qA3lvnh6PtkODhifqtPlfYOZdyYRKMsVAJ4PA5pBtQDgDGOAKgN5CBzn8BSG9iIP38/SnyvsLmRPyemfwNIc45zVd7uM4OGH4UC8jHRWNHKw50Tn7vAHAoBB6Z/A1XN6BnajYJ9aT7YOcJ+dPlYudFrv3x9M00n5cfKarC9GB+6/JqabxicLGcdOtHIw50WjwcD9DQTls/N+IqqLxs/wCrH40huWHRF/76p8rFzot44PIz7ik4JwP0NVDdSbvuCkN0552qKagw50Xdx5600nAzkfQiqZuZRzgEe1IbqXuBijkYudFwYcdiD70vO7vx6VT+0uTj5fypFnlxwwFHKxcyLu7oCefcUHg8BTVMTyg53EfhSfaJSeWGPpT5WHMi3gg9PyNGSD1PpyKqCSTP3ufak8yX++wo5Q5kWwM/3Tmm4HHHPsarmRz1kpMuRnP5GjlDmRa6eopOT1IP1qtuYfxOPxo3t/fyKOUOYskEn7o/CkIx/eFV8E88k+xoJ56uKLBcnz/tfmKCOOgPuDVfGeM5+tLt45U/gaLBcnPHqKTdxncD9ag49T+NLg46A0wuKxDH7vHtSd+pFLgY5BFJjHegQuSFJyDxXgXiCTzdbuX7l2P6171MQtvKzfwoT+lfPmqNu1G4b/aargBlk80hoNJmtBhSZpabQAUhpc0h4pAJ2p0YJdR6mmn0qS2BN1EPVh/Ok9ho76IYjQegFSqajUYwKkWvJZ1kq1KOmaiWpf4KhjRnzHMpzUdOlP71vrUZ61RIox0rk79g17Kf9o11Z6GuQuDm4kPfca3o7kTI+1NJp2aa1dBBWnwDUH4VYn9ar+9UtiRKerYplLQxonjIzjNSN92q6nFTNytZvcZA55p9v9/HrURyeB1q/Zw4wzDmpm7IaWpdjVY05AyamV96EelVJZMsAtLBIRJg9657FlO5G2U1F1q/eRDGQPxrPPatE7oQUp6YpP50tMBkn3DRSSnCUUgPTM0ufSmZ4oDHFefY3H5pRimBuaN1OwEgNGfWmbqXOKAHZNGeaYGo3CmgHZpOhpA3NBYZqgHZozTN3PWkL0xEmaMmo99KHpgPzmlzUe6jdTESUdqjyTRvqhEmaQ03dTS9MBSaYRSFqaWzTQjJ8Q/8ekZ/26509a6LXubJfZ65xs13UPgMKm4ZNKKbS10EDh1paaDRmmA7pS5ptLTELmnimDinZoAWtC0/4/V/3/61ndxWhbf8fi/71J7Az36NSbeLJ/gHb2pSO3SktgDaQkZ/1a/yp5XisjnGHANSxXE0K4RgR6EcUwqfSkA7UAnYsf2hcAdVH4U3+0LkEfOPyqHaPrSkfN0zmlZdh80u5L9uuTxvH/fNNN7ckDEx9+KjHHWhV2qcdDRZdh80u5MLy4z/AK5sfQUguZiOZW4qPZ3pVHqBzRZFczH+fLn/AFr/AJ0hkkJ5kc/jTQMGgdc0WC47e45Lt+dKWc/xN167qYBjIzx9adk9Me1AXDLc8t+dKc+v60gJ28UoPPNIYbeO/rRjA4AwetOBG7GKXAzwePakMi8tehHXmlEa9cc/SpdoI5oPyZNF2FiPaD/COKXHfFPP3eKTbzQFhhXvxmkwT2OPY1LjjJzyOe9NMY6hj9MUJhYYFwCKXbxkdKcV+XgnNAHy55/KncLCFT70bTnqKfzjPFO8s7R1waOYfKQ7T6HPsaUjGBjHfpTmwADgH8KACBn0HrTuKxECuCDyKcBkZXNJu7NnB70rtFEuXYBR3JxQAAZPt2yKQAk5/lUX2+1HH2hPbnpTW1GyDc3Ce/FMz9rDuTdBjnNB44Paq39p2I584Z9qT+1rIADzc/VTSuHtYdy2KCMNjP4Yql/a1iCf3ufwNN/tqxBzvb8qLruHtqfcu9OOOOtNLEtjHFUW1uzI4Z/++aj/ALZtQOdx/CjmRHt6fc0t2Me/qKcV+fK4xWV/bcAPRzSf27Du4VqOePcPb0+5sBTtzg9abg5HzfnVax1CO8dlRSGAzV45x1ounsaRkpK6G9OwPvQRgfdI+lLjOMYNRzSrbxbn3DngClKSirs0jByfLEfjPcfjRtPcA/SqX9rRA/cY/Wk/tSHr5TfnXK8dQX2kdX1Cu/sl78WFA9Mg/WqH9rIOiH8TR/ayn/liD+NJ5hh/5ill9f8AlNAAj+Hj2oB5+8QfcVnHVcdIv1oGrN/zzX86j+0KH8w1l1fsaOT7H6UYx1yKzDqj5/1Sij+1Zeyp+NS8zoLqUsurdjT57EH60Yxjj8qzDqcx/hT8BTf7Sm/2QfpUvM6Hcf8AZtbyNXA67j+NHJ7ZplpK9xbb2AznHFOPB6EV3U6inFSjszinBwk4voVtRcR6XduOCIm/lXz7etm4mb6/zr3rxBJ5egXrZ/5ZkfnXgFy3zSmt4EFSjPNJSVZQpPFNpaSgQZpDS8CmnrSGHSrWnLu1CAY6uKq9qv6KhfVoMdjk1E9Iscdzth1p61GKkTmvLZ1EqCpSflqNBT34Q/SpGZj8ufrTTSsfmNJVEjJCBGxPYZrjmfdIee9dddnbZzH/AGTXC79rGuigr3M5sukcUw9M1Gk3FLvzW9iLkU/Sq/SrE3K9ar1SEH40UUUDHA1KDlOKhFTx9M1EikEUY3Zq8rgJxVJ5MHFTRMChJrKSuUher5zS7isgNIpyelMlOKmwGjIBLbZ71lMMEitGykDwkHqKp3CEO1THewyGkH1opsjbV+tWIhnYk4HSikjBdx9aKBHpe49KM0zrQDXAdBLuxRuqLNLmnYCTeaA3rUeaM07ASlqTfzUZNJmgRIWpu/J60zJpeKaAeWo31Hmk7UwJd+KN9RZozVWJuS7uKC1REmjJp2Al8z3pN/eoqXJpgSbqTdkUzNANNAO3UZptGaYjO1z/AJB//AxXNnrXSa3zp7f7wrmj1rsofCY1NwzzS54FNzS10GYuaXNIOnWlpgKDTu1M6YpaYDqUU3NKKAH1etyfti4/vVQzV+3/AOPlfqKGI+gbbAs7Y848pT+lPKknI6VFaHOn2pz1hT+VWFPbvWHMYWI2ZUUs5CgDkk1XN/YjrdRf991Q8VErpagHAMgzj8a4vP8AnFctbFezlypH0GWZLDF0faTlbU9COqaeo/4+o8/WmHWdN/5+464DJxSZb3rH68+x6X+rlD+Z/gd9/bWnA83Ix7CmnXdMAx9oP/fNcGCc9qOc4z0o+uy7DXD2GW8md0PEGmgY89j9FNIfEemf35D/AMBrheckGj8uv0qfrs+xosgw3n952/8Awk+mj/noT/u0h8UaeDnZKfoK4nI3BS3zEZAzSn0OPypPG1ClkOE8/vOzPiyx7Qyn6gUw+LLXnFvJ+YrjumKUVP12oX/YeE/lf3s7ex8Qw3t0kAhZC3TPNbG3jnr6Vwvh7B1q36fe/pXenn6/Wu3DVXUjeR87nGEpYWrGNNWTQmDkZrP1HU/scwjSMMcZO44rRAwMn8sVzutf8f8A/wABFZY+tKlR5obmWVUIVq/LUV1YlGvTZ4iT8DSNr1wf+WcY/CsrHNH+eDXgvH139o+mWX4ZfYRp/wBu3J/hQfhR/bd4R1Uf8BqhBBJcSiONSxPYDtV+60aeG68tEYxkhQx45IqliMTNcybJeGwsHyuKGf2zdkY3r+ApP7XvM/639BSz6VNb27zGSJghwwVskVDZWoupSpLBQMkquaTrYnm5W3dgqOGtzKKsvIk/tW7P/LY/kKT+0bzJ/fNWo2iQrdQoplYHbuBH581Rv9PFvCJFUqQxVgxHrwauosTBczk/vIh9Xk7RivuK5v7pus7mk+23J/5bP/31UH50Z+n5VyfWKv8AMzp9jTX2UWYrufzkPmv17mupABU4xz2rkoFzMmP7wrrgeOv5ivZyqcpKXM7nhZzGMXCy7kZUqMkfSsPxHuS3hGcZY5rocjIzjj3rn/FLZjtwAerV6lRtRZ87if4TObzzTtrEFgpwOpq3pX2X7Uxu1DJsO1WOAW7V0cMax28yxwWSxkDzP3mcelcqi2rnm06POr3OQ/KnKj7Q21tmcZFbeoLbTQrbxpbi4aRdrRdMe5rRS3Fs0dioR0jh81jtzls9qaiy40Lu1zlHjeMrvDKCMjI6im7TkcdehFdhfymSzmkUKoijGA8anisiCI/2XmSSJoA45UfPGT6U3CwToWdkzL+zy4H7t+famCN3k8tFLNnGK6llcBf+JjcFim/YFGcVU0yIz3kxtjuQ/enkGGHqB70chXsNUjHFndF3UQuSpwQB0NNlt5oADNGybumR1rWR7R5W8u8mg3N9wKT+tQavEkEoi+1yTOp5DDpQ42REoRUboseHQDdSnHOztXQ5wcZI+tYHh0fvJmwegHFdCcdmx9RXRR+E7sNpTQ0YIJwD9KoaqcW69Rlu9X/bA/Cs7WDiKMDPU9axx7th5Hp4FXrxMjOe4NHTsRRjPYfhR34yPrXx59Syxb2ktyG8tchRnmnnT7r/AJ4N+FX9KlaWCSIhTtGV4xVl2jWNy4wNp7V6lLBwnTU2zhqYicZuNjAIKkqSQR1BpBk9h+FBzuJyCKltJIluUaRCy56CvOjHmnynU3aNyb7A4kjGTlsbsDO2o7i1lt5GDodoP3scGrzzO012EYhhyMHFV7+RhFCjszMFy3NdtbD04wbXT/hjnp1JuSuUjj6U4Zz1BFNJBwA2QaUADgj8q89HSb1guLJeCD1qVuvB/OmWQxaxgHtTmznkV9jhVajFeR8riXerL1MPxhJ5Xhm6PqB/OvB5zlZPdq9t8ey7PDLjP3nAxXh8p+T/AIFXbDYwRDSE0UhqygpKWkzSEFITR3oNAxK1fDyltVB/uqTWVW34ZXN859ENZ1XaDKh8R1QqRTUY61IvSvMZ0k60StiI0i9KS4OITUDM4nmk96D1o6VZJU1RymnTHHauJOCa7DW226a/uQK48nmuvD/CZVNxMUobBpp4pD1rczHyOCKizSmm49aCkLmlFJRSGOHAp4fAxUdBzipYwJyauRnEeKo5+cVeX/Vis5jQ5O9RyHNPQ4zUbnmoGTWMm2Ur2NT3igfNxVGJtkqmtSUCSHPtUS0Y1sZfqarSsWcYqWaTbkd6jiBLZ7VZJLCm0c0VIPSioYzvM0U3NGa4zYdnmjNN/Gl70xi5pc03NGc0wHUlJmjNMQGko696KYBRmkopgLmikzRTJFpOlHaiqAKKKM0AHelpM0ZoELS0lFUBQ1kZ02T6iuYzzXUauM6bN9K5Ykdq66HwmVTcWikzR+NdBmOpaaKUdKYC9aXNNzzRTEPBpetMB5p2aAHCr9vzcqPcVnZq/DxcKfcUMD6E0/DaXaZ6+Sv8qsKuMnrVTS8nR7Ikf8sE5x7VbGf8muV7mBh+LDnSU4H+sH8jXFDrXa+Kv+QQv/XQfyNcVnn/AOvXmYr+Ifc5A/8AZfmxf8+tJ06/yoPvQMf5Ncx7RQV/tUlxIm/90NqbSQTUHlOMvmYuQOPmqyYBNcXCE4AKH26Golt905TdCQq5yErtjNJHkVKc27vW7f33L8YCxqueg7mknkaNNwA5IHrSwwrHGqDoKr3swVVTazHcDgKT3rmiuaZ6E5OFK70dguJTFqMJCM/yMMCrEcpcFjGyfU1TkuQb2KVYZtiqQTsPU1ajmEzMfKdfd1xmqnH3VoZUZ3m7S6/oS/56UHHY0nX65pf89KwOw1PD2f7bt8Z6n+Vd4GxIR6+org/Dn/Ibt+nU9/Y132e+P1r1MF8DPjuIf48fQVeeAcd+ua5vWjnUW+grox97J9O9c1rP/IRftwP5Vjmf8D5nPkn8d+hR+lJnmj6Yo5HrXzh9YWbEO15CkZIZnAyprfguDJPO+4lWuVUZ9hWDYXKWkzSsm5wp2dsH1q2upxxeQsMDKqP5j5bO5q9DC1IwhqzixFOU5aIczH7BqJHeYDr7mo9GeJLs+cV27c/MSP5Uy41U3FtLD5MaCRg2VGKrW9zNaljEcZ4JwDUzqwVWMk7pAqcnTkmrX/yR0dwRHNFNmMlirHaGz17VnayoicQJkhGLSN7nnFRnXLjep4JWMKAegPrUF1qMt1EI2VQScswHLH3raviKc4NJmNChOEk2ioD6fzpx6d6YOOOKcM4/wryTvJbbm5jH+0K6wn649q5S0ObuL13jrXVKP8ivdyde7J+h87nT96HzFH4fjXPeJzj7MCPU8GuhPHc/iK5vxOR5sHToeletV+BnzeI/hsoaVa/aLxWbiKP55CRwAK6BIg6X1zaLHcJOVZI88j2Irkld0DBWIDcHmlR3X7rH8DXLGSRw06qgrWNHUoLpAs0tssCjj5a3ogPtBkLx7fsyqPmGc/jXINI7D5mY/XmjLHvmmpJFRq8rukdbcGNtOuohJGrMoxyvP5Vn2S20FkIpJ4jJK6yBT0wOxNYXzf7VKEc9Aabmr3sU6rbvY6h7g/aRKFs0b+95meKz7adINaYeaghO4/K3y5xWT5cp/hb8qcIJWHETH8KTqXE5ydtCWzSOW6BeZYgp3ZbvzT9TnS41GaSNsox4JqD7LcdRC/1xT1sLp+Vgdvwqb6WI5ZWtY2fDgwJ2we3St4nP8X4EVkaHbS20EhmRoyxGBWscnoQRXXT+FHo0IuNNJgRz0/KsvWDxEuc9etaZAU4ORWfqVvLO0flpvAHauXHpuhJI9LANKsnIx8Y7flRk+vHvVoWF0DxGwpRpt0f+WWR9a+YVCo/ss+i+sUv5kW7a7gtYgPMZuOVVcZ/Gh7+2mhMR82Je+DuzVX+zLn+5j8akGlXJONq/nXfGeIUeVQ09Gcrlh+bmctfUpHbuOASOxohkAlV/7rZxV8aROO6j8aUaNOedyVyxwte91FmrxdC1uYhN9EsjsYclzyc024u0uhxCEcfxZ6ipW0ibd94GpY9FdhkuB+FdMqeInHlcTFV8PF35jNHTGKBxwCa1V0YZP77B+lPGkKp+ZyQPQVjHL69/hKeOo23LlsCtqgI/hFIetS8KgUHgCom6819RTjywUT56pLmk2cb8SJNmgRqerSf0rxib7o+pr1r4oy7dPtI89STXksx+VfpXTDYgh70Gim5qgFpKKSgYUUd6QmgAzXQeGFPnXDY42gVz9dL4YAMM7d9wH6VhXdoMun8R0IqVBxUK1MnFeczpRKlMujiIjtUidahvD8tSDKNHailGc1YjH8RPtsFX1auU4NdL4mP+jxD3rmDXbQ+Awqbi9KSkzijNakAabnmlJxmkzzQUhaPrSZpakYd6UkelFIxpDETlxV3BEYzVSAZfNW5BtXFZT3GhFORTT1xTgcDpUbGpGIeDWnbyB7Xk8iss+3Wrdk/3kPpUy2GihcD9+R71LGABU91EA+agovdCsPzzRTc9qKQHeUZpopa4zcXNHtTacDTAWjik7cUGmApPNJnikozQIXNLTKU1QC5xRnNNJpM0wHHpSZNJnNGaaEOo70gozTEL1opKKYC0DiikoAcTR1ptKM07iKmq/wDINm/3a5QkcV1mp86dP/u1yJPArrw+zMqg7PegHFNB4pc10GYuaUGm0oNMB1FNzS5pgOBpwNR5p2aBWHVehYCZD7D+VUBVyM/vU+g/lQwPoTSOdEsf+uCd/arvbqcfSs7RWJ0Gw5P+oT+VXQfm61ztHPfUyPFWf7IHP/LQf1riCPb9K9IvLWK+gMEwJQ88HoayR4Ws8cyy/wAq4a9Cc53R9NlObUMNQ9nUve5xmM9v1pcH3/Ku3Xwvp+OTMf8AgQ/wp48MaaD91/xYisfqtQ9J5/hfP7jhNoBLcZPWgKqqQqgZ9BXfr4b0zH+pJ/4GacPD2mAkfZwPqxp/VahDz/DLVJ/cjz/v2zRg9QDn2r0P+wtM7Wqf99E0v9j6Yo/49o/xFNYSZL4godIs87wTwf5U4BgeM/ga9FTT9PHItYfwFPW0sFxiGEfVAaf1OfczfENPpBnmu0k9Dn3FOEbEcKfwr0oRWatxHFn2Ap+bZRwqD6gU1gZdyXxFHpD8Ti/DlvKdXifY21ckkjpxXcNwvQVCssOPlKg+i8Uv2qIdXx+FddGjKnGx4mYY14yoptWsS4OM4OfzrA1a0mkvi6RllIGCK2PtcPZx+FIb6DoZPzFTicM68ORmeExTw0+eJzv9nXbdIWP4Uf2bd5/1J/Ot/wDtG3Gcsv4GkOqW4/5aD8a4VlC6tne88qdkYg0m8P8AyzP5inLpF238Kg/71a39rWo6sPwNIdYts5DcVX9kwXVkPO6z7Gb/AGLdY5A/OlGiXGOWj/OtD+2bftk/Smf2zFk4Vj9VqllVLq/xIedVn1RV/sOfu6/zp/8AYUmf9an4Cpv7WznEUn/AQaUarJniCQj3Sq/syj1/Mh5xXfX8CIaE38UuPwp39hDI/fj8sVJ/aNwc4tZfwWlF9dsOLVj9Rimsuw/9Ml5riP5vwFg0mOCVXZ2JU5HFaBxnHBrO+1X/AGtXH4ijzr9uRAv4sK6qVGlRVoaHLWxVSs71G2aXQ45/nUM9pBdqBNGr45HOKqbtSbpEB/wKjZqTYwIv++q0fI1Zsx5uliYaVYqeIAD7807+zbMdLeI1XEeo93RfzNIbfUCP9dCfpmp5Kf8ASFp/KWxZWi8CBF+qg04Wtsuf3MR+gFUja3eRm5APptpRZXTHJuB+C0csP6Q7eRe8mFRwiqPoKCkRH3I/wxVI2M/e7b8Vo/s1883Dn6U7Q7Br2LoaNehAFG+NlIG0/SqJsAvH2mUn0JpV0+MjJeX8Gp+72Hd9i4JIwuPMA+tHmpjqp+lVV06HH33P1alOnW46o/1DGjTsL3uxY86Ic7+fQ003MQHLL161Eun2xHCZ+pNL9gtR1iwfqad12H7w/wC2wg8SAfWl+3wZ5YfUUgsbfbxEjD6U4WluvSNB+FF12D3xDqMAHEoPsaT+0oCOT+VSeRFnHlJ+ApRHGB8qgfUUvkHv9yA6nED8pyPSkOpJgYQg+oBqyEUfwj6gU4Yxxii/kHvdyqNSz0RmH0NB1A9oZAf92rfGeBg+1HI44IpXH73cqrezEYWB2zz0oN3cdoGH1q2rAd8GlLEdQDRdjs+5U+03n/PufzpBLeZyIcf8CFXdw7HHtSb1PB/Oldjt5lJnvT1iUf8AAqaBenoE/FqvGRR0YH60gKtzRdi5fM8s+J8s6yWsUwXO3Iwa8zlPKj2r0f4pybtWhT+7EP5mvOZvvjPoK3hsUlZERpM0dTRVjEzSd6U0lIYd6SjNGaLgFdX4aTFhI3rJ/SuTzzXY+H1xpKnH3mJrnxD9wunua461KtQipVrz2dCJ46r3n3RU6VVvG+YDtSW4MrUZpKSqEc94kb54lzziuerb8SN/pij0WsQmu+j8COee4h4pO9KaTitBCGigmmmkULTu9NFKPekwFpDyRRnJoJ71IyaABWqaQjiqySYNPL5as2tRoeTx7VGfWlLcUzPpSGOzTreYRzgmo88VEGxIDRYLmxdjdGG7ms/mtFCHtgepArPcYb0rNdhsBRSZooEd3ml6U2lBrjNwzS54pDRTAdSE0nNLmmAUUlHSgQUUEnPFFMAzQaTPNGaYC0d6QGjNMBaOtJ1oz7VSELmjPFJ1opiFzS9qQUZoAKXNJmigCvff8eE/+5XIHoK7C9GbKb/cNccxyBXXh9mZVAzilzim5ozXSZj88UU2lBoELmlzSZozTAdmnUylHSmA/NXIz+8X6D+VUauJ99D/ALK/ypMD27Rr+4GhWKpayMBCuG29eKui/vj0tH/MVJ4f58NadgkHyF/lV8tkdKwcpeRyNa7mWbrUc/8AHm34kUvn6o3S3x7bxWn16j8BRu5xinzS/pBZ9zND6rj/AFKD6tS7dVbjEYP+9WkCRzzijf8AN7Uc0u/5BbzM3ydTPV4lz6k04Wuo4/4+I+PTmtDeAOM/hzSeYvQ+vfii8u/5DsZxs75vvXSD/gFH9n3R/wCXwY9lrQ3Dqucd6b58fd0H44ou+7CyKP8AZk5HN4R/wGnDSnxg3kv4Yq39oiU585Sf94Gj7TETnzEpe93Y+UqjSFJw11Ln3p39kQgjM85+j1P9pT+8fyzS+epPyhj9FNLXv+I+VdiD+x7fH35D9WIo/si1/uyH/gZqx5zf3ZSP9w0vmOckQueewpW8x8q7EH9lWf8Azzz9SaX+zLRefJ/UmpWlKH95G6A92FKpmcZW3cr2INFkUoLsR/2fZ9BBHn3FKLG2XnyFA+lSEXJP+oP/AAIgUpiuv+eAH/A6LRGoeQ1beDtDH/3zigQoDxGB+FOWC7bjy4/xb/61P+zXQH3UX8aXulcj7DVVOf3a/hTsAdsfUUn2S6P8UX5UfZZwcGVQT225/rR7ockuwM2Dwox3xS5HqfxqOeGa1hMxdHC9QBipVs5WUEz7c9to4p3Qcsr2Gjb1x+RpwY7Tk/nThp5IyZX69sUfY16Gdz9aV0P2chuRnjI+lLu46g09bGPH+slB9moFjExwWYkHuxo5kP2chhOM9VNIGzwcH6GpjYQD++PqxpfsFv1MYb8aOZB7NkIYDOGI+tMM0R+8y/gabfQxwPbLGCokkCsPUVrLbxKP9Qg91FJzEoNtoyvtMfGJAPY0GePn5uPYVr+XH2VD7EUbUUHCYNLnH7N9zIE64wGLexU0eb6RyD6Ka2QBjJAI9qjd1QcZB96PaMPZ+Zkl2Y4Ebt/wGgFxwsMo/DitVCHyxA/ClGACM5z2NHOw9mu5lgTt/wAu7H8RR+/LbfJYHGeSK1cgZyMGogT9ob+LgcUc7D2fmUvKujz9n/HdS+RdYwFT6Fqlm1OzgfY84Q+lTW95DdKxQhsdSKtqoldrQhezb5b6lU29znBVF/Gl+y3OB80ZFXZphBC0hJIUdKqx3ySzpEYirHPORUpyexfIhv2OfP8ArEU/SlNnN1Mq49lq8Sdp6GqS3mbkRiMgbiu7PfGelCcn1DkiAsZO1wR/wGl+wnvM/wCGKuEkgZH41DJOsbYLZJ6KOTSu2PkiRfYP+mzH24oFjH08yQfjSi8jBHmJJFn+JhxU7BiMg5HqKeocsexD9hi9XP8AwKl+xQg4y34sajSa4d2ESLhTj5mpsstzGpdkT5fQ0WfcOVdiSS2iQf6v9aI7eBukan61Is2R83TGc1XllYxNOztFGOgUcmkh2RMbaEf8slH4VVkRVusKoAKcgVOWkt3QSP5kUnAYjBBqOTm7fHZRTJkeM/EyXd4kZVPCoorhJ2/eGuw+IE3m+KLoejAVxs3Mz/WuqOwkNpKKbmmMdSdqTvSUgCiikoAK7bRV2aVbj1Ga4la7vTV2abbr32CubEv3UjSnuXBUyVCKlSuBnQTqap3ZzIMVbXpVK5P7zrQtxMhPSgUhNJnkVQjk/ED7tSYD+ECsn61f1h92pSnPfFUM9q9Cn8KOeW4UhopCOKoQlJQaSkUOHpRSClpDF6Gms1L05FRkkk0hBuoDkdaSkyPxoAm8zIxShh69agP60m4g9alxHcsE4Xr1piiozKW4xT4zmptYDWs33RFaguY9r59abay4kx0FT3iHaGrHZl9CpnpzRTelFMR3nWlBpuaXPauM3FzRnmkopoB1FID2o6UwF4opDRmgANJ2pe9JTEFHWk/GimAuKBSZopgLRk0nUUZpgLRmkopisB+tOzxTaOlMQ7NGcUnaigCO6/49ZfdDXGHjvXaT4+zyD/ZNcU/QV1YfqZVAzR+NNBpePSukzHA0oplKDTAf+NFJRmgQ6lFNzSimA6rkfLp/uiqWaux9U/3RQwPfvC1vLd+GrEiXYiwqOFyScVsf2Y3e6k/AD/CszwSx/wCEXs/9wfyrceTYHJbKjk8dq5ne5cYQtqip/ZqA4NxKT+FKNOjAOJJT/wACp6XsTLvRJCD/ALNLHcJM5A3Bh14pWfcfJDsNGnW/8Rk/FjSnTbcHlWYf7xqcHAOQefXtUU9y1rghAwP+0BRYfLFdCNdPtDz5XB9TT1sbXd/qFyOvFVZdTCKXCIQOceYK0EkEsQbuwBxTsC5XsZ91BFFe20aIBG5O5QeDirohtyP9Uo/CqN6v+nWeDyd38qthZQeDRypoS0b0JvJQDiNfwFLhFOCF+hWsc31ytztdgFJKLmI8471IbuZ2bdJKBv2KEQc8Z60cqBTRqhQP4B/wGjrwMfiKaGBVeOf1qvfXItoTjJd+EB70WRbdkWmfYucY+lIZDjgKQax7hZVcwCeTCBSWHr+VWLJ5JVZpJCSDgBu9FkQpXdiTVHzZAjP3h15qyr4QZGfpVDU3xb4AIw4zVouSgYCiwX95kxkXH38ezUxpUDcuoPsay73c81xtjB2onJPT6U1QXWW4W23cbchflUDr360tELnZtqwOCGBz6imPJ5ZLMcKO4qK1wtqgByAvGai1HItsY53DHp1pFN6XJ2uIfKLeYpXOM+lENxC7eXGx3AZxjtWXK5G/LoCbheVHAqSB92pttm3YixnbjHNMnnbZa1NgLBxwTx/OnPJsQMxIUe2ar6gSbM/L/EOfxq5ghRg5HoaEP7RAdQj3hQrZPYA81LHP5ucKRj1FVrhXe9hCOUYIxBxn0qZHuHiYOqhx3HQ0mxpvqTsACMZFDHLZOD7iqgjnP8Y3duKdEJTIC8uQeoxSHcSa/lgDFlUADOC3JFEd5JK6gLEC3PDHNRysqy3LuBkqFXPUn2pybXktQow0YO/jmght33DUDuubEZz+9Bq5c3Zhuo4QVXf3JqneHdqNgOD+8P8AKn3sLSalBJvCKgODipbszOV9beQ5L2WTyzhG3NgqFORU8l26uUWGTj1I5rPgx9vJYDZkYIDYqxMiyaiJEtWkUAhieATRfUE5WH2lzcy7XkiKx4OW44NRzXDbAxmyCcAouQafbvJbu8BjO0FmHpjtVcxzqU3I6qGLjYAetFw1sWI5SIJH3sCB951wP0phm/cozPKAFzkDOR606KFntZ4yrMCSwD9c1I8bixWJU+YqFOT0ouOzaJrVi0QwxI7F+tV7uQozc7dzKpYdh3q2ilI1BGcDFU7uNpMlFLgOCQOvSrp25lcdS/JoRE2ckSZtnlRRw22prIRfapTB8sexcD86qx/bBAIQrgBdv3R0q5YwyRl2kTbkKAD14GK6KmkXr+Jz09ZJ2/AS8QzzrC7sEZCW2/hVa7tUtwrrLK7kNtJfocVdmimF0JYdjDbjDVHcQT3IAkWND0yAa507W1Oqxb3BYhuOCBnJrOERjIvGU7WmLH1AIwDWk0e+Eo4BBGOKpfZJZCqSSBkUYB7kUotAy+vbBzVS5iCklAwB5bb1P49hVsAAdMUjDIwRkGknYChbQE/MFYD+IbtysKvrGEQBOg7UyGNIl2xjao7VJkfjQ3dgZkd95DSqyr98nJz/AIUk1088ZCKCG44B/wAKvS20cxy654x1ptvbJDuEfHsKvmj2CxHLHutmVT823jFK7LcWKhBkggFe4qy8QJDDgio3toX+dkBJ6kVCYEUhErpGnIU7mPpUTf8AHzIemCBV1FjT5EAUdqpHmWYnpuP8qadyJHgvjB/N8U3h/wCmprl5D+9b61u+IJfM165b/pqx/WsBuXJ966lsJCUlGaSmMKSkJzRSAXNIfrR1pDQAoOK9Btl220I9EFefxKGkRfVgK9DQbYlHoBXJinsbUiTvUiVCKlSuNmxYGcVnznMjVfB4rOmP71qIiYzNJnFGKRjhGPoKoRw+oPuvpj/tVVzgVJcHdcOfU1FxmvQjsc73FzSUGkpiQGkzSd+aKCh1FJR1qRjgKiJ+Y1IOhqI9c0CHU3FJmndvegBpptL70lAB3pVfBpvQUlIZaimwwNbLYkts9eK5wHHNbenziSFlrGpG2pSZUbKnminzrtc0UgO360dKBS1wm4UUlLTAXHNH1pM0tMAo7UUlMA7+1HPNFFAg6Uh6UUVQBSUUUAKM4ozRmkzTAXPFFJRTAXPFApKKokXNLTfelzQAkvMLj1BriHJx+Ndu/KEeoriH6t9a6cP1M6g0UuabS11GQoNLSUvSgBQaUHmm0opiFp4plKDQA+rcTf6v/dqnnircYH7r/dH86APoPwVj/hFrPJ/gFbUuPs02ODtPT6VheCQf+EVtPTZW8yB43UHlgRXOzWGxnW7k26AS3B+QfwAClsx5l1KAzDgH5hzU8VqyRCIXEuR2Bx+VLbQ/ZSSzEkj8KS3EotE3msj7HbA7HtVa9EmBKGUr3B7VZJzu3DKt261A9sFIZfnHZW7VTKZQLJMsg+Y5IVcYA/GtOKMxxqCwbHvSQxxLG/IYsctntTl8uNSEHekhKNivcsTqNmM9N38qvBs4AwfcGs+5J+3WpBH8XT6VcVgy54JHamJbsyriIHUSqKo8rkbhktnPvSI0kc1pECNocnHHXB961TBEXLvH8x6kjNKsMakFY047jrU6i5RQ3r16VDeY+zMSPmyMH05qwcbs4z9aRv3gI2YHrQW9TOurfysssuXcggbcnrViGzSJiTIxLD6VO2eOBkcUwnaRg/hTsJRSZU1EYhA6/MKtLygAOaq6kwMSf71XBGNo44IzTJXxMqSQebcSy+VkhABu7kdKRrJZN6qmAy5+8eGq6oIODnFINuSdw496mw7ISFmWNVZQDjGKfJCkse2TO3PNNEkYGPMX8TR50I6yKB/vCizHdDBbD7TvVV8tPugdz6mmxRsLtp5Ni5XaAB7083MI6yofoaQ3UPIMq49KOWwrxIdSP+iDgcuvT61eBO3nH41mXsqTRKqAkhgTj0Bqz9rhJGdzDHQCglSV2yQw/v0lBwQCPank+WCSN3tUS3sYHyq/0K0G7jI5ifP0pD549yVZV2k4I9j1oJR0yBz6Gq4uODiJiaT7QxHERBz60WDnQ5Y13liuW9TUqKsjAkfMDmoPOkx/qh+dKJ5e0afnS5Q9pEZd5/tayGO5PH0rWHK5YbsfnWK/myXKT5CvH93jipzPdcZlAz6LScbmanZs0gVJ+Xj6inZUE54+lZXm3B4M/wCQpC8//Pw/0pcpXtfI1Tgg5wRSZB6HHtWVhz1mk/76pCjZ5kcj60coe08jVLBQSTg47UhbcnLD86yvKU9Sx+po8mP0xT5Re0NQSIowHHHqahjuEDuC6j5uuao+WgP3RThGvZBinyi52XxNAr5MyH8aGu7bH+tGfxqmI17KPypQoDcqMUcqDnZaa+gPR8e+DS/b4QMZJ/CqxT5sA5FO2qSCOCO1FkHMyb7dGOiufwpPty5z5Un5VGSCeRikGS3QmiwczJftzf8APFqPtjnpEfxNIE9AaQr6jFFgu+4pupD/AMshn/eo+0T/APPNMfWm5QfeZfzphngTJa4hx6FxT5X2FzPuSefORwEFNV5gcjaD9Kia/sVHN5bj/toKibWNMX71/Bx/tinyS7BfzLpkuCOZF/BaaDN2lP5VQPiDRkPOowf99VA/irQ0POoRk+3NPkl2C/mapEpPMrflSOPKgkIOcKSTWK/jTQUGGvQfopNVLzxvon2KdY7hyxjIX5O+KPZy7BdHi2ptu1KZvVmNY/er95LuuZH65JrPJrcaEJpKCaSgYvekNLTaADNGaTpRQBPZjfeQL6yL/OvQcY4rgtKXfqduP9sV3neuLFPVG9LYcKlSoe9TJxXIzUmP3TWbIfnNaJOEP0rNY800JjaiuWItZSP7pqWq2oHbYTHp8tUtxHDyHLE+9M4pSeSabmvROYUjikJNFIaBoMjPWjPNNpR9aQxc0vvSCjkUhjhznFN8l+vWpIxluKuooI5FRKVhpXM0wv6c00xuMnbWkUAPIqZY1Ycip9oHKYh+lGa0Lm0/iU1nMMHFXGSYrWA4IpKM0u6mAhFWLW4MBOBxUApOeKlq4F+S4WU5PWiqAbFFRyjuek5paaKWvPOgWijNAoAWl96TmjqKaAWikNFMApDS0lMBDxRQaKYg/GikNLTASjNAopgFHajtRzQAD9aM0UmaoB3aik7UUyRTyDXEScO4/wBo12+M1xU4/eyD/aNdFB6siZFSZopa6jEUGikpc0wHA0A0maKAHg0DrTRTqBDqtw8+V9P61T7VbhOPK5/zmgD6A8DzRL4XtEdwCVzzW+bm3j/5bL+dct4TCt4WsCVBAQ9fqa2tidlX8BXO5WYlUa0Ln2q3dwBIp5yOaZJfQg43Z/Cqo2ZIOBxS7c4IAP0o5g9rInF9F2yD7Dig3sfTax/Cq+3/AGaQLjr2p8we0kTG4QjIiYH6UNehT8kBz36UzYxGeR9KPKJwMH6gUcwudkMsk09xHMqKvl5IUnrmrBvZu0KD6mmlSOP50hKrwWA+pFK7FzPuKbu5yCEjX8SaT7VcsT/qgfoaiaWIHJmiH/AxUbX1mo+a7twfeQU/eFzvuWTPcngyrj020nmXP/PXA/2Vqk2raYvDahbj23ioX8QaShwdStx9GzTtMOZ9zSMsxGDM31wBTT5nOZXrLfxXoaDH9oRN9Krt4y0JM/6aT9EJp8s+wXNmRDJgt8xHvR5bADDNjt81YDeOtCXpLIfomKgb4g6QOiSv+lPkmFzqPLXI+9j3Y0LCpkJ2/Lj1rkn+I+mqCFtpj9WFQH4k2mfksn/FhR7OYjtvKT+6CPejYgbG0D8K4R/iZHnC2Gfq9QN8S5f4bGMfUk0eykM9DCKM/KOO4FC9cED8q84b4k3jDC2sQ/CoW+I2qEcRQj/gFHsmGp6hjIwOKAO+OfWvKH+IOst0MS/8BqB/HmtEYFwF+gxR7LzDXsevjJ56ilwQc9M+teMv4z1p/wDl9f8A76qBvFersPmvn/76p+yXcLM9u78j8qbuHcj868NbxHqLdb6T/vo1C2tXjHJvJP8Avo0eyXcdpHu5mjX/AJaKPqwqNrq3X79xGv8AwMV4O2p3DHJuJD+JqJr6Qn/WOfxp+zj3FaR70dUsV+9dw/8AfVRvr2lp96/g+ma8HN256u/50huWPXcfxo9nEfKz3NvEujJyb6L8Kgbxfoa9bwE+wrxH7QfQ/nR5+OcD86fJEOVntDeNtDTpcOf+AVC/j7RkPymVvwrxz7R7LR9o/wByjlj2Hy+Z64/xE0oHiKU/iKgb4k2IOFtZD9WFeUm5P95aPtTf3x+VHLHsHL5np7/EmH+CyY/VqhPxKdRlLBf++jXmxumA+/ik+1nvIaNOwciPRW+JN633LNB+Gajb4iatj5IEH/Aa8+N4QP8AWNj60fawf4yaPkPkid2/xA1sngID/uion8d+IG581V+gFcP9qTnk0n2tM9TRd9g5InZP408Qv/y+lfxAqFvFWuMcnUcf8Crk/taf7VNN2noaLyHyROnfxBqzn5tU59nNQHWb9vvam5/E1z32xf7p/OlN4OPk/Wi8h8sexuHUJ2PzajJ+tRtdknm9lP4GsU3n+zSC9/2KV59wtE2Dcx955j9AKQ3EP9+c/lWQb044QfjSfbn/ALiflRafcehrG4h9Jz9WFJ9phH/LNz9XrJN7L2VB9BSfbZfUUrS7hdGt9qi7QA/VzTJbgMhCxAfiay/tc2fvU1rqR/vNkelFmF0OmJOTVc0pYnqAPwppPFWSJSE+9GeaQ0AFJmg0hoGLSdKKO9AGloK7tWh9smu2rjfDa7tVB9EJrsq4MT8ZvT2FFSoahFSoORXMaEj/AOrNZvOa0ZjiI1nd800DCqGtPt01+cZ4q91rK198adg9S1XD4kTLY5Kk70UdBXoHOBpppT0zTSaBhnrRSfWlpAO7UmaQelLxSGT22PM5q6eBxVSzjMkoArXjtsrhhXPUepSKW7cOaVHw2M1OLUhyNpxTpLXABA5qLlDCN647Vk3cGxy3atuOEkcg5qOa1VlIIyacZ2YmrnOkc0mKs3Fs0Lcg4qvmt07kAKM80Z/OigAPNFGKKQHpGfWlFIaOleadItLmkFHegBc0tJ3paYB1ooopgJ7UmMUvekpgFHQ0ZpKYhaSl7UlNAFH40elJTAWkzR9aKACigUZ70wDOelFGaXtTEKK4u6G24lH+2a7MVxt9xez/AO+a3obmdTYrijrTe9OrrMgFL2pvelFMQ4UtNHWlzTAUHmnU2lGKAHVPE33R6VX7U+NiKAPTND+IEOlaLb2RszI8QI3bsZ5q2/xPbHyaen4uTXmKyPj7wpxkf+/U8sexHIj0RviXdEZWziB/Oom+JOq/wwwqP9yvPjIe8hpDIO8h/OnZdh8iO6f4i603TywPZBVZ/H2usuBc7foorjPMX++aPNQdzR8g5EdVJ4015+t+/wCBAqu/inWJPvX8v/fdc55qe9J5y/3ad2HKjcbX9Rc/NqEx/wC2hqBtWu2zm8lP1c1lecMfdpBP/sindj5UaD3szfenc/Umm/am/vtVIzN6Ck85s9qLsLIum5JP33o8/wB2P41R85qPMY9zRqBe8/PY/nSecc9D+dUfMb1NG9vU0AXvNPoKPN9hVDcT3pcn1osBe85vUCmmYg/fFU80UWAuefnq9HngfxmqdFOwFozj+8aTzx6mq1FFgLPnL70eePSq1FFgLH2j0FHnn0FQUZosIm88+go85qhzRmiwEvntik85/WoqKAJPNb1NHmN60zNFADt7etJuY96aaOlMB2aM0zJzRmgB2T60Emm5ozQAue1LTfejNAx1JmkzS5GKAAGg0maKAFzSUlFIBaTNFHagB2aSkoxSAKM0goNAC5pKM0e9IAzR3pM0ZxQAU3NLSE0DENIaOppM8UAB9qTNGaQ0gFzSUUn40Ab/AIWXN7M3oldV3rmfCq/PcN7AV01edXfvnRD4RwzUsfBGahFTJ2rAsLk4iNUM1cuz8gqlTQBWP4hG61RR1zWxWNrbYMajnvWlP4kTLY5YjBKkUlW5oQw3KMGqhyODXcnc57CHNNNKTxTc1QwNKPWkoFIB1BxSUo5pDNnw9CJbht3QV0ptEHSub0KVImYk4zXQrdof4xXDWvzGsdh/2NDTTYBuM0ouVz94U8Tg9DWWpWhCNPGOtMOnknPFWxOe2KPPx16UrsLIyb3Sd8ZOO3FcpdQNBIVPrxXoEsuYmBAxXD6o5a6bjjNdFGTejM5IoUtJzzxSjNdBAmM4oo74ooA9IopKBXmnSLnmlHWkzS0ALmjmk/Cl7UALRSdqKaAKSl7UlUAUhxQaSgQUUUd6aAO1GaDQKoBO9FHSjPegBaSiigBe9FJS0wFzXHajxf3A/wBquw6DrXI6qManP9c1vQ+IznsUqM0nej612IyHZpc038KWgQvWjNJRTEPpe9MzzSgmmA+lzxTc0tADtx9TRn1JptFACk+lFJmjNAhc0uaaKKAHUU3NLmgYtHGKSjNMB1FNz3pQTQIWikzR1FAC5pabRQAtHSkzRmgBc4pc0lJnimA7NGabnijNADvrRmkzSZoAU0UUmaYDs0ZptGaAHZozTcijigB1FNoyaAFzRmm5paAHZozTQaKAFozRSUAFLTaXtSuAuaM5pAaKAFzRSUZouAtFJRmkAZpaTNGaAA0ZpKM0ALkUZpKSkA4etJmkzRQAuaSk9KKAHe1JSUmeKBi/jScUmaTvQAUhxQTSZpAKaTNJQeTQAUhoopAdV4WXFrO2OrgfpXQVi+GBjS3PTL1tV5tV++zpjsLT06jNR1LH+tZFDLo/KBVQmrN0eQKq0wFrA1pv9KUegroAK5/VF33jewxWlPciexm1BNCGBI61b8ulERroUrGdjGf36imGtO8syYzIo5HUVmAVspXQhRRRSdqAFFOpv40oyfegCWN2j+6SKnW9lUfezVTtRnmocUwvYui/lz1p66lKo6ms/PFAz9ahwQ+ZmoNWl96eNakHrWT9aQnBpeziHMzdTWPMUgkg981BJDHOxc81jliPunFSJduo6ml7O2w+a+5ofZYwfugUj2yFeBiqf258dqUXzdxRysLkc9u0Z4ziipGuwynNFPUR3VLSUvSuA6BRRSZpRQAtLnikHpSCgB3vRR7UUwE+lHal70lMBKKDz1pKYBQetHUUGmIQ+tFFFMYd6DQKTPNMQUZ5opDQA480melGaSmA7iuT1gY1OX8DXV1yut8ao5/2RW1D4iJ7Gdmik70Z5rrMRQaWm5pc1SAUHIpc0lFBI6lHvTRS5pgOFOyaZS59aAFzS02imAtGaKKAFFGTSdqM0ALxRmkzRmgB2aTNJRnmgQ6jNJmigBc0uabS5pgLRmkpKAHZo4puaM0AOzRTaM0AOzRmkooABS0nWkoAdn3ozSc+tFMBc0UlJRcBc0uaTpRRcAJoozR0ouAZpaSii4C55opKM9KLgLRSUUgFzRmkpKAFB5pc0lFAC59KOtNpaAFopKO1ACnrSd6TNGaQC5pM80ZozQAtFNz60ueKACikooGLmikozQAUlLSZoAQ0hpSaTNIA600nig0hoACfSjvR0ptIYpoB5pO9HcUBY7bw8u3SYz/eJNaoqho6bNItfdAavZry5u8mdMdhamTioamU4FQUQ3B3SYqJUzT5T+8NLHzQIPKPHB/CsC8jLXcnHANdXGOM1iTW+6Z2I6k1UJakyRkeTml8itQWvtTxaHsKvnJsZXk5BBHWsDULQ203A+VuRXbi0OelUdX03zLInb8y8iqhUsxNHEmj86eylSQRyKT2rruQJ06daUGk6UozQAE4NJmg9aKQgFXIvKRBmqVGTjGaTAkmcF/l6VHmkzkUmc0DAmkwMUUcdDQAcUd6MUZzSGHAxxRRRQB6NRmkpR0rzToA0vNJ2oHWgBwoo9KO4oAXPqaKQ/doFADu9NNIetLVAHakNO7Uw0wFzSUCg9RTEGaQ0vcUh600AUZoNHemMSg0djR60CClpo70o6n6UALXLa6Mal/wAV1Fczr/APyEB/uCtqPxET2MjJBpc01vvUD7tdhiO4paQUL0poBTS00U4UxMWl6U3sKXvTEOGeaXmm9qUdKAFozSGigB1JRR2NMYZopKUdKBC0ZpKB1oAUUUyloEOzmikNA6UAOozTTS0ALmjNJQKAFzR2pKO1ACg0ZpKQ0wHZzRSDpQKAFoyaSl7UAGaUGm0UALS5popaAFzmikFKaAEozSUCgBc80ZFFIelADs0Uh602gB2aXNNoHSgBc0ZpGpOxpAOooHSkNAC0oNNFL3oAXNJnIopO9AC0Uo6UlABSE8Uhpf4hQMKPwpD1oPWgBc0Zo7U3tQA7tSHpSr0pKQCZozSGl7UAJSHFJR2oAM8UlHajvSGBpKcehpo6GgYUDrRQOtJgeg2IK2NuPSMVZqKD/URf7oqUferypbnQhRUqcioe4qZfu0iis7fvGFPQ8+9RP/AK006KkIvRHOB2NSrp285H8qZbf61frW7H90fSspSaGtTKXTDn7tSrpfX5c/hWyoHHFTKB5nSoc2VyoxP7L5Hy0y60stA6lM5HpW+fv0kvepU3cOVHh+uWq296SoxntWViuh8V/8fzf7xrnmr2KTvFM5pLUbjinCig960JY00maUfxfWkPWgQUnalPQ00dqAA0n0o70L0NIYZooHekP3aAFzyaO3PWjuaRulIYuKKReoopAf/9k="
        },
        {
            "type": "text",
            "content": "Test time: 12:10, July 10,2024 to 02:58, July 11,2024."
        },
        {
            "type": "text",
            "content": "Total test duration: 14.8h."
        },
        {
            "type": "text",
            "content": "5.2.3.4 After the acceleration time from the normal work to the fifth year, test the basic performance of the prototype, and all the test results are qualified, see Annex II."
        },
        {
            "type": "text",
            "content": "<text style=\"bold\"> 6. Conclusion</text>"
        },
        {
            "type": "text",
            "content": "In summary, considering the influencing factors of use frequency, use time, environmental temperature and humidity, and the temperature and humidity as accelerated stress, the Arrhenius model is used for accelerated aging test method. After risk analysis, the Expected Life of this product can reach 5 years under the operating conditions in the user manual. The expected life is reflected in the device label and user manual."
        },
        {
            "type": "text",
            "content": "Annex:"
        },
        {
            "type": "text",
            "content": "Annex I: ETX202303-07-078-05 Test Report."
        },
        {
            "type": "text",
            "content": "Annex II: the Infrared No-Touch Forehead Thermometer performance test report.",
            "anchor": "OLE_LINK1"
        },
        {
            "type": "text",
            "content": "Annex III: Risk Analysis Report."
        }
    ]
]