[
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4f41fac840819c3c8efcb640460bd8a59b102b052bb02f0b18fd44f90414ecdb.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"2\">TEST REPORTIEC 60068-2-78:2012: Damp heat, steady state</td></tr><tr><td>Date of issue......:</td><td>2024-07-12</td></tr><tr><td>Standard......:</td><td>IEC 60068-2-78:2012: Damp heat, steady state</td></tr><tr><td>Procedure deviation......:</td><td>N/A</td></tr><tr><td>Non-standard test method......:</td><td>N/A</td></tr><tr><td>Type of test object......:</td><td>Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Trademark......:</td><td>N/A</td></tr><tr><td>Model/type reference......:</td><td>PT9L</td></tr><tr><td>Report No ......:</td><td>ETX202303-07-078-05</td></tr><tr><td>Testing period......:</td><td>2024.07.10-2024.07.11</td></tr><tr><td>Manufacturer......:</td><td>ANDON HEALTH CO., LTD.</td></tr><tr><td>Address......:</td><td>No.3 JinPing Street, YaAn Road, Nankai District, Tianjin, China</td></tr><tr><td>Test laboratory......Address......</td><td>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya An Road,Nankai District, Tianjin,China</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                85,
                82,
                902,
                542
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Complied by: （Kang Yanli） Date： "
                    }
                ]
            },
            "bbox": [
                218,
                689,
                791,
                706
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Reviewed by: （Guan Qingxiang） Date："
                    }
                ]
            },
            "bbox": [
                211,
                727,
                794,
                743
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-05 "
                    }
                ]
            },
            "bbox": [
                89,
                48,
                352,
                63
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/850491e63dacf701d41b0f0c1a646f3275766a18f5ae4c7eabb249a82e6ac78a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Clause</td><td>Requirement + Test</td><td>Result - Remark</td><td>Verdict</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                101,
                922,
                127
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/39b7d3fc2422efa2505efcb17d6123f6f53cb3513a006db71d973c7b0d55a5a0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Damp heat test</td><td>The sample is in normal working condition and put into the programmable constant temperature and humidity test chamber. The temperature and humidity of the test box are adjusted to 40 °C and 95% RH. After the temperature and humidity are stable, it is maintained for 14.8 hours.</td><td>/</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                142,
                922,
                247
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-05 "
                    }
                ]
            },
            "bbox": [
                89,
                48,
                352,
                63
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "2 / 3 "
                    }
                ]
            },
            "bbox": [
                482,
                928,
                514,
                940
            ]
        }
    ],
    [
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "ATTACHMENT FILE 1 photos of the EUT "
                    }
                ],
                "level": 1
            },
            "bbox": [
                347,
                87,
                650,
                101
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/dce2d693d46457f79e9e08d79460a6626df2aa815f96bdbb08e613749b9c6aa9.jpg"
                },
                "content": "White digital thermometer placed on a wooden surface with a ruler for scale (no text or symbols visible)",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "natural_image",
            "bbox": [
                82,
                127,
                490,
                344
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/f47012b859dbed85b193e0ca21d7e3b172a024685505f546de0f395c31803582.jpg"
                },
                "content": "YP240017\nPT9L\nTXW1603-01-08\n校核 | 检发中 | 校单 | 交运",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "text_image",
            "bbox": [
                504,
                127,
                910,
                344
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/07dff0ce4c5fadb8351ab852e94f14a937732bc778c3565e9efe4d456b10cb3b.jpg"
                },
                "content": "iHealth Infrared No-Touch Forehead Thermometer\nModel: PT9L Power source: DC 2 x 1.5V=SIZE AAA batteries\nMeasurement position: Centre of the forehead surface\nManufactured for iHealth Labs, Inc.\nAndon Health Co., LTD.\nNo.3 Jin Ping Street, Ya An Road, Nankai District,\nTianjin 300190, China.\nMade in China\nLETI KE04 IP22",
                "image_caption": [],
                "image_footnote": []
            },
            "sub_type": "text_image",
            "bbox": [
                238,
                355,
                768,
                583
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "--- End of Test Report --- "
                    }
                ]
            },
            "bbox": [
                347,
                638,
                527,
                653
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-05 "
                    }
                ]
            },
            "bbox": [
                87,
                49,
                352,
                63
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "3 / 3 "
                    }
                ]
            },
            "bbox": [
                482,
                928,
                514,
                940
            ]
        }
    ]
]