<table>
  <tr>
    <th colspan="6"><p>历史版本记录</p></th>
  </tr>
</table>

<table>
  <tr>
    <th><p>序号</p></th>
    <th><p>修改日期</p></th>
    <th><p>修改描述</p></th>
    <th><p>版本</p></th>
    <th><p>编制</p></th>
    <th><p>批准</p></th>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td><p>2024.1.8</p></td>
    <td><p>起草</p></td>
    <td><p>V1.0</p></td>
    <td><p>赵一平</p></td>
    <td><p>丛明</p></td>
  </tr>
</table>

<table>
  <tr>
    <th colspan="5"><p>客户需求书－通用要求部分<br><strong>Customer requirements </strong>－<strong> General part </strong></p></th>
  </tr>
  <tr>
    <td><p>注：在客户需求书中标记“■”或是在“□”中划“√”都表示当前项已经被选中;标记“□”表示当前项未选中。</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>序号
No.</p></td>
    <td><p>条目
Item</p></td>
    <td colspan="2"><p>要   求
Requirements</p></td>
    <td><p>备注
Remark</p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td><p>客户</p></td>
    <td colspan="2"><p>九安公司自主研发</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>2</p></td>
    <td><p>预计销售地区及注册要求</p></td>
    <td colspan="2"><p>□ 欧盟地区     EU          通过时间要求：             分类：  申请路径：   OTC:
■ 美国   USA               通过时间要求：             分类：  申请路径：   OTC:   
□ 中国    CHN              通过时间要求：             分类：  申请路径：   OTC:      
□ 其他 OTHERS______________通过时间要求：             分类：  申请路径：   OTC:</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>注册完成方</p></td>
    <td colspan="2"><p>CE注册方：  □ NA  □ andon □ customer  CE付费方:  □ NA  □ andon □ customer   <br>510k注册方：□ NA  ■ andon □ customer  510k付费方:□ NA  ■ andon □ customer<br>中国注册方：□ NA  □ andon □ customer  中国注册付费方:□NA□ andon□ customer<br>其它注册方及付费方：<u>                                                        </u></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>附属或辅助部分</p></td>
    <td colspan="2"><p>无</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td><p>预期用途相关信息</p></td>
    <td colspan="2"><p>本品主要采用红外测温方式测量人体额头温度，家用和医用。</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>功能描述</p></td>
    <td colspan="2"><p>功能描述见附件1：《客户需求书－功能规格部分》V1.0</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>外形设计</p></td>
    <td colspan="2"><p>□客户提供外观设计方案
□重新设计外观，要求如下：（可以参比已有机型）
  无                           
■同已有外观，机型：同TZ1</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td><p>使用方式</p></td>
    <td colspan="2"><p>□固定式设备Fixed equipment
■手持式设备Hand-held equipment
□移动式设备Mobile equipment
□永久性安装设备Permanently equipment
□可携带式设备Portable equipment
□非移动式设备Stationary equipment
□可移动式设备Transportable equipment
□可穿戴式设备Body-worn equipment</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>产品寿命</p></td>
    <td colspan="2"><p>见附件3：《客户需求书－性能规格部分》V1.0</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td><p>包装及运输方式
</p></td>
    <td colspan="2"><p>1.单箱不大于<u> 20 </u> Kg<br>2.长宽高之和不大于<u> 1400 </u>mm<br>3.最大长度尺寸不大于400  mm<br>4.□ 允许外箱使用金属钉钉合<br>  ■ 不允许外箱使用金属钉钉合<br>5.运输方式：■ 海运   ■ 空运   ■ 陆运</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>环保</p></td>
    <td colspan="2"><p>要求同时满足以下环保指令或法规： 
□中国ROHS 2.0
■ROHS(2011/65/EU)
■加州65提案
□REACH(1907/2006/EC)
□WEEE关于报废电子电气设备指令(2012/19/EU)   
■电池指令 (2013/56/EU)
■包装指令 (2005/20/EC)           
□其它：_______________________________。</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td><p>商标和专利
</p></td>
    <td colspan="2"><p>专利方面的信息或要求：<br>客户是否有授权我们公司使用的专利：<br>□有  描述：<u>                                                                    </u><br>■无<br>客户是否有此产品侵权方面的文献或资料：<br>□有  描述：<u>                                                                    </u>    <br>■无<br>□外观专利方面：<br>□发明专利方面：<br>□需规避专利方面：<br>商标方面的信息或要求：<br>□有  描述：<u>                                      </u>                              <br>■无</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>客户特殊要求</p></td>
    <td colspan="2"><p>■ 无
□ 单独跌落试验
□ 特殊标签
□ 非强制性标准的引用或即将强制标准的引用
□ 验货抽样标准
□ 外部测试要求
□ 其他要求：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td><p>组件要求</p></td>
    <td colspan="2"><p>组件描述详见附件2：《客户需求书－组件规格部分》V1.0</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td><p>防尘防水</p></td>
    <td colspan="2"><p>■应符合IEC60529的IP22类测试（属于手持式、可穿戴式或运输中可操作设备）
□应符合IEC60529的IP21类测试
□应符合IEC60529的IP20类测试（属于可携带式设备）
□无要求
□其他：</p></td>
    <td><p></p></td>
  </tr>
</table>

<table>
  <tr>
    <th colspan="4"><p>客户需求书－性能规格部分
Customer requirements － Performance part </p></th>
  </tr>
</table>

<table>
  <tr>
    <th><p>序号
No.</p></th>
    <th><p>条目
Item</p></th>
    <th><p>要   求
Requirements</p></th>
    <th><p>备注
Remark</p></th>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td><p>温度显示范围</p></td>
    <td><p>32.0℃～42.9℃</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>显示分辨率</p></td>
    <td><p>0.1℃</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>测量误差</p></td>
    <td><p>≥35℃且≤42℃：±0.2℃，其它：±0.3℃</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td><p>工作环境</p></td>
    <td><p>温度：10℃～40℃
相对湿度：不窄于15-95%RH，不结露
大气压力：70kPa～106kPa</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>存储环境</p></td>
    <td><p>温度：-20.0℃―55.0℃
相对湿度：不窄于15-95%RH，不结露
大气压力：70kPa～106kPa</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>产品寿命</p></td>
    <td><p>五年或10000次</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td><p>电池寿命</p></td>
    <td><p>测量使用次数不低于1000次</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>其它要求</p></td>
    <td><p>无</p></td>
    <td><p></p></td>
  </tr>
</table>

<table>
  <tr>
    <th colspan="7"><p>客户需求书－功能规格部分
Customer requirements － Function part </p></th>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>序号
No.</p></td>
    <td><p>条目
Item</p></td>
    <td colspan="4"><p>要   求
Requirements</p></td>
    <td><p>备注
Remark</p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td><p>测量原理</p></td>
    <td><p>■红外非接触式</p></td>
    <td><p>□接触式</p></td>
    <td colspan="2"><p>□其他:</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>测量位置</p></td>
    <td><p>■额面</p></td>
    <td><p>□腋下</p></td>
    <td colspan="2"><p>□其他:</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>检测项目</p></td>
    <td><p>■人体体温</p></td>
    <td><p>■物温</p></td>
    <td colspan="2"><p>□其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>4</p></td>
    <td rowspan="2"><p>分类指示方式</p></td>
    <td><p>■屏幕选择</p></td>
    <td><p>□彩色丝印</p></td>
    <td><p>□4组LED灯</p></td>
    <td><p>□3组LED灯</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="4"><p>□其他:</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>按键描述</p></td>
    <td><p>■开机测量键</p></td>
    <td><p>■设置键</p></td>
    <td><p>■静音键</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>6</p></td>
    <td rowspan="2"><p>LCD型式</p></td>
    <td><p>■段码式</p></td>
    <td><p>□点阵式</p></td>
    <td><p>□其他</p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>■有背光 </p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td><p>壳体变色</p></td>
    <td><p>■No</p></td>
    <td colspan="3"><p>□Yes 描述：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>位置检测</p></td>
    <td><p>■No</p></td>
    <td colspan="3"><p>□Yes 描述：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td><p>PC Link</p></td>
    <td><p>■No</p></td>
    <td colspan="3"><p>□Yes 描述：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>低电压检出</p></td>
    <td><p>□单阶段</p></td>
    <td><p>■双阶段 </p></td>
    <td colspan="2"><p>□其他:</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td><p>错误分类显示</p></td>
    <td><p>□No</p></td>
    <td colspan="3"><p>■错误种类：2种  （1、超出工作环境温度 2、超过量程 ）</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>自动关机时间</p></td>
    <td colspan="4"><p>描述：常规为15秒</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td><p>温度显示单位</p></td>
    <td><p>■℃</p></td>
    <td colspan="3"><p>■℉</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td><p>提示功能</p></td>
    <td><p>■蜂鸣</p></td>
    <td><p>□震动</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
</table>

<table>
  <tr>
    <th colspan="4"><p>客户需求书－组件规格部分
Customer requirements － Subassembly part </p></th>
  </tr>
</table>

<table>
  <tr>
    <th><p>序号
No.</p></th>
    <th colspan="2"><p>条目
Item</p></th>
    <th><p>要   求
Requirements</p></th>
    <th><p>备注
Remark</p></th>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td rowspan="3"><p>表面处理</p></td>
    <td><p>上盖要求</p></td>
    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>下盖要求</p></td>
    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>电池盖要求</p></td>
    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td rowspan="3"><p>颜色要求</p></td>
    <td><p>上盖要求</p></td>
    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>下盖要求</p></td>
    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>电池盖要求</p></td>
    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td rowspan="2"><p>按键</p></td>
    <td><p>按键形式</p></td>
    <td><p>□无 ■注塑按键 □硅胶按键 □触摸按键 □与主机一体按键 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>表面处理</p></td>
    <td><p>□不适用 □亮面 □火花纹 ■细火花纹 □镜面   □喷漆 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td rowspan="2"><p>透镜</p></td>
    <td><p>透镜形式</p></td>
    <td><p>□无 □注塑透镜 ■模切透镜 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>表面处理</p></td>
    <td><p>■不适用 □镜面抛光 □电镀 □其他：</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td><p>其它要求</p></td>
    <td><p>无</p></td>
    <td><p>无</p></td>
    <td><p></p></td>
  </tr>
</table>