**Risk Management Plan**

**(V1.0)**

Product Model: <u>PT9L</u>

Project Number: <u>30000078</u>

Product  name:    <u>Infrared Forehead Thermometer</u>	

**Drafted by***(Regulation Engineer)*<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>	Date:<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>

**Reviewed by***(Certification Engineer)*<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>Date:<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>

**Approved by***(Product Line Manager‌)*<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>Date:<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>

<table><tr><td><p><strong>No.</strong></p></td><td><p><strong>Version Date </strong></p></td><td><p><strong>Version Description</strong></p></td><td><p><strong>Version</strong></p></td><td><p><strong>Drafter</strong></p></td><td><p><strong>Approver</strong></p></td></tr><tr><td><p>1</p></td><td><p>2024.1.11</p></td><td><p>Originated</p></td><td><p>V1.0</p></td><td><p>Wang Dilong</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p><a></a></p></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

**Version History**

**Contents**

- [1. Arrangement of Risk Management Activities](#_Toc1029)
- [2. Risk Management Group](#_Toc12905)
- [3. Risk Acceptance Criteria](#_Toc29305)
    - [3.1 Severity of A Hazard](#_Toc25220)
    - [3.2 Probability of A Hazard](#_Toc3036)
    - [3.3 Risk Acceptance Criteria](#_Toc17625)
- [4. Residual Risk Acceptance Criteria](#_Toc22151)
    - [4.1 For Single Residual Risk](#_Toc6267)
    - [4.2 For Overall Residual Risk](#_Toc9946)
- [5. Risk Control Measures Verification Criteria](#_Toc4989)

<a id="_Toc1029"></a>
# 1. **Arrangement of Risk Management Activities**

The risk management process will be conducted in accordance with standard ISO 14971:2019, EN ISO 14971:2019 and EN ISO 14971:2019/A11:2021. The risk management plan for the whole life-cycle of the medical device as shown in the table below: 

<table><tr><td><p><strong>Phase</strong></p></td><td><p><strong>Main Job Descriptions</strong></p></td><td><p><strong>Responsibilities and Authorities</strong></p></td><td><p><strong>Requirements on Risk Management Activity  Review</strong></p></td><td><p><strong>Output Document</strong></p></td></tr><tr><td><p><strong>Initial development </strong></p></td><td><ol><li>Document intended use and reasonably foreseeable misuse of the medical device</li><li>Identify characteristics related to safety; </li><li>Identify hazards and hazardous situations;</li><li>Estimate the risk(s) of each hazardous situation; </li><li>Risk evaluation.</li><li>Draft the risk control measures plan.</li></ol></td><td><ol><li>Project manager shall organize the implement of activities in this phase;</li><li>Members of risk management shall be in charge of the job content review.</li></ol></td><td><p>Project manager shall daft the “risk assessment report ” and organize the review of “risk assessment report”. </p></td><td><ol><li>Report of risk assessment  </li></ol></td></tr><tr><td><p><strong>Prototype phase</strong></p><p><strong>(Design verification)</strong></p></td><td><ol><li>Verify the implementation and effectiveness of risk control measures plan; </li><li>Assess the residual risk. </li><li>Make benefit-risk analysis</li><li>Evaluate whether there is any risks arising from risk control measures</li><li>Review completeness of risk control</li></ol></td><td><ol><li>Project manager shall organize the implement of activities in this phase;</li><li>Members of risk management shall be in charge of job content review. </li></ol></td><td><p>Project manager shall draft “report of risk control measures verification and residual risk assessment”, and organize review of the report;</p><p>Members of risk management shall review the risk management activities in the former phase.</p></td><td><ol><li>Report of verification of risk control measure and residual risk evaluation</li></ol></td></tr><tr><td><p><strong>Design validation </strong></p></td><td><ol><li>Overall residual risk evaluation</li><li>Form the risk management report.</li></ol></td><td><ol><li>Project manager shall organize the implement of activities in this phase; </li><li>Members of risk management shall be in charge of job content review </li></ol></td><td><p>Members of risk management shall review the risk management activities in former phase.</p></td><td><ol><li>Report  of risk management </li></ol></td></tr><tr><td><p><strong>Design change</strong></p></td><td><ol><li>Identify hazards and hazardous situations related to design change.</li><li>Evaluate risk(s) in hazardous situation which result from design change. </li><li>Assess risk(s) in design change. </li><li>Draft the plan of risk control measures for design change. </li><li>Verify the implement of plan on risk control measures after design change. </li><li>Assess residual risk, benefit-risk analysis and any new risks after design change. </li><li>Overall residual risk evaluation after design change</li></ol></td><td><ol><li>Project manager shall organize the implement of activities in this phase. </li><li>Members of risk management shall be in charge of job content review </li></ol></td><td><p>Project manager shall draft “report of risk management in design change”, and organize the review of this report.</p></td><td><ol><li>Record of risk evaluation (when there is no new risk)</li><li>Report of verification of risk control measure and residual risk evaluation in design change</li><li>Report of Risk Management in design change</li></ol></td></tr><tr><td><p><strong>Production and post-</strong></p><p><strong>production activities</strong></p></td><td><ol><li>Collect information concerning production and post-production; </li><li>Members of risk management assess if there are hazards or hazardous situation that not be identified before, and if the risk(s) result from hazardous situation become not acceptable; whether the overall residual risk is still acceptable （the criterion see section 4.2）in relation to the benefits of the intended use; and whether the generally acknowledged state of the art has changed</li><li>Members of risk management analyze and assess the risk(s) and make risk control plan and actions to the medical devices if necessary;</li><li>Track the implement of risk control measures. </li></ol></td><td><p>Refer to section 4.11.1 for “Collection of production and post-production activities” in Risk Management Control Regulation (QI-7.3-22)</p></td><td><p>Related person and department shall organize members of risk management to start managing the risk after receiving information. </p></td><td><p>Report of Post-market Risk Management </p></td></tr></table>

<a id="_Toc12905"></a>
# 2. **Risk Management Group**

The specific personnel may vary from different projects, but the risk assessment team generally includes the following members:

<table><tr><td><p><strong>Member</strong></p></td><td><p><strong>Specialty</strong></p></td></tr><tr><td><p>Chief engineer</p></td><td><p>Mechano-electronic related specialities, more than three years work experience. </p></td></tr><tr><td><p>Product manager</p></td><td><p>Mechano-electronic related specialities, more than three years design experience. </p></td></tr><tr><td><p>Project manager</p></td><td><p>Mechano-electronic related specialities, more than one year design experience. </p></td></tr><tr><td><p>Hardware design <a></a>director</p></td><td><p>Mechano-electronic related specialities, more than one year design experience. </p></td></tr><tr><td><p>Software design <a></a>director</p></td><td><p>Mechano-electronic related specialities, more than one year design experience. </p></td></tr><tr><td><p>Mechanical design director</p></td><td><p>Mechano-electronic related specialities, more than one year design experience. </p></td></tr><tr><td><p><a></a>Hardware design personnel</p></td><td><p>Mechano-electronic related specialities, more than one year design experience </p></td></tr><tr><td><p><a></a>Software design personnel</p></td><td><p><a></a>Mechano-electronic related specialities, more than one year design experience. </p></td></tr><tr><td><p><a></a>Mechanical design personnel</p></td><td><p>Mechano-electronic related specialities, more than one year design experience. </p></td></tr><tr><td><p>Process design personnel</p></td><td><p>Electrics or mechanics or other related engineering specialities, more than one year design experience. </p></td></tr><tr><td><p>Quality management personnel  </p></td><td><p>Electrics or mechanics or other related engineering specialities, more than one year design experience.</p></td></tr><tr><td><p>Sales personnel </p></td><td><p>No special requirement. Familiar with handling of customer complaints process</p></td></tr><tr><td><p>Certification personnel </p></td><td><p>Biomedicine or mechano-electronic or other related specialities, more than two years work experience. </p></td></tr><tr><td><p>Personnel with medical background </p></td><td><p>Biology or clinical medicine or other medical related spcialities, more than three years clinical experience. </p></td></tr></table>

<a id="_Toc29305"></a>
# 3. **Risk Acceptance Criteria**

<a id="_Toc25220"></a>
## **3.1 Severity of A Hazard**

<table><tr><td colspan="3"><p><strong>Severity Classification</strong></p></td></tr><tr><td><p><strong>Common terms</strong></p></td><td><p><strong>Class S</strong></p></td><td><p><strong>Possible description</strong></p></td></tr><tr><td><p>Catastrophic</p></td><td><p>5</p></td><td><p>Result in patient death</p></td></tr><tr><td><p>Critical</p></td><td><p>4</p></td><td><p>Result in permanent impairment or life-threatening injury</p></td></tr><tr><td><p>Serious</p></td><td><p>3</p></td><td><p>Result in injury or impairment requiring  professional medical intervention</p></td></tr><tr><td><p>Minor</p></td><td><p>2</p></td><td><p>Result in temporary injury or impairment not requiring professional medical intervention</p></td></tr><tr><td><p>Negligible</p></td><td><p>1</p></td><td><p>Inconvenience or temporary discomfort</p></td></tr></table>

<a id="_Toc3036"></a>
## **3.2 Probability of A Hazard**

<table><tr><td colspan="3"><p><strong>Semiquantitative</strong> <strong>Probability Classification</strong></p></td></tr><tr><td><p><strong>Common terms</strong></p></td><td><p><strong>Class P</strong></p></td><td><p><strong>Probability range</strong></p></td></tr><tr><td><p>Frequent</p></td><td><p>6</p></td><td><p>≥10<sup>-3</sup></p></td></tr><tr><td><p>Probable</p></td><td><p>5</p></td><td><p>&lt;10<sup>-3 </sup>≥10<sup>-4</sup></p></td></tr><tr><td><p>Occasional</p></td><td><p>4</p></td><td><p>&lt;10<sup>-4 </sup>≥10<sup>-5</sup></p></td></tr><tr><td><p>Remote</p></td><td><p>3</p></td><td><p>&lt;10<sup>-5 </sup>≥10<sup>-6</sup></p></td></tr><tr><td><p>Improbable</p></td><td><p>2</p></td><td><p>&lt;10<sup>-6</sup>≥10<sup>-8</sup></p></td></tr><tr><td><p>Few</p></td><td><p>1</p></td><td><p>&lt;10<sup>-8</sup></p></td></tr></table>

<a id="_Toc17625"></a>
## **3.3 Risk Acceptance Criteria** 

<table><tr><td></td><td><p>1 Negligible  </p></td><td><p>2 Minor       </p></td><td><p>3 Serious    </p></td><td><p>4 Critical    </p></td><td><p>5 Catastrophic</p></td></tr><tr><td><p>6 Frequent</p></td><td><p> </p></td><td><p> </p></td><td><p> </p></td><td><p> </p></td><td><p> </p></td></tr><tr><td><p>5 Probable</p></td><td><p> </p></td><td><p> </p></td><td><p> </p></td><td><p> </p></td><td><p> </p></td></tr><tr><td><p>4 Occasional</p></td><td></td><td><p> </p></td><td><p> </p></td><td><p> </p></td><td><p> </p></td></tr><tr><td><p>3 Remote</p></td><td></td><td></td><td><p> </p></td><td><p> </p></td><td><p> </p></td></tr><tr><td><p>2 Improbable</p></td><td></td><td></td><td></td><td><p> </p></td><td><p> </p></td></tr><tr><td><p>1 Few</p></td><td></td><td></td><td></td><td><p> </p></td><td><p> </p></td></tr></table>

![](images/64b0e6a27796c6c73f91faee271aa92c671c1e3b145fb3a77b2817631cb13511.png)

![](images/7033619e2d95fb520a7ae25c08a26e6861f9bd13f9dc89d51235e2469c7468fc.png)

Not acceptable: Unacceptable risk. Risk control measures are required.

Acceptable: Insignificant/negligible risk. No risk control measures are required.

The manufacturer shall reduce the risk as far as possible,so we use one or more of the following risk control options in the priority order listed: 

(a) eliminate or reduce risks as far as possible through safe design and manufacture;

(b) where appropriate, take adequate protection measures, including alarms if necessary, in relation to risks that cannot be eliminated; and 

(c) provide information for safety (warnings/precautions/contra-indications) and, where appropriate, training to users.

<a id="_Toc22151"></a>
# 4. **Residual Risk Acceptance Criteria**

<a id="_Toc6267"></a>
## **4.1 For Single Residual Risk**

When a risk falls in the “Not acceptable” area, the risk control measures must be taken. After taking measures, the risk became a residual risk, and if this residual risk still falls in the “Not acceptable” area by the Criteria in “3.3 Risk Acceptance Criteria”, the risk-benefit analysis must be taken. And this residual risk will be acceptable when there are reasonable reasons to support the benefits outweigh the risks.

<a id="_Toc9946"></a>
## **4.2 For Overall Residual Risk**

1. The benefits related to the intended use of the medical device are weighed against the overall residual risk. Benefits can be described by their magnitude or extent, the probability of experiencing the benefit within the intended patient populations, and the duration and frequency of the benefit. The evaluation may take into account knowledge of the intended medical indication, the generally acknowledged state of the art in technology and medicine, and the availability of alternative medical devices or treatments.
2. Visual representations of the residual risks can be useful. Each individual residual risk can be shown in a risk matrix as shown in section 3.3. If more than 1/2 of the risks are in the higher severity regions or in the higher probability regions of the risk matrix, or clusters of risks are borderline, then the distribution of the risks can indicate that the overall residual risk might not be acceptable, even if each individual risk has been judged acceptable.
3. Overall risk-benefit analysis:when the benefits outweigh the overall residual risks,the overall residual risks are acceptable.
4. If the overall residual risks are acceptable after evaluation, then the significant residual risks shall be notified to the users and involve the information in the accompanying documents. 

If the overall residual risks are not acceptable after evaluation, then additional risk control measures shall be taken, or the modification to the medical devices may be required.

<a id="_Toc4989"></a>
# 5. **Risk Control Measures Verification Criteria**

We verify the risk control measures of the initial risks and the residual risks in accordance with the document Verification in *Design and Development Control Procedure*.