**设计评审计划表**

<table><tr><td><p><strong>产品型号：</strong>PT9L            <strong>  项目编号：</strong>30000078        <strong> 产品/项目名称：红外体温计</strong></p></td></tr><tr><td><p><strong>评审阶段：</strong>图样评审:☑结构图样评审 □硬件图样评审 □软件图样评审</p></td></tr><tr><td><p><strong>评审内容：</strong></p><ol><li>对方案规划阶段评估出的问题的跟踪；</li><li>对图样设计的评估:评审内容见附表（文件编号： PT9L-JTPB01 V1.0  ）；</li><li>评估出的问题、原因及采取的纠正措施、负责人、完成日期；</li><li>在本阶段进行的设计更改，如设计更改需求评审中确定其未影响预期用途及设计输入，即只影响设计输出的设计更改，本次评审时需评估设计更改的适宜性及是否产生了新的问题；</li><li>对设计进度的评估。</li></ol></td></tr><tr><td><p><strong>接收准则：</strong></p><p><strong> </strong>1.结构方案阶段留存的问题得到解决，或者可以在后续阶段完成并明确纠正措施、负责人和完成日期；</p><p> 2.结构图样评审内容表中，所有条目需识别其适用性，适用的条目需评估其是否通过；              </p><p> 3.对评估出的问题，需在评审记录中明确产生问题的原因以及采取的纠正措施、负责人和完成日期；  </p><p> 4.如有设计更改，则更改解决了原有问题，且没有引起新的问题，如有新的问题，需追踪直至解决；  </p><p> 5.设计进度符合项目进度表的时间要求，或者更新项目进度表并得到批准。</p></td></tr><tr><td><p><strong>参加评审人员：</strong><em>（在适用的选项前□内划√，横线上填写姓名，不适用选项空白）</em></p><p>□技术总监               ☑技术负责人      侯广伟    ☑对本阶段不负直接责任的人员     谢雪    </p><p>☑结构主管      侯广伟   □硬件主管               □软件主管                     </p><p>☑结构工程师      刘钊      ☑硬件工程师     万龙       □软件工程师                      </p><p>☑导入工程师       孟兆君   ☑资源开发工程师    刘昊       ☑品质工程师       张勋  </p></td></tr><tr><td><p><strong>人员职责:</strong></p><p>对本阶段不负直接责任的人员:负责从不同的视角提出问题，以保持评审的独立性；</p><p>技术负责人：对结构图样询问信息、提出问题等，对其可行性、合理性等进行评审；</p><p>结构工程师:主持结构图样评审，解答问题和/或承诺改进结构设计，并形成评审记录；</p><p>结构主管: 对结构设计图样询问信息、提出问题等，对其可行性、合理性等进行评审；</p><p>硬件工程师:（在结构图样评审时）主要评审硬件元器件与结构件是否干涉；</p><p>导入工程师/品质工程师:主要评估生产线完成结构图样设计需求的能力及提出设计改进方案；</p><p>资源开发工程师：对后续由供应商完成的任务进行评估，已确定具有良好的采购条件；</p></td></tr><tr><td><p><strong>评审时间：</strong>       年   月   日   时   分<strong>  评审地点：</strong>  二楼会议室　　　　　　　　　　　　　  </p></td></tr></table>

**申请***(结构工程师)***：**<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>**审核***(结构主管)***：**<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>**批准***(技术负责人)***：**<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u><u>**&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;**</u>

     <u>年  月  日                         年  月  日                           年  月  日</u>