<table>
  <tr>
    <th colspan="5"><p>结构设计方案评审检查表</p></th>
  </tr>
  <tr>
    <td colspan="5"><p>制表<em>(结构工程师)</em>：                  年   月   日      审核<em>(结构主管)</em>：                  年   月   日               记录人：                  年   月   日</p></td>
  </tr>
  <tr>
    <td colspan="5"><p>产品型号： PT9L                     项目编号：   30000078                 产品/项目名称：    红外体温计 </p></td>
  </tr>
  <tr>
    <td><p>序号</p></td>
    <td><p>分类</p></td>
    <td><p>评审内容</p></td>
    <td><p>实况描述</p></td>
    <td><p>结论</p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td rowspan="8"><p>零部件方案</p></td>
    <td><p>上下盖方案</p></td>
    <td><p>通过左右卡勾和电池仓三颗螺钉固定</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td><p>电池盖方案</p></td>
    <td><p>□新增设计 ■选型：T-Z1</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>透镜方案</p></td>
    <td><p>□新增注塑 □新增模切 ■选型：T-Z1</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>按键方案</p></td>
    <td><p>注塑按键</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td><p>液晶方案</p></td>
    <td><p>■新增设计 □选型：</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>传感器选型</p></td>
    <td><p>TSD-14</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td><p>电池选型</p></td>
    <td><p>2节AAA电池</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>电池弹簧方案</p></td>
    <td><p>□新增设计 ■选型：同PT5</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td rowspan="3"><p>包装方式</p></td>
    <td><p>内包装方案</p></td>
    <td><p>■新增设计 □选型：</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>彩包装方案</p></td>
    <td><p>新增设计</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td><p>外包装方案</p></td>
    <td><p>新增设计</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td rowspan="2"><p>其他</p></td>
    <td><p>线缆方案</p></td>
    <td><p>正极、负极、传感器、蜂鸣片均使用7×∮0.8mm连接线</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>15</p></td>
    <td><p>标签方案</p></td>
    <td><p>下盖镭雕</p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
</table>