<table>
  <tr>
    <th colspan="18"><p>                           潜在失效模式及后果分析</p></th>
    <th><p></p></th>
    <th><p></p></th>
  </tr>
  <tr>
    <td colspan="18"><p>                                                                                         (<strong>设计</strong><strong>FMEA)</strong></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>分类：</p></td>
    <td><p>机芯类</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>FMEA编号：</p></td>
    <td><p>PT9L-EDFM01</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>产品型号：</p></td>
    <td><p>PT9L</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>编制：</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>FMEA版本：</p></td>
    <td><p>V1.0</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>FMEA小组：</p></td>
    <td><p>（硬件工程师、硬件主管、软件工程师、软件主管、结构工程师、结构主管） </p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>审核：</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td colspan="3"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="2" colspan="2"><p>项目</p></td>
    <td rowspan="2"><p>功能</p></td>
    <td rowspan="2"><p>潜在失效模式</p></td>
    <td rowspan="2"><p>潜在失效结果分析</p></td>
    <td rowspan="2"><p>严<strong><br></strong><strong>重</strong><strong><br></strong><strong>度</strong><strong><br>(S)</strong></p></td>
    <td rowspan="2"><p>分<strong><br></strong><strong>类</strong></p></td>
    <td rowspan="2"><p>失效机制<strong>/</strong><strong>原因</strong></p></td>
    <td rowspan="2"><p>频<strong><br></strong><strong>度</strong><strong><br>(O)</strong></p></td>
    <td colspan="2"><p>现行控制</p></td>
    <td rowspan="2"><p>探<strong><br></strong><strong>测</strong><strong><br></strong><strong>度</strong><strong><br>(D)</strong></p></td>
    <td rowspan="2"><p>R.P.N.</p></td>
    <td rowspan="2"><p>拟采取措施</p></td>
    <td colspan="4"><p>措施执行结果</p></td>
    <td rowspan="2"><p>措施是否执行</p></td>
    <td rowspan="2"><p>检查结果</p></td>
  </tr>
  <tr>
    <td><p>预防</p></td>
    <td><p>探测</p></td>
    <td><p>严<strong><br></strong><strong>重</strong><strong><br></strong><strong>度</strong><strong><br>(S)</strong></p></td>
    <td><p>频<strong><br></strong><strong>度</strong><strong><br>(O)</strong></p></td>
    <td><p>探<strong><br></strong><strong>测</strong><strong><br></strong><strong>度</strong><strong><br>(D)</strong></p></td>
    <td><p>R.P.N.</p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>温度传感器</p></td>
    <td rowspan="2"><p>传感器</p></td>
    <td rowspan="2"><p>将温度信号转换为电阻值</p></td>
    <td rowspan="2"><p>电阻值错误</p></td>
    <td><p>温度值测量不准确</p></td>
    <td><p>9</p></td>
    <td><p>A</p></td>
    <td><p>没有进行标定或标定错误</p></td>
    <td><p>5</p></td>
    <td><p></p></td>
    <td><p>温度测量准确性实验</p></td>
    <td><p>5</p></td>
    <td><p>225</p></td>
    <td><p>组装和整机进行温度检测</p></td>
    <td><p>9</p></td>
    <td><p>5</p></td>
    <td><p>3</p></td>
    <td><p>135</p></td>
    <td><p>检查产品检验标准的温度检测项目</p></td>
    <td><p>□</p></td>
  </tr>
  <tr>
    <td><p>温度值测量不准确</p></td>
    <td><p>9</p></td>
    <td><p>B</p></td>
    <td><p>传感器损坏</p></td>
    <td><p>3</p></td>
    <td><p></p></td>
    <td><p>温度测量准确性实验</p></td>
    <td><p>5</p></td>
    <td><p>135</p></td>
    <td><p>组装和整机进行温度检测</p></td>
    <td><p>9</p></td>
    <td><p>3</p></td>
    <td><p>3</p></td>
    <td><p>81</p></td>
    <td><p>检查产品检验标准的温度检测项目</p></td>
    <td><p>□</p></td>
  </tr>
  <tr>
    <td><p>AD采样电路</p></td>
    <td><p>将电阻值转换为电压信号</p></td>
    <td><p>无电压信号</p></td>
    <td><p>不能正常测量</p></td>
    <td><p>8</p></td>
    <td><p>B</p></td>
    <td><p>电阻断路</p></td>
    <td><p>3</p></td>
    <td><p></p></td>
    <td><p>温度测量准确性实验</p></td>
    <td><p>3</p></td>
    <td><p>72</p></td>
    <td><p>组装和整机进行温度检测</p></td>
    <td><p>8</p></td>
    <td><p>3</p></td>
    <td><p>1</p></td>
    <td><p>24</p></td>
    <td><p>检查产品检验标准的温度检测项目</p></td>
    <td><p>□</p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>LCD</p></td>
    <td><p>LCD屏幕</p></td>
    <td><p>显示测量值</p></td>
    <td><p>无显示或显示错误</p></td>
    <td><p>使用者得不到或得到错误的温度值 </p></td>
    <td><p>9</p></td>
    <td><p>C</p></td>
    <td><p>LCD损坏</p></td>
    <td><p>5</p></td>
    <td><p></p></td>
    <td><p>功能检验</p></td>
    <td><p>1</p></td>
    <td><p>45</p></td>
    <td><p>无需采取措施</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>LCD驱动</p></td>
    <td><p>驱动LCD显示</p></td>
    <td><p>芯片管脚连接异常</p></td>
    <td><p>无显示或显示不全</p></td>
    <td><p>9</p></td>
    <td><p>C</p></td>
    <td><p>芯片不良</p></td>
    <td><p>5</p></td>
    <td><p></p></td>
    <td><p>功能检验</p></td>
    <td><p>1</p></td>
    <td><p>45</p></td>
    <td><p>无需采取措施</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>系统供电</p></td>
    <td rowspan="3"><p>电源电路</p></td>
    <td rowspan="3"><p>为MCU、LCD、背光供电</p></td>
    <td><p>供电不足</p></td>
    <td><p>MCU等被供电器件无法正常工作</p></td>
    <td><p>8</p></td>
    <td><p>C</p></td>
    <td><p>错误的负载计算</p></td>
    <td><p>3</p></td>
    <td><p></p></td>
    <td><p>功能检验</p></td>
    <td><p>2</p></td>
    <td><p>48</p></td>
    <td><p>无需采取措施</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>供电不足</p></td>
    <td><p>MCU等被供电器件无法正常工作</p></td>
    <td><p>8</p></td>
    <td><p>C</p></td>
    <td><p>贴片不良</p></td>
    <td><p>3</p></td>
    <td><p></p></td>
    <td><p>功能检验</p></td>
    <td><p>2</p></td>
    <td><p>48</p></td>
    <td><p>无需采取措施</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>电路短路</p></td>
    <td><p>不能正常测量</p></td>
    <td><p>9</p></td>
    <td><p>C</p></td>
    <td><p>电容短路</p></td>
    <td><p>3</p></td>
    <td><p></p></td>
    <td><p>功能检验</p></td>
    <td><p>1</p></td>
    <td><p>27</p></td>
    <td><p>无需采取措施</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>MCU</p></td>
    <td><p>MCU</p></td>
    <td><p>MCU配置</p></td>
    <td><p>MCU运行失常</p></td>
    <td><p>不能正常测量</p></td>
    <td><p>8</p></td>
    <td><p>C</p></td>
    <td><p>电阻或电容断路</p></td>
    <td><p>2</p></td>
    <td><p></p></td>
    <td><p>功能检验</p></td>
    <td><p>2</p></td>
    <td><p>32</p></td>
    <td><p>无需采取措施</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>按键电路</p></td>
    <td><p>执行I/O读取(按键)</p></td>
    <td><p>无按键信号</p></td>
    <td><p>开机键失效导致无法开机不能正常测量温度</p></td>
    <td><p>8</p></td>
    <td><p>B</p></td>
    <td><p>按键寿命选择有误而出现机械损坏或电阻断路</p></td>
    <td><p>3</p></td>
    <td><p></p></td>
    <td><p>功能检验</p></td>
    <td><p>3</p></td>
    <td><p>72</p></td>
    <td><p>开关机功能检验</p></td>
    <td><p>8</p></td>
    <td><p>3</p></td>
    <td><p>1</p></td>
    <td><p>24</p></td>
    <td><p>检查产品检验标准的开关机检验项目</p></td>
    <td><p>□</p></td>
  </tr>
  <tr>
    <td><p>低电检测电路</p></td>
    <td><p>执行I/O读取(低电压检测)</p></td>
    <td><p>在到达低电压时未报警</p></td>
    <td><p>不满足法规要求</p></td>
    <td><p>9</p></td>
    <td><p>B</p></td>
    <td><p>电阻断路</p></td>
    <td><p>3</p></td>
    <td><p></p></td>
    <td><p>功能检验</p></td>
    <td><p>3</p></td>
    <td><p>81</p></td>
    <td><p>低电提示功能检测</p></td>
    <td><p>8</p></td>
    <td><p>3</p></td>
    <td><p>1</p></td>
    <td><p>24</p></td>
    <td><p>检查产品检验标准的低电提示功能检测项目</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>蜂鸣器连接电路</p></td>
    <td><p>提示音</p></td>
    <td><p>蜂鸣提示信号不正确</p></td>
    <td><p>无提示音</p></td>
    <td><p>3</p></td>
    <td><p>C</p></td>
    <td><p>MCU贴片不良</p></td>
    <td><p>5</p></td>
    <td><p></p></td>
    <td><p>功能检验</p></td>
    <td><p>2</p></td>
    <td><p>30</p></td>
    <td><p>无需采取措施</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>PCB</p></td>
    <td><p>PCB</p></td>
    <td><p>电气连接</p></td>
    <td><p>PCB损坏</p></td>
    <td><p>不能正常测量</p></td>
    <td><p>8</p></td>
    <td><p>C</p></td>
    <td><p>线路焊盘短路</p></td>
    <td><p>2</p></td>
    <td><p></p></td>
    <td><p>功能检验</p></td>
    <td><p>2</p></td>
    <td><p>32</p></td>
    <td><p>无需采取措施</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="3"><p>FMEA小组成员</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td colspan="3"><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>成员</p></td>
    <td><p>姓名</p></td>
    <td><p>签名</p></td>
    <td><p>日期</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td colspan="5"><p></p></td>
    <td><p>措施是否执行的检查结果</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>硬件工程师</p></td>
    <td><p>万龙</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td colspan="5"><p></p></td>
    <td><p>检查人员签名</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>硬件主管</p></td>
    <td><p>侯广伟</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td colspan="5"><p></p></td>
    <td><p>审核人员签名</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>软件工程师</p></td>
    <td><p>王迪</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>软件主管</p></td>
    <td><p>侯广伟</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>结构工程师</p></td>
    <td><p>刘钊</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>结构主管</p></td>
    <td><p>侯广伟</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
</table>