# Page 2 Visual Transcript

## A. Raw Visible Content

**[页眉区-左上]** 公司Logo：黄色渐变背景，"voion" 白色文字，"®" 右上角，下方"旺盈彩盒"

**[页眉区-中上]** "旺盈彩盒纸品有限公司"

**[页眉区-中]** "GLORY COLOUR BOXES& PAPER LIMITED"

**[页眉区-左下]** "报告日期：2017.06.27"

**[页眉区-中]** "Test Report"

**[页眉区-右]** "Report No:2017062725"

**[页眉区-下]** 黑色横线分隔

---

**[正文区-标题]** "1、模拟运输测试："

**[表格区-表头行]** 三列："测试条件"、"重量"、"备注"

**[表格区-第1行]** "环境"、"25±5℃； 65±15%RH"、[空白未填]、[空白未填]

**[表格区-第2行]** "频率"、"200cycles"、"NA"、"/"

**[表格区-第3行]** "时间"、"3个面每个面测试1小时。"、[被遮挡-与上行合并]、[被遮挡-与上行合并]

---

**[正文区-判定标准]** "判定标准：测试后包装表面无擦花、掉色现象，产品无破损现象。"

**[正文区-样品数量]** "样品数量：1箱"

**[正文区-结果描述]** "结果描述：按照标准测试后箱内样品出现磨花现象，测试结果仅供参考。"

**[正文区-测试图片标题]** "测试图片："

---

**[图片区-左图]** 纸箱内整齐排列的白色小盒/包装件，俯视角度

**[图片区-右图]** 单个白色包装件特写，带粉色箭头指向表面某处，箭头末端有标注框"磨亮"

---

**[正文区-结束线]** "***************************************报告结束***************************************"

---

**[页脚区-左]** "东莞市上合旺盈印刷有限公司旺盈实验室"

**[页脚区-中]** "Page 2 of 2"

**[页脚区-右]** "地址：东莞市东城区主山振兴路329#"

---

**[全页水印]** 斜向重复"ORIGINAL"灰色水印

---

## B. Structured Extraction

**公司信息** [A:页眉区]
- 中文名：旺盈彩盒纸品有限公司
- 英文名：GLORY COLOUR BOXES& PAPER LIMITED
- Logo：voion® / 旺盈彩盒

**报告元数据** [A:页眉区]
- 报告日期：2017.06.27
- 报告类型：Test Report
- 报告编号：2017062725

**测试项目1：模拟运输测试** [A:正文区-标题]

| 测试条件 | 参数 | 重量 | 备注 |
|:---|:---|:---|:---|
| 环境 | 25±5℃； 65±15%RH | [空白未填] | [空白未填] |
| 频率 | 200cycles | NA | / |
| 时间 | 3个面每个面测试1小时。 | [与上行合并] | [与上行合并] |

*注：表格结构为3行×4列，第2-3行"重量"列合并单元格显示"NA"，"备注"列第2行显示"/"、第3行[被遮挡]* [A:表格区]

**判定标准** [A:正文区-判定标准]
- 标准内容：测试后包装表面无擦花、掉色现象，产品无破损现象。

**样品信息** [A:正文区-样品数量]
- 数量：1箱

**测试结果** [A:正文区-结果描述]
- 结果描述：按照标准测试后箱内样品出现磨花现象，测试结果仅供参考。

**测试图片** [A:图片区]
- 图片1：箱内样品排列状态
- 图片2：单件表面细节，标注"磨亮"

**页脚信息** [A:页脚区]
- 实验室名称：东莞市上合旺盈印刷有限公司旺盈实验室
- 页码：Page 2 of 2
- 地址：东莞市东城区主山振兴路329#

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| Logo | 黄橙渐变矩形，白色"voion"文字，带®，下方"旺盈彩盒" | 页眉左上 |
| 分隔线 | 黑色水平粗线 | 页眉下方 |
| 表格 | 黑色边框，3行4列，含合并单元格 | 正文上部 |
| 照片1 | 纸箱内白色小盒阵列，俯视 | 图片区左侧 |
| 照片2 | 单件特写，粉色箭头，"磨亮"标注框 | 图片区右侧 |
| 结束线 | 星号+文字+星号组成的装饰线 | 图片下方 |
| 水印 | 灰色斜向"ORIGINAL"重复文字 | 全页覆盖 |

---

## D. Candidate Normalization

[候选] "磨亮"可能应为"磨花"，与结果描述中"磨花现象"一致 [A:图片区-右图标注; A:正文区-结果描述]

[候选] "65±15%RH"标准写法为"65%±15%RH"或"65±15% RH" [A:表格区-第1行]

[候选] "200cycles"可能应为"200 cycles"（加空格） [A:表格区-第2行]

[候选] 表格"重量"列第2-3行合并，显示"NA"，表示该测试项无重量参数 [A:表格区]

[候选] "3个面每个面测试1小时"可能指ISTA或类似运输测试标准中的面跌落/振动测试 [A:表格区-第3行]

[候选] "东莞市上合旺盈印刷有限公司"与页眉"旺盈彩盒纸品有限公司"为关联公司或同一集团 [A:页脚区-左; A:页眉区]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | 表格第1行"重量"列 | 环境参数行无重量值 |
| [空白未填] | 表格第1行"备注"列 | 环境参数行无备注 |
| [被遮挡] | 表格第3行"重量"列 | 与上行合并单元格，视觉不可见 |
| [被遮挡] | 表格第3行"备注"列 | 与上行合并单元格，视觉不可见 |
| [表头对应不确定] | 表格结构 | 第1行"测试条件"跨两列（环境+参数），需确认表头层级 |

---

## F. Downstream Verification

1. **文字一致性核验**：图片标注"磨亮"与结果描述"磨花"是否为同一现象的不同表述，或存在笔误 [D:候选1]

2. **表格结构核验**：确认"重量"列第2-3行合并单元格的正确性，以及"NA"和"/"的对应关系 [B:表格]

3. **标准符合性核验**："25±5℃； 65±15%RH"和"200cycles"对应的具体测试标准（如ISTA、ASTM等）

4. **公司主体核验**：页眉"旺盈彩盒纸品有限公司"与页脚"东莞市上合旺盈印刷有限公司"的法律关系

5. **报告完整性核验**：Page 2 of 2 表示共2页，需确认第1页内容是否匹配

6. **水印真伪核验**："ORIGINAL"水印为防伪标识，需确认其印刷特征

7. **照片内容核验**：右图"磨亮"标注的具体缺陷位置与结果描述"磨花"的对应关系