# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: 模拟运输.pdf
- route: vlm
- pdf_type: drawing
- template: drawing

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\模拟运输-20260501T120056\page-001-vlm.md
- Page 2: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\模拟运输-20260501T120056\page-002-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[页眉区域]**
- 左上角Logo：黄色渐变背景，"voion" 白色文字，"®" 右上角，下方"旺盈彩盒"
- 公司名称：旺盈彩盒纸品有限公司
- 英文公司名：GLORY COLOUR BOXES& PAPER LIMITED
- 报告日期：2017.06.27
- 标题：Test Report
- 报告编号：Report No:2017062725

**[送检信息区域]**
- 送检公司：东莞市上合旺盈印刷有限公司营业七部付汉清
- 送检公司地址：东莞市东城区主山振兴路329号旺盈工业园
- 以下测试样品是由申请者提供及确认：红外体温计

**[样品信息列表]**
- 样品编号 :NA
- 批号 :NA
- 订单/工程单号 :NA
- 供应商 ： NA
- 送检数量 ：1箱
- 客户名称/代码 :A1939
- 样品接收日期 :2017. 06. 27
- 测试周期 :2017. 06. 27-2017. 06. 27
- 测试方法 :请参见下一页

**[表格区域]**
- 表头：测试要求 | （空） | 结果
- 子表头：参考标准 | 测试项目 | 结果
- 第1行：1 | 客户要求 | 模拟运输 | 供参考

**[备注区域]**
- 更多测试细节请参考以下页面
- ****************************************************************************************************

**[签核区域]**
- 旺盈彩盒纸品有限公司实验室授权以下人员测试并签核本报告
- 测试： 杨汝圭

**[页脚区域]**
- 东莞市上合旺盈印刷有限公司旺盈实验室
- Page 1 of 2
- 地址：东莞市东城区主山振兴路329#

**[水印]**
- 全页斜向重复水印："ORIGINAL"

## B. Structured Extraction

**公司信息 [页眉区域]**
- 中文名：旺盈彩盒纸品有限公司
- 英文名：GLORY COLOUR BOXES& PAPER LIMITED
- Logo文字：voion® / 旺盈彩盒

**报告标识 [页眉区域]**
- 报告日期：2017.06.27
- 报告类型：Test Report
- 报告编号：2017062725

**送检方信息 [送检信息区域]**
- 送检公司：东莞市上合旺盈印刷有限公司营业七部付汉清
- 送检地址：东莞市东城区主山振兴路329号旺盈工业园
- 确认样品：红外体温计

**样品信息 [样品信息列表]**

| 项目 | 内容 |
|:---|:---|
| 样品编号 | NA |
| 批号 | NA |
| 订单/工程单号 | NA |
| 供应商 | NA |
| 送检数量 | 1箱 |
| 客户名称/代码 | A1939 |
| 样品接收日期 | 2017. 06. 27 |
| 测试周期 | 2017. 06. 27-2017. 06. 27 |
| 测试方法 | 请参见下一页 |

**测试要求表格 [表格区域]**

| 序号 | 参考标准 | 测试项目 | 结果 |
|:---:|:---|:---|:---|
| 1 | 客户要求 | 模拟运输 | 供参考 |

表头结构：[表头对应不确定] 第一行"测试要求"跨列，第二行分为"参考标准"、"测试项目"，右侧"结果"列跨两行。

**签核信息 [签核区域]**
- 测试人员：杨汝圭

**页脚信息 [页脚区域]**
- 实验室名称：东莞市上合旺盈印刷有限公司旺盈实验室
- 页码：Page 1 of 2
- 地址：东莞市东城区主山振兴路329#

## C. Visual Objects

**[Logo]** [页眉左上角]
- 黄色渐变矩形背景，白色"voion"文字，带®注册商标符号，下方"旺盈彩盒"四字

**[印章]** [签核区域右侧]
- 红色圆形印章，外圈文字："旺盈彩盒纸品有限公司"
- 内圈文字："Voion"（或"voion"）
- 底部文字："物理实验室"
- 印章有轻微模糊，部分文字识别困难

**[水印]** [全页背景]
- 斜向45度重复排列的"ORIGINAL"灰色文字
- 多行多列分布，覆盖整页

**[分隔线]** [页眉下方]
- 黑色水平粗线，贯穿页面宽度

**[星号分隔线]** [备注区域]
- 一行连续的"*"字符，共100个

## D. Candidate Normalization

[候选] "GLORY COLOUR BOXES& PAPER LIMITED" 中"&"符号可能为"AND"的简写，标准写法可能为"BOXES AND PAPER"或"BOXES & PAPER" — 来源：[页眉区域] 英文公司名

[候选] "2017. 06. 27" 中的空格可能为排版格式，标准日期格式可能为"2017.06.27" — 来源：[样品信息列表] 样品接收日期

[候选] "2017. 06. 27-2017. 06. 27" 测试周期起止日期相同，可能为单日测试或格式简化 — 来源：[样品信息列表] 测试周期

[候选] "供参考" 作为测试结果，可能表示该测试为参考性测试，非正式判定 — 来源：[表格区域] 结果列

[候选] 印章内文字"Voion"可能为"voion"大小写差异 — 来源：[C. Visual Objects] 印章描述

[候选] 页脚地址"329#"可能为"329号"或"329#"的简写 — 来源：[页脚区域] 地址

## E. Uncertain Items

| 位置 | 不确定内容 | 说明 |
|:---|:---|:---|
| [表格区域] | [表头对应不确定] | 表格第一行"测试要求"与第二行"参考标准/测试项目"的层级关系，以及"结果"列的跨行范围 |
| [签核区域] | [看不清] | 印章内部分文字细节，特别是内圈"Voion/voion"的具体大小写及是否有其他文字 |
| [签核区域] | [看不清] | "测试：杨汝圭"后方是否有签名或日期，页面显示为空白 |
| [签核区域] | [空白未填] | 审核、批准等签核栏位未显示，可能在本页未列出或次页 |

## F. Downstream Verification

1. **报告完整性核验**：本页标注"Page 1 of 2"，需核验第2页内容是否完整，特别是"请参见下一页"的测试方法详情

2. **印章真伪核验**：红色圆形印章"旺盈彩盒纸品有限公司物理实验室"需核验印章编号、有效期及与备案印章的一致性

3. **测试人员身份核验**："杨汝圭"作为测试人员，需核验其授权签字人资格及签名真实性

4. **客户代码核验**："A1939"客户代码需在客户数据库中核验对应客户全称

5. **地址一致性核验**：送检地址"东莞市东城区主山振兴路329号旺盈工业园"与页脚地址"东莞市东城区主山振兴路329#"是否为同一地点，"329#"与"329号"的对应关系

6. **测试结果有效性**："供参考"作为测试结果的具体含义及是否符合客户要求"模拟运输"的验收标准

7. **水印来源核验**："ORIGINAL"水印是否为防伪标识，需确认其生成机制及真伪

8. **样品信息一致性**："红外体温计"作为测试样品，与送检公司（印刷公司）的业务关联性需核验

<!-- page 2 -->
# Page 2 Visual Transcript

## A. Raw Visible Content

**[页眉区-左上]** 公司Logo：黄色渐变背景，"voion" 白色文字，"®" 右上角，下方"旺盈彩盒"

**[页眉区-中上]** "旺盈彩盒纸品有限公司"

**[页眉区-中]** "GLORY COLOUR BOXES& PAPER LIMITED"

**[页眉区-左下]** "报告日期：2017.06.27"

**[页眉区-中]** "Test Report"

**[页眉区-右]** "Report No:2017062725"

**[页眉区-下]** 黑色横线分隔

---

**[正文区-标题]** "1、模拟运输测试："

**[表格区-表头行]** 三列："测试条件"、"重量"、"备注"

**[表格区-第1行]** "环境"、"25±5℃； 65±15%RH"、[空白未填]、[空白未填]

**[表格区-第2行]** "频率"、"200cycles"、"NA"、"/"

**[表格区-第3行]** "时间"、"3个面每个面测试1小时。"、[被遮挡-与上行合并]、[被遮挡-与上行合并]

---

**[正文区-判定标准]** "判定标准：测试后包装表面无擦花、掉色现象，产品无破损现象。"

**[正文区-样品数量]** "样品数量：1箱"

**[正文区-结果描述]** "结果描述：按照标准测试后箱内样品出现磨花现象，测试结果仅供参考。"

**[正文区-测试图片标题]** "测试图片："

---

**[图片区-左图]** 纸箱内整齐排列的白色小盒/包装件，俯视角度

**[图片区-右图]** 单个白色包装件特写，带粉色箭头指向表面某处，箭头末端有标注框"磨亮"

---

**[正文区-结束线]** "***************************************报告结束***************************************"

---

**[页脚区-左]** "东莞市上合旺盈印刷有限公司旺盈实验室"

**[页脚区-中]** "Page 2 of 2"

**[页脚区-右]** "地址：东莞市东城区主山振兴路329#"

---

**[全页水印]** 斜向重复"ORIGINAL"灰色水印

---

## B. Structured Extraction

**公司信息** [A:页眉区]
- 中文名：旺盈彩盒纸品有限公司
- 英文名：GLORY COLOUR BOXES& PAPER LIMITED
- Logo：voion® / 旺盈彩盒

**报告元数据** [A:页眉区]
- 报告日期：2017.06.27
- 报告类型：Test Report
- 报告编号：2017062725

**测试项目1：模拟运输测试** [A:正文区-标题]

| 测试条件 | 参数 | 重量 | 备注 |
|:---|:---|:---|:---|
| 环境 | 25±5℃； 65±15%RH | [空白未填] | [空白未填] |
| 频率 | 200cycles | NA | / |
| 时间 | 3个面每个面测试1小时。 | [与上行合并] | [与上行合并] |

*注：表格结构为3行×4列，第2-3行"重量"列合并单元格显示"NA"，"备注"列第2行显示"/"、第3行[被遮挡]* [A:表格区]

**判定标准** [A:正文区-判定标准]
- 标准内容：测试后包装表面无擦花、掉色现象，产品无破损现象。

**样品信息** [A:正文区-样品数量]
- 数量：1箱

**测试结果** [A:正文区-结果描述]
- 结果描述：按照标准测试后箱内样品出现磨花现象，测试结果仅供参考。

**测试图片** [A:图片区]
- 图片1：箱内样品排列状态
- 图片2：单件表面细节，标注"磨亮"

**页脚信息** [A:页脚区]
- 实验室名称：东莞市上合旺盈印刷有限公司旺盈实验室
- 页码：Page 2 of 2
- 地址：东莞市东城区主山振兴路329#

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| Logo | 黄橙渐变矩形，白色"voion"文字，带®，下方"旺盈彩盒" | 页眉左上 |
| 分隔线 | 黑色水平粗线 | 页眉下方 |
| 表格 | 黑色边框，3行4列，含合并单元格 | 正文上部 |
| 照片1 | 纸箱内白色小盒阵列，俯视 | 图片区左侧 |
| 照片2 | 单件特写，粉色箭头，"磨亮"标注框 | 图片区右侧 |
| 结束线 | 星号+文字+星号组成的装饰线 | 图片下方 |
| 水印 | 灰色斜向"ORIGINAL"重复文字 | 全页覆盖 |

---

## D. Candidate Normalization

[候选] "磨亮"可能应为"磨花"，与结果描述中"磨花现象"一致 [A:图片区-右图标注; A:正文区-结果描述]

[候选] "65±15%RH"标准写法为"65%±15%RH"或"65±15% RH" [A:表格区-第1行]

[候选] "200cycles"可能应为"200 cycles"（加空格） [A:表格区-第2行]

[候选] 表格"重量"列第2-3行合并，显示"NA"，表示该测试项无重量参数 [A:表格区]

[候选] "3个面每个面测试1小时"可能指ISTA或类似运输测试标准中的面跌落/振动测试 [A:表格区-第3行]

[候选] "东莞市上合旺盈印刷有限公司"与页眉"旺盈彩盒纸品有限公司"为关联公司或同一集团 [A:页脚区-左; A:页眉区]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | 表格第1行"重量"列 | 环境参数行无重量值 |
| [空白未填] | 表格第1行"备注"列 | 环境参数行无备注 |
| [被遮挡] | 表格第3行"重量"列 | 与上行合并单元格，视觉不可见 |
| [被遮挡] | 表格第3行"备注"列 | 与上行合并单元格，视觉不可见 |
| [表头对应不确定] | 表格结构 | 第1行"测试条件"跨两列（环境+参数），需确认表头层级 |

---

## F. Downstream Verification

1. **文字一致性核验**：图片标注"磨亮"与结果描述"磨花"是否为同一现象的不同表述，或存在笔误 [D:候选1]

2. **表格结构核验**：确认"重量"列第2-3行合并单元格的正确性，以及"NA"和"/"的对应关系 [B:表格]

3. **标准符合性核验**："25±5℃； 65±15%RH"和"200cycles"对应的具体测试标准（如ISTA、ASTM等）

4. **公司主体核验**：页眉"旺盈彩盒纸品有限公司"与页脚"东莞市上合旺盈印刷有限公司"的法律关系

5. **报告完整性核验**：Page 2 of 2 表示共2页，需确认第1页内容是否匹配

6. **水印真伪核验**："ORIGINAL"水印为防伪标识，需确认其印刷特征

7. **照片内容核验**：右图"磨亮"标注的具体缺陷位置与结果描述"磨花"的对应关系
